WaterYear,WaterWeek,Flow,Exceedance,Flow_difference,Flow_difference_pct,EWRChannelA,EWRChannelC,EWRChannelD,EWRChannelE,EWRChannelFG,EWRTotal,EWRProportion,FlowAvailableForGeneration,FlowCanal,LowFlowShutoff,FlowTurbine1,FlowTurbine2,FlowTurbine3,FlowTurbine4,FlowSpill,SpillChannelA,SpillChannelC,SpillChannelD,SpillChannelE,SpillChannelFG,FlowChannelA,FlowChannelC,FlowChannelD,FlowChannelE,FlowChannelFG,FlowLeftChannel,LevelHeadpond,LevelTailwater,HeadGross,HeadlossLeftChannel,HeadlossCanal,LevelForebay,HeadlossTurbine1,HeadlossTurbine2,HeadlossTurbine3,HeadlossTurbine4,HeadTurbine1,HeadTurbine2,HeadTurbine3,HeadTurbine4,LowHeadShutoff,EffTurbine1,EffTurbine2,EffTurbine3,EffTurbine4,PowerTurbine1,PowerTurbine2,PowerTurbine3,PowerTurbine4,LoadFactorTurbine1,LoadFactorTurbine2,LoadFactorTurbine3,LoadFactorTurbine4,EffGen1,EffGen2,EffGen3,EffGen4,PowerGenerator1,PowerGenerator2,PowerGenerator3,PowerGenerator4,Power,PerfMwPerCumec,PerfMWhPerm3,Flow_max,Flow_min,EWRProportion_max,EWRProportion_min,HeadTurbine1_max,HeadTurbine1_min,LevelTailwater_max,LevelTailwater_min,Power_max,Power_min,Energy,Count,CapFactor,StartDate
1941,17,510.79089038036994,0.5431428571428571,6.824928612692751,0.013451144645896099,29.0,5.0,4.0,2.0,33.0,73.0,0.1430427455054625,437.79089038036994,437.79089038036994,,186.54557784334742,186.54557784334742,64.69973469367507,0.0,0.0,0.0,0.0,0.0,0.0,0.0,29.0,5.0,4.0,2.0,33.0,475.79089038036994,990.0,965.8985590067116,24.101440993288374,0.2034531303286465,0.05755817807607394,989.7389886915953,0.25303962452861184,0.25303962452861184,0.06912285550976673,0.0,23.587390060355073,23.587390060355073,23.771306829373916,23.840429684883684,,0.9283864660276022,0.9283864660276022,0.3927052046321065,0.0,40.13147607009251,40.13147607009251,13.722961131232088,0.0,0.8173416714886459,0.8173416714886459,0.2794900434059489,0.0,0.9757142857142858,0.9757142857142858,0.9642857142857143,0.96,39.19161693737834,39.19161693737834,13.311272297295128,0.0,91.69450617205179,0.17956370040826033,5.820864117042078e-05,527.3375978981461,486.0250263913084,0.1501980269247004,0.1384312445973172,23.663823098644983,23.492683358279617,965.9730191905415,965.7871126187608,93.46150667084548,87.91001187455505,15404.677036904703,7,0.5094139231780656,1942-01-21
1941,18,545.8564381559772,0.5198571428571429,5.0700681871384985,0.009246780644983441,29.857142857142858,5.428571428571429,4.0,2.4285714285714284,36.42857142857143,78.14285714285714,0.14302827766637147,467.71358101312006,467.71358101312006,,155.90452700437336,155.90452700437336,155.90452700437336,0.0,0.0,0.0,0.0,0.0,0.0,0.0,29.857142857142858,5.428571428571429,4.0,2.4285714285714284,36.42857142857143,506.9992952988344,990.0,966.0563539717017,23.94364602829814,0.21528292446279695,0.06354271620262397,989.7211743593346,0.1720401328691296,0.1720401328691296,0.1720401328691296,0.0,23.492780254763634,23.492780254763634,23.492780254763634,23.664820387632762,,0.9182366057660719,0.9182366057660719,0.9182366057660719,0.0,32.98201235972955,32.98201235972955,32.98201235972955,0.0,0.6717314126217832,0.6717314126217832,0.6717314126217832,0.0,0.97,0.97,0.97,0.96,31.992551988937663,31.992551988937663,31.992551988937663,0.0,95.97765596681299,0.17586166399692768,5.700277775058071e-05,562.8280752081156,532.5192229643311,0.1542654421640668,0.1331683855166622,23.564584078474724,23.40084916409547,966.1327263384364,965.9963365033394,97.81002510401473,94.47767624020054,16124.246202424583,7,0.5332091998156278,1942-01-28
1941,19,585.3360957632739,0.4907142857142857,7.542814065547304,0.0126929969568988,31.0,6.0,4.0,3.0,41.0,85.0,0.14533691150183783,500.3360957632739,500.3360957632739,,166.778698587758,166.778698587758,166.778698587758,0.0,0.0,0.0,0.0,0.0,0.0,0.0,31.0,6.0,4.0,3.0,41.0,541.3360957632739,990.0,966.2327691726615,23.767230827338544,0.2341571932025401,0.07154257489385572,989.6943002319036,0.1970547722391785,0.1970547722391785,0.1970547722391785,0.0,23.264476287002953,23.264476287002953,23.264476287002953,23.461531059242134,,0.9223451695131305,0.9223451695131305,0.9223451695131305,0.0,35.09368191006394,35.09368191006394,35.09368191006394,0.0,0.7147389391051718,0.7147389391051718,0.7147389391051718,0.0,0.97,0.97,0.97,0.96,34.04087145276202,34.04087145276202,34.04087145276202,0.0,102.12261435828607,0.17445489871167158,5.670096155445824e-05,615.6277736669467,563.9275439778775,0.1507285836765839,0.1380704439205252,23.39424323671317,23.082476329023528,966.3625110946678,966.1376739479005,107.88401516174169,98.02286897676068,17156.599212192057,7,0.5673478575460337,1942-02-04
1941,20,665.9513927735903,0.45271428571428574,10.896974725102998,0.016503531837162584,31.0,6.0,4.0,3.0,41.0,85.0,0.1277629250702985,580.9513927735903,580.9513927735903,,193.65046425786343,193.65046425786343,193.65046425786343,0.0,0.0,0.0,0.0,0.0,0.0,0.0,31.0,6.0,4.0,3.0,41.0,621.9513927735903,990.0,966.5638055710943,23.43619442890567,0.27997007262083634,0.10228189144168368,989.6177480359374,0.2656702767877253,0.2656702767877253,0.2656702767877253,0.0,22.788272188055412,22.788272188055412,22.788272188055412,23.05394246484314,,0.9311464567152582,0.9311464567152582,0.9311464567152582,0.0,40.29327845635076,40.29327845635076,40.29327845635076,0.0,0.8206370357708913,0.8206370357708913,0.8206370357708913,0.0,0.972472611428425,0.972472611428425,0.972472611428425,0.96,39.186747007609526,39.186747007609526,39.186747007609526,0.0,117.56024102282858,0.17651022974975464,5.621277837994882e-05,691.9065967426677,630.1125986840717,0.1348965251250556,0.1228489515783775,22.998304492053546,22.635997185673716,966.6676263869706,966.4204503947362,122.70353082214277,110.625004595441,19750.1204918352,7,0.6531124501268254,1942-02-11
1941,21,728.0648226742229,0.42528571428571427,8.046763796024477,0.011103284961297841,31.0,6.0,4.0,3.0,41.0,85.0,0.11680082047564182,643.0648226742229,643.0648226742229,,206.45929870908813,206.45929870908813,206.45929870908813,23.68692654695854,0.0,0.0,0.0,0.0,0.0,0.0,31.0,6.0,4.0,3.0,41.0,684.0648226742229,990.0,966.8122592906968,23.18774070930314,0.3152685231609406,0.12291944680226682,989.5618120300368,0.3036666362878359,0.3036666362878359,0.3036666362878359,0.027789170896047027,22.445886103052096,22.445886103052096,22.445886103052096,22.721763568443887,,0.9340701810444568,0.9340701810444568,0.9340701810444568,0.13150493764337617,42.468295964787195,42.468295964787195,42.468295964787195,4.802154691659881,0.8649347447003501,0.8649347447003501,0.8649347447003501,0.09780355787494667,0.9776682346506741,0.9776682346506741,0.9776682346506741,0.9614285714285714,41.53210023848437,41.53210023848437,41.53210023848437,4.658090050910085,129.2543907663632,0.17754270633381758,5.5840425319796825e-05,748.233943314839,702.6560160658968,0.1209695755199063,0.1136008340164728,22.5733472865892,22.356259882543284,966.8929357732592,966.7106240642636,131.85531287570714,124.84269829402068,21714.73764874902,7,0.7180799487020177,1942-02-18
1941,22,806.8403322032822,0.39371428571428574,13.613230153076058,0.0169029752272085,35.285714285714285,6.857142857142857,5.285714285714286,4.285714285714286,52.142857142857146,103.85714285714286,0.12814572987157877,702.9831893461394,702.9831893461394,,175.74579733653485,175.74579733653485,175.74579733653485,175.74579733653485,0.0,0.0,0.0,0.0,0.0,0.0,35.285714285714285,6.857142857142857,5.285714285714286,4.285714285714286,52.142857142857146,750.4117607747108,990.0,967.1273613288131,22.872638671186923,0.35297283472084023,0.14294164541795443,989.5040855198613,0.21871918578740376,0.21871918578740376,0.21871918578740376,0.21871918578740376,22.15800500526073,22.15800500526073,22.15800500526073,22.15800500526073,,0.9236339470254428,0.9236339470254428,0.9236339470254428,0.9236339470254428,35.27059966659372,35.27059966659372,35.27059966659372,35.27059966659372,0.7183421520691183,0.7183421520691183,0.7183421520691183,0.7183421520691183,0.97,0.97,0.97,0.97,34.2124816765959,34.2124816765959,34.2124816765959,34.2124816765959,136.8499267063836,0.1697570940173063,5.407981137872944e-05,843.5265543863715,760.52821131929,0.1574564911514584,0.1039469662746869,22.389672258352803,21.98844753492345,967.2741062175454,966.9421128452772,142.48888390632882,132.59051382807115,22990.787686672444,7,0.76027737059102,1942-02-25
1941,23,879.9896863425059,0.36742857142857144,8.984946230715034,0.010160772724900128,41.0,8.0,7.0,6.0,67.0,129.0,0.14669351256372873,750.9896863425059,750.9896863425059,,187.74742158562654,187.74742158562654,187.74742158562654,187.74742158562654,0.0,0.0,0.0,0.0,0.0,0.0,41.0,8.0,7.0,6.0,67.0,806.9896863425059,990.0,967.4199587453701,22.58004125463,0.3945101154779577,0.165494843171253,989.4399950413508,0.24962293599280722,0.24962293599280722,0.24962293599280722,0.24962293599280722,21.770413359987973,21.770413359987973,21.770413359987973,21.770413359987973,,0.9276008510056847,0.9276008510056847,0.9276008510056847,0.9276008510056847,37.177392227885775,37.177392227885775,37.177392227885775,37.177392227885775,0.7571770311178364,0.7571770311178364,0.7571770311178364,0.7571770311178364,0.97,0.97,0.97,0.97,36.062070461049196,36.062070461049196,36.062070461049196,36.062070461049196,144.24828184419678,0.1639189277253759,5.336171820875551e-05,906.4211780013768,847.0875422650073,0.1522865035354787,0.1423179457086825,21.96817379770132,21.6104723451394,967.5256847120056,967.28835016906,148.61127551763704,138.76772235564806,24233.71134982506,7,0.801379343578871,1942-03-04
1941,24,957.5618114833638,0.34242857142857147,11.865189947654406,0.012427629474661113,41.0,8.0,7.0,6.0,67.0,129.0,0.134781605167205,828.5618114833638,828.5618114833638,,207.14045287084096,207.14045287084096,207.14045287084096,207.14045287084096,0.0,0.0,0.0,0.0,0.0,0.0,41.0,8.0,7.0,6.0,67.0,884.5618114833638,990.0,967.7302472459334,22.26975275406658,0.4646803272079803,0.2130344208842146,989.3222852519077,0.30376698429272614,0.30376698429272614,0.30376698429272614,0.30376698429272614,21.288271021681698,21.288271021681698,21.288271021681698,21.288271021681698,,0.9336371084891489,0.9336371084891489,0.9336371084891489,0.9336371084891489,40.37044909857677,40.37044909857677,40.37044909857677,40.37044909857677,0.8222087392785492,0.8222087392785492,0.8222087392785492,0.8222087392785492,0.9722840826625758,0.9722840826625758,0.9722840826625758,0.9722840826625758,39.252826076165604,39.252826076165604,39.252826076165604,39.252826076165604,157.01130430466242,0.16396983222337605,5.2643010727223265e-05,989.4775076349576,924.6839937244496,0.1395071190541676,0.1303718366558275,21.498846555327997,21.08245665970384,967.8579100305398,967.5987359748976,162.20275962799866,151.563476125605,26377.899123183288,7,0.8722850239147912,1942-03-11
1941,25,1027.2958263902444,0.3245714285714286,10.074337347018709,0.009760284007968115,41.0,8.0,7.0,6.0,67.0,129.0,0.12564400168526332,898.2958263902445,898.2958263902445,,224.57395659756114,224.57395659756114,224.57395659756114,224.57395659756114,0.0,0.0,0.0,0.0,0.0,0.0,41.0,8.0,7.0,6.0,67.0,954.2958263902445,990.0,967.984214170716,22.015785829284077,0.5284878982021972,0.2686366611121956,989.2028754406856,0.3570448738313736,0.3570448738313736,0.3570448738313736,0.3570448738313736,20.861616396138306,20.861616396138306,20.861616396138306,20.861616396138306,,0.9369549893784128,0.9369549893784128,0.9369549893784128,0.9369549893784128,43.042212781454154,43.042212781454154,43.042212781454154,43.042212781454154,0.8766234782373555,0.8766234782373555,0.8766234782373555,0.8766234782373555,0.9776378767928918,0.9776378767928918,0.9776378767928918,0.9776378767928918,42.081422830494475,42.081422830494475,42.081422830494475,42.081422830494475,168.3256913219779,0.16385447443807938,5.205628320482072e-05,1059.9978690640885,989.4775076349576,0.1303718366558275,0.1216983578598124,21.08245665970384,20.67500800925746,968.0885647313444,967.8579100305398,173.55449917739995,162.20275962799866,28278.716142092286,7,0.9351427295665439,1942-03-18
1941,26,1095.2762724147556,0.30328571428571427,9.67554970716479,0.0087973129446172,41.0,8.0,7.0,6.0,67.0,129.0,0.11781225464214028,966.2762724147557,966.2762724147557,,241.56906810368892,241.56906810368892,241.56906810368892,241.56906810368892,0.0,0.0,0.0,0.0,0.0,0.0,41.0,8.0,7.0,6.0,67.0,1022.2762724147557,990.0,968.1994397133036,21.80056028669649,0.5932065977158907,0.32302101793180443,989.0837723843523,0.41294289758410674,0.41294289758410674,0.41294289758410674,0.41294289758410674,20.471389773464637,20.471389773464637,20.471389773464637,20.471389773464637,,0.9391683295251523,0.9391683295251523,0.9391683295251523,0.9391683295251523,45.543700779010535,45.543700779010535,45.543700779010535,45.543700779010535,0.9275702806315793,0.9275702806315793,0.9275702806315793,0.9275702806315793,0.9799999999999999,0.9799999999999999,0.9799999999999999,0.9799999999999999,44.63282676343033,44.63282676343033,44.63282676343033,44.63282676343033,178.53130705372132,0.16300866041508957,5.1327721259880934e-05,1127.726717014242,1073.2959927204863,0.1201905167585908,0.1143894154973459,20.59941706235556,20.27647530650573,968.301426824902,968.1303588342644,182.9097144157714,175.46881579599466,29993.259585025182,7,0.9918405947428962,1942-03-25
1941,27,1234.201168629645,0.27014285714285713,38.84225872172806,0.030191662281684403,45.0,11.0,10.0,10.0,72.0,148.0,0.12053490197354759,1086.201168629645,1053.153906840227,,263.2884767100567,263.2884767100567,263.2884767100567,263.2884767100567,33.047261789418016,10.04815392245818,1.8463236959994827,2.2329230938795956,2.2329230938795956,16.686937983201158,55.04815392245818,12.846323695999484,12.232923093879595,12.232923093879595,88.68693798320116,1133.2813075525644,990.0,968.6366840185574,21.36331598144256,0.747662397629334,0.4202233316247664,988.832114270746,0.4912305881981922,0.4912305881981922,0.4912305881981922,0.4912305881981922,19.704199663990288,19.704199663990288,19.704199663990288,19.704199663990288,,0.9388447190714209,0.9388447190714209,0.9388447190714209,0.9388447190714209,47.7211430519103,47.7211430519103,47.7211430519103,47.7211430519103,0.9719173737659939,0.9719173737659939,0.9719173737659939,0.9719173737659939,0.9799999999999999,0.9799999999999999,0.9799999999999999,0.9799999999999999,46.74469176072041,46.74469176072041,46.74469176072041,46.74469176072041,186.9787670428816,0.15213688067338826,4.9366198689667876e-05,1399.6225280663384,1132.2744617454025,0.1307103577800896,0.1057427963841585,20.29291451407091,18.93385953203096,969.1603189368298,968.3157197369142,192.8,180.3643833170399,31412.432863204114,7,1.0387709280160091,1942-04-01
1941,28,1752.5986951344496,0.20199999999999999,78.98741994186096,0.04630530681776886,45.0,11.0,10.0,10.0,72.0,148.0,0.0851861531811569,1604.5986951344496,1100.0,,275.0,275.0,275.0,275.0,504.5986951344497,55.0,7.000000000000001,15.0,34.094506428003356,393.50418870644637,100.0,18.0,25.0,44.094506428003356,465.50418870644637,1243.0,990.0,970.3007034765882,19.699296523411768,0.9262894125183111,0.48,988.5937105874816,0.5349,0.5349,0.5349,0.5349,17.75810711089349,17.75810711089349,17.75810711089349,17.75810711089349,,0.9324274096443794,0.9324274096443794,0.9324274096443794,0.9324274096443794,44.65957634015133,44.65957634015133,44.65957634015133,44.65957634015133,0.9095636729155058,0.9095636729155058,0.9095636729155058,0.9095636729155058,0.9791672875645518,0.9791672875645518,0.9791672875645518,0.9791672875645518,43.73045683960303,43.73045683960303,43.73045683960303,43.73045683960303,174.92182735841212,0.10099265459960245,4.4172178625861644e-05,1952.5344676593647,1492.9232463956196,0.0991343663227952,0.0757989179967806,18.59705856066511,17.1121607688899,970.9466498185918,969.4617520268166,183.9861368698905,167.67650973515995,29386.866996213234,7,0.9717879297689561,1942-04-08
1941,29,2104.586362950167,0.1657142857142857,30.955410845387274,0.014875932582988943,45.0,11.0,10.0,10.0,72.0,148.0,0.07036757372615474,1956.5863629501669,1100.0,,275.0,275.0,275.0,275.0,856.5863629501667,55.0,6.999999999999998,15.000000000000002,57.87745695609236,721.7089059940745,100.0,18.0,25.0,67.87745695609235,793.7089059940745,1243.0,990.0,971.3524498416037,18.647550158396143,0.9262894125183111,0.48,988.5937105874816,0.5349,0.5349,0.5349,0.5349,16.706360745877866,16.706360745877866,16.706360745877866,16.706360745877866,,0.9273226765144716,0.9273226765144716,0.9273226765144716,0.9273226765144716,41.78172768740604,41.78172768740604,41.78172768740604,41.78172768740604,0.8509516840612228,0.8509516840612228,0.8509516840612228,0.8509516840612228,0.9750951684061222,0.9750951684061222,0.9750951684061222,0.9750951684061222,40.74140649840386,40.74140649840386,40.74140649840386,40.74140649840386,162.96562599361545,0.07750093202581063,4.1152935856973597e-05,2169.222343577076,2004.1930578689712,0.0738451814404377,0.0682272153604807,16.948689413315257,16.550342861606048,971.5084677258756,971.1101211741664,165.77131307422968,161.16341556539547,27378.225166927397,7,0.9053645888534192,1942-04-15
1941,30,2165.3137673094693,0.15885714285714286,10.906716663370714,0.005049357040763128,45.0,11.0,10.0,10.0,72.0,148.0,0.0683578139006635,2017.3137673094695,1100.0,,275.0,275.0,275.0,275.0,917.3137673094697,55.0,7.0,15.000000000000004,61.980659953342546,778.333107356127,100.0,18.0,25.0,71.98065995334254,850.333107356127,1243.0,990.0,971.4990332314366,18.500966768563348,0.9262894125183111,0.48,988.5937105874816,0.5349,0.5349,0.5349,0.5349,16.559777356045068,16.559777356045068,16.559777356045068,16.559777356045068,,0.9265926912331045,0.9265926912331045,0.9265926912331045,0.9265926912331045,41.382352399034616,41.382352399034616,41.382352399034616,41.382352399034616,0.8428177678011123,0.8428177678011123,0.8428177678011123,0.8428177678011123,0.9742817767801112,0.9742817767801112,0.9742817767801112,0.9742817767801112,40.318116525989225,40.318116525989225,40.318116525989225,40.318116525989225,161.2724661039569,0.07449109157829763,4.072537022827194e-05,2187.823512835168,2130.077665449665,0.0694810346123021,0.067647138414839,16.644830015706695,16.505443487534755,971.553367099947,971.413980571775,162.25302843416242,160.6463757322684,27093.774305464758,7,0.8959581450219828,1942-04-22
1941,31,2030.1835757024946,0.17371428571428568,25.363313970042814,0.0125510795469056,46.42857142857143,10.285714285714286,10.0,10.0,102.71428571428571,179.42857142857142,0.08866164620877504,1850.7550042739233,1100.0,,275.0,275.0,275.0,275.0,750.7550042739232,53.57142857142857,7.714285714285714,15.0,42.86403714526626,631.6052528429427,100.0,18.0,25.0,52.86403714526626,734.3195385572284,1243.0,990.0,971.161777419213,18.838222580787,0.9262894125183111,0.48,988.5937105874816,0.5349,0.5349,0.5349,0.5349,16.897033168268724,16.897033168268724,16.897033168268724,16.897033168268724,,0.9282771922977433,0.9282771922977433,0.9282771922977433,0.9282771922977433,42.302200241003085,42.302200241003085,42.302200241003085,42.302200241003085,0.8615519397352969,0.8615519397352969,0.8615519397352969,0.8615519397352969,0.9761551939735297,0.9761551939735297,0.9761551939735297,0.9761551939735297,41.29388727757805,41.29388727757805,41.29388727757805,41.29388727757805,165.1755491103122,0.08145480260930024,4.171099725007884e-05,2102.056335477332,1952.5344676593647,0.098333731455283,0.0704072471808384,17.1121607688899,16.712467708743354,971.3463428787384,970.9466498185918,167.67650973515995,163.03430371325427,27749.49225053245,7,0.9176419395017344,1942-04-29
1941,32,1793.3631158710773,0.197,39.26030919180331,0.021916373306208686,47.0,10.0,10.0,10.0,115.0,192.0,0.10725568491880158,1601.3631158710773,1100.0,,275.0,275.0,275.0,275.0,501.3631158710772,53.0,8.0,15.0,26.112662284951934,399.2504535861252,100.0,18.0,25.0,36.11266228495193,514.2504535861252,1243.0,990.0,970.4324039128143,19.567596087185734,0.9262894125183111,0.48,988.5937105874816,0.5349,0.5349,0.5349,0.5349,17.626406674667457,17.626406674667457,17.626406674667457,17.626406674667457,,0.9320015847306543,0.9320015847306543,0.9320015847306543,0.9320015847306543,44.30574521650565,44.30574521650565,44.30574521650565,44.30574521650565,0.9023573363850437,0.9023573363850437,0.9023573363850437,0.9023573363850437,0.9795151774276425,0.9795151774276425,0.9795151774276425,0.9795151774276425,43.39853165384862,43.39853165384862,43.39853165384862,43.39853165384862,173.5941266153945,0.09703940060193895,4.3836900660453145e-05,1902.1320729105275,1677.712303316742,0.1144415521185765,0.100939363114893,18.00004776138143,17.2749992750015,970.7838113124802,970.0587628261004,177.72186568890794,169.58226226190237,29163.813271386272,7,0.9644118145299694,1942-05-06
1941,33,1554.935900255647,0.22342857142857145,26.39843670301749,0.016849306781567173,47.0,10.0,10.0,10.0,115.0,192.0,0.12358840613468382,1362.935900255647,1100.0,,275.0,275.0,275.0,275.0,262.935900255647,52.45490519389443,8.0,13.092455491037123,13.69457813831495,175.69396143240056,99.45490519389443,18.0,23.092455491037125,23.69457813831495,290.69396143240056,1240.5473606849316,990.0,969.662100600826,20.337899399174066,0.9199362567424868,0.48,988.6000637432575,0.5349,0.5349,0.5349,0.5349,18.403063142431595,18.403063142431595,18.403063142431595,18.403063142431595,,0.9351896488986595,0.9351896488986595,0.9351896488986595,0.9351896488986595,46.41551371580788,46.41551371580788,46.41551371580788,46.41551371580788,0.945326144924804,0.945326144924804,0.945326144924804,0.945326144924804,0.9799999999999999,0.9799999999999999,0.9799999999999999,0.9799999999999999,45.48720344149172,45.48720344149172,45.48720344149172,45.48720344149172,181.9488137659669,0.11715015773946538,4.594667014292093e-05,1631.4057003589478,1492.9232463956196,0.1286067454998424,0.1176899160998122,18.618690212561425,18.149653709398983,969.9091568780829,969.4617520268166,184.21355753589015,179.2894109824858,30567.400712682436,7,1.0108267431442604,1942-05-13
1941,34,1323.6055509650348,0.2555714285714286,44.31066062888125,0.03401226327560713,47.0,10.0,10.0,10.0,115.0,192.0,0.14601146214258792,1131.6055509650348,1064.6272098263275,,266.1568024565819,266.1568024565819,266.1568024565819,266.1568024565819,66.97834113870742,16.395739757912754,3.3339125877490288,3.488455267641012,3.488455267641012,40.27177825776362,63.39573975791275,13.333912587749028,13.488455267641013,13.488455267641013,155.2717782577636,1154.8453174396304,990.0,968.9201290472995,21.079870952700503,0.7788501968062046,0.43467618548897924,988.7864736177049,0.5019513000836557,0.5019513000836557,0.5019513000836557,0.5019513000836557,19.364393270321663,19.364393270321663,19.364393270321663,19.364393270321663,,0.937923538266937,0.937923538266937,0.937923538266937,0.937923538266937,47.355799425954764,47.355799425954764,47.355799425954764,47.355799425954764,0.9644765667200561,0.9644765667200561,0.9644765667200561,0.9644765667200561,0.9799999999999999,0.9799999999999999,0.9799999999999999,0.9799999999999999,46.40868343743567,46.40868343743567,46.40868343743567,46.40868343743567,185.63473374974265,0.14104292981633806,4.8489676777904866e-05,1466.3705361774826,1182.7486219934508,0.1623337338380455,0.130935527728553,20.11248415450756,18.724886363029547,969.3759663476504,968.4743528119794,190.23365913966828,179.88879895352238,31186.635269956765,7,1.0313040763874592,1942-05-20
1941,35,1093.2950276859394,0.3044285714285714,22.859921107656128,0.021027839756473713,46.42857142857143,10.0,9.714285714285714,9.714285714285714,107.28571428571429,183.14285714285714,0.16737396060932913,910.1521705430822,910.1521705430822,,227.53804263577055,227.53804263577055,227.53804263577055,227.53804263577055,0.0,0.0,0.0,0.0,0.0,0.0,46.42857142857143,10.0,9.714285714285714,9.714285714285714,107.28571428571429,976.2950276859393,990.0,968.1932129441558,21.80678705584418,0.5492699660477015,0.27812173643446575,989.1726082975177,0.36686559855960693,0.36686559855960693,0.36686559855960693,0.36686559855960693,20.61252975480239,20.61252975480239,20.61252975480239,20.61252975480239,,0.9369971047878172,0.9369971047878172,0.9369971047878172,0.9369971047878172,43.079422641954764,43.079422641954764,43.079422641954764,43.079422641954764,0.8773813165367569,0.8773813165367569,0.8773813165367569,0.8773813165367569,0.9773970619199295,0.9773970619199295,0.9773970619199295,0.9773970619199295,42.108450166611725,42.108450166611725,42.108450166611725,42.108450166611725,168.4338006664469,0.15414352810183038,5.1423323839102065e-05,1166.683447695578,1022.729174239858,0.1788882109895305,0.1543864550000352,20.958501625433044,20.213346955193263,968.423862264186,967.971434547611,177.82004616555173,161.40114871186293,28296.87851196308,7,0.9357433370358161,1942-05-27
1941,36,866.6610489906344,0.3737142857142857,40.44023296921858,0.047527578999063784,45.0,10.0,9.0,9.0,88.0,161.0,0.1873487720238531,705.6610489906344,705.6610489906344,,190.665428212751,190.665428212751,190.665428212751,133.66476435238138,0.0,0.0,0.0,0.0,0.0,0.0,45.0,10.0,9.0,9.0,88.0,769.6610489906344,990.0,967.3666441959624,22.633355804037496,0.3731773217857644,0.14927142521471487,989.4775512529995,0.25814031744522375,0.25814031744522375,0.25814031744522375,0.17759181615098332,21.8527667395918,21.8527667395918,21.8527667395918,21.93331524088604,,0.9287136744615309,0.9287136744615309,0.9287136744615309,0.6622967076110492,37.954565989004685,37.954565989004685,37.954565989004685,26.29619267760149,0.7730054172913378,0.7730054172913378,0.7730054172913378,0.5355640056537981,0.9709246268135665,0.9709246268135665,0.9709246268135665,0.9671804856498125,36.854487040065806,36.854487040065806,36.854487040065806,25.508789811490544,136.07225093168796,0.1569785570658442,5.368082468251023e-05,971.4321659369264,739.6475434553279,0.2176712427758152,0.1657346808613433,22.48497887815257,21.270055040938708,967.7857286637476,966.8585901738212,152.94971881029227,115.22930121359164,22860.13815652358,7,0.7559569496204888,1942-06-03
1941,37,632.5637342942466,0.46885714285714286,24.684788892943953,0.03877212030716471,45.0,10.0,9.0,9.0,88.0,161.0,0.25590525351230003,471.56373429424656,471.56373429424656,,176.89880458729618,176.89880458729618,117.7661251196542,0.0,0.0,0.0,0.0,0.0,0.0,0.0,45.0,10.0,9.0,9.0,88.0,535.5637342942466,990.0,966.4266733309303,23.57332666906968,0.23261516643787866,0.06611174340851007,989.7012730901536,0.2246636337453675,0.2246636337453675,0.1380384212687744,0.0,23.049936125477874,23.049936125477874,23.136561337954472,23.274599759223243,,0.9252134950241453,0.9252134950241453,0.6579188754030996,0.0,37.04176272937582,37.04176272937582,24.426813851758308,0.0,0.7544147195392225,0.7544147195392225,0.49749111714375377,0.0,0.9726110982246297,0.9726110982246297,0.9671428571428571,0.96,36.04599469293257,36.04599469293257,23.694009436205558,0.0,95.7859988220707,0.15131233394732152,5.650874463080561e-05,702.6560160658968,566.8540212047202,0.2840237415231365,0.2291306077494695,23.30525702502064,22.70137978498402,966.7106240642636,966.1508430954212,108.38412464090447,84.8056104054481,16092.047802107878,7,0.5321444379003928,1942-06-10
1941,38,519.3089735779597,0.5375714285714286,11.546999259058834,0.022250133691025704,42.42857142857143,9.571428571428571,8.142857142857142,7.285714285714286,75.57142857142857,143.0,0.27444629536371973,376.30897357795976,376.30897357795976,,188.15448678897988,188.15448678897988,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,42.42857142857143,9.571428571428571,8.142857142857142,7.285714285714286,75.57142857142857,436.4518307208169,990.0,965.9368903811007,24.06310961889923,0.18956915560860083,0.0452617947155919,989.7651690496758,0.25080772516260236,0.25080772516260236,0.0,0.0,23.577470943412415,23.577470943412415,23.828278668575017,23.828278668575017,,0.930165196707312,0.930165196707312,0.0,0.0,40.46648769701305,40.46648769701305,0.0,0.0,0.8241647188801027,0.8241647188801027,0.0,0.0,0.972731514330264,0.972731514330264,0.96,0.96,39.366445736736,39.366445736736,0.0,0.0,78.732891473472,0.15182411962638204,5.811430891335436e-05,556.2195342976412,486.0250263913084,0.3115487828337938,0.2323684030394819,23.746742603173324,23.37405625617402,966.1029879043392,965.7871126187608,82.79604606072411,74.10256630438943,13227.125767543295,7,0.43740495263039997,1942-06-17
1941,39,458.28571791985013,0.5867142857142857,6.570273603550163,0.014308515976428886,39.0,9.0,7.0,5.0,59.0,119.0,0.25984832622648607,339.28571791985013,339.28571791985013,,169.64285895992506,169.64285895992506,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,39.0,9.0,7.0,5.0,59.0,394.28571791985013,990.0,965.6622857306393,24.3377142693607,0.17468742612046223,0.03785714358396997,989.7874554302955,0.20390478044929022,0.20390478044929022,0.0,0.0,23.92126491920697,23.92126491920697,24.125169699656258,24.125169699656258,,0.9239980986926002,0.9239980986926002,0.0,0.0,36.771663577320105,36.771663577320105,0.0,0.0,0.7489137184790244,0.7489137184790244,0.0,0.0,0.97,0.97,0.96,0.96,35.6685136700005,35.6685136700005,0.0,0.0,71.337027340001,0.1556251314949793,5.840632201824316e-05,477.3484869166725,440.0331111664572,0.2704341945644728,0.249293761814674,24.03511078479952,23.80171123408915,965.748068191125,965.580149000249,75.24468643253574,67.57678855898837,11984.620593120166,7,0.39631681855556106,1942-06-24
1941,40,419.3922541679613,0.631,4.575509273269079,0.010873583375832399,37.0,8.0,6.0,4.0,53.0,108.0,0.2576206300063762,311.3922541679613,311.3922541679613,,155.69612708398066,155.69612708398066,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,37.0,8.0,6.0,4.0,53.0,362.3922541679613,990.0,965.4872651437557,24.5127348562442,0.16343123320944566,0.03227845083359223,989.8042903159569,0.1716682682565604,0.1716682682565604,0.0,0.0,24.14535690394459,24.14535690394459,24.317025172201152,24.317025172201152,,0.9187854553063766,0.9187854553063766,0.0,0.0,33.87337046915433,33.87337046915433,0.0,0.0,0.689885345603958,0.689885345603958,0.0,0.0,0.97,0.97,0.96,0.96,32.857169355079705,32.857169355079705,0.0,0.0,65.71433871015941,0.15666835831577705,5.862109705518215e-05,435.49688511870175,408.00454625357366,0.2647029328268276,0.2479925889035069,24.215361564892373,24.04592816490812,965.559735983034,965.436020458141,69.06784098544357,63.34030730736384,11040.00890330678,7,0.36507965950088556,1942-07-01
1941,41,390.84273086946325,0.6635714285714285,3.881086270624613,0.009906185783216228,37.0,8.0,6.0,4.0,53.0,108.0,0.2764132384525331,282.8427308694633,282.8427308694633,,141.42136543473165,141.42136543473165,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,37.0,8.0,6.0,4.0,53.0,333.84273086946325,990.0,965.3540063416727,24.645993658327306,0.15335522063629198,0.026568546173892614,989.8200762331899,0.14165051652820523,0.14165051652820523,0.0,0.0,24.324419374988903,24.324419374988903,24.466069891517105,24.466069891517105,,0.9129115710057502,0.9129115710057502,0.0,0.0,30.797949009120135,30.797949009120135,0.0,0.0,0.6272494706541778,0.6272494706541778,0.0,0.0,0.97,0.97,0.96,0.96,29.874010538846527,29.874010538846527,0.0,0.0,59.74802107769305,0.15285173905382035,5.867833048161976e-05,402.90237744418727,380.8369423592014,0.283585933998324,0.2680550079776108,24.3896721982206,24.24644890938524,965.4130606984988,965.304184711796,62.27476205202524,57.64625691836,10037.667541052433,7,0.3319334504316281,1942-07-08
1941,42,364.24635225085314,0.694857142857143,4.373962465479012,0.012050709603614243,37.0,8.0,6.0,4.0,53.0,108.0,0.29669430845495787,256.24635225085314,256.24635225085314,,128.12317612542657,128.12317612542657,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,37.0,8.0,6.0,4.0,53.0,307.24635225085314,990.0,965.2212317612541,24.778768238745766,0.14396853342055227,0.02124927045017057,989.8347821961294,0.1163665198523893,0.1163665198523893,0.0,0.0,24.497183915022667,24.497183915022667,24.613550434875055,24.613550434875055,,0.9065909071085796,0.9065909071085796,0.0,0.0,27.90591055288089,27.90591055288089,0.0,0.0,0.5683484837653948,0.5683484837653948,0.0,0.0,0.97,0.97,0.96,0.96,27.068733236294463,27.068733236294463,0.0,0.0,54.137466472588926,0.14858697617200875,5.8685732583428204e-05,377.11676084070143,350.2192051008483,0.3083782911588203,0.2863834525923404,24.58761150706447,24.4139121884982,965.2855838042036,965.1510960255042,56.86392532333811,51.120386020595824,9095.094367394939,7,0.300763702625494,1942-07-15
1941,43,338.45289399813197,0.7258571428571428,2.6582339790302854,0.007836682378080771,37.0,8.0,6.0,4.0,53.0,108.0,0.31918528226993587,230.45289399813197,230.45289399813197,,115.22644699906598,115.22644699906598,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,37.0,8.0,6.0,4.0,53.0,281.452893998132,990.0,965.0922644699906,24.907735530009372,0.134865221714006,0.016090578799626356,989.8490441994863,0.09404149079437873,0.09404149079437873,0.0,0.0,24.662738238701387,24.662738238701387,24.756779729495765,24.756779729495765,,0.8974815990879605,0.8974815990879605,0.0,0.0,25.0131188706873,25.0131188706873,0.0,0.0,0.5094321562258106,0.5094321562258106,0.0,0.0,0.969817531756535,0.969817531756535,0.96,0.96,24.258302926062616,24.258302926062616,0.0,0.0,48.516605852125224,0.1433268455622994,5.847787623696456e-05,346.9384943839358,331.6115672476363,0.3256822459373055,0.3112943698904825,24.706279891275138,24.60864082549361,965.1346924719196,965.0580578362382,50.39598408821015,46.9877142982664,8150.789783157038,7,0.2695366991784735,1942-07-22
1941,44,321.594818857903,0.7525714285714286,3.2261656993917427,0.0101556244084461,35.285714285714285,7.428571428571429,5.428571428571429,3.4285714285714284,47.857142857142854,99.42857142857143,0.3089103496930803,222.16624742933158,222.16624742933158,,157.6906075480617,64.47563988126987,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,35.285714285714285,7.428571428571429,5.428571428571429,3.4285714285714284,47.857142857142854,270.3091045721887,990.0,965.0079740942895,24.992025905710502,0.1309322326691665,0.014433249485866257,989.8546345178449,0.19495152374020272,0.05150656618362677,0.0,0.0,24.651708899815258,24.795153857371833,24.84666042355546,24.84666042355546,,0.9143240236967184,0.5117424136630587,0.0,0.0,35.08284357462531,14.005276712518091,0.0,0.0,0.7145181990758719,0.28523985157877985,0.0,0.0,0.9740239225480934,0.9654524939766648,0.96,0.96,34.187061595534054,13.578820014407913,0.0,0.0,47.76588160994197,0.1486470639680166,5.97475775428147e-05,331.6115672476363,309.0284073518941,0.3316334088976587,0.2873682610306244,24.760151918277234,24.492618113652195,965.0580578362382,964.9451420367594,48.71869351625928,46.43253843517511,8024.668110470251,7,0.26536600894412204,1942-07-29
1941,45,298.9695257436261,0.7861428571428571,2.6437803712321397,0.0088955357983961,34.0,7.0,5.0,3.0,44.0,93.0,0.31118281869703146,205.9695257436261,205.9695257436261,,205.9695257436261,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,34.0,7.0,5.0,3.0,44.0,251.9695257436261,990.0,964.8978263874151,25.10217361258492,0.12445962628163139,0.011229305937964186,989.8643110677805,0.30039543169829297,0.0,0.0,0.0,24.666089248667056,24.966484680365348,24.966484680365348,24.966484680365348,,0.9364414919385485,0.0,0.0,0.0,46.65718039435394,0.0,0.0,0.0,0.9502480732047645,0.0,0.0,0.0,0.9799999999999999,0.96,0.96,0.96,45.724036786466854,0.0,0.0,0.0,45.724036786466854,0.1529141004845503,6.166545366129406e-05,309.0284073518941,290.5219447532691,0.320113511834646,0.3009432071210847,24.73062036835387,24.58347506942999,964.9451420367594,964.8620877790132,47.92786555961378,43.855621608353616,7681.638180126432,7,0.25402242659148255,1942-08-05
1941,46,280.7019688136923,0.8152857142857143,2.3939296137711006,0.008544247478117299,34.0,7.0,5.0,3.0,44.0,93.0,0.33142444529179965,187.70196881369228,187.70196881369228,,187.70196881369228,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,34.0,7.0,5.0,3.0,44.0,233.70196881369228,990.0,964.8228078752547,25.17719212474521,0.11801240602427232,0.008770196881369185,989.8732173970944,0.24946011912718924,0.0,0.0,0.0,24.800949402712394,25.050409521839583,25.050409521839583,25.050409521839583,,0.9312453297797163,0.0,0.0,0.0,42.51492019362927,0.0,0.0,0.0,0.8658843216625105,0.0,0.0,0.0,0.976588432166251,0.96,0.96,0.96,41.52240952808687,0.0,0.0,0.0,41.52240952808687,0.14789139073604235,6.144397812091739e-05,287.1870699602335,273.7644374568714,0.3397081113380591,0.3238307351820457,24.85012967995803,24.754742950807778,964.848748279841,964.7950577498276,43.09557030838131,39.83670453639544,6975.764800718594,7,0.23068005293381597,1942-08-12
1941,47,267.4096378506688,0.8438571428571429,1.768787557819199,0.006645662922005043,37.57142857142857,7.0,5.0,3.7142857142857144,55.42857142857143,108.71428571428571,0.40695488317961054,158.69535213638306,158.69535213638306,,158.69535213638306,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,37.57142857142857,7.0,5.0,3.7142857142857144,55.42857142857143,208.26678070781165,990.0,964.7696385514026,25.230361448597314,0.10903527488173848,0.005869535213638257,989.8850951899047,0.1793536739364954,0.0,0.0,0.0,24.936102964565467,25.115456638501964,25.115456638501964,25.115456638501964,,0.9206370677575136,0.0,0.0,0.0,35.73828458297156,0.0,0.0,0.0,0.7278673031155103,0.0,0.0,0.0,0.9706236936979129,0.96,0.96,0.96,34.691303219831255,0.0,0.0,0.0,34.691303219831255,0.1296355376678256,6.0701780537143986e-05,271.2725109404546,261.382924552137,0.4399675311501131,0.3428286916266789,24.992959602777272,24.86751705639897,964.7850900437618,964.7455316982084,39.22934820148848,31.87563773182345,5828.138940931651,7,0.19272946233239585,1942-08-19
1941,48,251.9073661735711,0.8717142857142858,2.5861769054072,0.010344034935235686,37.714285714285715,6.857142857142857,4.857142857142857,3.7142857142857144,55.714285714285715,108.85714285714286,0.4315075567070416,143.05022331642823,143.05022331642823,,143.05022331642823,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,37.714285714285715,6.857142857142857,4.857142857142857,3.7142857142857144,55.714285714285715,192.47879474499968,990.0,964.7045075990399,25.29549240096016,0.10346311376506723,0.004305022331642772,989.8922318639034,0.14593664230642883,0.0,0.0,0.0,25.04178762255706,25.187724264863487,25.187724264863487,25.187724264863487,,0.9142363973831245,0.0,0.0,0.0,32.131164500951954,0.0,0.0,0.0,0.6544025356609359,0.0,0.0,0.0,0.97,0.96,0.96,0.96,31.167229565923396,0.0,0.0,0.0,31.167229565923396,0.12386841285905399,6.049640900114023e-05,258.7976520087449,243.27968621428656,0.4671086007938571,0.2959556595965874,25.09802675326675,25.00977687245248,964.735190608035,964.6596781172858,37.72914776233639,28.476354699688475,5236.09456707513,7,0.17315127536624106,1942-08-26
1941,49,233.0546769367394,0.9015714285714286,2.1046219193843614,0.008979425711666543,30.0,6.0,4.0,2.0,30.0,72.0,0.30901730728213733,161.0546769367394,161.0546769367394,,161.0546769367394,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,30.0,6.0,4.0,2.0,30.0,201.0546769367394,990.0,964.5983280616204,25.401671938379568,0.10648982453230486,0.0061054676936739,989.8874047077741,0.1836384662484529,0.0,0.0,0.0,25.105438179905118,25.28907664615357,25.28907664615357,25.28907664615357,,0.9217847082579691,0.0,0.0,0.0,36.55200016741246,0.0,0.0,0.0,0.7444399219432273,0.0,0.0,0.0,0.97,0.96,0.96,0.96,35.45544016239008,0.0,0.0,0.0,35.45544016239008,0.15211598709915727,6.115111354970124e-05,239.64129376144416,228.5473327785961,0.3150332105155197,0.3004490539584295,25.14472717513473,25.047687318617943,964.6378477625686,964.5712839966716,36.92155815534105,34.45104855285852,5956.5139472815345,7,0.1969746675688338,1942-09-02
1941,50,220.17121359144343,0.9248571428571429,2.356554794987752,0.010787633321215798,30.0,6.0,4.0,2.0,30.0,72.0,0.3271729531202678,148.17121359144343,148.17121359144343,,148.17121359144343,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,30.0,6.0,4.0,2.0,30.0,188.17121359144343,990.0,964.5210272815486,25.47897271845131,0.10194281297004362,0.004817121359144285,989.893240065671,0.15554160474661874,0.0,0.0,0.0,25.216671179375513,25.3676721303967,25.3676721303967,25.3676721303967,,0.9166903835641486,0.0,0.0,0.0,33.59067209994398,0.0,0.0,0.0,0.6841277413430547,0.0,0.0,0.0,0.97,0.96,0.96,0.96,32.58295193694566,0.0,0.0,0.0,32.58295193694566,0.14795348798997812,6.108251006852619e-05,226.3790707324809,212.05144921368185,0.3395402401963611,0.3180506032074167,25.28580514669448,25.163495109356727,964.5582744243948,964.472308695282,33.96785227692641,30.767119731908032,5473.935925406871,7,0.18101639964969812,1942-09-09
1941,51,205.57489880585302,0.9441428571428572,1.554476627866072,0.0075853733378068,30.0,6.0,4.0,2.0,30.0,72.0,0.350364780802809,133.57489880585302,133.57489880585302,,133.57489880585302,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,30.0,6.0,4.0,2.0,30.0,173.57489880585302,990.0,964.4334493928351,25.566550607164896,0.09679130172931491,0.003357489880585257,989.89985120839,0.12640316059814397,0.0,0.0,0.0,25.33999865495682,25.4,25.4,25.4,,0.9104115261239044,0.0,0.0,0.0,30.221415696989393,0.0,0.0,0.0,0.6155074480038573,0.0,0.0,0.0,0.97,0.96,0.96,0.96,29.314773226079712,0.0,0.0,0.0,29.314773226079712,0.14256930691673625,6.0960874263466146e-05,212.05144921368185,201.1701128186193,0.3579060477284578,0.3395402401963611,25.376719398341216,25.28580514669448,964.472308695282,964.4070206769117,30.767119731908032,28.32761042549129,4924.881901981391,7,0.1628598512559984,1942-09-16
1941,52,195.2475995380125,0.966,1.5299398979353052,0.007855471832343386,30.0,6.0,4.0,2.0,30.0,72.0,0.36885261645205975,123.24759953801251,123.24759953801251,,123.24759953801251,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,30.0,6.0,4.0,2.0,30.0,163.2475995380125,990.0,964.4097882092307,25.59021179076938,0.09314646403938164,0.0023247599538012,989.9045287760069,0.10760552063475938,0.0,0.0,0.0,25.38713504614145,25.4,25.4,25.4,,0.9048137145930264,0.0,0.0,0.0,27.76610157033739,0.0,0.0,0.0,0.5655010503123704,0.0,0.0,0.0,0.97,0.96,0.96,0.96,26.933118523227268,0.0,0.0,0.0,26.933118523227268,0.13791870820283023,6.069889119704722e-05,200.2479822683398,191.21938009017487,0.376530872373116,0.3595541846884494,25.388187876017515,25.384329679362917,964.4175612398196,964.40148789361,28.121145792662112,25.963684757797715,4524.763911902181,7,0.14962843624015149,1942-09-23
1941,53,189.2396047272552,0.977,1.979775362919696,0.0104617390517861,30.0,6.0,4.0,2.0,30.0,72.0,0.3804700401048249,117.2396047272552,117.2396047272552,,117.2396047272552,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,30.0,6.0,4.0,2.0,30.0,157.2396047272552,990.0,964.4215207905456,25.578479209454485,0.0910260484922731,0.0017239604727255,989.907249991035,0.0973177438472436,0.0,0.0,0.0,25.388411456642217,25.4,25.4,25.4,,0.9000715566978554,0.0,0.0,0.0,26.27396462381351,0.0,0.0,0.0,0.5351112958006824,0.0,0.0,0.0,0.97,0.96,0.96,0.96,25.485745685099104,0.0,0.0,0.0,25.485745685099104,0.1346744817070975,6.0383808166922673e-05,189.2396047272552,189.2396047272552,0.3804700401048249,0.3804700401048249,25.388411456642217,25.388411456642217,964.4215207905456,964.4215207905456,25.485745685099104,25.485745685099104,611.6578964423785,1,0.14158747602832836,1942-09-30
1942,1,184.94457482711928,0.9781428571428571,5.694125275050559,0.031265176713517404,24.0,4.0,2.0,2.0,20.0,52.0,0.28173829575937115,132.94457482711928,132.94457482711928,,132.94457482711928,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,24.0,4.0,2.0,2.0,20.0,162.94457482711928,990.0,964.4301108503457,25.569889149654255,0.09303951682514876,0.0032944574827118715,989.9036660256922,0.12558873265235193,0.0,0.0,0.0,25.347966442694055,25.4,25.4,25.4,,0.9096987279538687,0.0,0.0,0.0,30.073016419221897,0.0,0.0,0.0,0.6124850594546211,0.0,0.0,0.0,0.97,0.96,0.96,0.96,29.17082592664524,0.0,0.0,0.0,29.17082592664524,0.15756893847361475,6.093242210887251e-05,192.89523707448373,171.1379824381925,0.3038483874775146,0.2695763814008582,25.351726391643105,25.3453470090535,964.4577240351236,964.414209525851,31.03991812751813,25.90545221338315,4900.6987556764,7,0.16206014403691799,1942-10-01
1942,2,193.22558945978213,0.9701428571428571,0.330352385298385,0.0016923122341777716,28.0,4.0,2.5714285714285716,2.0,27.428571428571427,64.0,0.331145870554803,129.22558945978213,129.22558945978213,,129.22558945978213,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,28.0,4.0,2.5714285714285716,2.0,27.428571428571427,163.79701803121068,990.0,964.4135488210804,25.58645117891961,0.09334037158283696,0.0029225589459781426,989.9037370694712,0.11892068883783376,0.0,0.0,0.0,25.371267559552958,25.4,25.4,25.4,,0.9074744133714309,0.0,0.0,0.0,29.190109002075385,0.0,0.0,0.0,0.5945032383314742,0.0,0.0,0.0,0.97,0.96,0.96,0.96,28.31440573201312,0.0,0.0,0.0,28.31440573201312,0.1465522785182434,6.0839017673084795e-05,195.20770377157243,192.89523707448373,0.3784437661973587,0.2695763814008582,25.390817414560196,25.3453470090535,964.414209525851,964.4095845924568,31.03991812751813,26.13008420690088,4756.820162978205,7,0.1573022540667396,1942-10-08
1942,3,199.71947335015994,0.9571428571428571,0.9835056567609156,0.004924507088793001,31.0,4.0,3.0,2.0,33.0,73.0,0.36551820895510806,126.71947335015996,126.71947335015996,,126.71947335015996,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,31.0,4.0,3.0,2.0,33.0,164.71947335015994,990.0,964.4024651417056,25.59753485829429,0.09366593587865009,0.002671947335015957,989.9036621167863,0.11369505203028787,0.0,0.0,0.0,25.387501923050383,25.4,25.4,25.4,,0.9073556913139739,0.0,0.0,0.0,28.62729250856506,0.0,0.0,0.0,0.5830405806225062,0.0,0.0,0.0,0.97,0.96,0.96,0.96,27.768473733308102,0.0,0.0,0.0,27.768473733308102,0.13903603323789523,6.0870301065017024e-05,201.1701128186193,199.0925590239552,0.366663628002373,0.3628769650580197,25.38956457835141,25.379678195301217,964.4070206769117,964.40148789361,28.09769231744767,27.62473759211141,4665.103587195761,7,0.15426929851837834,1942-10-15
1942,4,202.48035193347954,0.949,2.4472771925582686,0.011941374024940627,31.0,4.0,3.0,2.0,33.0,73.0,0.360598007982112,129.48035193347954,129.48035193347954,,129.48035193347954,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,31.0,4.0,3.0,2.0,33.0,167.48035193347954,990.0,964.4148821116008,25.58511788839915,0.09464033916229939,0.0029480351933478996,989.9024116256444,0.11874726669175466,0.0,0.0,0.0,25.368782247351756,25.4,25.4,25.4,,0.9085856926253523,0.0,0.0,0.0,29.269268418068556,0.0,0.0,0.0,0.5961154463965083,0.0,0.0,0.0,0.97,0.96,0.96,0.96,28.3911903655265,0.0,0.0,0.0,28.3911903655265,0.14020093117128346,6.090779603209287e-05,209.2745177174335,200.2479822683398,0.3645479928091223,0.3488241224790015,25.38728847632291,25.312214657696952,964.4556471063046,964.40148789361,29.91320813393297,27.891336723631703,4769.719981408452,7,0.15772883536403612,1942-10-22
1942,5,213.53306091553964,0.9344285714285715,2.76576900185302,0.012847686772265372,33.857142857142854,4.571428571428571,3.0,2.0,41.0,84.42857142857143,0.39423344925383574,129.10448948696822,129.10448948696822,,129.10448948696822,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,33.857142857142854,4.571428571428571,3.0,2.0,41.0,170.53306091553964,990.0,964.4811983654932,25.51880163450674,0.09571773882562269,0.0029104489486967713,989.9013718122258,0.11807071428803426,0.0,0.0,0.0,25.302102732444386,25.387425262618656,25.387425262618656,25.387425262618656,,0.9083499697758756,0.0,0.0,0.0,29.10114158453692,0.0,0.0,0.0,0.592691274634153,0.0,0.0,0.0,0.97,0.96,0.96,0.96,28.228107337000807,0.0,0.0,0.0,28.228107337000807,0.1324614404730585,6.0732073128018446e-05,220.53049583159049,201.1701128186193,0.4217103836333821,0.3488241224790015,25.379678195301217,25.26283931708579,964.5231829749896,964.4070206769117,29.91320813393297,27.81637388330903,4742.322032616136,7,0.1568228185388934,1942-10-29
1942,6,216.0178346286282,0.9314285714285715,2.4225847479738962,0.011203004185301213,36.0,5.0,3.0,2.0,47.0,93.0,0.43060219539343464,123.01783462862821,123.01783462862821,,123.01783462862821,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,36.0,5.0,3.0,2.0,47.0,167.0178346286282,990.0,964.4961070077718,25.503892992228185,0.09447710185685805,0.002301783462862757,989.9032211146803,0.10720525276276963,0.0,0.0,0.0,25.29990885414573,25.39371263130933,25.39371263130933,25.39371263130933,,0.9045417781687523,0.0,0.0,0.0,27.610059266291717,0.0,0.0,0.0,0.5623229993134768,0.0,0.0,0.0,0.97,0.96,0.96,0.96,26.78175748830296,0.0,0.0,0.0,26.78175748830296,0.1239592111799552,6.047203064132407e-05,220.53049583159049,212.05144921368185,0.4385728102536331,0.4217103836333821,25.332383517851504,25.26283931708579,964.5231829749896,964.472308695282,27.81637388330903,25.86411974087843,4499.335258034897,7,0.14878754160168312,1942-11-05
1942,7,228.61896166719816,0.9101428571428573,2.0339120277738028,0.0088881508897616,36.0,5.0,3.0,2.0,47.0,93.0,0.40691853609912776,135.61896166719816,135.61896166719816,,135.61896166719816,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,36.0,5.0,3.0,2.0,47.0,179.61896166719816,990.0,964.5717137700032,25.42828622999681,0.09892444685719529,0.003561896166719757,989.8975136569761,0.13032061795812555,0.0,0.0,0.0,25.195479269014772,25.325799886972895,25.325799886972895,25.325799886972895,,0.9112128455527255,0.0,0.0,0.0,30.53576274275616,0.0,0.0,0.0,0.6219096281620399,0.0,0.0,0.0,0.97,0.96,0.96,0.96,29.619689860473475,0.0,0.0,0.0,29.619689860473475,0.12952973897031514,6.066654002250619e-05,234.76788002600708,222.2828362851385,0.4183858796938423,0.39613596199658,25.248377369921,25.143850215309705,964.608607280156,964.5336970177108,30.99210512932294,28.206698301438674,4976.107896559543,7,0.16455383255818595,1942-11-12
