WaterYear,WaterWeek,Flow,Exceedance,Flow_difference,Flow_difference_pct,EWRChannelA,EWRChannelC,EWRChannelD,EWRChannelE,EWRChannelFG,EWRTotal,EWRProportion,FlowAvailableForGeneration,FlowCanal,LowFlowShutoff,FlowTurbine1,FlowTurbine2,FlowTurbine3,FlowTurbine4,FlowSpill,SpillChannelA,SpillChannelC,SpillChannelD,SpillChannelE,SpillChannelFG,FlowChannelA,FlowChannelC,FlowChannelD,FlowChannelE,FlowChannelFG,FlowLeftChannel,LevelHeadpond,LevelTailwater,HeadGross,HeadlossLeftChannel,HeadlossCanal,LevelForebay,HeadlossTurbine1,HeadlossTurbine2,HeadlossTurbine3,HeadlossTurbine4,HeadTurbine1,HeadTurbine2,HeadTurbine3,HeadTurbine4,LowHeadShutoff,EffTurbine1,EffTurbine2,EffTurbine3,EffTurbine4,PowerTurbine1,PowerTurbine2,PowerTurbine3,PowerTurbine4,LoadFactorTurbine1,LoadFactorTurbine2,LoadFactorTurbine3,LoadFactorTurbine4,EffGen1,EffGen2,EffGen3,EffGen4,PowerGenerator1,PowerGenerator2,PowerGenerator3,PowerGenerator4,Power,PerfMwPerCumec,PerfMWhPerm3,Flow_max,Flow_min,EWRProportion_max,EWRProportion_min,HeadTurbine1_max,HeadTurbine1_min,LevelTailwater_max,LevelTailwater_min,Power_max,Power_min,Energy,Count,CapFactor,StartDate
1942,8,239.03116204409847,0.8908571428571428,2.147328571403445,0.008782526993526685,36.0,5.0,3.0,2.0,47.0,93.0,0.3892580861575087,146.03116204409847,146.03116204409847,,146.03116204409847,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,36.0,5.0,3.0,2.0,47.0,190.03116204409847,990.0,964.6341869722646,25.365813027735367,0.10259925003924096,0.0046031162044098285,989.8927976337563,0.15113972871491496,0.0,0.0,0.0,25.107470932776813,25.25861066149173,25.25861066149173,25.25861066149173,,0.9157310919984196,0.0,0.0,0.0,32.927732504179225,0.0,0.0,0.0,0.6706259165820617,0.0,0.0,0.0,0.97,0.96,0.96,0.96,31.939900529053848,0.0,0.0,0.0,31.939900529053848,0.13357970701272806,6.075429937175261e-05,249.7991800258312,234.76788002600708,0.39613596199658,0.3722990603507308,25.143850215309705,25.01513118369737,964.698795080155,964.608607280156,34.32959810322976,30.99210512932294,5365.903288881047,7,0.17744389182807696,1942-11-19
1942,9,255.09513675147895,0.867,6.054176038337557,0.0237872525734724,34.57142857142857,5.0,3.0,2.0,43.857142857142854,88.42857142857143,0.34691145001682544,166.6665653229075,166.6665653229075,,166.6665653229075,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,34.57142857142857,5.0,3.0,2.0,43.857142857142854,209.23799389433609,990.0,964.7202084155996,25.279791584400478,0.10937805340467285,0.006666656532290714,989.883955290063,0.19723677109287432,0.0,0.0,0.0,24.966510103370638,25.16374687446351,25.16374687446351,25.16374687446351,,0.9238031877040873,0.0,0.0,0.0,37.703220261314,0.0,0.0,0.0,0.7678863597008961,0.0,0.0,0.0,0.9709370499891242,0.96,0.96,0.96,36.61194887848582,0.0,0.0,0.0,36.61194887848582,0.14345659733811975,6.100472900549648e-05,264.1051871975735,249.7991800258312,0.3722990603507308,0.2915505023473747,25.01513118369737,24.871837734059323,964.7564207487904,964.698795080155,41.50439816332031,34.32959810322976,6150.807411585618,7,0.2033997159915879,1942-11-26
1942,10,257.0618821693187,0.8641428571428571,2.043715310248903,0.007869391819725843,31.0,5.0,3.0,2.0,36.0,77.0,0.29960749805513875,180.0618821693187,180.0618821693187,,180.0618821693187,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,31.0,5.0,3.0,2.0,36.0,219.0618821693187,990.0,964.7281901515419,25.271809848458183,0.11284531975716815,0.008006188216931828,989.8791484920259,0.22949937561054834,0.0,0.0,0.0,24.92145896487349,25.150958340484035,25.150958340484035,25.150958340484035,,0.9288246600901371,0.0,0.0,0.0,40.876206550143536,0.0,0.0,0.0,0.8325092983735953,0.0,0.0,0.0,0.9732753633583556,0.96,0.96,0.96,39.785408861628184,0.0,0.0,0.0,39.785408861628184,0.1547493968479833,6.137319464458881e-05,264.1051871975735,249.7991800258312,0.3082476091075943,0.2915505023473747,24.97231299808644,24.871837734059323,964.7564207487904,964.698795080155,41.50439816332031,38.02014132868609,6683.948688753535,7,0.22103004923126768,1942-12-03
1942,11,291.44208841237923,0.7985714285714286,7.010448195471416,0.024238773610852887,26.714285714285715,4.142857142857143,3.0,2.0,25.714285714285715,61.57142857142857,0.21222506155608747,229.8706598409507,229.8706598409507,,128.81193784479353,101.05872199615716,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,26.714285714285715,4.142857142857143,3.0,2.0,25.714285714285715,263.7278026980935,990.0,964.8669576270414,25.133042372958585,0.1286094846155347,0.016055953240469302,989.855334562144,0.12259427616868059,0.0844483862032468,0.0,0.0,24.865782658933863,24.9039285488993,24.988376935102547,24.988376935102547,,0.9047319254380762,0.7714073575060861,0.0,0.0,28.492046195700368,22.187228631055596,0.0,0.0,0.5802860732321867,0.45187838352455384,0.0,0.0,0.9714121975421918,0.9685714285714285,0.96,0.96,27.699610344910674,21.521611772123926,0.0,0.0,49.2212221170346,0.1687443787086243,5.9535198139518564e-05,306.020121877383,271.2725109404546,0.2838474113468202,0.192797779564444,24.934910549205743,24.80812830822608,964.9301006093868,964.7850900437618,52.73646039006941,43.24599000950723,8269.165315661812,7,0.27345123398352555,1942-12-10
1942,12,346.1063948952274,0.7178571428571429,12.096884095188077,0.035279723945509746,28.142857142857142,4.428571428571429,3.0,2.0,29.142857142857142,66.71428571428571,0.1920956979002813,279.3921091809417,279.3921091809417,,139.69605459047085,139.69605459047085,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,28.142857142857142,4.428571428571429,3.0,2.0,29.142857142857142,314.9635377523703,990.0,965.1305319744761,24.86946802552388,0.14669216762381546,0.025878421836188287,989.82742941054,0.13823894011019008,0.13823894011019008,0.0,0.0,24.55865849595364,24.55865849595364,24.696897436063832,24.696897436063832,,0.9123985009571337,0.9123985009571337,0.0,0.0,30.6968892666311,30.6968892666311,0.0,0.0,0.6251912274262953,0.6251912274262953,0.0,0.0,0.97,0.97,0.96,0.96,29.775982588632168,29.775982588632168,0.0,0.0,59.55196517726433,0.1722171572918281,5.920996854416644e-05,364.6825175805071,325.6607962357874,0.2136818544141601,0.1712033306579465,24.681211355765125,24.45176340661715,965.2234125879024,965.028303981179,61.17615790350943,56.94764231866184,10004.730149780407,7,0.33084425098480186,1942-12-17
1942,13,375.8906488266991,0.6828571428571429,3.1212256642632332,0.008260521564702857,31.0,5.0,3.0,2.0,36.0,77.0,0.20489122550885774,298.8906488266991,298.8906488266991,,149.44532441334954,149.44532441334954,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,31.0,5.0,3.0,2.0,36.0,337.8906488266991,990.0,965.2794532441334,24.720546755866557,0.15478385647744974,0.029778129765339757,989.8154380137572,0.15812333078222565,0.15812333078222565,0.0,0.0,24.37786143884153,24.37786143884153,24.535984769623756,24.535984769623756,,0.9164792416066321,0.9164792416066321,0.0,0.0,32.74431205239926,32.74431205239926,0.0,0.0,0.666890265832979,0.666890265832979,0.0,0.0,0.97,0.97,0.96,0.96,31.761982690827285,31.761982690827285,0.0,0.0,63.52396538165457,0.16898723773426624,5.9037150907002956e-05,386.53109723034976,370.3647452958713,0.2079031575710248,0.1992077753943625,24.41437039568361,24.30740550853503,965.3326554861516,965.2518237264792,65.74483632528444,62.369796480524,10672.026184117967,7,0.35291091878696984,1942-12-24
1942,14,408.78387285592345,0.6424285714285715,5.1341031057594035,0.01260349112576103,29.285714285714285,5.0,3.857142857142857,2.0,33.42857142857143,73.57142857142857,0.18016554000553972,335.21244428449484,335.21244428449484,,167.60622214224742,167.60622214224742,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,29.285714285714285,5.0,3.857142857142857,2.0,33.42857142857143,373.355301427352,990.0,965.4388105468124,24.5611894531876,0.16730043273585288,0.037042488856898925,989.7956570784073,0.19904011975919503,0.19904011975919503,0.0,0.0,24.157806411835654,24.157806411835654,24.356846531594847,24.356846531594847,,0.9234531523919108,0.9234531523919108,0.0,0.0,36.66819471476221,36.66819471476221,0.0,0.0,0.7468064096692915,0.7468064096692915,0.0,0.0,0.97,0.97,0.96,0.96,35.568148873319345,35.568148873319345,0.0,0.0,71.13629774663869,0.17398190288793103,5.894911759432099e-05,422.4698189706656,391.8169121240828,0.1965203584055994,0.172793408480308,24.2722005555605,24.07065678778801,965.501114185368,965.3590845606204,74.1010055958503,66.84611565039424,11950.8980214353,7,0.3952016541479927,1942-12-31
1942,15,444.05874540945814,0.6022857142857143,5.255803403727035,0.01183678089767887,29.0,5.0,4.0,2.0,33.0,73.0,0.16450520993104406,371.05874540945814,371.05874540945814,,185.52937270472907,185.52937270472907,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,29.0,5.0,4.0,2.0,33.0,409.05874540945814,990.0,965.5982643543426,24.40173564565748,0.1799012858817097,0.044211749081891606,989.7758869650364,0.24377514534694641,0.24377514534694641,0.0,0.0,23.93384746534694,23.93384746534694,24.177622610693884,24.177622610693884,,0.9296206417584966,0.9296206417584966,0.0,0.0,40.48110688651077,40.48110688651077,0.0,0.0,0.8244624620470625,0.8244624620470625,0.0,0.0,0.972685194394706,0.972685194394706,0.96,0.96,39.377992721506025,39.377992721506025,0.0,0.0,78.75598544301205,0.17732576262426777,5.895532823380702e-05,459.2604427967548,426.6328809909446,0.1711072991618511,0.1589512032768432,24.044433200444796,23.83689528010148,965.6666719925854,965.5198479644592,82.10974810604728,74.96054266369413,13231.005554426025,7,0.4375332524611781,1943-01-07
1942,16,477.21469872526535,0.5664285714285715,6.327561372094506,0.0132164158824091,29.0,5.0,4.0,2.0,33.0,73.0,0.15300053981333445,404.21469872526535,404.21469872526535,,202.10734936263265,202.10734936263265,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,29.0,5.0,4.0,2.0,33.0,442.21469872526535,990.0,965.7474661442637,24.252533855736324,0.19160305053087798,0.050842939745053016,989.7575540097241,0.2891003994687214,0.2891003994687214,0.0,0.0,23.720987465991705,23.720987465991705,24.010087865460427,24.010087865460427,,0.9346197210845583,0.9346197210845583,0.0,0.0,43.94221049252278,43.94221049252278,0.0,0.0,0.8949533705198122,0.8949533705198122,0.0,0.0,0.979204343080166,0.979204343080166,0.96,0.96,43.02899886909622,43.02899886909622,0.0,0.0,86.05799773819243,0.18032745862076544,5.913929501803252e-05,489.3436243127323,467.1571483252964,0.1562643325949232,0.1491794239733402,23.78608796627487,23.642176113297754,965.8020463094072,965.7022071674638,88.57268671101322,83.85837210120502,14457.743620016328,7,0.4780999874344024,1943-01-14
1942,17,514.7779244109704,0.5417142857142857,6.645752939288124,0.012953604296603015,29.0,5.0,4.0,2.0,33.0,73.0,0.1418115665795095,441.77792441097046,441.77792441097046,,178.62486670796963,178.62486670796963,84.52819099503111,0.0,0.0,0.0,0.0,0.0,0.0,0.0,29.0,5.0,4.0,2.0,33.0,479.77792441097046,990.0,965.9165006598494,24.083499340150702,0.20486027834305962,0.05835558488219402,989.7367841367746,0.2346649698940868,0.2346649698940868,0.08850435155537897,0.0,23.585618507031292,23.585618507031292,23.73177912537,23.82028347692538,,0.9253165020392132,0.9253165020392132,0.5229233320631129,0.0,38.30015877944442,38.30015877944442,17.94507044941602,0.0,0.7800439669947948,0.7800439669947948,0.3654800498862733,0.0,0.9742857142857143,0.9742857142857143,0.9657142857142856,0.96,37.35470489936138,37.35470489936138,17.40671833593354,0.0,92.1161281346563,0.17895436587456368,5.7924430197653443e-05,516.7730027239134,512.1178199937132,0.1425453228729595,0.141261249359422,23.65531986859505,23.492683358279617,965.9254785122577,965.9045301899716,93.09060396266324,91.38527126365108,15475.509526622258,7,0.5117562674147572,1943-01-21
1942,18,528.456851236728,0.532,2.9942185071660106,0.0056375263522767715,29.857142857142858,5.428571428571429,4.0,2.4285714285714284,36.42857142857143,78.14285714285714,0.14778332324498564,450.31399409387086,450.31399409387086,,150.10466469795696,150.10466469795696,150.10466469795696,0.0,0.0,0.0,0.0,0.0,0.0,0.0,29.857142857142858,5.428571428571429,4.0,2.4285714285714284,36.42857142857143,489.59970837958514,990.0,965.9780558305653,24.021944169434732,0.20832669064437354,0.06006279881877412,989.7316105105368,0.15945526585083217,0.15945526585083217,0.15945526585083217,0.0,23.594099414120773,23.594099414120773,23.594099414120773,23.753554679971607,,0.9159491598246113,0.9159491598246113,0.9159491598246113,0.0,31.813196170184945,31.813196170184945,31.813196170184945,0.0,0.6479266022440926,0.6479266022440926,0.6479266022440926,0.0,0.97,0.97,0.97,0.96,30.8588002850794,30.8588002850794,30.8588002850794,0.0,92.57640085523819,0.1752025414325878,5.7106110980636206e-05,537.7325322740754,523.0192327708844,0.1611870656270132,0.1384312445973172,23.619426866616937,23.548704382649344,966.0197963952334,965.953586547469,93.46150667084548,90.88506510060742,15552.835343680015,7,0.5143133380846566,1943-01-28
1942,19,557.6548016053033,0.5094285714285715,4.879937109470412,0.008672558400135429,31.0,6.0,4.0,3.0,41.0,85.0,0.15250706093469235,472.65480160530336,472.65480160530336,,157.55160053510113,157.55160053510113,157.55160053510113,0.0,0.0,0.0,0.0,0.0,0.0,0.0,31.0,6.0,4.0,3.0,41.0,513.6548016053033,990.0,966.1094466072237,23.890553392776173,0.21887074500934306,0.06453096032106061,989.7165982946697,0.17578357513067489,0.17578357513067489,0.17578357513067489,0.0,23.431368112315063,23.431368112315063,23.431368112315063,23.60715168744574,,0.9188580889376008,0.9188580889376008,0.9188580889376008,0.0,33.2650121500373,33.2650121500373,33.2650121500373,0.0,0.6774951558052402,0.6774951558052402,0.6774951558052402,0.0,0.97,0.97,0.97,0.96,32.26706178553617,32.26706178553617,32.26706178553617,0.0,96.80118535660851,0.1735750505624772,5.689201860439008e-05,571.8920920403683,537.7325322740754,0.1580711504296277,0.1486294375862782,23.548704382649344,23.34620613190045,966.1735144141816,966.0197963952334,99.56209265879654,92.92355975534718,16262.599139910233,7,0.5377843630922696,1943-02-04
1942,20,598.7728140049778,0.484,6.24795451808263,0.010443116962327614,31.0,6.0,4.0,3.0,41.0,85.0,0.14202019893481113,513.7728140049778,513.7728140049778,,171.25760466832594,171.25760466832594,171.25760466832594,0.0,0.0,0.0,0.0,0.0,0.0,0.0,31.0,6.0,4.0,3.0,41.0,554.7728140049778,990.0,966.291977967033,23.708022032967,0.24179314785896253,0.07571054606056794,989.6824963060805,0.2076741176027637,0.2076741176027637,0.2076741176027637,0.0,23.182844221444704,23.182844221444704,23.182844221444704,23.39051833904747,,0.9239681469503356,0.9239681469503356,0.9239681469503356,0.0,35.97426486932856,35.97426486932856,35.97426486932856,0.0,0.7326734189272619,0.7326734189272619,0.7326734189272619,0.0,0.97,0.97,0.97,0.96,34.8950369232487,34.8950369232487,34.8950369232487,0.0,104.6851107697461,0.17482614053021509,5.660168925970679e-05,615.6277736669467,577.9502839498093,0.1470714737245143,0.1380704439205252,23.309645205325804,23.082476329023528,966.3625110946678,966.200776277774,107.88401516174169,100.7306398213144,17587.098609317345,7,0.5815839487208116,1943-02-11
1942,21,670.2237867550547,0.45071428571428573,12.432606056992865,0.01864530431668593,31.0,6.0,4.0,3.0,41.0,85.0,0.126955780377728,585.2237867550547,585.2237867550547,,195.07459558501822,195.07459558501822,195.07459558501822,0.0,0.0,0.0,0.0,0.0,0.0,0.0,31.0,6.0,4.0,3.0,41.0,626.2237867550547,990.0,966.5808951470201,23.419104852979803,0.2823980320473858,0.10383728590108045,989.6137646820515,0.2696046920501968,0.2696046920501968,0.2696046920501968,0.0,22.763264842981133,22.763264842981133,22.763264842981133,23.032869535031328,,0.9315531559047617,0.9315531559047617,0.9315531559047617,0.0,40.56244954489842,40.56244954489842,40.56244954489842,0.0,0.8261191353339801,0.8261191353339801,0.8261191353339801,0.0,0.9729798316315315,0.9729798316315315,0.9729798316315315,0.96,39.46926827409986,39.46926827409986,39.46926827409986,0.0,118.40780482229957,0.17664857862635858,5.6204844692358464e-05,702.6560160658968,630.1125986840717,0.1348965251250556,0.1209695755199063,22.998304492053546,22.5733472865892,966.7106240642636,966.4204503947362,124.84269829402068,110.625004595441,19892.511210146327,7,0.6578211379016643,1943-02-18
1942,22,713.4497835781416,0.43242857142857144,5.284503912775871,0.007249216461238486,33.142857142857146,6.857142857142857,4.857142857142857,3.4285714285714284,46.142857142857146,94.42857142857143,0.13215375661851167,619.0212121495703,619.0212121495703,,206.34040404985672,206.34040404985672,206.34040404985672,0.0,0.0,0.0,0.0,0.0,0.0,0.0,33.142857142857146,6.857142857142857,4.857142857142857,3.4285714285714284,46.142857142857146,663.878355006713,990.0,966.7537991343125,23.246200865687456,0.30379675237512294,0.11570636364487104,989.58049688398,0.3012610477658467,0.3012610477658467,0.3012610477658467,0.0,22.525436701901633,22.525436701901633,22.525436701901633,22.826697749667478,,0.9347836480785567,0.9347836480785567,0.9347836480785567,0.0,42.609000332173146,42.609000332173146,42.609000332173146,0.0,0.8678004140972128,0.8678004140972128,0.8678004140972128,0.0,0.9767800414097214,0.9767800414097214,0.9767800414097214,0.96,41.619903183210134,41.619903183210134,41.619903183210134,0.0,124.85970954963041,0.175056043759963,5.6029497077176e-05,739.6475434553279,702.6560160658968,0.1485422613053312,0.1204195504075717,22.5733472865892,22.39250492234904,966.8585901738212,966.7106240642636,127.17696173600277,123.4217328304593,20976.431204337907,7,0.6936650530535022,1943-02-25
1942,23,793.9031756212233,0.39885714285714285,14.839858704434798,0.0185242862512362,36.0,8.0,6.0,4.0,53.0,107.0,0.13500037941809892,686.9031756212233,686.9031756212233,,179.3595313257206,179.3595313257206,179.3595313257206,148.82458164406157,0.0,0.0,0.0,0.0,0.0,0.0,36.0,8.0,6.0,4.0,53.0,736.9031756212233,990.0,967.0756127024848,22.92438729751518,0.34550749864136476,0.13790581331759866,989.516586688041,0.22933040272316846,0.22933040272316846,0.22933040272316846,0.1831541251067629,22.211643582833062,22.211643582833062,22.211643582833062,22.25781986044947,,0.9248359969512884,0.9248359969512884,0.9248359969512884,0.7910714853800641,36.14874760245876,36.14874760245876,36.14874760245876,29.88406335573576,0.7362270387466143,0.7362270387466143,0.7362270387466143,0.6086367282227243,0.9713304596238175,0.9713304596238175,0.9713304596238175,0.9685714285714285,35.12262954050862,35.12262954050862,35.12262954050862,28.98754145506369,134.35543007658953,0.16925790587214015,5.4357297415456874e-05,843.5265543863715,748.233943314839,0.1430034028207364,0.1268484073721162,22.373492460734436,21.952794142551976,967.2741062175454,966.8929357732592,142.50310351138407,128.8368497943435,22571.712252867044,7,0.7464190559810531,1943-03-04
1942,24,899.9168195013614,0.3608571428571428,14.782339113410801,0.016339116762193115,36.0,8.0,6.0,4.0,53.0,107.0,0.11903302514268328,792.9168195013614,792.9168195013614,,198.22920487534034,198.22920487534034,198.22920487534034,198.22920487534034,0.0,0.0,0.0,0.0,0.0,0.0,36.0,8.0,6.0,4.0,53.0,842.9168195013614,990.0,967.4996672780054,22.500332721994578,0.4265745937865848,0.18893070640373905,989.3844946998097,0.27840799709344644,0.27840799709344644,0.27840799709344644,0.27840799709344644,21.606419424710825,21.606419424710825,21.606419424710825,21.606419424710825,,0.9311291481459663,0.9311291481459663,0.9311291481459663,0.9311291481459663,39.10113276922814,39.10113276922814,39.10113276922814,39.10113276922814,0.7963570828763368,0.7963570828763368,0.7963570828763368,0.7963570828763368,0.9708051937352832,0.9708051937352832,0.9708051937352832,0.9708051937352832,37.96081457638293,37.96081457638293,37.96081457638293,37.96081457638293,151.84325830553172,0.16873330456631397,5.320454315997126e-05,947.0029281802472,847.0875422650073,0.1263151618472575,0.1129880350059849,21.93121275678524,21.308324725695083,967.6880117127208,967.28835016906,159.68860276880622,143.10170149589095,25509.66739532933,7,0.843573657252954,1943-03-11
1942,25,1028.9733725032704,0.324,19.410923875870676,0.018850171763611073,38.857142857142854,8.0,6.571428571428571,5.142857142857143,61.0,119.57142857142857,0.11603475674494954,909.4019439318417,909.4019439318417,,227.35048598296044,227.35048598296044,227.35048598296044,227.35048598296044,0.0,0.0,0.0,0.0,0.0,0.0,38.857142857142854,8.0,6.571428571428571,5.142857142857143,61.0,962.8305153604132,990.0,967.9824100560135,22.017589943986632,0.5362972545558333,0.27752155514547344,989.1861811902987,0.36626923479224277,0.36626923479224277,0.36626923479224277,0.36626923479224277,20.837501899493084,20.837501899493084,20.837501899493084,20.837501899493084,,0.9373394041551375,0.9373394041551375,0.9373394041551375,0.9373394041551375,43.52921445289378,43.52921445289378,43.52921445289378,43.52921445289378,0.8865420458837837,0.8865420458837837,0.8865420458837837,0.8865420458837837,0.9781236100318977,0.9781236100318977,0.9781236100318977,0.9781236100318977,42.579798295281584,42.579798295281584,42.579798295281584,42.579798295281584,170.31919318112634,0.16561832850280409,5.204209153631595e-05,1082.8793953113418,957.9333972550564,0.1255106866976043,0.104622027703011,21.237659094633152,20.544812073257518,968.16047809955,967.7317335890202,176.8363802240482,161.46363885414817,28613.624454429224,7,0.9462177398951463,1943-03-18
1942,26,1183.9101530110036,0.27871428571428575,26.695407133640238,0.022419467972022728,41.0,8.0,7.0,6.0,67.0,129.0,0.10914037845375914,1054.9101530110033,1049.089117975743,,262.27227949393574,262.27227949393574,262.27227949393574,262.27227949393574,5.821035035260528,1.850096406555672,0.3609944207913505,0.3158701181924317,0.2707458155935129,3.0233282741275613,42.85009640655567,8.360994420791352,7.315870118192431,6.270745815593513,70.02332827412756,1107.6160789212822,990.0,968.4780033380346,21.52199666196543,0.7096377430512614,0.4146704069239035,988.8756918500247,0.48723798405217045,0.48723798405217045,0.48723798405217045,0.48723798405217045,19.910450527938092,19.910450527938092,19.910450527938092,19.910450527938092,,0.9394863014763614,0.9394863014763614,0.9394863014763614,0.9394863014763614,48.08598076012239,48.08598076012239,48.08598076012239,48.08598076012239,0.9793478769882361,0.9793478769882361,0.9793478769882361,0.9793478769882361,0.9799999999999999,0.9799999999999999,0.9799999999999999,0.9799999999999999,47.11330611264275,47.11330611264275,47.11330611264275,47.11330611264275,188.453224450571,0.15930631751682944,4.992744699873099e-05,1269.7472452468237,1117.0362502238706,0.1154841662248172,0.1015950225392487,20.34364687573332,19.430858526629315,968.74777705649,968.2678282149892,192.8,181.53966639122467,31660.14170769593,7,1.0469623580587277,1943-03-25
1942,27,1482.563422252017,0.233,45.62930197365735,0.03142756561805909,45.0,11.0,10.0,10.0,72.0,148.0,0.10015348824904538,1334.563422252017,1100.0,,275.0,275.0,275.0,275.0,234.56342225201712,49.96471349805716,6.846323695999483,13.052363215781623,15.848879881893051,148.85114196028582,94.96471349805714,17.846323695999484,23.052363215781618,25.84887988189305,220.85114196028582,1235.8634004098383,990.0,969.428561784237,20.571438215762992,0.9118573530845507,0.48,988.6081426469154,0.5349,0.5349,0.5349,0.5349,18.644680862678463,18.644680862678463,18.644680862678463,18.644680862678463,,0.9359498538368646,0.9359498538368646,0.9359498538368646,0.9359498538368646,47.063649271648345,47.063649271648345,47.063649271648345,47.063649271648345,0.9585264617443655,0.9585264617443655,0.9585264617443655,0.9585264617443655,0.9799999999999999,0.9799999999999999,0.9799999999999999,0.9799999999999999,46.122376286215385,46.122376286215385,46.122376286215385,46.122376286215385,184.48950514486154,0.12496738094676837,4.658825887496503e-05,1589.152359062425,1327.7083044595877,0.1114702676053833,0.0931314100602145,19.20787213359141,18.286164504356968,969.7726460831248,968.9299403854444,190.4185390356945,180.7210482266293,30994.236864336737,7,1.0249416952492307,1943-04-01
1942,28,1643.571848775314,0.21357142857142855,10.081561450653128,0.006158827267794599,45.0,11.0,10.0,10.0,72.0,148.0,0.09006006698303928,1495.571848775314,1100.0,,275.0,275.0,275.0,275.0,395.5718487753139,55.0,7.000000000000001,15.0,26.727827619953647,291.84402115536034,100.0,18.0,25.0,36.72782761995364,363.8440211553603,1243.0,990.0,969.9484628960433,20.051537103956694,0.9262894125183111,0.48,988.5937105874816,0.5349,0.5349,0.5349,0.5349,18.110347691438417,18.110347691438417,18.110347691438417,18.110347691438417,,0.9342675952280309,0.9342675952280309,0.9342675952280309,0.9342675952280309,45.63202866750759,45.63202866750759,45.63202866750759,45.63202866750759,0.9293692192975068,0.9293692192975068,0.9293692192975068,0.9293692192975068,0.9799999999999999,0.9799999999999999,0.9799999999999999,0.9799999999999999,44.71938809415743,44.71938809415743,44.71938809415743,44.71938809415743,178.87755237662972,0.10885410843305754,4.517109908500751e-05,1659.7232892169968,1617.3520421001313,0.0915075976951944,0.0891714907909869,18.195057836081325,18.05816611462682,970.0006444728548,969.8637527514004,179.76544244582948,178.33064269056587,30051.4287992738,7,0.9937641798701653,1943-04-08
1942,29,1694.9225279033228,0.20728571428571427,15.477527597042059,0.0091349243025783,45.0,11.0,10.0,10.0,72.0,148.0,0.08732639519866926,1546.9225279033228,1100.0,,275.0,275.0,275.0,275.0,446.9225279033229,55.0,7.000000000000002,15.000000000000002,30.19746810157587,339.725059801747,100.0,18.0,25.0,40.197468101575865,411.7250598017471,1243.0,990.0,970.1143650901494,19.88563490985075,0.9262894125183111,0.48,988.5937105874816,0.5349,0.5349,0.5349,0.5349,17.944445497332474,17.944445497332474,17.944445497332474,17.944445497332474,,0.9336346869975128,0.9336346869975128,0.9336346869975128,0.9336346869975128,45.18338076936332,45.18338076936332,45.18338076936332,45.18338076936332,0.9202317875634076,0.9202317875634076,0.9202317875634076,0.9202317875634076,0.9799999999999999,0.9799999999999999,0.9799999999999999,0.9799999999999999,44.27971315397605,44.27971315397605,44.27971315397605,44.27971315397605,177.1188526159042,0.10451049300754667,4.472698298381419e-05,1707.8301963432584,1677.712303316742,0.0882153630914027,0.0866596692791192,18.00004776138143,17.902743799295756,970.156066788186,970.0587628261004,177.72186568890794,176.6665928111514,29755.967239471905,7,0.9839936256439122,1943-04-15
1942,30,1678.6078381387129,0.20942857142857144,13.744830607503316,0.008163978893381944,45.0,11.0,10.0,10.0,72.0,148.0,0.08818064815914349,1530.6078381387129,1100.0,,275.0,275.0,275.0,275.0,430.607838138713,55.0,7.000000000000001,15.0,29.095124198561695,324.5127139401514,100.0,18.0,25.0,39.09512419856169,396.51271394015146,1243.0,990.0,970.0616560924482,19.938343907551825,0.9262894125183111,0.48,988.5937105874816,0.5349,0.5349,0.5349,0.5349,17.99715449503355,17.99715449503355,17.99715449503355,17.99715449503355,,0.9338558784998134,0.9338558784998134,0.9338558784998134,0.9338558784998134,45.32685295451226,45.32685295451226,45.32685295451226,45.32685295451226,0.9231538279941395,0.9231538279941395,0.9231538279941395,0.9231538279941395,0.9799999999999999,0.9799999999999999,0.9799999999999999,0.9799999999999999,44.42031589542201,44.42031589542201,44.42031589542201,44.42031589542201,177.68126358168803,0.10587004113969223,4.4869005954971725e-05,1707.8301963432584,1659.7232892169968,0.0891714907909869,0.0866596692791192,18.05816611462682,17.902743799295756,970.156066788186,970.0006444728548,178.33064269056587,176.6665928111514,29850.452281723592,7,0.9871181310093781,1943-04-22
1942,31,1707.8301963432584,0.206,0.0,0.0,46.42857142857143,10.285714285714286,10.0,10.0,102.71428571428571,179.42857142857142,0.10506230175151898,1528.4016249146869,1100.0,,275.0,275.0,275.0,275.0,428.401624914687,53.57142857142856,7.714285714285714,15.0,24.34690419330269,327.7690064356701,100.0,18.0,25.0,34.34690419330269,430.48329214995584,1243.0,990.0,970.156066788186,19.843933211814036,0.9262894125183111,0.48,988.5937105874816,0.5349,0.5349,0.5349,0.5349,17.902743799295756,17.902743799295756,17.902743799295756,17.902743799295756,,0.9334205894093838,0.9334205894093838,0.9334205894093838,0.9334205894093838,45.06800837019167,45.06800837019167,45.06800837019167,45.06800837019167,0.9178820441994232,0.9178820441994232,0.9178820441994232,0.9178820441994232,0.9799999999999999,0.9799999999999999,0.9799999999999999,0.9799999999999999,44.16664820278785,44.16664820278785,44.16664820278785,44.16664820278785,176.6665928111514,0.1034450574708324,4.4612775962411966e-05,1707.8301963432584,1707.8301963432584,0.1124233547404789,0.0866596692791192,17.902743799295756,17.902743799295756,970.156066788186,970.156066788186,176.6665928111514,176.6665928111514,29679.98759227343,7,0.9814810711730633,1943-04-29
1942,32,1703.5276401966132,0.2064285714285714,4.302556146645201,0.002564537518226029,47.0,10.0,10.0,10.0,115.0,192.0,0.1127116686516357,1511.5276401966132,1100.0,,275.0,275.0,275.0,275.0,411.5276401966133,52.99999999999999,8.0,15.0,21.433731260240275,314.093908936373,100.0,18.0,25.0,31.433731260240275,429.093908936373,1243.0,990.0,970.1421662221737,19.857833777826276,0.9262894125183111,0.48,988.5937105874816,0.5349,0.5349,0.5349,0.5349,17.916644365307995,17.916644365307995,17.916644365307995,17.916644365307995,,0.9334919552720935,0.9334919552720935,0.9334919552720935,0.9334919552720935,45.106465836582224,45.106465836582224,45.106465836582224,45.106465836582224,0.918665291987418,0.918665291987418,0.918665291987418,0.918665291987418,0.9799999999999999,0.9799999999999999,0.9799999999999999,0.9799999999999999,44.204336519850585,44.204336519850585,44.204336519850585,44.204336519850585,176.81734607940234,0.10380020264973715,4.465084496954604e-05,1707.8301963432584,1677.712303316742,0.1144415521185765,0.1124233547404789,18.00004776138143,17.902743799295756,970.156066788186,970.0587628261004,177.72186568890794,176.6665928111514,29705.31414133959,7,0.9823185893300129,1943-05-06
1942,33,1634.41536155284,0.2144285714285714,12.651420607759585,0.007795705216651614,47.0,10.0,10.0,10.0,115.0,192.0,0.11750492164062139,1442.41536155284,1100.0,,275.0,275.0,275.0,275.0,342.4153615528403,53.0,8.0,15.0,17.834133414210434,248.5812281386299,100.0,18.0,25.0,27.834133414210434,363.58122813862985,1243.0,990.0,969.9188803988629,20.08111960113698,0.9262894125183111,0.48,988.5937105874816,0.5349,0.5349,0.5349,0.5349,18.139930188618703,18.139930188618703,18.139930188618703,18.139930188618703,,0.9343607800941489,0.9343607800941489,0.9343607800941489,0.9343607800941489,45.71115638747701,45.71115638747701,45.71115638747701,45.71115638747701,0.9309807818223425,0.9309807818223425,0.9309807818223425,0.9309807818223425,0.9799999999999999,0.9799999999999999,0.9799999999999999,0.9799999999999999,44.796933259727474,44.796933259727474,44.796933259727474,44.796933259727474,179.1877330389099,0.10967289921411981,4.5249427535078256e-05,1659.7232892169968,1589.152359062425,0.1208191265646026,0.1156819339991182,18.286164504356968,18.05816611462682,970.0006444728548,969.7726460831248,180.7210482266293,178.33064269056587,30103.53915053686,7,0.9954874057717216,1943-05-13
1942,34,1531.513518211293,0.226,17.54026041213462,0.01158751473294777,47.0,10.0,10.0,10.0,115.0,192.0,0.1254722599995158,1339.513518211293,1100.0,,275.0,275.0,275.0,275.0,239.51351821129296,50.699042210947184,7.999999999999999,12.338466587456853,12.474662406838178,156.0013470060508,97.69904221094717,18.0,22.338466587456853,22.474662406838178,271.0013470060508,1238.0375087984041,990.0,969.5864282896057,20.413571710394276,0.9134361454047589,0.48,988.6065638545953,0.5349,0.5349,0.5349,0.5349,18.485235564989523,18.485235564989523,18.485235564989523,18.485235564989523,,0.9354484920297169,0.9354484920297169,0.9354484920297169,0.9354484920297169,46.63567001773315,46.63567001773315,46.63567001773315,46.63567001773315,0.9498099799945651,0.9498099799945651,0.9498099799945651,0.9498099799945651,0.9799999999999999,0.9799999999999999,0.9799999999999999,0.9799999999999999,45.70295661737849,45.70295661737849,45.70295661737849,45.70295661737849,182.81182646951396,0.11949919531704853,4.6164602643816645e-05,1589.152359062425,1466.3705361774826,0.130935527728553,0.1208191265646026,18.724886363029547,18.286164504356968,969.7726460831248,969.3759663476504,185.33048463522647,180.7210482266293,30712.38684687834,7,1.0156212581639663,1943-05-20
1942,35,1400.549766996426,0.24457142857142858,19.808890245413586,0.014332381330691243,46.42857142857143,10.0,9.714285714285714,9.714285714285714,107.28571428571429,183.14285714285714,0.13063840648488736,1217.4069098535688,1100.0,,275.0,275.0,275.0,275.0,117.40690985356862,29.540071544930218,6.1833836258130805,6.202903083269449,6.202903083269449,69.27764851628642,75.96864297350164,16.183383625813082,15.917188797555164,15.917188797555164,176.5633628020007,1208.06921539687,990.0,969.1635945903344,20.836405409665677,0.856847570712459,0.48,988.6631524292876,0.5349,0.5349,0.5349,0.5349,18.9646578389532,18.9646578389532,18.9646578389532,18.9646578389532,,0.9369570522182631,0.9369570522182631,0.9369570522182631,0.9369570522182631,47.92236367418467,47.92236367418467,47.92236367418467,47.92236367418467,0.9760155534457162,0.9760155534457162,0.9760155534457162,0.9760155534457162,0.9799999999999999,0.9799999999999999,0.9799999999999999,0.9799999999999999,46.963916400700974,46.963916400700974,46.963916400700974,46.963916400700974,187.8556656028039,0.1343203433576688,4.743829939464745e-05,1466.3705361774826,1327.7083044595877,0.1387706230327006,0.1187675431450805,19.224033213951536,18.724886363029547,969.3759663476504,968.9299403854444,190.5890007114516,185.33048463522647,31559.751821271057,7,1.0436425866822439,1943-05-27
1942,36,1232.1742039561468,0.2691428571428572,22.212603539149182,0.01800457374527716,45.0,10.0,9.0,9.0,88.0,161.0,0.13084273079012518,1071.1742039561468,1061.6447071905427,,265.4111767976357,265.4111767976357,265.4111767976357,265.4111767976357,9.529496765604206,2.6635239406968276,0.5918942090437395,0.5327047881393655,0.5327047881393655,5.208669039584907,47.66352394069683,10.59189420904374,9.532704788139366,9.532704788139366,93.20866903958492,1129.4328301284224,990.0,968.6296903552908,21.37030964470926,0.7416092702530113,0.43013811934770535,988.8282526103993,0.49877679050278967,0.49877679050278967,0.49877679050278967,0.49877679050278967,19.69978546460572,19.69978546460572,19.69978546460572,19.69978546460572,,0.9390560207270419,0.9390560207270419,0.9390560207270419,0.9390560207270419,48.130113684792214,48.130113684792214,48.130113684792214,48.130113684792214,0.9802467145578861,0.9802467145578861,0.9802467145578861,0.9802467145578861,0.9799999999999999,0.9799999999999999,0.9799999999999999,0.9799999999999999,47.16751141109637,47.16751141109637,47.16751141109637,47.16751141109637,188.67004564438548,0.15323602775782488,4.938772377284103e-05,1297.4934435018629,1172.2200796855432,0.1373462225994196,0.124085405445649,20.07990214310037,19.33659563748176,968.834979393863,968.4412631075832,192.0237378381964,183.36484929890275,31696.56766825676,7,1.048166920246586,1943-06-03
1942,37,1085.2875683381278,0.30671428571428566,21.355843635097894,0.019705199522340157,51.857142857142854,11.714285714285714,11.571428571428571,12.428571428571429,115.42857142857143,203.0,0.18760729585990468,882.2875683381279,882.2875683381279,,220.571892084532,220.571892084532,220.571892084532,220.571892084532,0.0,0.0,0.0,0.0,0.0,0.0,51.857142857142854,11.714285714285714,11.571428571428571,12.428571428571429,115.42857142857143,957.4304254809851,990.0,968.1680466433484,21.83195335665162,0.5322479272728687,0.2558300546705023,989.2119220180566,0.34532076010221957,0.34532076010221957,0.34532076010221957,0.34532076010221957,20.698554614606028,20.698554614606028,20.698554614606028,20.698554614606028,,0.9356648931706196,0.9356648931706196,0.9356648931706196,0.9356648931706196,41.870109740332715,41.870109740332715,41.870109740332715,41.870109740332715,0.8527517258723566,0.8527517258723566,0.8527517258723566,0.8527517258723566,0.9748447466887118,0.9748447466887118,0.9748447466887118,0.9748447466887118,40.82296086722185,40.82296086722185,40.82296086722185,40.82296086722185,163.2918434688874,0.15038923774870386,5.142892343116812e-05,1141.726989184771,1022.729174239858,0.2053329515666571,0.1410144469957385,21.06687221908552,20.27727817390269,968.345427680295,967.971434547611,179.55737006864874,151.8784183885956,27433.029702773085,7,0.9071769081604856,1943-06-10
1942,38,880.1883467367921,0.36814285714285716,37.45728041722399,0.04337898142578661,53.0,12.0,12.0,13.0,120.0,210.0,0.24035262506157049,670.1883467367921,670.1883467367921,,188.75309918926408,188.75309918926408,188.75309918926408,103.92904916899987,0.0,0.0,0.0,0.0,0.0,0.0,53.0,12.0,12.0,13.0,120.0,747.1883467367921,990.0,967.420753386947,22.579246613052874,0.35704182470410023,0.13411400925773947,989.5088441660382,0.25322745186797974,0.25322745186797974,0.25322745186797974,0.13402004981301335,21.834863327223047,21.834863327223047,21.834863327223047,21.954070729278012,,0.927939440201404,0.927939440201404,0.927939440201404,0.5287212110620878,37.52336273532613,37.52336273532613,37.52336273532613,20.332535253610583,0.7642232736318967,0.7642232736318967,0.7642232736318967,0.41410458764991004,0.9712574815420466,0.9712574815420466,0.9712574815420466,0.9657142857142856,36.45077239853846,36.45077239853846,36.45077239853846,19.722559196002265,129.07487639161766,0.14653645111941885,5.361122671025012e-05,976.7769450097452,760.52821131929,0.2761238792650604,0.2149927893700489,22.446282284778825,21.332133804537857,967.8071077800388,966.9421128452772,144.50621825889715,108.99064038790394,21684.579233791766,7,0.7170826466200981,1943-06-17
1942,39,671.2781782238118,0.4507142857142857,21.676163900890156,0.03231842325172952,53.0,12.0,12.0,13.0,120.0,210.0,0.3142469473955944,461.2781782238118,461.2781782238118,,183.52732277261813,183.52732277261813,94.22353267857552,0.0,0.0,0.0,0.0,0.0,0.0,0.0,53.0,12.0,12.0,13.0,120.0,538.2781782238118,990.0,966.5851127128952,23.41488728710478,0.2338271338314938,0.06339795752253799,989.7027749086459,0.24214263317700763,0.24214263317700763,0.11028666537398477,0.0,22.875519562573725,22.875519562573725,23.00737553037675,23.117662195750736,,0.9271068293414579,0.9271068293414579,0.526142267873458,0.0,38.227743726769226,38.227743726769226,19.365793821129923,0.0,0.7785691186714709,0.7785691186714709,0.39441535277250356,0.0,0.9735777321282065,0.9735777321282065,0.9657142857142856,0.96,37.23944107731965,37.23944107731965,18.784820006496027,0.0,93.26370216113533,0.13880140002173488,5.6252674166600105e-05,739.6475434553279,608.7950640130589,0.3449436639905073,0.2839190123162807,23.13029303819369,22.567704810156595,966.8585901738212,966.3351802560522,105.15625798922149,82.40207217824458,15668.301963070733,7,0.5181316786729739,1943-06-24
1942,40,560.4275251559517,0.5087142857142857,11.63678087355897,0.020781317696545086,50.0,10.0,9.0,9.0,108.0,186.0,0.33239469821056694,374.4275251559516,374.4275251559516,,187.2137625779758,187.2137625779758,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,50.0,10.0,9.0,9.0,108.0,443.4275251559516,990.0,966.1219238632018,23.87807613679825,0.19203109460842271,0.04488550503119027,989.7630834003604,0.24883806395215452,0.24883806395215452,0.0,0.0,23.39232147320646,23.39232147320646,23.641159537158615,23.641159537158615,,0.9296058951752164,0.9296058951752164,0.0,0.0,39.91921017888994,39.91921017888994,0.0,0.0,0.8130185372482676,0.8130185372482676,0.0,0.0,0.9726480767467339,0.9726480767467339,0.96,0.96,38.83394198745794,38.83394198745794,0.0,0.0,77.66788397491588,0.1384777327572053,5.7617098162485845e-05,595.7090611902229,527.3375978981461,0.3527152259602878,0.3122329541678839,23.60222878783925,23.166000411554933,966.280690775356,965.9730191905415,85.17310274284829,70.82386563281423,13048.204507785867,7,0.4314882443050882,1943-07-01
1942,41,485.2309429041625,0.5615714285714286,9.253218664215249,0.018934803507005327,45.42857142857143,9.428571428571429,8.428571428571429,7.285714285714286,86.28571428571429,156.85714285714286,0.32195739586040417,328.37380004701964,328.37380004701964,,164.18690002350982,164.18690002350982,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,45.42857142857143,9.428571428571429,8.428571428571429,7.285714285714286,86.28571428571429,391.6595143327339,990.0,965.7835392430687,24.2164607569313,0.1737605573918051,0.03567476000940387,989.7905646825986,0.19098099753110073,0.19098099753110073,0.0,0.0,23.816044441998972,23.816044441998972,24.007025439530075,24.007025439530075,,0.9218446626013563,0.9218446626013563,0.0,0.0,35.35540742005289,35.35540742005289,0.0,0.0,0.7200693975570854,0.7200693975570854,0.0,0.0,0.97,0.97,0.96,0.96,34.294745197451306,34.294745197451306,0.0,0.0,68.58949039490261,0.14164841263480407,5.8014485771148604e-05,512.1178199937132,462.56506724863937,0.3759998235636831,0.2815062307191646,23.92118178764407,23.69712965227696,965.9045301899716,965.6815428026188,72.19765860312943,64.16225662636407,11523.03438634364,7,0.38105272441612564,1943-07-08
1942,42,440.5842692860343,0.6061428571428572,5.7278926111391115,0.013054323282539257,42.0,9.0,8.0,6.0,70.0,135.0,0.3066265630781976,305.5842692860343,305.5842692860343,,152.79213464301716,152.79213464301716,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,42.0,9.0,8.0,6.0,70.0,364.5842692860343,990.0,965.5826292117871,24.41737078821289,0.16420486335588702,0.031116853857206844,989.8046782827869,0.165456612088751,0.165456612088751,0.0,0.0,24.056592458911087,24.056592458911087,24.222049070999837,24.222049070999837,,0.9175061390131736,0.9175061390131736,0.0,0.0,33.07289028950752,33.07289028950752,0.0,0.0,0.6735822869553465,0.6735822869553465,0.0,0.0,0.97,0.97,0.96,0.96,32.080703580822295,32.080703580822295,0.0,0.0,64.16140716164459,0.14558451762010147,5.832405807918427e-05,459.2604427967548,422.4698189706656,0.3195494540389257,0.293950855374984,24.16733562187181,23.94168014518876,965.6666719925854,965.501114185368,68.03308638959555,60.39610135285498,10779.116403156291,7,0.3564522620091366,1943-07-15
1942,43,409.70864689664734,0.6417142857142857,3.4747236634192973,0.008537842923594385,42.0,9.0,8.0,6.0,70.0,135.0,0.3296353740350922,274.70864689664734,274.70864689664734,,137.35432344832367,137.35432344832367,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,42.0,9.0,8.0,6.0,70.0,333.70864689664734,990.0,965.4435565362726,24.5564434637275,0.15330789824208502,0.02494172937932943,989.8217503723785,0.13367762087629947,0.13367762087629947,0.0,0.0,24.24451621522979,24.24451621522979,24.37819383610609,24.37819383610609,,0.9109176813213844,0.9109176813213844,0.0,0.0,29.748983625284264,29.748983625284264,0.0,0.0,0.6058856135495777,0.6058856135495777,0.0,0.0,0.97,0.97,0.96,0.96,28.856514116525737,28.856514116525737,0.0,0.0,57.713028233051475,0.14083559219268432,5.835777665685649e-05,420.28892993659525,398.1467533267305,0.339070955299779,0.321207603589193,24.3148515873015,24.180558201662667,965.4913001847146,965.3907337666336,59.937608634562274,55.283228881891645,9695.788743152647,7,0.3206279346280637,1943-07-22
1942,44,378.57196183748056,0.6791428571428572,3.968858290122739,0.010409090294495557,40.285714285714285,7.857142857142857,6.285714285714286,4.857142857142857,64.28571428571429,123.57142857142857,0.3261031942855378,255.00053326605203,255.00053326605203,,127.50026663302602,127.50026663302602,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,40.285714285714285,7.857142857142857,6.285714285714286,4.857142857142857,64.28571428571429,309.4291046946234,990.0,965.2928598091873,24.707140190812652,0.1447388944818408,0.02100010665321034,989.8342609988649,0.1151304173912828,0.1151304173912828,0.0,0.0,24.42627077228629,24.42627077228629,24.541401189677572,24.541401189677572,,0.906394005974806,0.906394005974806,0.0,0.0,27.68470009929911,27.68470009929911,0.0,0.0,0.5638431792117945,0.5638431792117945,0.0,0.0,0.97,0.97,0.96,0.96,26.85415909632014,26.85415909632014,0.0,0.0,53.70831819264028,0.14194127181333757,5.8503569370862414e-05,389.1339363713416,370.3647452958713,0.354482417497905,0.3049453430381402,24.46801766672253,24.37313654360521,965.3456696818566,965.2518237264792,55.30909898560456,51.617397073799054,9022.997456363566,7,0.29837954551466817,1943-07-29
1942,45,349.92684783426375,0.7108571428571429,4.577671941838803,0.013023199153053014,39.0,7.0,5.0,4.0,60.0,115.0,0.3288690307362784,234.92684783426375,234.92684783426375,,117.46342391713188,117.46342391713188,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,39.0,7.0,5.0,4.0,60.0,285.92684783426375,990.0,965.1496342391713,24.85036576082871,0.13644421883536753,0.016985369566852714,989.8465704115978,0.09782430918777266,0.09782430918777266,0.0,0.0,24.5991118632387,24.5991118632387,24.696936172426472,24.696936172426472,,0.8992737768638,0.8992737768638,0.0,0.0,25.484690889669594,25.484690889669594,0.0,0.0,0.5190364743313562,0.5190364743313562,0.0,0.0,0.9698527904759242,0.9698527904759242,0.96,0.96,24.7165830518863,24.7165830518863,0.0,0.0,49.433166103772614,0.14121149497066596,5.8445233783770175e-05,364.6825175805071,338.3210417029997,0.3399138268820847,0.3153427829855119,24.67312558002173,24.50467516577592,965.2234125879024,965.0916052085148,52.69201293169465,46.84892270839318,8304.771905433798,7,0.27462870057651445,1943-08-05
1942,46,325.1948893467158,0.748,3.114088232230334,0.009574046585940157,39.0,7.0,5.0,4.0,60.0,115.0,0.35374093605736995,210.19488934671583,210.19488934671583,,194.44683093329394,15.748058413421914,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,39.0,7.0,5.0,4.0,60.0,261.1948893467158,990.0,965.0259744467336,24.974025553266433,0.1277155433309202,0.0120389778693431,989.8602454787997,0.2759726917159449,0.012282607747189343,0.0,0.0,24.558298340350234,24.821988424318988,24.834271032066177,24.834271032066177,,0.9307942568680637,0.12761839840356556,0.0,0.0,43.69877438538834,3.4065878899496953,0.0,0.0,0.889995404997726,0.06938060875661294,0.0,0.0,0.9783666323042327,0.9612237751613756,0.96,0.96,42.78584942339493,3.299506657865051,0.0,0.0,46.08535608125998,0.1417269252990612,6.0925459913098975e-05,335.4728177879068,316.52242407738737,0.3633233895993522,0.3427997557545943,24.69122015010328,24.48738136458708,965.0773640889396,964.9826121203868,47.31124505175912,44.54905231561413,7742.339821651676,7,0.2560297560069999,1943-08-12
1942,47,303.7312535395043,0.7787142857142857,2.4774590291689913,0.0081141568742914,39.0,7.0,5.0,4.0,60.0,115.0,0.3787059392068363,188.73125353950425,188.73125353950425,,188.73125353950425,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,39.0,7.0,5.0,4.0,60.0,239.73125353950425,990.0,964.9188904931623,25.081109506837738,0.12014036030604515,0.008873125353950372,989.87098651434,0.25215757020259294,0.0,0.0,0.0,24.699938450975136,24.95209602117773,24.95209602117773,24.95209602117773,,0.931514601322905,0.0,0.0,0.0,42.58595152215498,0.0,0.0,0.0,0.8673309882312622,0.0,0.0,0.0,0.9766712336399854,0.96,0.96,0.96,41.594435130496926,0.0,0.0,0.0,41.594435130496926,0.1369229583847545,6.12165958431676e-05,311.8155700798613,299.18021087320443,0.3843837119586032,0.3688077537967284,24.73634203522233,24.634163429925344,964.9590778503992,964.8967208434927,43.51457802176547,40.50675770550559,6987.865101923483,7,0.23108019516942735,1943-08-19
1942,48,286.55003261148005,0.8064285714285715,3.630824773761861,0.012792537185037143,39.142857142857146,6.857142857142857,4.857142857142857,3.857142857142857,60.714285714285715,115.42857142857143,0.40313841159587466,171.1214611829086,171.1214611829086,,171.1214611829086,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,39.142857142857146,6.857142857142857,4.857142857142857,3.857142857142857,60.714285714285715,221.97860404005147,990.0,964.8462001304459,25.153799869554064,0.11387475446966712,0.007112146118290814,989.8790130994121,0.20764123927164804,0.0,0.0,0.0,24.82517172969448,25.032812968966123,25.032812968966123,25.032812968966123,,0.9253882337984386,0.0,0.0,0.0,38.554901442655556,0.0,0.0,0.0,0.7852322086080561,0.0,0.0,0.0,0.970814973345215,0.96,0.96,0.96,37.43120849420159,0.0,0.0,0.0,37.43120849420159,0.1305513319650395,6.075562258295198e-05,294.72326674738565,273.7644374568714,0.4310274961063546,0.3901965435886989,24.91951666708876,24.76766532306837,964.8788930669896,964.7950577498276,39.423292054478736,33.95431010051633,6288.443027025867,7,0.20795115830111996,1943-08-26
1942,49,267.62130377538637,0.843,1.768787557819199,0.006650568400189614,40.0,6.0,4.0,3.0,65.0,118.0,0.4410134348984414,149.6213037753864,149.6213037753864,,149.6213037753864,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,40.0,6.0,4.0,3.0,65.0,199.62130377538637,990.0,964.7704852151016,25.229514784898438,0.10598393462617271,0.004962130377538586,989.8890539349962,0.15855031258342703,0.0,0.0,0.0,24.960018407311303,25.11856871989473,25.11856871989473,25.11856871989473,,0.9171281086492418,0.0,0.0,0.0,33.590285540544684,0.0,0.0,0.0,0.6841198684428652,0.0,0.0,0.0,0.97,0.96,0.96,0.96,32.58257697432834,0.0,0.0,0.0,32.58257697432834,0.12172764973367675,6.048979314217581e-05,273.7644374568714,261.382924552137,0.4514449450062029,0.4310274961063546,25.00081430753032,24.91951666708876,964.7950577498276,964.7455316982084,33.95431010051633,31.18840792485501,5473.872931687161,7,0.18101431652404634,1943-09-02
