WaterYear,WaterWeek,Flow,Exceedance,Flow_difference,Flow_difference_pct,EWRChannelA,EWRChannelC,EWRChannelD,EWRChannelE,EWRChannelFG,EWRTotal,EWRProportion,FlowAvailableForGeneration,FlowCanal,LowFlowShutoff,FlowTurbine1,FlowTurbine2,FlowTurbine3,FlowTurbine4,FlowSpill,SpillChannelA,SpillChannelC,SpillChannelD,SpillChannelE,SpillChannelFG,FlowChannelA,FlowChannelC,FlowChannelD,FlowChannelE,FlowChannelFG,FlowLeftChannel,LevelHeadpond,LevelTailwater,HeadGross,HeadlossLeftChannel,HeadlossCanal,LevelForebay,HeadlossTurbine1,HeadlossTurbine2,HeadlossTurbine3,HeadlossTurbine4,HeadTurbine1,HeadTurbine2,HeadTurbine3,HeadTurbine4,LowHeadShutoff,EffTurbine1,EffTurbine2,EffTurbine3,EffTurbine4,PowerTurbine1,PowerTurbine2,PowerTurbine3,PowerTurbine4,LoadFactorTurbine1,LoadFactorTurbine2,LoadFactorTurbine3,LoadFactorTurbine4,EffGen1,EffGen2,EffGen3,EffGen4,PowerGenerator1,PowerGenerator2,PowerGenerator3,PowerGenerator4,Power,PerfMwPerCumec,PerfMWhPerm3,Flow_max,Flow_min,EWRProportion_max,EWRProportion_min,HeadTurbine1_max,HeadTurbine1_min,LevelTailwater_max,LevelTailwater_min,Power_max,Power_min,Energy,Count,CapFactor,StartDate
1942,50,250.45623956437294,0.8738571428571429,3.105947255813265,0.012512986463779343,35.714285714285715,6.0,4.0,3.0,50.0,98.71428571428571,0.39344850387976305,151.7419538500872,151.7419538500872,,151.7419538500872,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,35.714285714285715,6.0,4.0,3.0,50.0,197.45623956437294,990.0,964.6958008393847,25.304199160615358,0.10521981663796308,0.005174195385008671,989.8896059879771,0.16345908370936016,0.0,0.0,0.0,25.03034606488302,25.193805148592382,25.193805148592382,25.193805148592382,,0.9179712455374318,0.0,0.0,0.0,34.19914672671997,0.0,0.0,0.0,0.6965202999331969,0.0,0.0,0.0,0.97,0.96,0.96,0.96,33.17317232491837,0.0,0.0,0.0,33.17317232491837,0.13260915294902825,6.071596151750677e-05,258.7976520087449,239.64129376144416,0.4559546776568619,0.3545231854409936,25.097393768296342,24.96294048691936,964.735190608035,964.6378477625686,36.335883127020615,30.60732048763765,5573.092950586286,7,0.18429540180510204,1943-09-09
1942,51,231.63642705743555,0.9037142857142858,1.894603289851895,0.008178761984072644,34.0,6.0,4.0,3.0,44.0,91.0,0.3929437767654057,140.63642705743555,140.63642705743555,,140.63642705743555,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,34.0,6.0,4.0,3.0,44.0,184.63642705743555,990.0,964.5898185623446,25.41018143765538,0.10069527255789146,0.004063642705743514,989.8952410847363,0.14008677421834065,0.0,0.0,0.0,25.165335748173398,25.30542252239174,25.30542252239174,25.30542252239174,,0.913469136608955,0.0,0.0,0.0,31.705744437202846,0.0,0.0,0.0,0.6457381759104449,0.0,0.0,0.0,0.97,0.96,0.96,0.96,30.75457210408676,0.0,0.0,0.0,30.75457210408676,0.13275086013224277,6.0744043194257944e-05,236.1943342291061,226.3790707324809,0.4019806234982627,0.3852759647982534,25.209612489717856,25.126806440695496,964.6171660053748,964.5582744243948,31.77302482315992,29.580170324301594,5166.768113486576,7,0.17085873391159312,1943-09-16
1942,52,213.9343559865053,0.9334285714285714,2.8260610670505337,0.0131783245123868,34.0,6.0,4.0,3.0,44.0,91.0,0.42562310722337376,122.93435598650528,122.93435598650528,,122.93435598650528,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,34.0,6.0,4.0,3.0,44.0,166.9343559865053,990.0,964.483606135919,25.516393864080946,0.09444763954602317,0.0022934355986504716,989.9032589248553,0.1071831699810006,0.0,0.0,0.0,25.31246961895523,25.39183842221957,25.39183842221957,25.39183842221957,,0.9041703554195595,0.0,0.0,0.0,27.595297743412637,0.0,0.0,0.0,0.5620223572996463,0.0,0.0,0.0,0.97,0.96,0.96,0.96,26.767438811110257,0.0,0.0,0.0,26.767438811110257,0.1250566402767695,6.0476937467683724e-05,222.2828362851385,206.5966432631272,0.4404718225944256,0.4093883338939747,25.37241212470702,25.243768878378297,964.5336970177108,964.4395798595788,28.666311693278505,25.073716786532856,4496.929720266524,7,0.148707993395057,1943-09-23
1942,53,206.5966432631272,0.942,0.0,0.0,34.0,6.0,4.0,3.0,44.0,91.0,0.4404718225944256,115.5966432631272,115.5966432631272,,115.5966432631272,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,34.0,6.0,4.0,3.0,44.0,159.5966432631272,990.0,964.4395798595788,25.56042014042123,0.0918579235710678,0.0015596643263127,989.9065824121026,0.0945904278167911,0.0,0.0,0.0,25.37241212470702,25.4,25.4,25.4,,0.898672189721039,0.0,0.0,0.0,25.84919256343593,0.0,0.0,0.0,0.5264601336748663,0.0,0.0,0.0,0.97,0.96,0.96,0.96,25.073716786532856,0.0,0.0,0.0,25.073716786532856,0.1213655574964898,6.025193407855744e-05,206.5966432631272,206.5966432631272,0.4404718225944256,0.4404718225944256,25.37241212470702,25.37241212470702,964.4395798595788,964.4395798595788,25.073716786532856,25.073716786532856,601.7692028767885,1,0.1392984265918492,1943-09-30
1943,1,200.1583667105039,0.9552857142857142,1.0720120341674229,0.005324975812362571,31.0,4.0,3.0,2.0,33.0,73.0,0.364722193912812,127.1583667105039,127.1583667105039,,127.1583667105039,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,31.0,4.0,3.0,2.0,33.0,165.1583667105039,990.0,964.4040614264666,25.595938573533413,0.09382083553054887,0.0027158366710503426,989.9034633277985,0.11448506007890698,0.0,0.0,0.0,25.384916841252952,25.4,25.4,25.4,,0.907551398358485,0.0,0.0,0.0,28.7297398991803,0.0,0.0,0.0,0.5851270855230204,0.0,0.0,0.0,0.97,0.96,0.96,0.96,27.867847702204887,0.0,0.0,0.0,27.867847702204887,0.1392263536636967,6.0877225658327826e-05,202.1648125463628,199.0925590239552,0.366663628002373,0.3610915227063007,25.38956457835141,25.371469005769384,964.4129888752782,964.40148789361,28.320355374388903,27.62473759211141,4681.798413970421,7,0.1548213761233605,1943-10-01
1943,2,195.373469338465,0.9652857142857142,0.8853317070673532,0.004552642551554601,31.0,4.0,3.0,2.0,33.0,73.0,0.37367166384945183,122.37346933846501,122.37346933846501,,122.37346933846501,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,31.0,4.0,3.0,2.0,33.0,160.373469338465,990.0,964.409253061323,25.590746938676975,0.0921320906000733,0.002237346933846457,989.9056305624661,0.10604039873114032,0.0,0.0,0.0,25.39033710241194,25.4,25.4,25.4,,0.9043189944742309,0.0,0.0,0.0,27.556541807359515,0.0,0.0,0.0,0.5612330306997865,0.0,0.0,0.0,0.97,0.96,0.96,0.96,26.729845553138734,0.0,0.0,0.0,26.729845553138734,0.13680620778135724,6.067335973993697e-05,199.0925590239552,192.89523707448373,0.3784437661973587,0.366663628002373,25.390817414560196,25.38956457835141,964.414209525851,964.401814881952,27.62473759211141,26.13008420690088,4490.614052927307,7,0.14849914196188185,1943-10-08
1943,3,187.6168027797707,0.9775714285714285,1.9753676292944289,0.010698166795326588,31.0,4.0,3.0,2.0,33.0,73.0,0.3892747085065332,114.61680277977072,114.61680277977072,,114.61680277977072,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,31.0,4.0,3.0,2.0,33.0,152.6168027797707,990.0,964.4247663944404,25.57523360555958,0.08939451227604689,0.0014616802779770287,989.909143807446,0.09311143786126212,0.0,0.0,0.0,25.391265975144275,25.4,25.4,25.4,,0.8978758091478568,0.0,0.0,0.0,25.629817722785713,0.0,0.0,0.0,0.5219922143133547,0.0,0.0,0.0,0.9697559253550233,0.96,0.96,0.96,24.855135909017854,0.0,0.0,0.0,24.855135909017854,0.13242630367258307,6.022822229879325e-05,193.27466035303507,179.8265102265254,0.4059468201214756,0.377700831897251,25.39154900763433,25.390752592580867,964.4403469795468,964.413450679294,26.22195051761176,22.95927100726872,4175.662832714999,7,0.1380840883834325,1943-10-15
1943,4,178.94242944195506,0.9835714285714285,0.2210201961425875,0.0012397407370461002,31.0,4.0,3.0,2.0,33.0,73.0,0.40795989536139127,105.94242944195506,105.94242944195506,,105.94242944195506,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,31.0,4.0,3.0,2.0,33.0,143.94242944195506,990.0,964.442115141116,25.55788485888393,0.08633304556938547,0.0005942429441954715,989.9130727114864,0.07943249275177165,0.0,0.0,0.0,25.39152507761857,25.4,25.4,25.4,,0.8906019790302937,0.0,0.0,0.0,23.495426623280586,0.0,0.0,0.0,0.4785219271543908,0.0,0.0,0.0,0.9678521927154391,0.96,0.96,0.96,22.74017123773768,0.0,0.0,0.0,22.74017123773768,0.1270787271288595,5.962354620347978e-05,179.8265102265254,178.2793688535273,0.409469701791328,0.4059468201214756,25.39154900763433,25.391507130106746,964.4434412622928,964.4403469795468,22.95927100726872,22.5758464105894,3820.34876793993,7,0.1263342846540982,1943-10-22
1943,5,186.75734231446503,0.9767142857142856,2.418333559720732,0.012814301934322514,29.857142857142858,4.0,2.4285714285714284,2.0,31.285714285714285,69.57142857142857,0.37349570073309063,117.18591374303648,117.18591374303648,,117.18591374303648,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,29.857142857142858,4.0,2.4285714285714284,2.0,31.285714285714285,153.47162802875076,990.0,964.426485315371,25.573514684628954,0.089696207734364,0.0017185913743036,989.9085852008913,0.09781622451765339,0.0,0.0,0.0,25.38428366100262,25.4,25.4,25.4,,0.8997961222709725,0.0,0.0,0.0,26.266558625068644,0.0,0.0,0.0,0.5349604607956954,0.0,0.0,0.0,0.9692529124720165,0.96,0.96,0.96,25.461087090117427,0.0,0.0,0.0,25.461087090117427,0.13607920463119386,6.0309386801222414e-05,195.20770377157243,178.2793688535273,0.409469701791328,0.3432241592186436,25.391626800106284,25.378088386843206,964.4434412622928,964.4095845924568,28.10465000835416,22.5758464105894,4277.462631139728,7,0.1414504838339857,1943-10-29
1943,6,197.08503992469036,0.9621428571428571,1.5578023096609692,0.007877539367944815,29.0,4.0,2.0,2.0,30.0,67.0,0.34000654059263635,130.08503992469034,130.08503992469034,,130.08503992469034,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,29.0,4.0,2.0,2.0,30.0,165.08503992469036,990.0,964.4063967367639,25.593603263236055,0.09379495613791357,0.0030085039924689855,989.9031965398697,0.11985122641942127,0.0,0.0,0.0,25.376948576686257,25.4,25.4,25.4,,0.9088656371749403,0.0,0.0,0.0,29.424864997959173,0.0,0.0,0.0,0.5992844195103701,0.0,0.0,0.0,0.97,0.96,0.96,0.96,28.5421190480204,0.0,0.0,0.0,28.5421190480204,0.14480791224681572,6.094624960017814e-05,200.2479822683398,194.7956741845264,0.3439501430433825,0.3345851440850849,25.378192602442528,25.374569840781454,964.410408651631,964.40148789361,29.2786254495622,28.008703621982864,4795.076000067427,7,0.15856732804455778,1943-11-05
1943,7,202.91658830829164,0.95,2.4062493488727705,0.011708918946729485,29.0,4.0,2.0,2.0,30.0,67.0,0.3303382345944616,135.91658830829164,135.91658830829164,,135.91658830829164,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,29.0,4.0,2.0,2.0,30.0,170.91658830829164,990.0,964.4195736806521,25.580426319347875,0.0958530980381302,0.0035916588308291145,989.900555243131,0.13090832561834614,0.0,0.0,0.0,25.350073236860545,25.4,25.4,25.4,,0.9114794738393908,0.0,0.0,0.0,30.79971965485681,0.0,0.0,0.0,0.6272855326854747,0.0,0.0,0.0,0.97,0.96,0.96,0.96,29.875728065211103,0.0,0.0,0.0,29.875728065211103,0.1471953964085204,6.105661624329024e-05,212.05144921368185,199.0925590239552,0.3365268914542327,0.3159610568493916,25.3769383766694,25.27520205974167,964.472308695282,964.40148789361,31.93086080563675,29.01087517634436,5019.122314955465,7,0.16597626702895057,1943-11-12
1943,8,229.87482171855268,0.9075714285714286,4.765998756415973,0.020613150007354898,29.0,4.0,2.0,2.0,30.0,67.0,0.29175300729136244,162.87482171855268,162.87482171855268,,162.87482171855268,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,29.0,4.0,2.0,2.0,30.0,197.87482171855268,990.0,964.5792489303113,25.42075106968868,0.10536754483455159,0.0062874821718552285,989.8883449729937,0.18808145130194087,0.0,0.0,0.0,25.121014591380323,25.30814239954342,25.30814239954342,25.30814239954342,,0.9224911796565259,0.0,0.0,0.0,37.01678519640687,0.0,0.0,0.0,0.7539060121467792,0.0,0.0,0.0,0.97,0.96,0.96,0.96,35.906281640514656,0.0,0.0,0.0,35.906281640514656,0.15613287216672095,6.123562079588195e-05,239.64129376144416,214.75310038088367,0.3119861826496081,0.2795845363224274,25.252149053179664,25.035128840992268,964.6378477625686,964.4885186022854,38.08012528334714,32.533296124862225,6032.255315606462,7,0.19947934244730364,1943-11-19
1943,9,263.4624393343673,0.8518571428571429,6.703417389813077,0.025555439991652957,31.571428571428573,4.285714285714286,2.5714285714285716,2.2857142857142856,36.857142857142854,77.57142857142857,0.2944885587779677,185.8910107629387,185.8910107629387,,185.8910107629387,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,31.571428571428573,4.285714285714286,2.5714285714285716,2.2857142857142856,36.857142857142854,224.3195821915101,990.0,964.753792380202,25.24620761979798,0.1147009775144645,0.008650136946871757,989.8766488855387,0.24666131777247896,0.0,0.0,0.0,24.876195187564154,25.122856505336635,25.122856505336635,25.122856505336635,,0.9302526524321024,0.0,0.0,0.0,42.202815954069266,0.0,0.0,0.0,0.8595278198384778,0.0,0.0,0.0,0.9763843228386924,0.96,0.96,0.96,41.22411847426041,0.0,0.0,0.0,41.22411847426041,0.15645224722901624,6.155216006585023e-05,271.2725109404546,249.7991800258312,0.3978836803444501,0.2469841111719085,24.965775423077396,24.78885761695097,964.7850900437618,964.698795080155,45.55961887582984,34.39658426619724,6925.651903675748,7,0.2290228804125578,1943-11-26
1943,10,311.9000476450351,0.769,14.388708688250103,0.04503320151625551,38.0,5.0,4.0,3.0,54.0,104.0,0.33638809440176837,207.9000476450351,207.9000476450351,,156.31618624677438,51.583861398260716,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,38.0,5.0,4.0,3.0,54.0,254.90004764503513,990.0,964.9667679133767,25.033232086623343,0.1254938645242289,0.012535348472727043,989.861970787003,0.1799638941908679,0.04407392717226318,0.0,0.0,24.715238979435497,24.851128946454104,24.895202873626367,24.895202873626367,,0.9175896475775286,0.3862827955067657,0.0,0.0,34.898696058499716,11.226131717957035,0.0,0.0,0.710767740498976,0.22863812052865654,0.0,0.0,0.97246636647448,0.9642534044774481,0.96,0.96,33.95571063030233,10.888558148591184,0.0,0.0,44.844268778893515,0.14341079362516357,6.008439255667785e-05,360.34880084276085,283.6079686159883,0.3667033775796984,0.2886092579100344,24.813878753787023,24.518079348259175,965.2017440042138,964.834431874464,54.226415194217445,39.47593232515376,7533.837154854109,7,0.24913482654940836,1943-12-03
1943,11,358.02274206770704,0.7018571428571428,7.4526163500081415,0.021153738980347857,38.0,5.0,4.0,3.0,54.0,104.0,0.29078220445092207,254.02274206770704,254.02274206770704,,127.01137103385352,127.01137103385352,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,38.0,5.0,4.0,3.0,54.0,301.02274206770704,990.0,965.1901137103386,24.8098862896615,0.14177202828804497,0.020804548413541357,989.8374234232984,0.11443559545146191,0.11443559545146191,0.0,0.0,24.532874117508435,24.532874117508435,24.647309712959895,24.647309712959895,,0.9057927000282486,0.9057927000282486,0.0,0.0,27.680090525183427,27.680090525183427,0.0,0.0,0.5637492978652429,0.5637492978652429,0.0,0.0,0.97,0.97,0.96,0.96,26.849687809427923,26.849687809427923,0.0,0.0,53.699375618855846,0.14992241280754928,5.871922900444949e-05,373.01012538244936,340.5953058875766,0.3053477197196846,0.278812806739142,24.645008960155767,24.4360162892811,965.2650506269122,965.102976529438,56.89306505156744,49.92365600567367,9021.495103967782,7,0.29832986454919913,1943-12-10
1943,12,401.29653770249587,0.6511428571428571,8.278243754354191,0.020252397525943242,38.0,5.0,4.0,3.0,54.0,104.0,0.25974591516516604,297.29653770249587,297.29653770249587,,148.64826885124793,148.64826885124793,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,38.0,5.0,4.0,3.0,54.0,344.29653770249587,990.0,965.4016855432908,24.598314456709254,0.15704469341612284,0.029459307540499143,989.8134959990433,0.15703774231797202,0.15703774231797202,0.0,0.0,24.254772713434626,24.254772713434626,24.411810455752597,24.411810455752597,,0.9158776114259696,0.9158776114259696,0.0,0.0,32.38202174435162,32.38202174435162,0.0,0.0,0.6595116444878129,0.6595116444878129,0.0,0.0,0.97,0.97,0.96,0.96,31.410561092021066,31.410561092021066,0.0,0.0,62.82112218404213,0.15642691860508245,5.869934655727725e-05,430.9578316629287,377.11676084070143,0.2757766580518834,0.2413229145846989,24.409258685672956,24.068683600421327,965.5393102424832,965.2855838042036,69.01269345424747,57.75744169699673,10553.948526919079,7,0.34900623435578965,1943-12-17
1943,13,486.01588791242483,0.5621428571428572,13.768538033602486,0.028390598779534353,38.0,5.0,4.0,3.0,54.0,104.0,0.21466676786846575,382.01588791242483,382.01588791242483,,191.00794395621242,191.00794395621242,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,38.0,5.0,4.0,3.0,54.0,429.01588791242483,990.0,965.7870714956059,24.212928504394117,0.1869447806778099,0.046403177582484925,989.7666520417397,0.25947169462917086,0.25947169462917086,0.0,0.0,23.72010885150467,23.72010885150467,23.97958054613384,23.97958054613384,,0.9309989324594917,0.9309989324594917,0.0,0.0,41.3571139162622,41.3571139162622,0.0,0.0,0.8423037457487209,0.8423037457487209,0.0,0.0,0.9745423081999964,0.9745423081999964,0.96,0.96,40.31544184504222,40.31544184504222,0.0,0.0,80.63088369008445,0.16574749989199147,5.8625041428675346e-05,527.3375978981461,445.541354005931,0.2334238989600403,0.1972171155906985,23.977715122419063,23.45377839881813,965.9730191905415,965.6049360930268,89.40776674081837,72.02214801758852,13545.988459934186,7,0.44794935383380247,1943-12-24
1943,14,571.6999960973359,0.5002857142857143,9.767351898868112,0.017221657761515484,40.57142857142857,5.857142857142857,4.0,3.0,64.28571428571429,117.71428571428571,0.20592209797521882,453.98571038305005,453.98571038305005,,172.0192147469424,172.0192147469424,109.94728088916531,0.0,0.0,0.0,0.0,0.0,0.0,0.0,40.57142857142857,5.857142857142857,4.0,3.0,64.28571428571429,504.41428181162155,990.0,966.172649982438,23.827350017562043,0.21505140227127437,0.06079714207660996,989.7241514556521,0.21526406956773095,0.21526406956773095,0.11985394185720612,0.0,23.336237403646418,23.336237403646418,23.43164753135694,23.551501473214152,,0.9232393996963842,0.9232393996963842,0.65518938637503,0.0,36.408664765996335,36.408664765996335,23.076773238609366,0.0,0.7415206673319009,0.7415206673319009,0.4699953816417386,0.0,0.9728571428571428,0.9728571428571428,0.9671428571428571,0.96,35.44972373829031,35.44972373829031,22.384470041451085,0.0,93.2839175180317,0.16323823466489903,5.710192001404168e-05,595.7090611902229,542.0087505502821,0.217786506584565,0.1918788209496849,23.44466156855337,23.250397913628312,966.280690775356,966.0390393774762,96.70446784668576,90.34420492193688,15671.698143029327,7,0.5182439862112873,1943-12-31
1943,15,654.3096453925092,0.45785714285714285,27.81217981603408,0.04286604200123207,43.142857142857146,6.428571428571429,4.857142857142857,3.4285714285714284,70.28571428571429,128.14285714285714,0.1959685758454907,526.166788249652,526.166788249652,,175.38892941655067,175.38892941655067,175.38892941655067,0.0,0.0,0.0,0.0,0.0,0.0,0.0,43.142857142857146,6.428571428571429,4.857142857142857,3.4285714285714284,70.28571428571429,580.5953596782234,990.0,966.51723858157,23.48276141842999,0.2564678462732158,0.08046671529986076,989.6630654384269,0.21804666714370796,0.21804666714370796,0.21804666714370796,0.0,22.9277801897132,22.9277801897132,22.9277801897132,23.145826856856907,,0.9251049742881424,0.9251049742881424,0.9251049742881424,0.0,36.4789646591669,36.4789646591669,36.4789646591669,0.0,0.7429524370502423,0.7429524370502423,0.7429524370502423,0.0,0.9700530804590918,0.9700530804590918,0.9700530804590918,0.96,35.38669040369329,35.38669040369329,35.38669040369329,0.0,106.16007121107985,0.162238003448814,5.605043139640303e-05,691.9065967426677,623.8090120652902,0.2146224315457959,0.1734338139930036,23.09183814514746,22.69596942098904,966.6676263869706,966.3952360482612,114.8796816056137,102.11500312868006,17834.891963461414,7,0.589778173394888,1944-01-07
1943,16,701.044506503743,0.43800000000000006,7.646771211650178,0.010919579945341085,46.0,7.0,6.0,4.0,76.0,139.0,0.19838640381655667,562.044506503743,562.044506503743,,187.348168834581,187.348168834581,187.348168834581,0.0,0.0,0.0,0.0,0.0,0.0,0.0,46.0,7.0,6.0,4.0,76.0,621.044506503743,990.0,966.7041780260149,23.295821973985053,0.2794546980843968,0.09481780260149716,989.625727499314,0.24855708607740104,0.24855708607740104,0.24855708607740104,0.0,22.67299238722175,22.67299238722175,22.67299238722175,22.921549473299155,,0.9288682589456592,0.9288682589456592,0.9288682589456592,0.0,38.6916318480065,38.6916318480065,38.6916318480065,0.0,0.7880169419145925,0.7880169419145925,0.7880169419145925,0.0,0.9703650458200627,0.9703650458200627,0.9703650458200627,0.96,37.545450897025965,37.545450897025965,37.545450897025965,0.0,112.63635269107792,0.16065453046816316,5.567118280495601e-05,720.3337222668207,673.1577568282033,0.2064894871819388,0.1929661151536546,22.83576747306917,22.56003914438868,966.7813348890672,966.5926310273128,116.28329796039968,107.4420998435929,18922.90725210109,7,0.6257575149504329,1944-01-14
1943,17,790.0366495444304,0.39999999999999997,18.107688571169515,0.0228505422753624,46.0,7.0,6.0,4.0,76.0,139.0,0.17637800288282612,651.0366495444304,651.0366495444304,,192.3875688146554,192.3875688146554,192.3875688146554,73.87394310046412,0.0,0.0,0.0,0.0,0.0,0.0,46.0,7.0,6.0,4.0,76.0,710.0366495444304,990.0,967.0601465981778,22.93985340182233,0.3300280566093557,0.1254685144825522,989.544503428908,0.2643144189640799,0.2643144189640799,0.2643144189640799,0.09017398883389763,22.220042411766336,22.220042411766336,22.220042411766336,22.394182841896516,,0.9293022373900218,0.9293022373900218,0.9293022373900218,0.3952233117807121,38.997715620314956,38.997715620314956,38.997715620314956,14.754929144420512,0.794250827297657,0.794250827297657,0.794250827297657,0.30050772188229147,0.9735927723187385,0.9735927723187385,0.9735927723187385,0.9642857142857143,37.98228264677693,37.98228264677693,37.98228264677693,14.312281270087896,128.25912921041868,0.16237057915677672,5.4769625237120856e-05,847.0875422650073,733.8512888156049,0.189411672526103,0.1640916588483065,22.480361323581565,21.983401828767683,967.28835016906,966.8354051552624,136.78888973876616,118.9531125031126,21547.53370735034,7,0.7125507178356594,1944-01-21
1943,18,912.1484813290688,0.35714285714285715,17.763517667417013,0.019350999194432485,47.285714285714285,7.428571428571429,6.428571428571429,4.428571428571429,83.28571428571429,148.85714285714286,0.16302527767846015,763.2913384719259,763.2913384719259,,190.8228346179815,190.8228346179815,190.8228346179815,190.8228346179815,0.0,0.0,0.0,0.0,0.0,0.0,47.285714285714285,7.428571428571429,6.428571428571429,4.428571428571429,83.28571428571429,824.434195614783,990.0,967.5485939253161,22.451406074683746,0.4098474822837895,0.1720499049189741,989.4181026127973,0.2579483374709075,0.2579483374709075,0.2579483374709075,0.2579483374709075,21.611560350010077,21.611560350010077,21.611560350010077,21.611560350010077,,0.9285829732039613,0.9285829732039613,0.9285829732039613,0.9285829732039613,37.546088252552444,37.546088252552444,37.546088252552444,37.546088252552444,0.7646861151232676,0.7646861151232676,0.7646861151232676,0.7646861151232676,0.9700237395691149,0.9700237395691149,0.9700237395691149,0.9700237395691149,36.42064003223096,36.42064003223096,36.42064003223096,36.42064003223096,145.68256012892385,0.15978876850585427,5.3029292044391013e-05,971.4321659369264,858.5276662376176,0.1751949867191873,0.1533503446008284,21.918269883612947,21.272485054523933,967.7857286637476,967.3341106649503,152.74914441144938,138.74555476049898,24474.67010165921,7,0.8093475562717992,1944-01-28
1943,19,1065.1406394158196,0.3127142857142857,22.977470829782305,0.021599219645115384,49.0,8.0,7.0,5.0,93.0,162.0,0.15241049931136416,903.1406394158195,903.1406394158195,,225.78515985395487,225.78515985395487,225.78515985395487,225.78515985395487,0.0,0.0,0.0,0.0,0.0,0.0,49.0,8.0,7.0,5.0,93.0,967.1406394158195,990.0,968.1034392554254,21.89656074457459,0.5403109716865274,0.27251251153265554,989.1871765167808,0.3616797856077828,0.3616797856077828,0.3616797856077828,0.3616797856077828,20.722057475747626,20.722057475747626,20.722057475747626,20.722057475747626,,0.9367894074638802,0.9367894074638802,0.9367894074638802,0.9367894074638802,42.95670960150864,42.95670960150864,42.95670960150864,42.95670960150864,0.8748820692771618,0.8748820692771618,0.8748820692771618,0.8748820692771618,0.9768262791133363,0.9768262791133363,0.9768262791133363,0.9768262791133363,41.966440565085634,41.966440565085634,41.966440565085634,41.966440565085634,167.86576226034254,0.15760154813350846,5.165383283322759e-05,1132.2744617454025,989.4775076349576,0.163722771614295,0.1430748510836116,21.156303712102385,20.339665955045003,968.3157197369142,967.8579100305398,178.13441902925885,155.7380333062586,28201.448059737544,7,0.932587568113014,1944-02-04
1943,20,1236.3748827045256,0.2692857142857143,29.869666286188153,0.023866988291707397,49.0,8.0,7.0,5.0,93.0,162.0,0.13136747643333982,1074.3748827045256,1056.8601949191818,,264.21504872979546,264.21504872979546,264.21504872979546,264.21504872979546,17.514687785343735,5.2976524782829815,0.8649228535972214,0.7568074968975688,0.5405767834982633,10.054728173067701,54.297652478282984,8.864922853597223,7.7568074968975695,5.540576783498264,103.0547281730677,1127.7795777479596,990.0,968.6428924885,21.35710751150007,0.7391864987343981,0.42467450929837247,988.8361389919672,0.49455123881167723,0.49455123881167723,0.49455123881167723,0.49455123881167723,19.69869526465563,19.69869526465563,19.69869526465563,19.69869526465563,,0.9389249351220793,0.9389249351220793,0.9389249351220793,0.9389249351220793,47.89128574988844,47.89128574988844,47.89128574988844,47.89128574988844,0.9753826018307217,0.9753826018307217,0.9753826018307217,0.9753826018307217,0.9799999999999999,0.9799999999999999,0.9799999999999999,0.9799999999999999,46.930794376547276,46.930794376547276,46.930794376547276,46.930794376547276,187.7231775061891,0.15208468362002228,4.937567738651293e-05,1341.3621257487196,1151.4124173518942,0.1406967630005067,0.1207727554627167,20.21956203658047,19.174035200546307,968.9728523952102,968.3758675973916,192.8,180.64004067587723,31537.493821039767,7,1.0429065417010506,1944-02-11
1943,21,1530.1134627478027,0.2277142857142857,53.590038791227414,0.0345522381879962,49.0,8.0,7.0,5.0,93.0,162.0,0.10642395021349053,1368.1134627478027,1100.0,,275.0,275.0,275.0,275.0,268.1134627478028,49.18978330514027,9.109011434876573,11.351069571103315,8.275106874932186,190.1884915617505,98.18978330514027,17.109011434876574,18.351069571103316,13.275106874932186,283.1884915617505,1233.6498643111202,990.0,969.581905033493,20.418094966507088,0.9041122596927764,0.48,988.6158877403071,0.5349,0.5349,0.5349,0.5349,18.4990827068143,18.4990827068143,18.4990827068143,18.4990827068143,,0.9354565955379829,0.9354565955379829,0.9354565955379829,0.9354565955379829,46.672065276626064,46.672065276626064,46.672065276626064,46.672065276626064,0.9505512276298587,0.9505512276298587,0.9505512276298587,0.9505512276298587,0.9799999999999999,0.9799999999999999,0.9799999999999999,0.9799999999999999,45.73862397109354,45.73862397109354,45.73862397109354,45.73862397109354,182.95449588437415,0.12037501577075184,4.6200630273831855e-05,1716.4923972873114,1388.7186585312054,0.1166542978340488,0.0943785129814845,18.99437965697063,17.87475822701503,970.1840523604668,969.1250910506392,188.16827508302185,176.36327115695877,30736.355308574857,7,1.0164138660243007,1944-02-18
1943,22,1858.9933263698185,0.19057142857142859,38.13589793290417,0.020316355691724772,51.857142857142854,8.857142857142858,8.428571428571429,7.285714285714286,107.57142857142857,184.0,0.09850876509074959,1674.9933263698185,1100.0,,275.0,275.0,275.0,275.0,574.9933263698185,48.142857142857146,9.142857142857142,16.571428571428573,21.975150982444795,479.16103253023084,100.0,18.0,25.0,29.260865268159083,586.7324611016594,1243.0,990.0,970.6444399775025,19.35556002249749,0.9262894125183111,0.48,988.5937105874816,0.5349,0.5349,0.5349,0.5349,17.414370609979212,17.414370609979212,17.414370609979212,17.414370609979212,,0.9309127930822433,0.9309127930822433,0.9309127930822433,0.9309127930822433,43.72186374879238,43.72186374879238,43.72186374879238,43.72186374879238,0.8904656567982154,0.8904656567982154,0.8904656567982154,0.8904656567982154,0.9787337913983399,0.9787337913983399,0.9787337913983399,0.9787337913983399,42.792927277899004,42.792927277899004,42.792927277899004,42.792927277899004,171.17170911159602,0.09235219333310407,4.322517906858485e-05,1983.4436828176408,1745.9668486656192,0.1224050094677742,0.0861224012628484,17.779533076408136,17.012300227609323,971.0465103598724,970.2792775110736,175.33181020268646,166.5109657415315,28756.84713074813,7,0.9509539395088668,1944-02-25
1943,23,2083.259599859592,0.1681428571428571,15.89918971154842,0.007716494801611971,59.0,11.0,12.0,13.0,144.0,239.0,0.11473415199688719,1844.2595998595918,1100.0,,275.0,275.0,275.0,275.0,744.259599859592,41.0,7.0,13.0,40.48273974131672,642.7768601182753,100.0,18.0,25.0,53.48273974131672,786.7768601182753,1243.0,990.0,971.300971447937,18.699028552063034,0.9262894125183111,0.48,988.5937105874816,0.5349,0.5349,0.5349,0.5349,16.75783913954476,16.75783913954476,16.75783913954476,16.75783913954476,,0.9275790389149329,0.9275790389149329,0.9275790389149329,0.9275790389149329,41.92186955024905,41.92186955024905,41.92186955024905,41.92186955024905,0.8538058971537484,0.8538058971537484,0.8538058971537484,0.8538058971537484,0.9753805897153748,0.9753805897153748,0.9753805897153748,0.9753805897153748,40.889811122627,40.889811122627,40.889811122627,40.889811122627,163.559244490508,0.07852058035261202,4.130283951780505e-05,2094.7380107984795,2041.65817572948,0.1170617113291287,0.1140954137309501,16.858256370203655,16.730132630381938,971.3286779570998,971.200554217278,164.7219486299363,163.23852618313154,27477.953074405345,7,0.9086624693917111,1944-03-03
1943,24,2069.00774144014,0.16971428571428568,7.582833581285643,0.0036846720139180997,50.42857142857143,9.285714285714286,9.428571428571429,9.571428571428571,112.28571428571429,191.0,0.09227166152533764,1878.00774144014,1100.0,,275.0,275.0,275.0,275.0,778.0077414401402,49.571428571428555,8.714285714285714,15.571428571428571,38.82548227988151,665.3251163031158,100.0,18.0,25.0,48.39691085131009,777.6108305888301,1243.0,990.0,971.2665704103728,18.733429589627203,0.9262894125183111,0.48,988.5937105874816,0.5349,0.5349,0.5349,0.5349,16.792240177108926,16.792240177108926,16.792240177108926,16.792240177108926,,0.9277503560820025,0.9277503560820025,0.9277503560820025,0.9277503560820025,42.015673669516,42.015673669516,42.015673669516,42.015673669516,0.8557163680145824,0.8557163680145824,0.8557163680145824,0.8557163680145824,0.9755716368014582,0.9755716368014582,0.9755716368014582,0.9755716368014582,40.9893181993947,40.9893181993947,40.9893181993947,40.9893181993947,163.9572727975788,0.0792496979645828,4.140335171656031e-05,2094.7380107984795,2041.65817572948,0.1140954137309501,0.0881170911845685,16.858256370203655,16.730132630381938,971.3286779570998,971.200554217278,164.7219486299363,163.23852618313154,27544.821829993245,7,0.9108737377643269,1944-03-10
1943,25,2092.5147459072687,0.16714285714285712,16.406101859308396,0.007863158211398156,49.0,9.0,9.0,9.0,107.0,183.0,0.08747667096091338,1909.5147459072687,1100.0,,275.0,275.0,275.0,275.0,809.5147459072687,51.0,9.0,16.0,39.81220061839026,693.7025452888784,100.0,18.0,25.0,48.81220061839026,800.7025452888784,1243.0,990.0,971.3233114556382,18.676688544361756,0.9262894125183111,0.48,988.5937105874816,0.5349,0.5349,0.5349,0.5349,16.735499131843483,16.735499131843483,16.735499131843483,16.735499131843483,,0.9274677856765806,0.9274677856765806,0.9274677856765806,0.9274677856765806,41.86101791342055,41.86101791342055,41.86101791342055,41.86101791342055,0.8525665562814775,0.8525665562814775,0.8525665562814775,0.8525665562814775,0.9752566556281478,0.9752566556281478,0.9752566556281478,0.9752566556281478,40.82533281960423,40.82533281960423,40.82533281960423,40.82533281960423,163.3013312784169,0.07806747449532936,4.123770991879215e-05,2130.077665449665,2028.446564081993,0.0902168207141407,0.0859123603652114,16.890146467283778,16.644830015706695,971.413980571775,971.168664120198,165.09177411311418,162.25302843416242,27434.62365477404,7,0.9072296182134273,1944-03-17
1943,26,2186.3727904212524,0.15671428571428572,13.124027155942647,0.006002539561716929,49.0,9.0,9.0,9.0,107.0,183.0,0.08371411291207465,2003.3727904212521,1100.0,,275.0,275.0,275.0,275.0,903.372790421252,51.0,9.0,16.0,44.42817002071731,782.9446204005346,100.0,18.0,25.0,53.42817002071731,889.9446204005347,1243.0,990.0,971.5498653561892,18.450134643810753,0.9262894125183111,0.48,988.5937105874816,0.5349,0.5349,0.5349,0.5349,16.508945231292476,16.508945231292476,16.508945231292476,16.508945231292476,,0.9263395472518364,0.9263395472518364,0.9263395472518364,0.9263395472518364,41.24407550734991,41.24407550734991,41.24407550734991,41.24407550734991,0.8400015378279004,0.8400015378279004,0.8400015378279004,0.8400015378279004,0.97400015378279,0.97400015378279,0.97400015378279,0.97400015378279,40.171804931851774,40.171804931851774,40.171804931851774,40.171804931851774,160.6872197274071,0.07351163406369385,4.057758073924421e-05,2221.9458555412634,2139.216866369918,0.085545324028104,0.082360242732117,16.622769875554347,16.42307921203723,971.6357313754444,971.4360407119274,161.99844653927602,159.69913517808186,26995.452914204387,7,0.8927067762633726,1944-03-24
1943,27,2301.157335424919,0.14314285714285716,15.059228039438755,0.006577719533762772,53.285714285714285,12.428571428571429,13.285714285714286,17.571428571428573,115.57142857142857,212.14285714285714,0.09216046892904635,2089.0144782820616,1100.0,,275.0,275.0,275.0,275.0,989.0144782820618,46.71428571428572,5.571428571428576,11.71428571428571,59.1576680629107,865.856810219151,100.0,18.0,25.0,76.72909663433927,981.4282387905796,1243.0,990.0,971.8269314993015,18.173068500698474,0.9262894125183111,0.48,988.5937105874816,0.5349,0.5349,0.5349,0.5349,16.231879088180197,16.231879088180197,16.231879088180197,16.231879088180197,,0.9249597578591374,0.9249597578591374,0.9249597578591374,0.9249597578591374,40.49145813577951,40.49145813577951,40.49145813577951,40.49145813577951,0.8246732817877701,0.8246732817877701,0.8246732817877701,0.8246732817877701,0.9724673281787769,0.9724673281787769,0.9724673281787769,0.9724673281787769,39.37666024907839,39.37666024907839,39.37666024907839,39.37666024907839,157.50664099631356,0.06845508068874379,3.9774404291998373e-05,2327.3604518173347,2261.108087620956,0.0945961120642157,0.0809337691558765,16.328549686327726,16.168630186543275,971.8901804009384,971.730260901154,158.61394227605538,156.78282741187695,26461.11568738068,7,0.8750368944239643,1944-03-31
1943,28,2377.6945199133484,0.13471428571428573,17.538464066597953,0.007280435255105758,54.0,13.0,14.0,19.0,117.0,217.0,0.09128690289592219,2160.6945199133484,1100.0,,275.0,275.0,275.0,275.0,1060.6945199133481,46.0,5.000000000000004,11.0,61.0,937.694519913348,100.0,18.0,25.0,80.0,1054.6945199133481,1243.0,990.0,972.0116764273771,17.98832357262292,0.9262894125183111,0.48,988.5937105874816,0.5349,0.5349,0.5349,0.5349,16.04713416010464,16.04713416010464,16.04713416010464,16.04713416010464,,0.9239092504325839,0.9239092504325839,0.9239092504325839,0.9239092504325839,39.985263182556615,39.985263182556615,39.985263182556615,39.985263182556615,0.8143638122720288,0.8143638122720288,0.8143638122720288,0.8143638122720288,0.9714363812272028,0.9714363812272028,0.9714363812272028,0.9714363812272028,38.84326915981716,38.84326915981716,38.84326915981716,38.84326915981716,155.37307663926865,0.06536877578219766,3.923562541395673e-05,2450.1297002835204,2327.3604518173347,0.0932386729483841,0.0885667399464157,16.168630186543275,15.872290621280165,972.1865199662016,971.8901804009384,156.78282741187695,153.2751142000552,26102.67687539713,7,0.8631837591070479,1944-04-07
1943,29,2495.461669464629,0.12457142857142857,13.263530370863139,0.005271955579154629,54.0,13.0,14.0,19.0,117.0,217.0,0.08696657972684563,2278.461669464629,1100.0,,275.0,275.0,275.0,275.0,1178.4616694646286,46.0,5.0,11.0,61.0,1055.4616694646286,100.0,18.0,25.0,80.0,1172.4616694646286,1243.0,990.0,972.2959419607768,17.704058039223323,0.9262894125183111,0.48,988.5937105874816,0.5349,0.5349,0.5349,0.5349,15.762868626705044,15.762868626705044,15.762868626705044,15.762868626705044,,0.9212795508744087,0.9212795508744087,0.9212795508744087,0.9212795508744087,39.16510011097619,39.16510011097619,39.16510011097619,39.16510011097619,0.7976598800606148,0.7976598800606148,0.7976598800606148,0.7976598800606148,0.9700601553094871,0.9700601553094871,0.9700601553094871,0.9700601553094871,37.992522445542306,37.992522445542306,37.992522445542306,37.992522445542306,151.97008978216925,0.06090752483314453,3.837628529852759e-05,2542.9744128795624,2450.1297002835204,0.0885667399464157,0.0853331433068875,15.872290621280165,15.648182694324184,972.4106278931577,972.1865199662016,153.2751142000552,150.65456697762733,25530.97508340443,7,0.8442782765676069,1944-04-14
1943,30,2532.6772092857186,0.12242857142857143,6.596246576495624,0.0026299444311819,54.0,13.0,14.0,19.0,117.0,217.0,0.0856840523194975,2315.677209285719,1100.0,,275.0,275.0,275.0,275.0,1215.677209285719,46.0,5.0,11.0,61.0,1092.677209285719,100.0,18.0,25.0,80.0,1209.677209285719,1243.0,990.0,972.3857725741381,17.614227425862072,0.9262894125183111,0.48,988.5937105874816,0.5349,0.5349,0.5349,0.5349,15.673038013343794,15.673038013343794,15.673038013343794,15.673038013343794,,0.9203228548421114,0.9203228548421114,0.9203228548421114,0.9203228548421114,38.90140952546165,38.90140952546165,38.90140952546165,38.90140952546165,0.7922893997039032,0.7922893997039032,0.7922893997039032,0.7922893997039032,0.97,0.97,0.97,0.97,37.734367239697804,37.734367239697804,37.734367239697804,37.734367239697804,150.93746895879121,0.05960004619145688,3.8115522464341224e-05,2542.9744128795624,2496.800686844093,0.0869112224869994,0.0853331433068875,15.759636515789104,15.648182694324184,972.4106278931577,972.2991740716926,151.92334711382605,150.65456697762733,25357.494785076924,7,0.8385414942155067,1944-04-21
1943,31,2412.7888488061567,0.1315714285714286,26.631133154181374,0.011165526634799444,54.57142857142857,13.0,13.428571428571429,17.857142857142858,151.85714285714286,250.71428571428572,0.10423482432164796,2162.074563091871,1100.0,,275.0,275.0,275.0,275.0,1062.074563091871,45.42857142857143,5.0,11.571428571428571,60.86972149326745,939.2048415986035,100.0,18.0,25.0,78.72686435041031,1091.0619844557464,1243.0,990.0,972.0963868764286,17.903613123571354,0.9262894125183111,0.48,988.5937105874816,0.5349,0.5349,0.5349,0.5349,15.962423711053077,15.962423711053077,15.962423711053077,15.962423711053077,,0.9231313188583135,0.9231313188583135,0.9231313188583135,0.9231313188583135,39.74101934842198,39.74101934842198,39.74101934842198,39.74101934842198,0.8093893960982074,0.8093893960982074,0.8093893960982074,0.8093893960982074,0.9709751625270565,0.9709751625270565,0.9709751625270565,0.9709751625270565,38.58788758769601,38.58788758769601,38.58788758769601,38.58788758769601,154.35155035078404,0.06403388481578988,3.897766422999597e-05,2496.800686844093,2310.3827547648234,0.1194607254710461,0.0869112224869994,16.2096108346011,15.759636515789104,972.2991740716926,971.8491997528806,157.25149676076066,151.92334711382605,25931.060458931715,7,0.8575086130599112,1944-04-28
1943,32,2194.945366439189,0.15557142857142855,28.240185528012262,0.012867605987685085,55.0,13.0,13.0,17.0,178.0,276.0,0.12584290362086614,1918.945366439189,1100.0,,275.0,275.0,275.0,275.0,818.9453664391891,45.0,5.0,12.0,50.44228706328339,706.5030793759057,100.0,18.0,25.0,67.44228706328339,884.5030793759057,1243.0,990.0,971.5705577810602,18.429442218939894,0.9262894125183111,0.48,988.5937105874816,0.5349,0.5349,0.5349,0.5349,16.488252806421617,16.488252806421617,16.488252806421617,16.488252806421617,,0.9262364989759797,0.9262364989759797,0.9262364989759797,0.9262364989759797,41.18803595461102,41.18803595461102,41.18803595461102,41.18803595461102,0.8388602027415687,0.8388602027415687,0.8388602027415687,0.8388602027415687,0.9738860202741568,0.9738860202741568,0.9738860202741568,0.9738860202741568,40.11278855133208,40.11278855133208,40.11278855133208,40.11278855133208,160.45115420532832,0.07318007254827512,4.051796823366876e-05,2293.9632006513275,2112.7014560687376,0.1306384293943612,0.1203157923028734,16.686772590074376,16.249244241082003,971.8095663463996,971.3720379974072,162.7373757822039,157.705131037875,26955.793906495157,7,0.8913953011407129,1944-05-05
1943,33,1977.7999525208795,0.1787142857142857,33.093965690703534,0.0167341599673176,55.0,13.0,13.0,17.0,178.0,276.0,0.1396935632763383,1701.7999525208795,1100.0,,275.0,275.0,275.0,275.0,601.7999525208795,45.0,5.0,12.0,37.06738837990925,502.7325641409703,100.0,18.0,25.0,54.06738837990925,680.7325641409703,1243.0,990.0,971.0139641228959,18.98603587710415,0.9262894125183111,0.48,988.5937105874816,0.5349,0.5349,0.5349,0.5349,17.044846464585873,17.044846464585873,17.044846464585873,17.044846464585873,,0.9290245772911335,0.9290245772911335,0.9290245772911335,0.9290245772911335,42.70675384992893,42.70675384992893,42.70675384992893,42.70675384992893,0.8697913207724832,0.8697913207724832,0.8697913207724832,0.8697913207724832,0.9769791320772484,0.9769791320772484,0.9769791320772484,0.9769791320772484,41.724142041237386,41.724142041237386,41.724142041237386,41.724142041237386,166.89656816494954,0.08450785738868162,4.2145598021451915e-05,2076.782126371957,1881.0436962338129,0.1467270540033714,0.1328979080160706,17.343130953495567,16.773474420376935,971.2853361671048,970.7156796339862,170.3815265044382,163.73990721813587,28038.623451711526,7,0.927203156471942,1944-05-12
1943,34,1783.1931212375187,0.198,29.047341845295836,0.01654008922053403,55.0,13.0,13.0,17.0,178.0,276.0,0.15502110221101315,1507.1931212375187,1100.0,,275.0,275.0,275.0,275.0,407.1931212375186,45.0,5.0,12.0,25.080735728397887,320.11238550912077,100.0,18.0,25.0,42.08073572839789,498.11238550912077,1243.0,990.0,970.3995470070751,19.60045299292491,0.9262894125183111,0.48,988.5937105874816,0.5349,0.5349,0.5349,0.5349,17.659263580406634,17.659263580406634,17.659263580406634,17.659263580406634,,0.9321703049416249,0.9321703049416249,0.9321703049416249,0.9321703049416249,44.396245871914445,44.396245871914445,44.396245871914445,44.396245871914445,0.904200526922901,0.904200526922901,0.904200526922901,0.904200526922901,0.9796625742702817,0.9796625742702817,0.9796625742702817,0.9796625742702817,43.4936061913241,43.4936061913241,43.4936061913241,43.4936061913241,173.9744247652964,0.09777270036520695,4.393293554679202e-05,1881.0436962338129,1677.712303316742,0.1645097311704537,0.1467270540033714,18.00004776138143,17.343130953495567,970.7156796339862,970.0587628261004,177.72186568890794,170.3815265044382,29227.703360569798,7,0.9665245820294245,1944-05-19
1943,35,1521.7393782743184,0.228,39.727110750057655,0.026251704953012028,54.714285714285715,12.857142857142858,12.857142857142858,16.428571428571427,169.71428571428572,266.57142857142856,0.17521477872199706,1255.1679497028897,1100.0,,275.0,275.0,275.0,275.0,155.16794970288987,30.13221605569398,4.572273222077617,7.33663977009049,9.561422332101971,103.5653983229258,84.8465017699797,17.429416079220474,20.193782627233343,25.9899937606734,273.2796840372115,1222.4697004764334,990.0,969.5548502990401,20.445149700959877,0.884146008043867,0.48,988.635853991956,0.5349,0.5349,0.5349,0.5349,18.546103692915988,18.546103692915988,18.546103692915988,18.546103692915988,,0.9356402266326854,0.9356402266326854,0.9356402266326854,0.9356402266326854,46.79941353231415,46.79941353231415,46.79941353231415,46.79941353231415,0.9531448784585367,0.9531448784585367,0.9531448784585367,0.9531448784585367,0.9799999999999999,0.9799999999999999,0.9799999999999999,0.9799999999999999,45.86342526166787,45.86342526166787,45.86342526166787,45.86342526166787,183.45370104667148,0.12106091037753115,4.63266921835029e-05,1645.7136786211431,1399.6225280663384,0.1927649781327797,0.1500404543288735,18.965306837888072,18.103427933474897,969.9553826540068,969.1603189368298,187.86190271667343,178.80490613961223,30820.221775840808,7,1.0191872280370637,1944-05-26
1943,36,1239.7812008954002,0.2704285714285714,39.119151260723875,0.03175470819831224,53.0,12.0,12.0,13.0,120.0,210.0,0.17031878091569302,1029.7812008954,1014.7897348768831,,253.6974337192208,253.6974337192208,253.6974337192208,253.6974337192208,14.991466018516771,3.783560471339947,0.8566552010581011,0.8566552010581011,0.9280431344796096,8.566552010581011,56.783560471339946,12.856655201058102,12.856655201058102,13.92804313447961,128.566552010581,1097.2866057503393,990.0,968.6540197633966,21.345980236603427,0.6996317149322911,0.3819184331770327,988.9184498518906,0.4576280272095225,0.4576280272095225,0.4576280272095225,0.4576280272095225,19.806802061284582,19.806802061284582,19.806802061284582,19.806802061284582,,0.9380554943225633,0.9380554943225633,0.9380554943225633,0.9380554943225633,46.1364304161473,46.1364304161473,46.1364304161473,46.1364304161473,0.9396421673349755,0.9396421673349755,0.9396421673349755,0.9396421673349755,0.9795405532263164,0.9795405532263164,0.9795405532263164,0.9795405532263164,45.19381056301143,45.19381056301143,45.19381056301143,45.19381056301143,180.77524225204573,0.14614495044847434,4.957886412337418e-05,1383.5781363808978,1125.7884692412713,0.1865359308054826,0.1517803689420163,20.48751512848049,19.02576377020727,969.108483209846,968.295335189044,190.1676052496373,168.6136592190821,30370.24069834368,7,1.004306901400254,1944-06-02
1943,37,988.5437708015243,0.33499999999999996,38.180114714807665,0.03956436632261316,47.285714285714285,10.571428571428571,9.857142857142858,10.142857142857142,97.14285714285714,175.0,0.17691608181224977,813.5437708015243,813.5437708015243,,203.38594270038107,203.38594270038107,203.38594270038107,203.38594270038107,0.0,0.0,0.0,0.0,0.0,0.0,47.285714285714285,10.571428571428571,9.857142857142858,10.142857142857142,97.14285714285714,881.2580565158099,990.0,967.8273125810646,22.172687418935407,0.4626841295977215,0.20827914958498564,989.3290367208173,0.29472005733720147,0.29472005733720147,0.29472005733720147,0.29472005733720147,21.207004082415512,21.207004082415512,21.207004082415512,21.207004082415512,,0.931610715811291,0.931610715811291,0.931610715811291,0.931610715811291,39.34892936609107,39.34892936609107,39.34892936609107,39.34892936609107,0.801403856743199,0.801403856743199,0.801403856743199,0.801403856743199,0.9725007957827376,0.9725007957827376,0.9725007957827376,0.9725007957827376,38.272836373411074,38.272836373411074,38.272836373411074,38.272836373411074,153.0913454936443,0.15507156782011047,5.2333043478512405e-05,1096.498822347363,858.5276662376176,0.1944371206820908,0.1543864550000352,21.952149264443687,20.653108588959725,968.2032820130916,967.3341106649503,164.69852237874656,134.40582123599447,25719.346042932244,7,0.8505074749646906,1944-06-09
1943,38,722.6492383796475,0.42842857142857144,31.657411125082263,0.04377137602494804,45.0,10.0,9.0,9.0,88.0,161.0,0.22408633144036058,561.6492383796474,561.6492383796474,,187.21641279321582,187.21641279321582,187.21641279321582,0.0,0.0,0.0,0.0,0.0,0.0,0.0,45.0,10.0,9.0,9.0,88.0,625.6492383796475,990.0,966.7905969535185,23.209403046481448,0.28207152186360335,0.09447530576360506,989.6234531723728,0.25035374247440323,0.25035374247440323,0.25035374247440323,0.0,22.582502476379865,22.582502476379865,22.582502476379865,22.832856218854268,,0.9283820984091086,0.9283820984091086,0.9283820984091086,0.0,38.45999154778347,38.45999154778347,38.45999154778347,0.0,0.7832992168591336,0.7832992168591336,0.7832992168591336,0.0,0.9721119899499915,0.9721119899499915,0.9721119899499915,0.96,37.39654216737318,37.39654216737318,37.39654216737318,0.0,112.18962650211954,0.1550491814300937,5.551418216718175e-05,803.6892968412517,636.9257883620418,0.2527767016845678,0.2003261716098248,23.075670876096783,22.10962093770968,967.114757187365,966.4477031534482,127.67554240953903,96.00722606998036,18847.857252356083,7,0.623275702789553,1944-06-16
1943,39,584.6170263842235,0.49328571428571427,12.678233205327501,0.021722491868220756,45.0,10.0,9.0,9.0,88.0,161.0,0.2759283651942422,423.6170263842236,423.6170263842236,,179.6327532340986,179.6327532340986,64.35151991602643,0.0,0.0,0.0,0.0,0.0,0.0,0.0,45.0,10.0,9.0,9.0,88.0,487.6170263842236,990.0,966.2283207674263,23.77167923257363,0.20843433803237565,0.05472340527684467,989.7368422566908,0.2331239668770643,0.2331239668770643,0.06841424337605988,0.0,23.275397522387355,23.275397522387355,23.44010724588836,23.508521489264417,,0.9261599064718223,0.9261599064718223,0.3923933991321219,0.0,38.04038182827211,38.04038182827211,13.41418829230841,0.0,0.7747531940584951,0.7747531940584951,0.273201390882045,0.0,0.9742167754455849,0.9742167754455849,0.9642857142857143,0.96,37.08229435012419,37.08229435012419,13.011762643539157,0.0,87.17635134378752,0.14910144428963656,5.721386499133814e-05,623.8090120652902,548.1781559247493,0.2937001379203099,0.2580918147799204,23.42583384241185,23.14787806604389,966.3952360482612,966.0668017016612,93.47551670650388,80.76037545470314,14645.627025756305,7,0.4843130630210418,1944-06-23
