WaterYear,WaterWeek,Flow,Exceedance,Flow_difference,Flow_difference_pct,EWRChannelA,EWRChannelC,EWRChannelD,EWRChannelE,EWRChannelFG,EWRTotal,EWRProportion,FlowAvailableForGeneration,FlowCanal,LowFlowShutoff,FlowTurbine1,FlowTurbine2,FlowTurbine3,FlowTurbine4,FlowSpill,SpillChannelA,SpillChannelC,SpillChannelD,SpillChannelE,SpillChannelFG,FlowChannelA,FlowChannelC,FlowChannelD,FlowChannelE,FlowChannelFG,FlowLeftChannel,LevelHeadpond,LevelTailwater,HeadGross,HeadlossLeftChannel,HeadlossCanal,LevelForebay,HeadlossTurbine1,HeadlossTurbine2,HeadlossTurbine3,HeadlossTurbine4,HeadTurbine1,HeadTurbine2,HeadTurbine3,HeadTurbine4,LowHeadShutoff,EffTurbine1,EffTurbine2,EffTurbine3,EffTurbine4,PowerTurbine1,PowerTurbine2,PowerTurbine3,PowerTurbine4,LoadFactorTurbine1,LoadFactorTurbine2,LoadFactorTurbine3,LoadFactorTurbine4,EffGen1,EffGen2,EffGen3,EffGen4,PowerGenerator1,PowerGenerator2,PowerGenerator3,PowerGenerator4,Power,PerfMwPerCumec,PerfMWhPerm3,Flow_max,Flow_min,EWRProportion_max,EWRProportion_min,HeadTurbine1_max,HeadTurbine1_min,LevelTailwater_max,LevelTailwater_min,Power_max,Power_min,Energy,Count,CapFactor,StartDate
1943,40,515.0401587771979,0.5404285714285715,8.404933087430996,0.016399020752875713,42.42857142857143,9.142857142857142,8.142857142857142,6.428571428571429,72.57142857142857,138.71428571428572,0.26925621276592693,376.3258730629122,376.3258730629122,,188.16293653145607,188.16293653145607,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,42.42857142857143,9.142857142857142,8.142857142857142,6.428571428571429,72.57142857142857,436.0401587771979,990.0,965.9176807144974,24.08231928550265,0.1894238638068236,0.045265174612582386,989.7653109615806,0.2508085090070941,0.2508085090070941,0.0,0.0,23.596821738076155,23.596821738076155,23.847630247083252,23.847630247083252,,0.9301649433652838,0.9301649433652838,0.0,0.0,40.50038193192808,40.50038193192808,0.0,0.0,0.8248550291635047,0.8248550291635047,0.0,0.0,0.9729257572072206,0.9729257572072206,0.96,0.96,39.40667991509982,39.40667991509982,0.0,0.0,78.81335983019964,0.1530411522102171,5.8173396729415494e-05,542.0087505502821,489.3436243127323,0.297043174739416,0.2560029865840799,23.753541882746404,23.46539781355478,966.0390393774762,965.8020463094072,82.33953705745917,74.19212602091702,13240.644451473541,7,0.4378519990566647,1944-06-30
1943,41,459.73587246788674,0.5847142857142857,6.649206134800904,0.014413104553901272,42.0,9.0,8.0,6.0,70.0,135.0,0.29392228004848137,324.73587246788674,324.73587246788674,,162.36793623394337,162.36793623394337,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,42.0,9.0,8.0,6.0,70.0,383.73587246788674,990.0,965.6688114261054,24.331188573894547,0.17096405833223702,0.03494717449357733,989.7940887671741,0.186905068989721,0.186905068989721,0.0,0.0,23.938372272078993,23.938372272078993,24.125277341068713,24.125277341068713,,0.9212135718955599,0.9212135718955599,0.0,0.0,35.113489389330304,35.113489389330304,0.0,0.0,0.7151423500881935,0.7151423500881935,0.0,0.0,0.97,0.97,0.96,0.96,34.0600847076504,34.0600847076504,0.0,0.0,68.1201694153008,0.1481183475927927,5.827177564791889e-05,486.0250263913084,442.799181369126,0.3048786124278341,0.2777634744497885,24.04323415713486,23.77445877655092,965.7871126187608,965.592596316161,73.5159643708813,64.62362611308339,11444.188461770533,7,0.37844538564055996,1944-07-07
1943,42,418.9563238568552,0.6312857142857143,6.37891829177078,0.015321114165424114,42.0,9.0,8.0,6.0,70.0,135.0,0.32258961547981135,283.95632385685514,283.95632385685514,,141.97816192842757,141.97816192842757,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,42.0,9.0,8.0,6.0,70.0,342.9563238568552,990.0,965.4851710825934,24.514828917406557,0.15657169036741345,0.026791264771371,989.8166370448613,0.1430326449109234,0.1430326449109234,0.0,0.0,24.18843331735688,24.18843331735688,24.331465962267803,24.331465962267803,,0.9129417735099346,0.9129417735099346,0.0,0.0,30.747028211862293,30.747028211862293,0.0,0.0,0.6262123872069713,0.6262123872069713,0.0,0.0,0.97,0.97,0.96,0.96,29.82461736550642,29.82461736550642,0.0,0.0,59.64923473101284,0.14230071683459355,5.835171357986293e-05,440.0331111664572,398.1467533267305,0.339070955299779,0.3067950946739818,24.3148515873015,24.06019827490324,965.580149000249,965.3907337666336,64.04988026806116,55.283228881891645,10021.071434810157,7,0.3313846373945158,1944-07-14
1943,43,372.9268252394726,0.6849999999999999,6.309206087699555,0.01697022843545213,42.0,9.0,8.0,6.0,70.0,135.0,0.3623717095508167,237.92682523947255,237.92682523947255,,134.60500624208154,103.32181899739102,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,42.0,9.0,8.0,6.0,70.0,296.9268252394726,990.0,965.2646341261973,24.73536587380269,0.14032645215605916,0.017585365047894458,989.842088182796,0.13678368750081063,0.08831718507287813,0.0,0.0,24.440670369097926,24.489136871525858,24.577454056598736,24.577454056598736,,0.9069361186950504,0.7727062659661196,0.0,0.0,29.359155641916306,22.341729748291094,0.0,0.0,0.5979461434198841,0.4550250457900426,0.0,0.0,0.9713538847971092,0.9684967419399663,0.96,0.96,28.546740846698032,21.669663470945324,0.0,0.0,50.21640431764336,0.13461730275249204,5.8655649330168485e-05,389.1339363713416,353.9823107128336,0.3813749894115982,0.3469242525051133,24.55741991785315,24.343386122106363,965.3456696818566,965.169911553564,53.397189897204754,47.103604583910055,8436.355925364085,7,0.2789800239869076,1944-07-21
1943,44,345.038732486429,0.7160000000000001,2.237324144261988,0.006495386231391814,40.714285714285715,8.142857142857142,6.714285714285714,5.142857142857143,65.71428571428571,126.42857142857143,0.36612918620925405,218.61016105785757,218.61016105785757,,170.43075723798952,48.17940381986807,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,40.714285714285715,8.142857142857142,6.714285714285714,5.142857142857143,65.71428571428571,274.1815896292862,990.0,965.1251936624321,24.87480633756788,0.13229895279673926,0.013722032211571486,989.8539790149916,0.22343524257205902,0.03834418896893173,0.0,0.0,24.505350109987507,24.69044116359063,24.728785352559562,24.728785352559562,,0.9198274952737464,0.3836282736183924,0.0,0.0,37.8665719791992,10.431397583329812,0.0,0.0,0.7712132785987617,0.21245208927351955,0.0,0.0,0.9755309232130662,0.9641023517844948,0.96,0.96,37.00047638938861,10.114005481436605,0.0,0.0,47.114481870825216,0.13656941162835684,5.9900225381058684e-05,353.9823107128336,338.3210417029997,0.3917364345563183,0.3376441131515744,24.67312558002173,24.343386122106363,965.169911553564,965.0916052085148,48.13954163026896,46.11835083167592,7915.232954298635,7,0.2617471215045845,1944-07-28
1943,45,327.57134359403915,0.7435714285714285,5.577073884519775,0.017244125885916128,39.0,7.0,5.0,4.0,60.0,115.0,0.35128333332701495,212.57134359403912,212.57134359403912,,181.07522676719532,31.496116826843828,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,39.0,7.0,5.0,4.0,60.0,263.57134359403915,990.0,965.0378567179703,24.962143282029825,0.12855426776863485,0.012559760574809757,989.8588859716566,0.24645296086243024,0.024565215494378685,0.0,0.0,24.57457629282397,24.79646403819202,24.821029253686397,24.821029253686397,,0.9246852398857927,0.2552367968071311,0.0,0.0,40.53460474906649,6.813175779899391,0.0,0.0,0.8255520315492156,0.13876121751322587,0.0,0.0,0.9767332646084654,0.9624475503227511,0.96,0.96,39.64601370551385,6.599013315730102,0.0,0.0,46.245027021243956,0.14118077324721803,6.046513264324139e-05,335.4728177879068,311.8155700798613,0.3688077537967284,0.3427997557545943,24.69122015010328,24.46667603513833,965.0773640889396,964.9590778503992,47.83264918619358,43.51457802176547,7769.164539568985,7,0.25691681678468864,1944-08-04
1943,46,299.2516088045671,0.7852857142857143,3.5183571599468286,0.011842867051993,39.0,7.0,5.0,4.0,60.0,115.0,0.38460114304242043,184.2516088045671,184.2516088045671,,184.2516088045671,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,39.0,7.0,5.0,4.0,60.0,235.2516088045671,990.0,964.9003134022607,25.0996865977392,0.11855931601729806,0.008425160880456672,989.8730155231023,0.24071514772744593,0.0,0.0,0.0,24.731986973114008,24.972702120841454,24.972702120841454,24.972702120841454,,0.9299417274834102,0.0,0.0,0.0,41.55937124572968,0.0,0.0,0.0,0.8464230396278957,0.0,0.0,0.0,0.9747192166913756,0.96,0.96,0.96,40.51575533693453,0.0,0.0,0.0,40.51575533693453,0.13530648074532844,6.106997468058268e-05,311.8155700798613,287.1870699602335,0.4004358553326371,0.3688077537967284,24.819895289171622,24.634163429925344,964.9590778503992,964.848748279841,43.51457802176547,37.63892970787311,6806.646896605001,7,0.22508752964963627,1944-08-11
1943,47,279.8159477347713,0.8185714285714286,1.9175189290517258,0.006907399367240214,39.0,7.0,5.0,4.0,60.0,115.0,0.4110669270431959,164.8159477347713,164.8159477347713,,164.8159477347713,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,39.0,7.0,5.0,4.0,60.0,215.8159477347713,990.0,964.8192637909391,25.18073620906091,0.1116996919841027,0.0064815947734770864,989.8818187132425,0.19233272418215583,0.0,0.0,0.0,24.87022219812118,25.062554922303338,25.062554922303338,25.062554922303338,,0.9230789518514708,0.0,0.0,0.0,37.10749415288002,0.0,0.0,0.0,0.7557534450688396,0.0,0.0,0.0,0.97,0.96,0.96,0.96,35.99426932829362,0.0,0.0,0.0,35.99426932829362,0.1286164736590259,6.066325100258725e-05,283.6079686159883,273.7644374568714,0.4200691699341591,0.4054893117467819,24.911144897632365,24.84448230656974,964.834431874464,964.7950577498276,36.84106455653104,34.64141067524919,6047.037247153328,7,0.19996816293496456,1944-08-18
1943,48,265.31205671078885,0.8481428571428572,2.440235495514441,0.009269539817364,39.0,7.0,5.0,4.0,60.0,115.0,0.4336449790208402,150.31205671078888,150.31205671078888,,150.31205671078888,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,39.0,7.0,5.0,4.0,60.0,201.31205671078882,990.0,964.7612482268432,25.238751773156814,0.10658067236131825,0.005031205671078828,989.8883881219675,0.16012346025042504,0.0,0.0,0.0,24.96701643487399,25.12713989512442,25.12713989512442,25.12713989512442,,0.9173854699769493,0.0,0.0,0.0,33.764887454385224,0.0,0.0,0.0,0.6876759155679271,0.0,0.0,0.0,0.97,0.96,0.96,0.96,32.75194083075366,0.0,0.0,0.0,32.75194083075366,0.12340223792313379,6.052361658083425e-05,273.7644374568714,256.6827889882703,0.4480238057770799,0.4200691699341591,25.023466237650048,24.911144897632365,964.7950577498276,964.7267311559532,34.64141067524919,30.82083606842492,5502.326059566615,7,0.18195522683752036,1944-08-25
1943,49,243.37783563703312,0.8841428571428571,3.13070128032332,0.012886763375697014,34.0,6.0,4.0,3.0,44.0,91.0,0.3742218641065797,152.37783563703312,152.37783563703312,,152.37783563703312,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,34.0,6.0,4.0,3.0,44.0,196.37783563703312,990.0,964.6583576455398,25.341642354460127,0.10483921303798992,0.0052377835637032865,989.8899230033984,0.1646852408240036,0.0,0.0,0.0,25.066880117034433,25.23156535785844,25.23156535785844,25.23156535785844,,0.9183111028257481,0.0,0.0,0.0,34.40032846936628,0.0,0.0,0.0,0.7006176877671341,0.0,0.0,0.0,0.97,0.96,0.96,0.96,33.3683186152853,0.0,0.0,0.0,33.3683186152853,0.13703243530842923,6.08267986737992e-05,256.6827889882703,234.76788002600708,0.387616909050417,0.3545231854409936,25.1389043506697,24.96294048691936,964.7267311559532,964.608607280156,36.335883127020615,31.45435343283332,5605.877527367929,7,0.1853795478626961,1944-09-01
1943,50,229.218415352765,0.9087142857142858,1.4424047373241213,0.0063119861203664,34.0,6.0,4.0,3.0,44.0,91.0,0.3970710816331763,138.218415352765,138.218415352765,,138.218415352765,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,34.0,6.0,4.0,3.0,44.0,182.218415352765,990.0,964.5753104921166,25.424689507883418,0.09984187807717491,0.003821841535276443,989.8963362803877,0.1353031315104169,0.0,0.0,0.0,25.18572265676056,25.321025788270976,25.321025788270976,25.321025788270976,,0.9123861096722627,0.0,0.0,0.0,31.14882052875486,0.0,0.0,0.0,0.6343955301172068,0.0,0.0,0.0,0.97,0.96,0.96,0.96,30.214355912892213,0.0,0.0,0.0,30.214355912892213,0.13179859448910072,6.072120105363319e-05,234.76788002600708,224.67104686473823,0.4050366136175347,0.387616909050417,25.22386808125259,25.1389043506697,964.608607280156,964.5480262811884,31.45435343283332,29.198989074306,5076.011793365892,7,0.1678575328494012,1944-09-08
1943,51,215.3959827109991,0.9314285714285715,2.5820576573730096,0.012080608585438113,34.0,6.0,4.0,3.0,44.0,91.0,0.42280127822039226,124.39598271099909,124.39598271099909,,124.39598271099909,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,34.0,6.0,4.0,3.0,44.0,168.3959827109991,990.0,964.492375896266,25.507624103733974,0.09496349485687276,0.002439598271099857,989.902596906872,0.10979491435017973,0.0,0.0,0.0,25.30042609625581,25.386949938018766,25.386949938018766,25.386949938018766,,0.9050396235309106,0.0,0.0,0.0,27.93745951545893,0.0,0.0,0.0,0.5689910288280841,0.0,0.0,0.0,0.97,0.96,0.96,0.96,27.099335729995158,0.0,0.0,0.0,27.099335729995158,0.12573289512692554,6.0506178664531384e-05,222.2828362851385,206.5966432631272,0.4404718225944256,0.4093883338939747,25.37241212470702,25.243768878378297,964.5336970177108,964.4395798595788,28.666311693278505,25.073716786532856,4552.688402639187,7,0.1505518651666398,1944-09-15
1943,52,201.55013264628636,0.9522857142857142,0.9069515706839094,0.004511396750900815,34.0,6.0,4.0,3.0,44.0,91.0,0.4515488386440761,110.55013264628634,110.55013264628634,,110.55013264628634,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,34.0,6.0,4.0,3.0,44.0,154.55013264628636,990.0,964.4093007958776,25.59069920412232,0.09007684687116155,0.0010550132646285858,989.9088681398642,0.08651110978425611,0.0,0.0,0.0,25.396058874958147,25.4,25.4,25.4,,0.8944733938650332,0.0,0.0,0.0,24.628870538143325,0.0,0.0,0.0,0.5016063246057704,0.0,0.0,0.0,0.969782630550936,0.96,0.96,0.96,23.88471744338173,0.0,0.0,0.0,23.88471744338173,0.1184925086622356,6.001283387733385e-05,206.5966432631272,200.2479822683398,0.4544365389812347,0.4404718225944256,25.4,25.37241212470702,964.4395798595788,964.40148789361,25.073716786532856,23.571130490022757,4012.6325304881307,7,0.13269287468545404,1944-09-22
1943,53,199.0925590239552,0.959,0.5777116221922965,0.00290172382646795,34.0,6.0,4.0,3.0,44.0,91.0,0.4570738376467937,108.0925590239552,108.0925590239552,,108.0925590239552,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,34.0,6.0,4.0,3.0,44.0,152.0925590239552,990.0,964.401814881952,25.598185118047923,0.0892094897110614,0.0008092559023955,989.9099812543866,0.0827006897164119,0.0,0.0,0.0,25.4,25.4,25.4,25.4,,0.8924184922297815,0.0,0.0,0.0,24.02905965759405,0.0,0.0,0.0,0.489390217058942,0.0,0.0,0.0,0.9689390217058942,0.96,0.96,0.96,23.282693557141748,0.0,0.0,0.0,23.282693557141748,0.1169440669771105,5.9832193218318806e-05,199.0925590239552,199.0925590239552,0.4570738376467937,0.4570738376467937,25.4,25.4,964.401814881952,964.401814881952,23.282693557141748,23.282693557141748,1117.5692907428038,2,0.12934829753967636,1944-09-29
1944,1,197.4276210586483,0.9615714285714285,0.5549793217689682,0.0028430195686251713,31.0,4.0,3.0,2.0,33.0,73.0,0.36979092361091453,124.42762105864831,124.42762105864831,,124.42762105864831,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,31.0,4.0,3.0,2.0,33.0,162.4276210586483,990.0,964.4051447578826,25.594855242117337,0.09285706713230957,0.0024427621058648002,989.9047001707619,0.10964151980858361,0.0,0.0,0.0,25.389913893070634,25.4,25.4,25.4,,0.905859964431374,0.0,0.0,0.0,28.066487441966142,0.0,0.0,0.0,0.5716188888384143,0.0,0.0,0.0,0.97,0.96,0.96,0.96,27.224492818707155,0.0,0.0,0.0,27.224492818707155,0.1378863209950523,6.0775734508621406e-05,199.0925590239552,195.20770377157243,0.37396065108897,0.366663628002373,25.3903796460296,25.38956457835141,964.4095845924568,964.401814881952,27.62473759211141,26.69083312083482,4573.714793542802,7,0.15124718232615086,1944-10-01
1944,2,194.70076727754005,0.9667142857142856,0.330352385298385,0.0017096229829294287,31.0,4.0,3.0,2.0,33.0,73.0,0.3749400949479888,121.70076727754004,121.70076727754004,,121.70076727754004,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,31.0,4.0,3.0,2.0,33.0,159.70076727754005,990.0,964.410598465445,25.589401534555105,0.09189467230104227,0.0021700767277539573,989.9059352509712,0.10486053235349695,0.0,0.0,0.0,25.390476253172817,25.4,25.4,25.4,,0.9038154104741337,0.0,0.0,0.0,27.389525381187628,0.0,0.0,0.0,0.5578314741586075,0.0,0.0,0.0,0.97,0.96,0.96,0.96,26.567839619751997,0.0,0.0,0.0,26.567839619751997,0.13645309209395703,6.063990612555354e-05,195.20770377157243,192.89523707448373,0.3784437661973587,0.37396065108897,25.390817414560196,25.3903796460296,964.414209525851,964.4095845924568,26.69083312083482,26.13008420690088,4463.397056118336,7,0.14759910899862222,1944-10-08
1944,3,193.1662537020204,0.9702857142857143,0.0542033255073347,0.00028044713884544287,31.0,4.0,3.0,2.0,33.0,73.0,0.37791309884013896,120.1662537020204,120.1662537020204,,120.1662537020204,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,31.0,4.0,3.0,2.0,33.0,158.1662537020204,990.0,964.413667492596,25.58633250740409,0.09135309286476265,0.0020166253702020146,989.9066302817649,0.10219167602267014,0.0,0.0,0.0,25.390771113146393,25.4,25.4,25.4,,0.9025288927573613,0.0,0.0,0.0,27.005879381717314,0.0,0.0,0.0,0.5500179100146093,0.0,0.0,0.0,0.97,0.96,0.96,0.96,26.19570300026579,0.0,0.0,0.0,26.19570300026579,0.13561212833459874,6.055429292219933e-05,193.27466035303507,192.89523707448373,0.3784437661973587,0.377700831897251,25.390817414560196,25.390752592580867,964.414209525851,964.413450679294,26.22195051761176,26.13008420690088,4400.878104044654,7,0.14553168333480998,1944-10-15
1944,4,193.27513474121878,0.9701428571428571,0.3256943412277166,0.0016747207713678715,31.0,4.0,3.0,2.0,33.0,73.0,0.37770405385349826,120.27513474121876,120.27513474121876,,120.27513474121876,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,31.0,4.0,3.0,2.0,33.0,158.27513474121878,990.0,964.4134497305175,25.586550269482473,0.09139152050253092,0.002027513474121829,989.9065809660233,0.10238352361202997,0.0,0.0,0.0,25.39074771189373,25.4,25.4,25.4,,0.9026201755428466,0.0,0.0,0.0,27.033137327311724,0.0,0.0,0.0,0.5505730616560432,0.0,0.0,0.0,0.97,0.96,0.96,0.96,26.22214320749237,0.0,0.0,0.0,26.22214320749237,0.1356714438828196,6.0560361474950676e-05,194.7956741845264,192.89523707448373,0.3784437661973587,0.3747516483905511,25.390817414560196,25.390459139853583,964.414209525851,964.410408651631,26.590764589619543,26.13008420690088,4405.320058858719,7,0.14567857337495763,1944-10-22
1944,5,196.25880104553238,0.9635714285714286,0.6138406913469713,0.003089076269554572,29.857142857142858,4.0,2.4285714285714284,2.0,31.285714285714285,69.57142857142857,0.35459643598774904,126.6873724741038,126.6873724741038,,126.6873724741038,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,29.857142857142858,4.0,2.4285714285714284,2.0,31.285714285714285,162.97308675981807,990.0,964.4074823979089,25.592517602091107,0.09304957960770387,0.0026687372474103427,989.9042816831449,0.1137604339591257,0.0,0.0,0.0,25.383038851276858,25.4,25.4,25.4,,0.906851138923912,0.0,0.0,0.0,28.60139634767102,0.0,0.0,0.0,0.5825131639036867,0.0,0.0,0.0,0.97,0.96,0.96,0.96,27.743354457240887,0.0,0.0,0.0,27.743354457240887,0.14133484822845827,6.082572030598053e-05,199.0925590239552,194.7956741845264,0.3747516483905511,0.3365268914542327,25.390459139853583,25.3769383766694,964.410408651631,964.401814881952,29.01087517634436,26.590764589619543,4660.88354881647,7,0.1541297469846716,1944-10-29
1944,6,203.08164877177515,0.9495714285714286,1.8512700271038025,0.008921374678426672,29.0,4.0,2.0,2.0,30.0,67.0,0.3300608421131548,136.08164877177515,136.08164877177515,,136.08164877177515,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,29.0,4.0,2.0,2.0,30.0,171.08164877177515,990.0,964.4195269680318,25.58047303196817,0.09591135321044772,0.003608164877177457,989.9004804819124,0.13121863928969518,0.0,0.0,0.0,25.34973487459084,25.4,25.4,25.4,,0.9115537424760455,0.0,0.0,0.0,30.839152684785798,0.0,0.0,0.0,0.6280886493846395,0.0,0.0,0.0,0.97,0.96,0.96,0.96,29.913978104242226,0.0,0.0,0.0,29.913978104242226,0.14726629933643734,6.106078261059498e-05,212.05144921368185,199.0925590239552,0.3365268914542327,0.3159610568493916,25.3769383766694,25.27520205974167,964.472308695282,964.40148789361,31.93086080563675,29.01087517634436,5025.548321512693,7,0.16618876724579013,1944-11-05
1944,7,227.63235366036542,0.9117142857142858,4.4611767143721135,0.019398032747038284,29.0,4.0,2.0,2.0,30.0,67.0,0.29478173737454344,160.63235366036542,160.63235366036542,,160.63235366036542,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,29.0,4.0,2.0,2.0,30.0,195.63235366036542,990.0,964.5657941219622,25.43420587803777,0.10457611060087868,0.006063235366036486,989.889360654033,0.18315505107359917,0.0,0.0,0.0,25.140411480997233,25.32261288893199,25.32261288893199,25.32261288893199,,0.9216008347138712,0.0,0.0,0.0,36.500315133295736,0.0,0.0,0.0,0.7433872735905445,0.0,0.0,0.0,0.9702361207623877,0.96,0.96,0.96,35.41477212595405,0.0,0.0,0.0,35.41477212595405,0.15547380562531546,6.123841951389988e-05,243.27968621428656,214.75310038088367,0.3119861826496081,0.2754031832357133,25.252149053179664,25.00269604543817,964.6596781172858,964.4885186022854,38.95506577511732,32.533296124862225,5949.681717160281,7,0.19674873403307808,1944-11-12
1944,8,257.00700912363993,0.8635714285714285,3.358050928459132,0.013057749935502542,34.0,4.714285714285714,2.7142857142857144,2.0,42.142857142857146,85.57142857142857,0.3321524679947593,171.43558055221135,171.43558055221135,,171.43558055221135,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,34.0,4.714285714285714,2.7142857142857144,2.0,42.142857142857146,212.86415198078276,990.0,964.7268836376287,25.27311636237136,0.11065787821232902,0.007143558055221086,989.8821985637325,0.20831204091924893,0.0,0.0,0.0,24.94700288518457,25.15531492610382,25.15531492610382,25.15531492610382,,0.925652560893176,0.0,0.0,0.0,38.82866263811708,0.0,0.0,0.0,0.7908077930370078,0.0,0.0,0.0,0.9711111302324521,0.96,0.96,0.96,37.70962766397482,0.0,0.0,0.0,37.70962766397482,0.14691688640381112,6.10904630356013e-05,266.78604271350054,246.1954239432886,0.3623149038023341,0.268215452080634,24.97659161360157,24.899344258690245,964.767144170854,964.6771725436598,40.530464758403966,35.8751236313695,6335.217447547771,7,0.20949793146652684,1944-11-19
1944,9,288.41701179961694,0.8038571428571428,5.604868451983212,0.019380212630054017,36.57142857142857,5.0,3.2857142857142856,2.2857142857142856,49.0,96.14285714285714,0.33341919917589014,192.27415465675978,192.27415465675978,,192.27415465675978,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,36.57142857142857,5.0,3.2857142857142856,2.2857142857142856,49.0,237.13129751390264,990.0,964.8548573205904,25.14514267940961,0.11922271310942292,0.009280892446029771,989.8714963944446,0.2622122951743508,0.0,0.0,0.0,24.754426778679793,25.016639073854144,25.016639073854144,25.016639073854144,,0.9324988460795164,0.0,0.0,0.0,43.52652995277754,0.0,0.0,0.0,0.8864873717469965,0.0,0.0,0.0,0.9774220865060952,0.96,0.96,0.96,42.5506763957156,0.0,0.0,0.0,42.5506763957156,0.14749818494349368,6.146319911476977e-05,306.020121877383,270.26224589706084,0.3441102166945746,0.3155502482934695,24.87524725574626,24.647299127521837,964.9301006093868,964.7810489835882,44.79174488261989,38.98475211498116,7148.51363448022,7,0.23639264664286444,1944-11-26
1944,10,344.3041083555635,0.7205714285714286,10.688117211688336,0.030731535516802817,38.0,5.0,4.0,3.0,54.0,104.0,0.3031583217632539,240.3041083555635,240.3041083555635,,135.33222732616656,104.97188102939694,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,38.0,5.0,4.0,3.0,54.0,287.30410835556347,990.0,965.1215205417777,24.87847945822219,0.13693029680535782,0.018060821671112642,989.8450088815235,0.13720619656534708,0.09155372910360962,0.0,0.0,24.58628214318035,24.631934610642087,24.7234883397457,24.7234883397457,,0.9074059376486293,0.7733913369153387,0.0,0.0,29.703940696837687,22.844448802941542,0.0,0.0,0.60496824229812,0.4652637230741659,0.0,0.0,0.9712792203850791,0.9684220775279362,0.96,0.96,28.877827491562197,22.15552543554398,0.0,0.0,51.03335292710618,0.1480555573857488,5.903109254922762e-05,380.8369423592014,316.52242407738737,0.3285707175507185,0.2730827512576453,24.740084729069764,24.384992198220576,965.304184711796,964.9826121203868,58.54031988837393,46.58090145289224,8573.603291753838,7,0.2835186273728121,1944-12-03
1944,11,407.63120015394026,0.6445714285714287,5.635998225341983,0.013938504394180486,38.0,5.0,4.0,3.0,54.0,104.0,0.25539619527706175,303.63120015394026,303.63120015394026,,151.81560007697013,151.81560007697013,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,38.0,5.0,4.0,3.0,54.0,350.63120015394026,990.0,965.4327938299323,24.56720617006769,0.1592803923397121,0.030726240030788,989.8099933676294,0.16340921233792496,0.16340921233792496,0.0,0.0,24.21379032535926,24.21379032535926,24.377199537697184,24.377199537697184,,0.9172320934425232,0.9172320934425232,0.0,0.0,33.066140360871444,33.066140360871444,0.0,0.0,0.6734448138670354,0.6734448138670354,0.0,0.0,0.97,0.97,0.96,0.96,32.0741561500453,32.0741561500453,0.0,0.0,64.1483123000906,0.15731533762105382,5.8687520891687784e-05,420.28892993659525,386.53109723034976,0.2690598524806973,0.2474488205427857,24.34774837485082,24.1347136191592,965.4913001847146,965.3326554861516,66.7905937045766,59.73817862731866,10776.91646641522,7,0.35637951277828106,1944-12-10
1944,12,420.88705752093585,0.6305714285714286,4.693896594681064,0.010975392625237184,38.0,5.0,4.0,3.0,54.0,104.0,0.24722835225910453,316.88705752093585,316.88705752093585,,158.44352876046793,158.44352876046793,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,38.0,5.0,4.0,3.0,54.0,363.88705752093585,990.0,965.4939917588442,24.5060082411558,0.16395879569171506,0.03337741150418716,989.8026637928041,0.17781507331444119,0.17781507331444119,0.0,0.0,24.130856960645445,24.130856960645445,24.308672033959883,24.308672033959883,,0.9198690066605496,0.9198690066605496,0.0,0.0,34.49082275618603,34.49082275618603,0.0,0.0,0.7024607485984934,0.7024607485984934,0.0,0.0,0.97,0.97,0.96,0.96,33.45609807350045,33.45609807350045,0.0,0.0,66.9121961470009,0.15895298313281872,5.865491470601796e-05,440.0331111664572,413.7323824701425,0.2513702199936097,0.2363458507118082,24.175113140443116,24.01214894316512,965.580149000249,965.4617957211155,70.88872176408314,65.42334102652475,11241.248952696149,7,0.3717344230388938,1944-12-17
1944,13,455.9819066982894,0.5889999999999999,3.6909400762952407,0.008111346733280015,38.0,5.0,4.0,3.0,54.0,104.0,0.22812033309809485,351.98190669828944,351.98190669828944,,175.9909533491447,175.9909533491447,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,38.0,5.0,4.0,3.0,54.0,398.9819066982894,990.0,965.6519185801424,24.34808141985772,0.1763448568482091,0.040396381339657825,989.7832587618122,0.21923450775862233,0.21923450775862233,0.0,0.0,23.91210567391123,23.91210567391123,24.131340181669852,24.131340181669852,,0.9263159291812365,0.9263159291812365,0.0,0.0,38.22978317943217,38.22978317943217,0.0,0.0,0.7786106553855838,0.7786106553855838,0.0,0.0,0.97,0.97,0.96,0.96,37.0828896840492,37.0828896840492,0.0,0.0,74.16577936809838,0.1626430143339348,5.8530750777061414e-05,462.56506724863937,442.799181369126,0.2348694495740352,0.2248332339893224,23.99488055767445,23.870669591409627,965.6815428026188,965.592596316161,75.51624246017366,71.45808908997641,12459.850933840531,7,0.41203210760054665,1944-12-24
1944,14,472.8069127746275,0.5704285714285715,3.8235119420790755,0.00803907068726543,40.57142857142857,5.857142857142857,4.0,3.0,64.28571428571429,117.71428571428571,0.2489177896005502,355.0926270603418,355.0926270603418,,177.5463135301709,177.5463135301709,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,40.57142857142857,5.857142857142857,4.0,3.0,64.28571428571429,405.5211984889132,990.0,965.7276311074858,24.272368892514187,0.17865277581459388,0.041018525412068296,989.7803286987734,0.22313207654516912,0.22313207654516912,0.0,0.0,23.82956551474233,23.82956551474233,24.0526975912875,24.0526975912875,,0.9268050370386952,0.9268050370386952,0.0,0.0,38.45468772026163,38.45468772026163,0.0,0.0,0.7831911959320088,0.7831911959320088,0.0,0.0,0.9700895562331391,0.9700895562331391,0.96,0.96,37.30459242332752,37.30459242332752,0.0,0.0,74.60918484665504,0.15781423462804742,5.8364857315533315e-05,486.0250263913084,459.2604427967548,0.259422962295372,0.2264510293259136,23.897881715749037,23.74999725830741,965.7871126187608,965.6666719925854,76.84997594563201,72.0063818546486,12534.343054238047,7,0.4144954713703058,1944-12-31
1944,15,506.7698355580834,0.5458571428571429,5.28488662565372,0.0103672196959712,38.0,5.571428571428571,4.0,3.0,57.0,107.57142857142857,0.21298342141977739,399.19840698665485,399.19840698665485,,199.59920349332742,199.59920349332742,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,38.0,5.571428571428571,4.0,3.0,57.0,446.7698355580834,990.0,965.8804642600114,24.119535739988674,0.1932106996506209,0.049839681397330915,989.756949618952,0.2830426473258319,0.2830426473258319,0.0,0.0,23.59344271161488,23.59344271161488,23.87648535894071,23.87648535894071,,0.9335313547483209,0.9335313547483209,0.0,0.0,43.111801541331054,43.111801541331054,0.0,0.0,0.8780407645892272,0.8780407645892272,0.0,0.0,0.9760573417529462,0.9760573417529462,0.96,0.96,42.08961651615198,42.08961651615198,0.0,0.0,84.17923303230396,0.1659465260513954,5.856302925373156e-05,523.0192327708844,489.3436243127323,0.2452264503671345,0.173989777618491,23.72894762058604,23.45671919909356,965.953586547469,965.8020463094072,91.35654824857292,77.58312608928097,14142.111149427064,7,0.467662405735022,1945-01-07
1944,16,552.4529341511623,0.5135714285714286,6.9818370384977015,0.012646358458906428,34.0,5.0,4.0,3.0,45.0,91.0,0.16482725574007415,461.4529341511622,461.4529341511622,,164.20663514320043,164.20663514320043,133.03966386476142,0.0,0.0,0.0,0.0,0.0,0.0,0.0,34.0,5.0,4.0,3.0,45.0,504.4529341511622,990.0,966.0860382036801,23.9139617963198,0.214679704253058,0.06229058683023241,989.7230297089167,0.19430805167770587,0.19430805167770587,0.14619949442582802,0.0,23.4426834535588,23.4426834535588,23.490792010810676,23.6369915052365,,0.9208474603929732,0.9208474603929732,0.7867763141077945,0.0,34.79799941093747,34.79799941093747,28.077423592301333,0.0,0.7087168922797856,0.7087168922797856,0.5718416210244671,0.0,0.9714285714285714,0.9714285714285714,0.9685714285714285,0.96,33.82126518679571,33.82126518679571,27.235100884532294,0.0,94.87763125812371,0.17175543718911604,5.712834498749763e-05,571.8920920403683,527.3375978981461,0.1725649761418612,0.1591209272982508,23.53094979359246,23.35427929250981,966.1735144141816,965.9730191905415,98.28169915019032,92.20630023168788,15939.442051364786,7,0.5270979514340207,1945-01-14
1944,17,616.714730134672,0.47500000000000003,10.82241331398276,0.0175852849677472,34.0,5.0,4.0,3.0,45.0,91.0,0.1476791377901692,525.714730134672,525.714730134672,,175.23824337822398,175.23824337822398,175.23824337822398,0.0,0.0,0.0,0.0,0.0,0.0,0.0,34.0,5.0,4.0,3.0,45.0,568.714730134672,990.0,966.3660897659041,23.633910234095847,0.24971620150010881,0.08033641105052924,989.6699473874494,0.21753770257097899,0.21753770257097899,0.21753770257097899,0.0,23.08631991897425,23.08631991897425,23.08631991897425,23.30385762154523,,0.9253140780555972,0.9253140780555972,0.9253140780555972,0.0,36.70901838673079,36.70901838673079,36.70901838673079,0.0,0.7476378490169202,0.7476378490169202,0.7476378490169202,0.0,0.97,0.97,0.97,0.96,35.60774783512886,35.60774783512886,35.60774783512886,0.0,106.82324350538657,0.1732000666099988,5.644786083867913e-05,647.6489852382476,589.2318351168824,0.1544383629271301,0.1405082105803412,23.249548509520853,22.905886530662013,966.490595940953,966.251543258026,112.65624184523614,101.61556062514376,17946.304908904945,7,0.5934624639188143,1945-01-21
1944,18,688.9431035257574,0.4428571428571429,10.383533861224723,0.015045879851459599,34.857142857142854,5.428571428571429,4.428571428571429,3.4285714285714284,48.857142857142854,97.0,0.14065604683758598,591.9431035257574,591.9431035257574,,197.31436784191914,197.31436784191914,197.31436784191914,0.0,0.0,0.0,0.0,0.0,0.0,0.0,34.857142857142854,5.428571428571429,4.428571428571429,3.4285714285714284,48.857142857142854,636.657389240043,990.0,966.6557724141029,23.344227585897006,0.28832734559295314,0.10654582467991502,989.6051268297272,0.2756270043411789,0.2756270043411789,0.2756270043411789,0.0,22.673727411282947,22.673727411282947,22.673727411282947,22.949354415624125,,0.9321659127220191,0.9321659127220191,0.9321659127220191,0.0,40.895616609385705,40.895616609385705,40.895616609385705,0.0,0.8329046152624379,0.8329046152624379,0.8329046152624379,0.0,0.9732904615262438,0.9732904615262438,0.9732904615262438,0.96,39.804839819807434,39.804839819807434,39.804839819807434,0.0,119.41451945942228,0.1733659817049127,5.603885490397807e-05,720.3337222668207,659.9420006160087,0.1494330050540019,0.1329069891498445,22.83391145644978,22.50351899363114,966.7813348890672,966.539768002464,123.87810871113167,114.9759656187708,20061.639269182942,7,0.6634139969967904,1945-01-28
1944,19,774.061371791817,0.40714285714285714,13.912994327537442,0.017848632898849186,36.0,6.0,5.0,4.0,54.0,105.0,0.13595634661216985,669.061371791817,669.061371791817,,189.81723585054996,189.81723585054996,189.81723585054996,99.60966424016705,0.0,0.0,0.0,0.0,0.0,0.0,36.0,6.0,5.0,4.0,54.0,716.061371791817,990.0,966.9962454871672,23.003754512832774,0.33345184693308205,0.13144553625523553,989.5351026168117,0.25738035000065257,0.25738035000065257,0.25738035000065257,0.12294275853352202,22.281476779643793,22.281476779643793,22.281476779643793,22.415914371110926,,0.9285053918693025,0.9285053918693025,0.9285053918693025,0.5275102337593451,38.55301797413985,38.55301797413985,38.55301797413985,20.005797382215956,0.7851938487604857,0.7851938487604857,0.7851938487604857,0.40745004851763655,0.97333141412236,0.97333141412236,0.97333141412236,0.9657142857142856,37.541330097195235,37.541330097195235,37.541330097195235,19.405623460749478,132.02961375233522,0.17062616589153468,5.486002871459554e-05,817.7246825595828,720.3337222668207,0.145765770439811,0.1284050759863779,22.50351899363114,22.099820725421573,967.1708987302384,966.7813348890672,138.51416444503823,123.87810871113167,22180.975110392315,7,0.7334978541796401,1945-02-04
1944,20,865.3421391249724,0.37242857142857144,12.528072882323206,0.014409299867717943,43.0,7.0,5.0,4.0,78.0,137.0,0.15846792183293948,728.3421391249724,728.3421391249724,,182.0855347812431,182.0855347812431,182.0855347812431,182.0855347812431,0.0,0.0,0.0,0.0,0.0,0.0,43.0,7.0,5.0,4.0,78.0,783.3421391249724,990.0,967.3613685564998,22.63863144350015,0.3761259176042705,0.15430286569352983,989.4695712167021,0.2349112325792415,0.2349112325792415,0.2349112325792415,0.2349112325792415,21.873291427623098,21.873291427623098,21.873291427623098,21.873291427623098,,0.9255933261979574,0.9255933261979574,0.9255933261979574,0.9255933261979574,36.14654802900421,36.14654802900421,36.14654802900421,36.14654802900421,0.7361822409165827,0.7361822409165827,0.7361822409165827,0.7361822409165827,0.97,0.97,0.97,0.97,35.06215158813408,35.06215158813408,35.06215158813408,35.06215158813408,140.2486063525363,0.16206749506008905,5.349760701594588e-05,905.4211927358452,834.6935677067364,0.1641320902668486,0.151310794466868,22.052355019430152,21.6342423911852,967.5216847709434,967.2387742708268,146.9295403011832,135.075450641248,23561.765867226102,7,0.7791589241807574,1945-02-11
1944,21,1022.2752724437004,0.3244285714285714,30.230722498289342,0.029500657488623315,43.0,7.0,5.0,4.0,78.0,137.0,0.13462188673400866,885.2752724437005,885.2752724437005,,221.3188181109251,221.3188181109251,221.3188181109251,221.3188181109251,0.0,0.0,0.0,0.0,0.0,0.0,43.0,7.0,5.0,4.0,78.0,940.2752724437004,990.0,967.952287863277,22.04771213672304,0.5157886990805921,0.258748046795341,989.2254632541242,0.34858923078699366,0.34858923078699366,0.34858923078699366,0.34858923078699366,20.924586160060127,20.924586160060127,20.924586160060127,20.924586160060127,,0.9358372858191305,0.9358372858191305,0.9358372858191305,0.9358372858191305,42.44700619473055,42.44700619473055,42.44700619473055,42.44700619473055,0.8645011444955305,0.8645011444955305,0.8645011444955305,0.8645011444955305,0.9758655422509165,0.9758655422509165,0.9758655422509165,0.9758655422509165,41.43323038439109,41.43323038439109,41.43323038439109,41.43323038439109,165.73292153756435,0.16213629299116886,5.205060531653901e-05,1117.0362502238706,924.6839937244496,0.1481587233365966,0.1226459749829454,21.51668167759515,20.370235995510477,968.2678282149892,967.5987359748976,180.2865361058024,150.05279641383416,27843.13081831081,7,0.9207384529864685,1945-02-18
1944,22,1091.7502859495125,0.3038571428571429,53.36195472323055,0.051713426274684185,45.57142857142857,7.857142857142857,6.714285714285714,6.142857142857143,90.42857142857143,156.71428571428572,0.14609756333313392,935.036000235227,935.036000235227,,233.75900005880675,233.75900005880675,233.75900005880675,233.75900005880675,0.0,0.0,0.0,0.0,0.0,0.0,45.57142857142857,7.857142857142857,6.714285714285714,6.142857142857143,90.42857142857143,995.178857378084,990.0,968.1820163000388,21.817983699961133,0.5808105440399851,0.30650061188194544,989.1126888440782,0.3917527304715333,0.3917527304715333,0.3917527304715333,0.3917527304715333,20.538919813567674,20.538919813567674,20.538919813567674,20.538919813567674,,0.9365436745746456,0.9365436745746456,0.9365436745746456,0.9365436745746456,43.972044000866205,43.972044000866205,43.972044000866205,43.972044000866205,0.8955609776143829,0.8955609776143829,0.8955609776143829,0.8955609776143829,0.9762702704236783,0.9762702704236783,0.9762702704236783,0.9762702704236783,42.94678593026924,42.94678593026924,42.94678593026924,42.94678593026924,171.787143721077,0.1571150108156388,5.1146590006889226e-05,1195.2983332432605,971.4321659369264,0.1883816558858747,0.1146157375023449,21.317126431328703,19.84732660021029,968.5137947616216,967.7857286637476,189.7205230031512,148.78479435728025,28860.240145140935,7,0.95437302067265,1945-02-25
1944,23,1533.518800525898,0.23828571428571427,151.3169624005022,0.09133535435530195,49.0,9.0,9.0,9.0,107.0,183.0,0.12829109561438798,1350.518800525898,1030.6800539600388,,257.6700134900097,257.6700134900097,257.6700134900097,257.6700134900097,319.83874656585914,25.70439397553786,4.563780817664387,7.563780817664387,15.729774421271761,266.2770165337207,74.70439397553785,13.563780817664385,16.563780817664387,24.729774421271763,373.2770165337207,1135.5120095709055,990.0,969.5891248283061,20.410875171693778,0.7663371626815438,0.4031154717394596,988.8305473655789,0.4727013822229787,0.4727013822229787,0.4727013822229787,0.4727013822229787,18.768721155049803,18.768721155049803,18.768721155049803,18.768721155049803,,0.9339329848715351,0.9339329848715351,0.9339329848715351,0.9339329848715351,44.02628519118975,44.02628519118975,44.02628519118975,44.02628519118975,0.896665686174944,0.896665686174944,0.896665686174944,0.896665686174944,0.9780850935652803,0.9780850935652803,0.9780850935652803,0.9780850935652803,43.06455200031645,43.06455200031645,43.06455200031645,43.06455200031645,172.2582080012658,0.1213146991792778,4.672807720239944e-05,2102.056335477332,1080.0406798008228,0.1694380623086791,0.0870576096898205,20.68762952882532,16.712467708743354,971.3463428787384,968.1515564222312,188.50130423299836,163.03430371325427,28939.378944212654,7,0.9569900444514766,1945-03-04
1944,24,2436.2627122671156,0.13214285714285715,95.29896274577153,0.03857049426088194,49.0,9.0,9.0,9.0,107.0,183.0,0.07566471090227808,2253.2627122671156,1100.0,,275.0,275.0,275.0,275.0,1153.2627122671158,51.0,9.0,16.0,56.419367057415066,1020.8433452097006,100.0,18.0,25.0,65.41936705741507,1127.8433452097006,1243.0,990.0,972.153047926162,17.84695207383798,0.9262894125183111,0.48,988.5937105874816,0.5349,0.5349,0.5349,0.5349,15.905762661319702,15.905762661319702,15.905762661319702,15.905762661319702,,0.9218108504907663,0.9218108504907663,0.9218108504907663,0.9218108504907663,39.54868063128499,39.54868063128499,39.54868063128499,39.54868063128499,0.8054721106168021,0.8054721106168021,0.8054721106168021,0.8054721106168021,0.9716151086597257,0.9716151086597257,0.9716151086597257,0.9716151086597257,38.428342819328726,38.428342819328726,38.428342819328726,38.428342819328726,153.7133712773149,0.06375985510116787,3.8816507898311843e-05,2769.1490746977324,2161.5709846171685,0.0846606478817121,0.0660852829022848,16.568811659095438,15.102243855452675,972.956566732029,971.4899989283864,161.37623057940965,144.47964550046626,25823.846374588902,7,0.8539631737628606,1945-03-11
1944,25,3186.568130799503,0.0757142857142857,97.5856153190075,0.03094114242644097,54.714285714285715,10.142857142857142,10.714285714285714,11.285714285714286,128.14285714285714,215.0,0.067252436540381,2971.568130799503,1100.0,,275.0,275.0,275.0,275.0,1871.5681307995026,45.2857142857143,7.857142857142857,14.285714285714286,68.71428571428571,1735.4252736566455,100.0,18.0,25.0,80.0,1863.5681307995026,1243.0,990.0,973.9354195514735,16.064580448526467,0.9262894125183111,0.48,988.5937105874816,0.5349,0.5349,0.5349,0.5349,14.123391036008188,14.123391036008188,14.123391036008188,14.123391036008188,,0.9027258426320172,0.9027258426320172,0.9027258426320172,0.9027258426320172,34.391185174974325,34.391185174974325,34.391185174974325,34.391185174974325,0.7004314699587438,0.7004314699587438,0.7004314699587438,0.7004314699587438,0.97,0.97,0.97,0.97,33.35944961972509,33.35944961972509,33.35944961972509,33.35944961972509,133.43779847890036,0.04211708338527627,3.3696413757298074e-05,3452.248381930785,2895.457390346268,0.0750195079769849,0.0596513664225588,14.797361714232116,13.5395223495808,974.5192882379008,973.2614488732496,141.0447649137338,126.73834982790392,22417.550144455265,7,0.7413211026605577,1945-03-18
1944,26,3731.6717569720813,0.047,61.97211950010401,0.01671980757818367,59.0,11.0,12.0,13.0,144.0,239.0,0.06413143546986201,3492.6717569720813,1100.0,,275.0,275.0,275.0,275.0,2392.6717569720813,41.0,7.0,12.999999999999998,67.0,2264.6717569720813,100.0,18.0,25.0,80.0,2408.6717569720813,1243.0,990.0,975.1113996754884,14.888600324511604,0.9262894125183111,0.48,988.5937105874816,0.5349,0.5349,0.5349,0.5349,12.947410911993328,12.947410911993328,12.947410911993328,12.947410911993328,,0.884004581699488,0.884004581699488,0.884004581699488,0.884004581699488,30.872197168467775,30.872197168467775,30.872197168467775,30.872197168467775,0.6287616531256165,0.6287616531256165,0.6287616531256165,0.6287616531256165,0.97,0.97,0.97,0.97,29.94603125341374,29.94603125341374,29.94603125341374,29.94603125341374,119.78412501365496,0.03217532382990657,3.0248516417589636e-05,3886.053218431513,3496.366435549196,0.068356679543075,0.0615019884098409,13.446034093103655,12.620269243662612,975.4385413438192,974.612776494378,125.64981964958255,115.87104754726973,20123.73300229403,7,0.6654673611869719,1945-03-25
1944,27,3778.5420303640885,0.045571428571428575,35.22943952763555,0.0094274097245831,70.0,14.0,18.0,25.0,168.0,295.0,0.07810261242996895,3483.5420303640885,1100.0,,275.0,275.0,275.0,275.0,2383.5420303640885,30.0,4.0,7.0,55.0,2287.5420303640885,100.0,18.0,25.0,80.0,2455.5420303640885,1243.0,990.0,975.2107200167239,14.789279983276142,0.9262894125183111,0.48,988.5937105874816,0.5349,0.5349,0.5349,0.5349,12.848090570757863,12.848090570757863,12.848090570757863,12.848090570757863,,0.8823189496869431,0.8823189496869431,0.8823189496869431,0.8823189496869431,30.57418471254025,30.57418471254025,30.57418471254025,30.57418471254025,0.6226921530048931,0.6226921530048931,0.6226921530048931,0.6226921530048931,0.97,0.97,0.97,0.97,29.65695917116404,29.65695917116404,29.65695917116404,29.65695917116404,118.62783668465617,0.031417115905386074,2.9956524415317218e-05,3866.688601822888,3639.447141738064,0.0810562672052214,0.0762926706487114,13.142839263322564,12.6613037883809,975.3975067991008,974.9159713241592,122.13999162395922,116.36775948943637,19929.476563022235,7,0.6590435371369787,1945-04-01
1944,28,3444.817853639292,0.06028571428571428,51.54036840483741,0.015090516484792716,70.0,14.0,18.0,25.0,168.0,295.0,0.08568710178268034,3149.817853639292,1100.0,,275.0,275.0,275.0,275.0,2049.8178536392925,30.000000000000025,4.0,6.999999999999996,55.0,1953.8178536392923,100.0,18.0,25.0,80.0,2121.8178536392925,1243.0,990.0,974.5035425946164,15.496457405383435,0.9262894125183111,0.48,988.5937105874816,0.5349,0.5349,0.5349,0.5349,13.555267992865156,13.555267992865156,13.555267992865156,13.555267992865156,,0.8947992231842372,0.8947992231842372,0.8947992231842372,0.8947992231842372,32.7132223132249,32.7132223132249,32.7132223132249,32.7132223132249,0.6662570735891017,0.6662570735891017,0.6662570735891017,0.6662570735891017,0.97,0.97,0.97,0.97,31.73182564382815,31.73182564382815,31.73182564382815,31.73182564382815,126.9273025753126,0.036882716676615974,3.205234913517995e-05,3573.2680912123824,3278.6645629042023,0.0899756575703775,0.0825574774883204,13.907354727994282,13.283075822769767,974.775734764712,974.1514558594874,131.0500146317635,123.7595107559316,21323.786832652513,7,0.7051516809739587,1945-04-08
1944,29,3031.251239828494,0.08428571428571428,57.944594517050255,0.019093235285473527,67.71428571428571,13.857142857142858,17.428571428571427,24.142857142857142,160.71428571428572,283.85714285714283,0.09357328368018113,2747.3940969713512,1100.0,,275.0,275.0,275.0,275.0,1647.3940969713515,32.285714285714285,4.142857142857143,7.571428571428569,55.857142857142854,1547.5369541142086,100.0,18.0,25.0,80.0,1708.2512398284944,1243.0,990.0,973.5870871602344,16.412912839765664,0.9262894125183111,0.48,988.5937105874816,0.5349,0.5349,0.5349,0.5349,14.471723427247388,14.471723427247388,14.471723427247388,14.471723427247388,,0.9072699989795359,0.9072699989795359,0.9072699989795359,0.9072699989795359,35.412310026012,35.412310026012,35.412310026012,35.412310026012,0.7212283101020773,0.7212283101020773,0.7212283101020773,0.7212283101020773,0.97,0.97,0.97,0.97,34.34994072523164,34.34994072523164,34.34994072523164,34.34994072523164,137.39976290092653,0.04542547972008787,3.46969098234663e-05,3210.822806441037,2873.0524012848505,0.1018837303507066,0.0755294264396138,14.851442722311385,14.05111464049957,974.0076959469822,973.2073678651705,141.6538787424835,132.70941272149466,23083.16016735566,7,0.7633320161162587,1945-04-15
1944,30,2690.7023906670297,0.10942857142857143,43.611561321490235,0.01623616669587394,54.0,13.0,14.0,19.0,117.0,217.0,0.08075338338511732,2473.7023906670297,1100.0,,275.0,275.0,275.0,275.0,1373.7023906670295,46.0,5.0,11.0,61.0,1250.7023906670297,100.0,18.0,25.0,80.0,1367.7023906670297,1243.0,990.0,972.7672126671274,17.23278733287267,0.9262894125183111,0.48,988.5937105874816,0.5349,0.5349,0.5349,0.5349,15.291597920354393,15.291597920354393,15.291597920354393,15.291597920354393,,0.9162501188423361,0.9162501188423361,0.9162501188423361,0.9162501188423361,37.78826462831392,37.78826462831392,37.78826462831392,37.78826462831392,0.7696184242019127,0.7696184242019127,0.7696184242019127,0.7696184242019127,0.97,0.97,0.97,0.97,36.6546166894645,36.6546166894645,36.6546166894645,36.6546166894645,146.618466757858,0.054597505812828885,3.7024865342893434e-05,2873.0524012848505,2567.771472034419,0.0845090781494169,0.0755294264396138,15.588327723950322,14.851442722311385,973.2073678651705,972.4704828635314,149.97432615612982,141.6538787424835,24631.90241532014,7,0.8145470375436554,1945-04-22
1944,31,2419.293231541346,0.13128571428571428,36.76981675279934,0.015214448459327415,54.714285714285715,13.0,13.285714285714286,17.571428571428573,160.57142857142858,259.14285714285717,0.10746511763922169,2160.1503743984886,1100.0,,275.0,275.0,275.0,275.0,1060.1503743984886,45.285714285714285,5.000000000000001,11.714285714285717,60.967068965534104,937.1833054329545,100.0,18.0,25.0,78.53849753696268,1097.7547340043832,1243.0,990.0,972.112087110617,17.887912889382942,0.9262894125183111,0.48,988.5937105874816,0.5349,0.5349,0.5349,0.5349,15.946723476864666,15.946723476864666,15.946723476864666,15.946723476864666,,0.9229222563346753,0.9229222563346753,0.9229222563346753,0.9229222563346753,39.69317325907719,39.69317325907719,39.69317325907719,39.69317325907719,0.8084149339934255,0.8084149339934255,0.8084149339934255,0.8084149339934255,0.9709557257357871,0.9709557257357871,0.9709557257357871,0.9709557257357871,38.54076517983345,38.54076517983345,38.54076517983345,38.54076517983345,154.1630607193338,0.0638086023207827,3.8930065838215605e-05,2517.067713758129,2310.3827547648234,0.1194607254710461,0.0862114272150455,16.2096108346011,15.710716105996532,972.3480944814852,971.8491997528806,157.25149676076066,151.36610070957585,25899.39420084808,7,0.8564614484407435,1945-04-29
