WaterYear,WaterWeek,Flow,Exceedance,Flow_difference,Flow_difference_pct,EWRChannelA,EWRChannelC,EWRChannelD,EWRChannelE,EWRChannelFG,EWRTotal,EWRProportion,FlowAvailableForGeneration,FlowCanal,LowFlowShutoff,FlowTurbine1,FlowTurbine2,FlowTurbine3,FlowTurbine4,FlowSpill,SpillChannelA,SpillChannelC,SpillChannelD,SpillChannelE,SpillChannelFG,FlowChannelA,FlowChannelC,FlowChannelD,FlowChannelE,FlowChannelFG,FlowLeftChannel,LevelHeadpond,LevelTailwater,HeadGross,HeadlossLeftChannel,HeadlossCanal,LevelForebay,HeadlossTurbine1,HeadlossTurbine2,HeadlossTurbine3,HeadlossTurbine4,HeadTurbine1,HeadTurbine2,HeadTurbine3,HeadTurbine4,LowHeadShutoff,EffTurbine1,EffTurbine2,EffTurbine3,EffTurbine4,PowerTurbine1,PowerTurbine2,PowerTurbine3,PowerTurbine4,LoadFactorTurbine1,LoadFactorTurbine2,LoadFactorTurbine3,LoadFactorTurbine4,EffGen1,EffGen2,EffGen3,EffGen4,PowerGenerator1,PowerGenerator2,PowerGenerator3,PowerGenerator4,Power,PerfMwPerCumec,PerfMWhPerm3,Flow_max,Flow_min,EWRProportion_max,EWRProportion_min,HeadTurbine1_max,HeadTurbine1_min,LevelTailwater_max,LevelTailwater_min,Power_max,Power_min,Energy,Count,CapFactor,StartDate
1944,32,2188.9186764851333,0.15628571428571428,30.80639199519198,0.014103491090337872,55.0,13.0,13.0,17.0,178.0,276.0,0.12619167042542673,1912.9186764851333,1100.0,,275.0,275.0,275.0,275.0,812.9186764851336,45.0,5.0,12.0,50.07107789944663,700.8475985856868,100.0,18.0,25.0,67.07107789944664,878.8475985856868,1243.0,990.0,971.5560105984124,18.4439894015876,0.9262894125183111,0.48,988.5937105874816,0.5349,0.5349,0.5349,0.5349,16.502799989069324,16.502799989069324,16.502799989069324,16.502799989069324,,0.9263089439455652,0.9263089439455652,0.9263089439455652,0.9263089439455652,41.22760222185743,41.22760222185743,41.22760222185743,41.22760222185743,0.8396660330317196,0.8396660330317196,0.8396660330317196,0.8396660330317196,0.9739666033031719,0.9739666033031719,0.9739666033031719,0.9739666033031719,40.15464744141491,40.15464744141491,40.15464744141491,40.15464744141491,160.61858976565964,0.07345989944742934,4.0560249940823136e-05,2276.101843596241,2094.7380107984795,0.1317587204591725,0.1212599518674964,16.730132630381938,16.2923578615597,971.766452725922,971.3286779570998,163.23852618313154,158.19901514661703,26983.923080630815,7,0.892325498698109,1945-05-06
1944,33,1962.5535245772899,0.18014285714285713,33.489012857126234,0.01711058718888476,55.0,13.0,13.0,17.0,178.0,276.0,0.14083291145214655,1686.5535245772899,1100.0,,275.0,275.0,275.0,275.0,586.5535245772899,45.0,5.0,12.0,36.12829680367365,488.4252277736162,100.0,18.0,25.0,53.128296803673656,666.4252277736161,1243.0,990.0,970.9657933793311,19.034206620668915,0.9262894125183111,0.48,988.5937105874816,0.5349,0.5349,0.5349,0.5349,17.093017208150634,17.093017208150634,17.093017208150634,17.093017208150634,,0.9292714362871501,0.9292714362871501,0.9292714362871501,0.9292714362871501,42.83902680979429,42.83902680979429,42.83902680979429,42.83902680979429,0.8724852710752401,0.8724852710752401,0.8724852710752401,0.8724852710752401,0.977248527107524,0.977248527107524,0.977248527107524,0.977248527107524,41.86513298856895,41.86513298856895,41.86513298856895,41.86513298856895,167.4605319542758,0.08549901896913872,4.228801311976662e-05,2067.468969295266,1860.314920798596,0.1483619772729225,0.1334965622696042,17.410100843363118,16.795954454699988,971.2628561327816,970.6487097441186,171.16825387385214,164.00013188796203,28133.369368318337,7,0.9303362886348656,1945-05-13
1944,34,1729.791906826479,0.20385714285714288,35.827905337629055,0.020944353273295857,55.0,13.0,13.0,17.0,178.0,276.0,0.1598367907388317,1453.791906826479,1100.0,,275.0,275.0,275.0,275.0,353.79190682647913,45.0,4.999999999999999,11.857015830568063,21.791530492935305,270.1433605029757,100.0,18.0,24.857015830568063,38.79153049293531,448.14336050297567,1242.8570158305681,990.0,970.2270200066702,19.772979993329823,0.9259190357179815,0.48,988.5940809642819,0.5349,0.5349,0.5349,0.5349,17.832160957611865,17.832160957611865,17.832160957611865,17.832160957611865,,0.9329784285048068,0.9329784285048068,0.9329784285048068,0.9329784285048068,44.869736254535546,44.869736254535546,44.869736254535546,44.869736254535546,0.9138439155709887,0.9138439155709887,0.9138439155709887,0.9138439155709887,0.9799325745612147,0.9799325745612147,0.9799325745612147,0.9799325745612147,43.96937762455924,43.96937762455924,43.96937762455924,43.96937762455924,175.87751049823697,0.10191539211734958,4.441351275208004e-05,1832.2961330880007,1609.5195834351923,0.1714797401911284,0.1506306731842807,18.222955340139485,17.500623080582038,970.5581875068996,969.8384478849443,180.0579969484984,172.23338502943403,29547.421763703813,7,0.977097280545761,1945-05-20
1944,35,1482.0467302805669,0.23285714285714285,34.79628549794909,0.023743988661338502,54.42857142857143,12.714285714285714,12.714285714285714,15.857142857142858,161.42857142857142,257.14285714285717,0.17308161464606045,1224.9038731377098,1100.0,,275.0,275.0,275.0,275.0,124.90387313770972,25.9946189368203,4.5211002911300575,6.091968987076997,7.699812717503825,80.59637220517854,80.42319036539173,17.235386005415773,18.80625470136271,23.556955574646683,242.02494363374996,1216.4648310721702,990.0,969.4266125132142,20.573387486785855,0.8714203652116707,0.48,988.6485796347885,0.5349,0.5349,0.5349,0.5349,18.687067121574167,18.687067121574167,18.687067121574167,18.687067121574167,,0.9360838662684449,0.9360838662684449,0.9360838662684449,0.9360838662684449,47.177274766658606,47.177274766658606,47.177274766658606,47.177274766658606,0.9608406266121915,0.9608406266121915,0.9608406266121915,0.9608406266121915,0.9799999999999999,0.9799999999999999,0.9799999999999999,0.9799999999999999,46.23372927132543,46.23372927132543,46.23372927132543,46.23372927132543,184.93491708530172,0.12521065247124766,4.670073663770245e-05,1589.152359062425,1365.945584949549,0.1907805494536799,0.1500404543288735,19.092205053205127,18.29778008508594,969.7726460831248,969.0515165052216,189.19902427550755,180.8429222499868,31069.06607033069,7,1.027416206029454,1945-05-27
1944,36,1196.8193244207334,0.27814285714285714,38.49239465745508,0.0320215969004861,53.0,12.0,12.0,13.0,120.0,210.0,0.17622568100222788,986.8193244207333,984.2895666407923,,246.07239166019806,246.07239166019806,246.07239166019806,246.07239166019806,2.529757779941097,0.6384626777946579,0.14455758742520555,0.14455758742520555,0.15660405304397268,1.4455758742520555,53.638462677794664,12.144557587425206,12.144557587425206,13.156604053043973,121.44557587425206,1062.2171444934372,990.0,968.518575019608,21.481424980392017,0.6537344399632898,0.3503754414453028,988.9958901185913,0.4308568237156197,0.4308568237156197,0.4308568237156197,0.4308568237156197,20.0464582752678,20.0464582752678,20.0464582752678,20.0464582752678,,0.937917739054755,0.937917739054755,0.937917739054755,0.937917739054755,45.288772162819,45.288772162819,45.288772162819,45.288772162819,0.9223782517885744,0.9223782517885744,0.9223782517885744,0.9223782517885744,0.9789085047393217,0.9789085047393217,0.9789085047393217,0.9789085047393217,44.336548283050824,44.336548283050824,44.336548283050824,44.336548283050824,177.3461931322033,0.1483095980545809,5.013750538604098e-05,1327.7083044595877,1096.498822347363,0.1915186735453451,0.1581672716022331,20.653108588959725,19.23432738333633,968.9299403854444,968.2032820130916,190.6975891534169,163.96558408521176,29794.160446210153,7,0.9852566285122405,1945-06-03
1944,37,956.776978120312,0.34485714285714286,35.630182868908,0.037614702312587046,46.142857142857146,10.285714285714286,9.428571428571429,9.571428571428571,92.57142857142857,168.0,0.17590576792519594,788.776978120312,788.776978120312,,197.194244530078,197.194244530078,197.194244530078,197.194244530078,0.0,0.0,0.0,0.0,0.0,0.0,46.142857142857146,10.285714285714286,9.428571428571429,9.571428571428571,92.57142857142857,854.6341209774548,990.0,967.712061592668,22.287938407332003,0.439004356919395,0.19251552154299564,989.3684801215376,0.277280396155697,0.277280396155697,0.277280396155697,0.277280396155697,21.379138132713926,21.379138132713926,21.379138132713926,21.379138132713926,,0.9299072458580707,0.9299072458580707,0.9299072458580707,0.9299072458580707,38.3901754444443,38.3901754444443,38.3901754444443,38.3901754444443,0.7818773002941813,0.7818773002941813,0.7818773002941813,0.7818773002941813,0.971704272841161,0.971704272841161,0.971704272841161,0.971704272841161,37.309377047755156,37.309377047755156,37.309377047755156,37.309377047755156,149.23750819102062,0.15609471328340166,5.261824758565223e-05,1080.0406798008228,847.0875422650073,0.1944371206820908,0.1543864550000352,22.014821582944283,20.74583036997167,968.1515564222312,967.28835016906,164.69852237874656,132.4298070204145,25071.901376091464,7,0.8290972677278924,1945-06-10
1944,38,763.0168602907573,0.4107142857142857,19.28626298846632,0.025174360138221014,45.0,10.0,9.0,9.0,88.0,161.0,0.2114159880488717,602.0168602907573,602.0168602907573,,200.67228676358582,200.67228676358582,200.67228676358582,0.0,0.0,0.0,0.0,0.0,0.0,0.0,45.0,10.0,9.0,9.0,88.0,666.0168602907573,990.0,966.9520674411631,23.047932558837015,0.30501204386875574,0.10930857751199362,989.5856793786194,0.2858128506909785,0.2858128506909785,0.2858128506909785,0.0,22.347799086765317,22.347799086765317,22.347799086765317,22.633611937456294,,0.9326125086778977,0.9326125086778977,0.9326125086778977,0.0,41.00300706162451,41.00300706162451,41.00300706162451,0.0,0.8350917935157742,0.8350917935157742,0.8350917935157742,0.0,0.9740057433100268,0.9740057433100268,0.9740057433100268,0.96,39.94417973588303,39.94417973588303,39.94417973588303,0.0,119.83253920764909,0.15698298963071444,5.5298391746747846e-05,817.7246825595828,712.0837013457431,0.2260970159768177,0.1968877831791128,22.64643249970832,22.02694456371304,967.1708987302384,966.7483348053828,130.30560950961217,110.1287567098656,20131.866586885048,7,0.6657363289313839,1945-06-17
1944,39,642.7709123087888,0.46328571428571425,16.62494859364574,0.025844641177291686,45.0,10.0,9.0,9.0,88.0,161.0,0.25117231471331014,481.77091230878875,481.77091230878875,,170.94051984555395,170.94051984555395,139.88987261768085,0.0,0.0,0.0,0.0,0.0,0.0,0.0,45.0,10.0,9.0,9.0,88.0,545.7709123087888,990.0,966.4707771536058,23.529222846394127,0.23690731215189983,0.0678460527450405,989.6952466351031,0.20992544721589354,0.20992544721589354,0.1621751680397588,0.0,23.014544034281272,23.014544034281272,23.062294313457407,23.224469481497163,,0.922992670346286,0.922992670346286,0.7890026129348249,0.0,35.63790058476065,35.63790058476065,29.035476205133342,0.0,0.7258228225002169,0.7258228225002169,0.5913538941982351,0.0,0.9714285714285714,0.9714285714285714,0.9685714285714285,0.96,34.63478781101411,34.63478781101411,28.164411918979344,0.0,97.43398754100755,0.15151855004742837,5.62153890972996e-05,691.9065967426677,595.7090611902229,0.2702661592528457,0.2326903671072798,23.230220170993583,22.763788029015497,966.6676263869706,966.280690775356,106.38818743716264,90.56773606557678,16368.909906889268,7,0.5412999307833752,1945-06-24
1944,40,547.5791298235733,0.5175714285714286,10.38426120276264,0.018891700534993745,42.0,9.0,8.0,6.0,70.0,135.0,0.24676288860829734,412.5791298235733,412.5791298235733,,206.28956491178664,206.28956491178664,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,42.0,9.0,8.0,6.0,70.0,471.5791298235733,990.0,966.0641060842061,23.935893915793958,0.20196666935058777,0.05251582596471462,989.7455175046847,0.3015589449145297,0.3015589449145297,0.0,0.0,23.379852475564157,23.379852475564157,23.68141142047869,23.68141142047869,,0.9353496030472058,0.9353496030472058,0.0,0.0,44.237240425106265,44.237240425106265,0.0,0.0,0.9009621267842415,0.9009621267842415,0.0,0.0,0.978558526767582,0.978558526767582,0.96,0.96,43.29178257716397,43.29178257716397,0.0,0.0,86.58356515432794,0.1580756715611868,5.829514841748034e-05,566.8540212047202,523.0192327708844,0.2581167030603988,0.2381565534510772,23.53920472974353,23.25416153112484,966.1508430954212,965.953586547469,90.50867762976428,81.39824377895053,14546.038945927092,7,0.4810198064129329,1945-07-01
1944,41,486.34318703783725,0.5594285714285715,7.548611911999241,0.015375777026238045,42.0,9.0,8.0,6.0,70.0,135.0,0.2777867413934669,351.34318703783725,351.34318703783725,,175.67159351891863,175.67159351891863,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,42.0,9.0,8.0,6.0,70.0,410.34318703783725,990.0,965.7885443416702,24.211455658329765,0.18035460518451257,0.0402686374075674,989.7793767574078,0.21868930282660973,0.21868930282660973,0.0,0.0,23.77214311291107,23.77214311291107,23.99083241573768,23.99083241573768,,0.9260542500988876,0.9260542500988876,0.0,0.0,37.92480725905319,37.92480725905319,0.0,0.0,0.7723993331782727,0.7723993331782727,0.0,0.0,0.9703896601042643,0.9703896601042643,0.96,0.96,36.80289074706129,36.80289074706129,0.0,0.0,73.60578149412258,0.15130367402964048,5.819463781492616e-05,512.1178199937132,470.1789493868897,0.2871247217172081,0.2636112135321853,23.873746243918745,23.609028272578257,965.9045301899716,965.715805272241,79.02295573092749,70.27988225296949,12365.771291012594,7,0.408921008300681,1945-07-08
1944,42,450.0685006846303,0.5961428571428572,4.3065483172046415,0.009536298853444229,43.142857142857146,9.142857142857142,8.142857142857142,6.428571428571429,75.42857142857143,142.28571428571428,0.31665441066711975,307.782786398916,307.782786398916,,153.891393199458,153.891393199458,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,43.142857142857146,9.142857142857142,8.142857142857142,6.428571428571429,75.42857142857143,368.21135782748746,990.0,965.6253082530809,24.374691746919193,0.16548497543921364,0.031556557279783175,989.8029584672811,0.16858707485927762,0.16858707485927762,0.0,0.0,24.00906313934094,24.00906313934094,24.177650214200217,24.177650214200217,,0.9177363860679648,0.9177363860679648,0.0,0.0,33.26076557665111,33.26076557665111,0.0,0.0,0.6774086675489024,0.6774086675489024,0.0,0.0,0.97,0.97,0.96,0.96,32.262942609351576,32.262942609351576,0.0,0.0,64.52588521870315,0.1432592387766174,5.822295404253711e-05,467.1571483252964,440.0331111664572,0.4226954637730415,0.2889819849358169,24.13527440701303,23.89261113952303,965.7022071674638,965.580149000249,69.6615285831598,52.83364240726888,10840.348716742128,7,0.35847714010390636,1945-07-15
1944,43,422.442373976286,0.6264285714285714,4.575509273269079,0.010878327608753128,50.0,10.0,9.0,9.0,108.0,186.0,0.4404788803759128,236.44237397628595,236.44237397628595,,118.22118698814297,118.22118698814297,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,50.0,10.0,9.0,9.0,108.0,305.4423739762859,990.0,965.5009906828933,24.49900931710676,0.14333185351573613,0.017288474795257143,989.839379671689,0.09906765147507383,0.09906765147507383,0.0,0.0,24.239321337320707,24.239321337320707,24.338388988795778,24.338388988795778,,0.8994695435329774,0.8994695435329774,0.0,0.0,25.279314293644102,25.279314293644102,0.0,0.0,0.5148536516017128,0.5148536516017128,0.0,0.0,0.9697418438154344,0.9697418438154344,0.96,0.96,24.514826188047614,24.514826188047614,0.0,0.0,49.02965237609523,0.11601938737829288,5.759650268680268e-05,435.49688511870175,408.00454625357366,0.4558772732017587,0.4270983475560397,24.324138699452988,24.162263154350963,965.559735983034,965.436020458141,51.88361077068576,45.820149880657326,8236.981599183999,7,0.2723869576449735,1945-07-22
1944,44,392.80965102272694,0.6614285714285714,3.881086270624613,0.009912818363107385,48.285714285714285,8.857142857142858,7.285714285714286,6.714285714285714,97.14285714285714,168.28571428571428,0.42786594290071495,224.5239367370127,224.5239367370127,,158.40136181244242,66.12257492457026,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,48.285714285714285,8.857142857142858,7.285714285714286,6.714285714285714,97.14285714285714,288.9525081655841,990.0,965.3636336297643,24.63636637023556,0.13751206824292944,0.014904787347402486,989.8475831444097,0.1947754453413022,0.05418131605039006,0.0,0.0,24.28917406930396,24.429768198594875,24.483949514645264,24.483949514645264,,0.9151491336613233,0.5129244588145134,0.0,0.0,34.69732987897692,14.213299555403363,0.0,0.0,0.7066665963131756,0.28947656935648397,0.0,0.0,0.9741971712546518,0.9656257426832232,0.96,0.96,33.85910350005828,13.784753782956196,0.0,0.0,47.643857283014476,0.12135862092081563,5.8988059181623955e-05,402.90237744418727,380.8369423592014,0.4671644273019178,0.3955929292580247,24.45361292641423,24.10426392100882,965.4130606984988,965.304184711796,49.42793421350164,46.16134518142421,8004.168023546432,7,0.2646880960167471,1945-07-29
1944,45,356.25727396179536,0.7035714285714286,5.173925518566981,0.014394326997274371,47.0,8.0,6.0,5.0,89.0,155.0,0.4353851167667758,201.25727396179536,201.25727396179536,,201.25727396179536,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,47.0,8.0,6.0,5.0,89.0,262.25727396179536,990.0,965.1812863698088,24.81871363019106,0.12809049182400514,0.010597748021975443,989.8613117601541,0.2872125692663893,0.0,0.0,0.0,24.392812821078685,24.680025390345072,24.680025390345072,24.680025390345072,,0.9348468556593348,0.0,0.0,0.0,45.00686489508115,0.0,0.0,0.0,0.9166367595739542,0.0,0.0,0.0,0.9789721412669667,0.96,0.96,0.96,44.0627454045806,0.0,0.0,0.0,44.0627454045806,0.12361330598309017,6.0814162861424255e-05,373.01012538244936,344.6194637292325,0.4497714618979951,0.4155383177362213,24.489569813952563,24.251073068955247,965.2650506269122,965.1230973186462,47.72851753768303,41.42348093398714,7402.541227969541,7,0.24479303002544778,1945-08-05
1944,46,337.777922155463,0.7275714285714285,2.2019526750822416,0.006568451273373229,47.0,8.0,6.0,5.0,89.0,155.0,0.4590074409436166,182.77792215546305,182.77792215546305,,182.77792215546305,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,47.0,8.0,6.0,5.0,89.0,243.77792215546305,990.0,965.0888896107773,24.9111103892227,0.12156855521590317,0.008277792215546243,989.8701536525685,0.2365911823021461,0.0,0.0,0.0,24.5446728594891,24.781264041791246,24.781264041791246,24.781264041791246,,0.9293401904197071,0.0,0.0,0.0,40.887965247695455,0.0,0.0,0.0,0.8327487830487873,0.0,0.0,0.0,0.9733697580660038,0.96,0.96,0.96,39.80215100951364,0.0,0.0,0.0,39.80215100951364,0.11780259134027524,6.04845728643839e-05,344.6194637292325,329.2057950036568,0.470830107952013,0.4497714618979951,24.613245120094263,24.489569813952563,965.1230973186462,965.0460289750184,41.42348093398714,37.785281313182445,6686.761369598292,7,0.22112306116396468,1945-08-12
1944,47,316.9549091301824,0.7598571428571429,2.8824839502518182,0.009086494708091341,47.0,8.0,6.0,5.0,89.0,155.0,0.48919976427452105,161.95490913018236,161.95490913018236,,161.95490913018236,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,47.0,8.0,6.0,5.0,89.0,222.95490913018236,990.0,964.9847745456509,25.015225454349125,0.11421933389626761,0.0061954909130182,989.8795851751908,0.1858599154162602,0.0,0.0,0.0,24.70895071412357,24.89481062953983,24.89481062953983,24.89481062953983,,0.9217923375135738,0.0,0.0,0.0,36.17661805770879,0.0,0.0,0.0,0.7367946651264518,0.0,0.0,0.0,0.97,0.96,0.96,0.96,35.091319515977524,0.0,0.0,0.0,35.091319515977524,0.11067554846491436,6.0185701584656846e-05,325.6607962357874,309.0284073518941,0.5015720118684746,0.4759553553623805,24.770132027005783,24.641225586109183,965.028303981179,964.9451420367594,37.00731302772409,33.34416573544176,5895.341678684224,7,0.19495177508876402,1945-08-19
1944,48,291.59046020459874,0.7981428571428572,3.6314912479865433,0.012357263476565572,46.0,7.714285714285714,5.714285714285714,4.714285714285714,85.57142857142857,149.71428571428572,0.5132234026143232,141.876174490313,141.876174490313,,141.876174490313,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,46.0,7.714285714285714,5.714285714285714,4.714285714285714,85.57142857142857,201.30474591888444,990.0,964.8666910967993,25.133308903200746,0.10657810378666031,0.004187617449031257,989.8892342787643,0.14339524338524948,0.0,0.0,0.0,24.879147938579816,25.022543181965066,25.022543181965066,25.022543181965066,,0.9135772460836352,0.0,0.0,0.0,31.635115760392242,0.0,0.0,0.0,0.644299709987622,0.0,0.0,0.0,0.97,0.96,0.96,0.96,30.686062287580476,0.0,0.0,0.0,30.686062287580476,0.10528632560905944,6.006007551770488e-05,302.30479186612183,283.6079686159883,0.5465290723543582,0.4160672937923501,24.943163094911643,24.82110290752665,964.9115239593306,964.834431874464,36.15514117602209,27.701107664405036,5155.25846431352,7,0.17047812381989152,1945-08-26
1944,49,271.84967516201317,0.834,2.403132271783964,0.0088171897314996,40.0,6.0,4.0,3.0,65.0,118.0,0.4341903835371399,153.84967516201317,153.84967516201317,,153.84967516201317,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,40.0,6.0,4.0,3.0,65.0,203.84967516201317,990.0,964.787398700648,25.212601299351928,0.1074762909364725,0.005384967516201257,989.8871387415473,0.16766545321002788,0.0,0.0,0.0,24.932074587689247,25.099740040899274,25.099740040899274,25.099740040899274,,0.9188016905448383,0.0,0.0,0.0,34.56402511544825,0.0,0.0,0.0,0.7039516316791904,0.0,0.0,0.0,0.97,0.96,0.96,0.96,33.5271043619848,0.0,0.0,0.0,33.5271043619848,0.12330029657819737,6.053228244885424e-05,281.3222739992266,266.78604271350054,0.4423019990094433,0.4194477682926891,24.965613126792043,24.86881787752446,964.8252890959968,964.767144170854,35.644229834264664,32.396334485240914,5632.5535328134465,7,0.18626169089991557,1945-09-02
1944,50,255.84624043695416,0.8651428571428571,2.941516967173133,0.011584913259113372,40.0,6.0,4.0,3.0,65.0,118.0,0.4614201185398968,137.8462404369542,137.8462404369542,,137.8462404369542,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,40.0,6.0,4.0,3.0,65.0,187.84624043695416,990.0,964.7222405628819,25.277759437118124,0.10182811944069205,0.0037846240436953857,989.8943872565156,0.13471453072418124,0.0,0.0,0.0,25.037432162909536,25.172146693633717,25.172146693633717,25.172146693633717,,0.9120974008046012,0.0,0.0,0.0,30.873324262310554,0.0,0.0,0.0,0.6287846081936976,0.0,0.0,0.0,0.97,0.96,0.96,0.96,29.947124534441237,0.0,0.0,0.0,29.947124534441237,0.11700366494484574,6.034444132828801e-05,261.382924552137,246.1954239432886,0.4792940425536968,0.4514449450062029,25.105234116462245,25.00081430753032,964.7455316982084,964.6771725436598,31.18840792485501,27.791484287103028,5031.116921786128,7,0.1663729140802291,1945-09-09
1944,51,234.96235045071688,0.898,2.108859684445398,0.008923863015247344,38.285714285714285,6.0,4.0,3.0,59.0,110.28571428571429,0.4690155727927324,124.6766361650026,124.6766361650026,,124.6766361650026,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,38.285714285714285,6.0,4.0,3.0,59.0,172.9623504507169,990.0,964.6097741027044,25.390225897295686,0.09657511361722453,0.0024676636165002143,989.9009572227662,0.11081253090968042,0.0,0.0,0.0,25.180370589152293,25.29118312006197,25.29118312006197,25.29118312006197,,0.9043593501506277,0.0,0.0,0.0,27.858258596662505,0.0,0.0,0.0,0.5673779754921081,0.0,0.0,0.0,0.97,0.96,0.96,0.96,27.022510838762628,0.0,0.0,0.0,27.022510838762628,0.115090142974692,6.017398929370912e-05,243.27968621428656,231.4334061521708,0.5098658917132011,0.3932016622534008,25.225750731429567,25.129297502602597,964.6596781172858,964.588600436913,30.70899619531744,24.4072209308828,4539.7818209121215,7,0.15012506021534794,1945-09-16
1944,52,227.48053623051374,0.9118571428571428,0.9660513267760841,0.004253711913250314,34.0,6.0,4.0,3.0,44.0,91.0,0.4000661440073543,136.48053623051374,136.48053623051374,,136.48053623051374,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,34.0,6.0,4.0,3.0,44.0,180.48053623051374,990.0,964.564883217383,25.435116782616937,0.09922852436667921,0.003648053623051314,989.8971234220104,0.13189502234094394,0.0,0.0,0.0,25.200345182286274,25.33224020462722,25.33224020462722,25.33224020462722,,0.9116070585264479,0.0,0.0,0.0,30.7486018674118,0.0,0.0,0.0,0.6262444372181629,0.0,0.0,0.0,0.97,0.96,0.96,0.96,29.826143811389446,0.0,0.0,0.0,29.826143811389446,0.13110779578971,6.0704629145330316e-05,229.3650854576809,224.67104686473823,0.4050366136175347,0.3967473943055295,25.22386808125259,25.18455107022272,964.576190512746,964.5480262811884,30.2468758433254,29.198989074306,5010.792160313427,7,0.1657007989521636,1945-09-23
1944,53,224.67104686473823,0.918,0.0,0.0,34.0,6.0,4.0,3.0,44.0,91.0,0.4050366136175347,133.67104686473823,133.67104686473823,,133.67104686473823,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,34.0,6.0,4.0,3.0,44.0,177.67104686473823,990.0,964.5480262811884,25.451973718811587,0.0982369647668008,0.0033671046864738,989.8983959305468,0.1265015681057078,0.0,0.0,0.0,25.22386808125259,25.3503696493583,25.3503696493583,25.3503696493583,,0.9103498942724432,0.0,0.0,0.0,30.102050592068043,0.0,0.0,0.0,0.6130763868038298,0.0,0.0,0.0,0.97,0.96,0.96,0.96,29.198989074306,0.0,0.0,0.0,29.198989074306,0.1299632929199153,6.067754004070669e-05,224.67104686473823,224.67104686473823,0.4050366136175347,0.4050366136175347,25.22386808125259,25.22386808125259,964.5480262811884,964.5480262811884,29.198989074306,29.198989074306,700.7757377833441,1,0.16221660596836668,1945-09-30
1945,1,219.6308144686234,0.9262857142857143,1.4168494976934969,0.006513220156359028,31.0,4.0,3.0,2.0,33.0,73.0,0.3324459585360265,146.6308144686234,146.6308144686234,,146.6308144686234,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,31.0,4.0,3.0,2.0,33.0,184.6308144686234,990.0,964.5177848868117,25.482215113188204,0.10069329169390077,0.004663081446862285,989.8946436268592,0.15224775523106437,0.0,0.0,0.0,25.224610984816398,25.374477511781205,25.374477511781205,25.374477511781205,,0.916090178048007,0.0,0.0,0.0,33.229933768641004,0.0,0.0,0.0,0.6767807284855601,0.0,0.0,0.0,0.97,0.96,0.96,0.96,32.233035755581774,0.0,0.0,0.0,32.233035755581774,0.14674390588226455,6.106185153318682e-05,222.2828362851385,214.75310038088367,0.3399252437824088,0.3284104216951665,25.266093036162506,25.202037123281283,964.5336970177108,964.4885186022854,32.82538889932313,31.142443051777843,5415.150006937738,7,0.1790724208643432,1945-10-01
1945,2,203.78400800362752,0.9465714285714285,1.940426794609205,0.00943002199792777,34.42857142857143,4.571428571428571,3.0,2.0,42.714285714285715,86.71428571428571,0.4264338020514139,117.06972228934178,117.06972228934178,,117.06972228934178,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,34.42857142857143,4.571428571428571,3.0,2.0,42.714285714285715,159.0697222893418,990.0,964.4227040480217,25.577295951978254,0.09167195612933307,0.0017069722289341286,989.9066210716418,0.09856908083422591,0.0,0.0,0.0,25.37071182010144,25.4,25.4,25.4,,0.898342820348449,0.0,0.0,0.0,26.20119761068282,0.0,0.0,0.0,0.5336292792399759,0.0,0.0,0.0,0.9683450984155627,0.96,0.96,0.96,25.376900482196163,0.0,0.0,0.0,25.376900482196163,0.12430921368687455,6.012298506786049e-05,212.05144921368185,201.1701128186193,0.4821789809675056,0.344256076865755,25.4,25.28890805959157,964.472308695282,964.4070206769117,30.5361037041494,22.304365644687,4263.319281008955,7,0.14098278045664533,1945-10-08
1945,3,198.86770062915326,0.959,0.8517727210066985,0.004329932523374071,36.142857142857146,4.857142857142857,3.0,2.0,47.57142857142857,93.57142857142857,0.4702288176113214,105.29627205772469,105.29627205772469,,105.29627205772469,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,36.142857142857146,4.857142857142857,3.0,2.0,47.57142857142857,149.2962720577247,990.0,964.402831415355,25.597168584644983,0.08822258966468391,0.0005296272057724286,989.9112477831295,0.07884981906761945,0.0,0.0,0.0,25.398625663718512,25.4,25.4,25.4,,0.8894992516643099,0.0,0.0,0.0,23.339803820489056,0.0,0.0,0.0,0.4753524199692272,0.0,0.0,0.0,0.9666721861909918,0.96,0.96,0.96,22.564287802385444,0.0,0.0,0.0,22.564287802385444,0.11353405298834963,5.949424478282327e-05,200.2479822683398,195.20770377157243,0.4872105741949339,0.37396065108897,25.4,25.3903796460296,964.4095845924568,964.40148789361,26.69083312083482,21.7793447536432,3790.800350800754,7,0.1253571544576969,1945-10-15
1945,4,199.83763689849388,0.9555714285714286,1.744714095092397,0.008631883591660729,31.0,4.0,3.0,2.0,33.0,73.0,0.3654327047674609,126.83763689849387,126.83763689849387,,126.83763689849387,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,31.0,4.0,3.0,2.0,33.0,164.83763689849388,990.0,964.411958498656,25.588041501343906,0.09370763961390302,0.002683763689849343,989.9036085966962,0.1140037822114185,0.0,0.0,0.0,25.37764631582875,25.4,25.4,25.4,,0.9070458327126734,0.0,0.0,0.0,28.634548413572396,0.0,0.0,0.0,0.5831883587285621,0.0,0.0,0.0,0.97,0.96,0.96,0.96,27.775511961165222,0.0,0.0,0.0,27.775511961165222,0.13895581651048466,6.082580908274733e-05,206.5966432631272,194.7956741845264,0.3747516483905511,0.3533455280153085,25.390459139853583,25.334605675349145,964.4395798595788,964.40148789361,29.312932541337783,26.590764589619543,4666.286009475758,7,0.15430839978425126,1945-10-22
1945,5,204.68717559367172,0.9442857142857142,2.315544256804052,0.011325754002369256,33.857142857142854,4.571428571428571,3.0,2.0,41.0,84.42857142857143,0.41303271647492296,120.25860416510027,120.25860416510027,,120.25860416510027,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,33.857142857142854,4.571428571428571,3.0,2.0,41.0,161.68717559367172,990.0,964.428123053562,25.571876946437975,0.0925957399965219,0.0020258604165099715,989.905378399587,0.10341086031047748,0.0,0.0,0.0,25.367493158443743,25.4,25.4,25.4,,0.9011109788420871,0.0,0.0,0.0,26.980509355439636,0.0,0.0,0.0,0.5495012088684244,0.0,0.0,0.0,0.9697037481327929,0.96,0.96,0.96,26.163933171482352,0.0,0.0,0.0,26.163933171482352,0.12769114420097608,6.038468928347252e-05,209.2745177174335,201.1701128186193,0.462295311649258,0.3488241224790015,25.4,25.312214657696952,964.4556471063046,964.4070206769117,29.91320813393297,23.30202589199612,4395.540772809036,7,0.1453551842860131,1945-10-29
1945,6,219.3948898660656,0.9258571428571428,2.5820576573730096,0.011836163578863785,36.0,5.0,3.0,2.0,47.0,93.0,0.4241891947021033,126.3948898660656,126.3948898660656,,126.3948898660656,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,36.0,5.0,3.0,2.0,47.0,170.3948898660656,990.0,964.5163693391963,25.483630660803588,0.09566897379657502,0.002639488986606514,989.9016915372168,0.11332819206291835,0.0,0.0,0.0,25.271994005957488,25.373416884006822,25.373416884006822,25.373416884006822,,0.9062842734562533,0.0,0.0,0.0,28.3932641740927,0.0,0.0,0.0,0.5782742194316233,0.0,0.0,0.0,0.97,0.96,0.96,0.96,27.541466248869916,0.0,0.0,0.0,27.541466248869916,0.12546166178139562,6.052133168984485e-05,224.67104686473823,209.2745177174335,0.4443923752129746,0.4139385172135244,25.354912575137934,25.228533945892597,964.5480262811884,964.4556471063046,28.73885426125595,25.218664992512725,4626.966329810146,7,0.1530081458270551,1945-11-05
1945,7,230.66082009008912,0.9058571428571429,1.4424047373241213,0.006248241246408314,36.0,5.0,3.0,2.0,47.0,93.0,0.403254696418298,137.6608200900891,137.6608200900891,,137.6608200900891,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,36.0,5.0,3.0,2.0,47.0,181.66082009008912,990.0,964.5839649205406,25.416035079459466,0.09964508468749769,0.003766082009008857,989.8965888333034,0.1342162933405174,0.0,0.0,0.0,25.17840761942242,25.312623912762938,25.312623912762938,25.312623912762938,,0.912126343935081,0.0,0.0,0.0,31.005303664963304,0.0,0.0,0.0,0.6314725797344869,0.0,0.0,0.0,0.97,0.96,0.96,0.96,30.075144555014408,0.0,0.0,0.0,30.075144555014408,0.13037184548907282,6.0686288390848394e-05,234.76788002600708,226.3790707324809,0.4108153624762465,0.39613596199658,25.21430109860169,25.143850215309705,964.608607280156,964.5582744243948,30.99210512932294,29.119642969352373,5052.62428524242,7,0.1670841364167467,1945-11-12
1945,8,251.34346440843063,0.8715714285714286,4.574023241070494,0.018063093167288827,36.0,5.0,3.0,2.0,47.0,93.0,0.370701804063263,158.34346440843063,158.34346440843063,,158.34346440843063,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,36.0,5.0,3.0,2.0,47.0,202.34346440843063,990.0,964.6973253524794,25.302674647520625,0.10694471769576717,0.0058343464408430286,989.8872209358634,0.17828110817106985,0.0,0.0,0.0,25.01161447521298,25.18989558338405,25.18989558338405,25.18989558338405,,0.9205883559385714,0.0,0.0,0.0,35.75840594798178,0.0,0.0,0.0,0.7282771068835391,0.0,0.0,0.0,0.9700108345691397,0.96,0.96,0.96,34.6860797548803,0.0,0.0,0.0,34.6860797548803,0.1378436947247219,6.084340120658352e-05,266.78604271350054,236.1943342291061,0.3937435684201931,0.3485939483718493,25.13176396538936,24.899344258690245,964.767144170854,964.6171660053748,38.14070315907541,31.310845110482244,5827.261398819892,7,0.19270044308266837,1945-11-19
1945,9,291.8399354644106,0.7985714285714286,6.034623519770507,0.02073698987292896,36.57142857142857,5.0,3.2857142857142856,2.2857142857142856,49.0,96.14285714285714,0.3296242406425803,195.69707832155342,195.69707832155342,,195.69707832155342,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,36.57142857142857,5.0,3.2857142857142856,2.2857142857142856,49.0,240.55422117869628,990.0,964.8698387877284,25.13016121227161,0.12043077790655406,0.009827944801337944,989.8697412772921,0.27181723567881105,0.0,0.0,0.0,24.728085253884945,24.999902489563755,24.999902489563755,24.999902489563755,,0.9334905975574994,0.0,0.0,0.0,44.30101381875522,0.0,0.0,0.0,0.9022609739054017,0.0,0.0,0.0,0.9777860767282947,0.96,0.96,0.96,43.32396168016725,0.0,0.0,0.0,43.32396168016725,0.14839299652870844,6.148579457992489e-05,309.0284073518941,271.2725109404546,0.3428286916266789,0.307636539354579,24.86822294112715,24.62198835672755,964.9451420367594,964.7850900437618,46.4638235987331,39.23059006017681,7278.425562268098,7,0.24068867600092916,1945-11-26
1945,10,325.9847890805436,0.7457142857142857,4.509556933668932,0.013793936852699315,38.0,5.0,4.0,3.0,54.0,104.0,0.31931593093266414,221.98478908054358,221.98478908054358,,156.46046856919307,65.52432051135051,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,38.0,5.0,4.0,3.0,54.0,268.9847890805436,990.0,965.0299239454026,24.970076054597307,0.1304648406428576,0.014396957816108657,989.8551382015411,0.18977168740387199,0.05321634763391287,0.0,0.0,24.63544256873443,24.771997908504392,24.825214256138306,24.825214256138306,,0.9146050056861901,0.5125966729421629,0.0,0.0,34.7795545686543,14.233390574828194,0.0,0.0,0.7083412335774806,0.2898857550881506,0.0,0.0,0.9741363632422219,0.9655649346707934,0.96,0.96,33.9380396682236,13.80279895427403,0.0,0.0,47.740838622497634,0.14648272308522264,5.979542651616198e-05,340.5953058875766,311.8155700798613,0.3335304903900848,0.3053477197196846,24.740084729069764,24.526510932220887,965.102976529438,964.9590778503992,49.92365600567367,46.03190592104764,8020.460888579602,7,0.26522688123609794,1945-12-03
1945,11,361.1012399139321,0.6978571428571428,10.033974918838892,0.027106554256556,38.0,5.0,4.0,3.0,54.0,104.0,0.2889809844789331,257.1012399139321,257.1012399139321,,128.55061995696605,128.55061995696605,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,38.0,5.0,4.0,3.0,54.0,304.1012399139321,990.0,965.2055061995696,24.79449380043036,0.14285852569399718,0.021420247982786387,989.8357212263232,0.11778942921618125,0.11778942921618125,0.0,0.0,24.512425597537373,24.512425597537373,24.630215026753554,24.630215026753554,,0.906130729544614,0.906130729544614,0.0,0.0,28.002383836779067,28.002383836779067,0.0,0.0,0.5703133164313455,0.5703133164313455,0.0,0.0,0.97,0.97,0.96,0.96,27.162312321675696,27.162312321675696,0.0,0.0,54.32462464335139,0.15023094304252413,5.8690766165634004e-05,398.1467533267305,340.5953058875766,0.3053477197196846,0.2612102174161261,24.645008960155767,24.271391222459133,965.3907337666336,965.102976529438,62.17044752437735,49.92365600567367,9126.536940083033,7,0.30180347024084103,1945-12-10
1945,12,423.4429756112686,0.6252857142857142,5.9837654056752445,0.014124130760999085,38.0,5.0,4.0,3.0,54.0,104.0,0.24571642196463578,319.4429756112686,319.4429756112686,,159.7214878056343,159.7214878056343,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,38.0,5.0,4.0,3.0,54.0,366.4429756112686,990.0,965.5054933902508,24.49450660974932,0.1648608584878213,0.03388859512225369,989.8012505463897,0.18066358049779166,0.18066358049779166,0.0,0.0,24.115093575641414,24.115093575641414,24.295757156139207,24.295757156139207,,0.9203738722821819,0.9203738722821819,0.0,0.0,34.76548467700397,34.76548467700397,0.0,0.0,0.7080546777393882,0.7080546777393882,0.0,0.0,0.97,0.97,0.96,0.96,33.722520136693845,33.722520136693845,0.0,0.0,67.44504027338769,0.15925577031384014,5.864881863516799e-05,440.0331111664572,408.00454625357366,0.2548991204999081,0.2363458507118082,24.210241564892343,24.01214894316512,965.580149000249,965.436020458141,70.88872176408314,64.22775037287143,11330.766765929133,7,0.3746946681854872,1945-12-17
1945,13,473.91150654168825,0.5697142857142857,8.094719333524495,0.01706445519199807,38.0,5.0,4.0,3.0,54.0,104.0,0.21948839684744975,369.91150654168825,369.91150654168825,,184.95575327084413,184.95575327084413,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,38.0,5.0,4.0,3.0,54.0,416.91150654168825,990.0,965.7326017794375,24.267398220562445,0.182672768931533,0.0439823013083376,989.7733449297601,0.24209502568902977,0.24209502568902977,0.0,0.0,23.798648124633576,23.798648124633576,24.040743150322605,24.040743150322605,,0.9293799228849207,0.9293799228849207,0.0,0.0,40.11869436172611,40.11869436172611,0.0,0.0,0.8170813515626498,0.8170813515626498,0.0,0.0,0.971708135156265,0.971708135156265,0.96,0.96,38.984537737352035,38.984537737352035,0.0,0.0,77.96907547470407,0.16451274287979056,5.854859338387562e-05,486.0250263913084,467.1571483252964,0.22262315876537,0.2139807506872445,23.841599735180807,23.721380334138185,965.7871126187608,965.7022071674638,80.63377947282355,76.4772214413105,13098.804679750287,7,0.4331615304150227,1945-12-24
1945,14,520.1760878642446,0.537,7.997674879853394,0.015416884573001886,40.57142857142857,5.857142857142857,4.0,3.0,64.28571428571429,117.71428571428571,0.22627262937624176,402.46180214995877,402.46180214995877,,201.23090107497936,201.23090107497936,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,40.57142857142857,5.857142857142857,4.0,3.0,64.28571428571429,452.8903735785302,990.0,965.9407923953889,24.05920760461093,0.19537082741890946,0.0504923604299917,989.754136812151,0.2868377226215119,0.2868377226215119,0.0,0.0,23.526506694140483,23.526506694140483,23.813344416761993,23.813344416761993,,0.9341225491594357,0.9341225491594357,0.0,0.0,43.36684424927557,43.36684424927557,0.0,0.0,0.8832351170931888,0.8832351170931888,0.0,0.0,0.9777812786119349,0.9777812786119349,0.96,0.96,42.406036770192806,42.406036770192806,0.0,0.0,84.81207354038558,0.1630523711327061,5.85374011845271e-05,542.0087505502821,489.3436243127323,0.237615351959833,0.2125295903181833,23.7000983945622,23.3890745197266,966.0390393774762,965.8020463094072,88.85959635108391,81.01158469352734,14248.42835478478,7,0.47117818633547554,1945-12-31
1945,15,597.9940809256872,0.4865714285714286,16.84760715224666,0.027614840173179955,41.0,6.0,4.0,3.0,66.0,120.0,0.20148450468445778,477.9940809256872,477.9940809256872,,169.5932251528147,169.5932251528147,138.80763062005778,0.0,0.0,0.0,0.0,0.0,0.0,0.0,41.0,6.0,4.0,3.0,66.0,528.9940809256872,990.0,966.2829379668337,23.717062033166208,0.2286135395588448,0.06722361015593883,989.7041628502851,0.20686600402850544,0.20686600402850544,0.15993208715332843,0.0,23.214358879422928,23.214358879422928,23.261292796298108,23.421224883451437,,0.9227430401045407,0.9227430401045407,0.7887808620962174,0.0,35.65216283837931,35.65216283837931,29.046999240639888,0.0,0.7261132960973383,0.7261132960973383,0.5915885792391017,0.0,0.9714285714285714,0.9714285714285714,0.9685714285714285,0.96,34.64864958920533,34.64864958920533,28.175589263420697,0.0,97.47288844183133,0.1629322021692639,5.668758623931017e-05,659.9420006160087,550.9983234585969,0.217786506584565,0.1818341610141324,23.44466156855337,22.882755789681664,966.539768002464,966.0794924555636,108.92355839583507,90.34420492193688,16375.445258227666,7,0.5415160468990631,1946-01-07
1945,16,743.7576288012614,0.41942857142857143,22.540383134796294,0.030109565826590155,41.0,6.0,4.0,3.0,66.0,120.0,0.1619406993396396,623.7576288012614,623.7576288012614,,191.58612009384115,191.58612009384115,191.58612009384115,48.99926851973786,0.0,0.0,0.0,0.0,0.0,0.0,41.0,6.0,4.0,3.0,66.0,674.7576288012614,990.0,966.875030515205,23.124969484794974,0.30997933653709014,0.11634107262949447,989.5736795908334,0.26125655674158815,0.26125655674158815,0.26125655674158815,0.0594848119681752,22.43739251888679,22.43739251888679,22.43739251888679,22.639164263660206,,0.9295938957326976,0.9295938957326976,0.9295938957326976,0.2634469707007252,39.2160962991519,39.2160962991519,39.2160962991519,9.8303121741919,0.798698498964397,0.798698498964397,0.798698498964397,0.2002100239142953,0.9728289053283817,0.9728289053283817,0.9728289053283817,0.9628571428571429,38.159549687391234,38.159549687391234,38.159549687391234,9.535402808966142,124.01405187113984,0.16675094880076213,5.527817255151769e-05,817.7246825595828,682.3088631722309,0.1758734298746888,0.1467486582701462,22.75220186853901,22.12245772384753,967.1708987302384,966.6292354526888,135.53390194897318,113.07544506971875,20834.360714351496,7,0.6889669548396659,1946-01-14
1945,17,893.0117573143913,0.3632857142857143,18.468320802952043,0.020673047898513316,46.0,7.0,6.0,4.0,76.0,139.0,0.15590749680479882,754.0117573143913,754.0117573143913,,188.50293932859785,188.50293932859785,188.50293932859785,188.50293932859785,0.0,0.0,0.0,0.0,0.0,0.0,46.0,7.0,6.0,4.0,76.0,813.0117573143913,990.0,967.4720470292575,22.527952970742472,0.4008902216575792,0.16734886129349194,989.431760917049,0.2519954442778162,0.2519954442778162,0.2519954442778162,0.2519954442778162,21.707718443513595,21.707718443513595,21.707718443513595,21.707718443513595,,0.9277833586054954,0.9277833586054954,0.9277833586054954,0.9277833586054954,37.21904839486471,37.21904839486471,37.21904839486471,37.21904839486471,0.758025425557326,0.758025425557326,0.758025425557326,0.758025425557326,0.9700600251803424,0.9700600251803424,0.9700600251803424,0.9700600251803424,36.10484711569017,36.10484711569017,36.10484711569017,36.10484711569017,144.41938846276068,0.16171562783989005,5.322071629955569e-05,947.0029281802472,843.5265543863715,0.1647843796703192,0.1467788492133823,22.003675565989813,21.37825014064229,967.6880117127208,967.2741062175454,153.27323422876626,136.1787167416415,24262.457261743795,7,0.8023299359042261,1946-01-21
1945,18,965.2284059639712,0.34114285714285714,3.489891108097043,0.0036084552451446997,47.285714285714285,7.428571428571429,6.428571428571429,4.428571428571429,83.28571428571429,148.85714285714286,0.15416974747030632,816.3712631068283,816.3712631068283,,204.09281577670708,204.09281577670708,204.09281577670708,204.09281577670708,0.0,0.0,0.0,0.0,0.0,0.0,47.285714285714285,7.428571428571429,6.428571428571429,4.428571428571429,83.28571428571429,877.5141202496854,990.0,967.7609136238558,22.239086376144115,0.4582315939844774,0.20309701048546264,989.33867139553,0.2947764940695932,0.2947764940695932,0.2947764940695932,0.2947764940695932,21.282981277604556,21.282981277604556,21.282981277604556,21.282981277604556,,0.9328881019272456,0.9328881019272456,0.9328881019272456,0.9328881019272456,39.739471600878396,39.739471600878396,39.739471600878396,39.739471600878396,0.8093578737449775,0.8093578737449775,0.8093578737449775,0.8093578737449775,0.9709357873744977,0.9709357873744977,0.9709357873744977,0.9709357873744977,38.58491231542847,38.58491231542847,38.58491231542847,38.58491231542847,154.33964926171387,0.1599122026622137,5.251554425119917e-05,971.4321659369264,947.0029281802472,0.1667640888170038,0.1430877058368119,21.37825014064229,21.220921166670536,967.7857286637476,967.6880117127208,157.33041564771435,152.74914441144938,25929.061075967926,7,0.8574424958984103,1946-01-28
1945,19,971.4321659369264,0.34,0.0,0.0,49.0,8.0,7.0,5.0,93.0,162.0,0.1667640888170038,809.4321659369264,809.4321659369264,,202.3580414842316,202.3580414842316,202.3580414842316,202.3580414842316,0.0,0.0,0.0,0.0,0.0,0.0,49.0,8.0,7.0,5.0,93.0,873.4321659369264,990.0,967.7857286637476,22.214271336252292,0.4544965503339099,0.1975457327495411,989.3479577169164,0.2897439986449023,0.2897439986449023,0.2897439986449023,0.2897439986449023,21.272485054523933,21.272485054523933,21.272485054523933,21.272485054523933,,0.9323849851467534,0.9323849851467534,0.9323849851467534,0.9323849851467534,39.36159289904807,39.36159289904807,39.36159289904807,39.36159289904807,0.8016617698380463,0.8016617698380463,0.8016617698380463,0.8016617698380463,0.9701661769838046,0.9701661769838046,0.9701661769838046,0.9701661769838046,38.187286102862345,38.187286102862345,38.187286102862345,38.187286102862345,152.74914441144938,0.1572411844774832,5.24198563853164e-05,971.4321659369264,971.4321659369264,0.1667640888170038,0.1667640888170038,21.272485054523933,21.272485054523933,967.7857286637476,967.7857286637476,152.74914441144938,152.74914441144938,25661.856261123496,7,0.8486063578413854,1946-02-04
1945,20,971.4321659369264,0.34,0.0,0.0,49.0,8.0,7.0,5.0,93.0,162.0,0.1667640888170038,809.4321659369264,809.4321659369264,,202.3580414842316,202.3580414842316,202.3580414842316,202.3580414842316,0.0,0.0,0.0,0.0,0.0,0.0,49.0,8.0,7.0,5.0,93.0,873.4321659369264,990.0,967.7857286637476,22.214271336252292,0.4544965503339099,0.1975457327495411,989.3479577169164,0.2897439986449023,0.2897439986449023,0.2897439986449023,0.2897439986449023,21.272485054523933,21.272485054523933,21.272485054523933,21.272485054523933,,0.9323849851467534,0.9323849851467534,0.9323849851467534,0.9323849851467534,39.36159289904807,39.36159289904807,39.36159289904807,39.36159289904807,0.8016617698380463,0.8016617698380463,0.8016617698380463,0.8016617698380463,0.9701661769838046,0.9701661769838046,0.9701661769838046,0.9701661769838046,38.187286102862345,38.187286102862345,38.187286102862345,38.187286102862345,152.74914441144938,0.1572411844774832,5.24198563853164e-05,971.4321659369264,971.4321659369264,0.1667640888170038,0.1667640888170038,21.272485054523933,21.272485054523933,967.7857286637476,967.7857286637476,152.74914441144938,152.74914441144938,25661.856261123496,7,0.8486063578413854,1946-02-11
1945,21,971.4321659369264,0.34,0.0,0.0,45.57142857142857,7.428571428571429,5.857142857142857,4.428571428571429,84.42857142857143,147.71428571428572,0.15205826087899643,823.7178802226407,823.7178802226407,,205.92947005566018,205.92947005566018,205.92947005566018,205.92947005566018,0.0,0.0,0.0,0.0,0.0,0.0,45.57142857142857,7.428571428571429,5.857142857142857,4.428571428571429,84.42857142857143,882.5750230797836,990.0,967.7857286637476,22.214271336252292,0.462862388827676,0.20897430417811252,989.328163306994,0.30012322339846725,0.30012322339846725,0.30012322339846725,0.30012322339846725,21.242311419848033,21.242311419848033,21.242311419848033,21.242311419848033,,0.9333421087000435,0.9333421087000435,0.9333421087000435,0.9333421087000435,40.04028215153687,40.04028215153687,40.04028215153687,40.04028215153687,0.8154843615384291,0.8154843615384291,0.8154843615384291,0.8154843615384291,0.9715484361538429,0.9715484361538429,0.9715484361538429,0.9715484361538429,38.901777100816425,38.901777100816425,38.901777100816425,38.901777100816425,155.6071084032657,0.1601831953476502,5.247381379160391e-05,971.4321659369264,971.4321659369264,0.1667640888170038,0.1410288899254909,21.272485054523933,21.219681193841108,967.7857286637476,967.7857286637476,157.7505813971279,152.74914441144938,26141.99421174863,7,0.8644839355736982,1946-02-18
1945,22,977.759573311711,0.33771428571428574,3.7495014179229758,0.0037796418628705856,42.142857142857146,7.428571428571429,5.857142857142857,4.857142857142857,73.28571428571429,133.57142857142858,0.1366544528845015,844.1881447402824,844.1881447402824,,211.0470361850706,211.0470361850706,211.0470361850706,211.0470361850706,0.0,0.0,0.0,0.0,0.0,0.0,42.142857142857146,7.428571428571429,5.857142857142857,4.857142857142857,73.28571428571429,899.6167161688538,990.0,967.8110382932467,22.188961706753172,0.47845576951993285,0.2253505157922259,989.2961937146878,0.3152149933714591,0.3152149933714591,0.3152149933714591,0.3152149933714591,21.169940428069573,21.169940428069573,21.169940428069573,21.169940428069573,,0.9345449846282492,0.9345449846282492,0.9345449846282492,0.9345449846282492,40.94659020841304,40.94659020841304,40.94659020841304,40.94659020841304,0.8339427741020985,0.8339427741020985,0.8339427741020985,0.8339427741020985,0.9733942774102099,0.9733942774102099,0.9733942774102099,0.9733942774102099,39.85775560483689,39.85775560483689,39.85775560483689,39.85775560483689,159.43102241934756,0.1630519702769447,5.2461710180507803e-05,997.6786758623872,971.4321659369264,0.1410288899254909,0.1293001475535128,21.219681193841108,21.029271972333927,967.8907147034496,967.7857286637476,163.50897906552686,157.7505813971279,26784.411766450394,7,0.8857279023297088,1946-02-25
