WaterYear,WaterWeek,Flow,Exceedance,Flow_difference,Flow_difference_pct,EWRChannelA,EWRChannelC,EWRChannelD,EWRChannelE,EWRChannelFG,EWRTotal,EWRProportion,FlowAvailableForGeneration,FlowCanal,LowFlowShutoff,FlowTurbine1,FlowTurbine2,FlowTurbine3,FlowTurbine4,FlowSpill,SpillChannelA,SpillChannelC,SpillChannelD,SpillChannelE,SpillChannelFG,FlowChannelA,FlowChannelC,FlowChannelD,FlowChannelE,FlowChannelFG,FlowLeftChannel,LevelHeadpond,LevelTailwater,HeadGross,HeadlossLeftChannel,HeadlossCanal,LevelForebay,HeadlossTurbine1,HeadlossTurbine2,HeadlossTurbine3,HeadlossTurbine4,HeadTurbine1,HeadTurbine2,HeadTurbine3,HeadTurbine4,LowHeadShutoff,EffTurbine1,EffTurbine2,EffTurbine3,EffTurbine4,PowerTurbine1,PowerTurbine2,PowerTurbine3,PowerTurbine4,LoadFactorTurbine1,LoadFactorTurbine2,LoadFactorTurbine3,LoadFactorTurbine4,EffGen1,EffGen2,EffGen3,EffGen4,PowerGenerator1,PowerGenerator2,PowerGenerator3,PowerGenerator4,Power,PerfMwPerCumec,PerfMWhPerm3,Flow_max,Flow_min,EWRProportion_max,EWRProportion_min,HeadTurbine1_max,HeadTurbine1_min,LevelTailwater_max,LevelTailwater_min,Power_max,Power_min,Energy,Count,CapFactor,StartDate
1946,15,535.1496565143782,0.5272857142857144,5.554357637840537,0.01039044327863543,41.0,6.0,4.0,3.0,66.0,120.0,0.22435098643373202,415.14965651437825,415.14965651437825,,207.57482825718913,207.57482825718913,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,41.0,6.0,4.0,3.0,66.0,466.14965651437825,990.0,966.0081734543146,23.991826545685317,0.200050439760445,0.05302993130287559,989.7469196289367,0.30511101027883847,0.30511101027883847,0.0,0.0,23.433635164343144,23.433635164343144,23.738746174621983,23.738746174621983,,0.9358071204364368,0.9358071204364368,0.0,0.0,44.63907870365629,44.63907870365629,0.0,0.0,0.9091462057771137,0.9091462057771137,0.0,0.0,0.9792637107092949,0.9792637107092949,0.96,0.96,43.71455463508763,43.71455463508763,0.0,0.0,87.42910927017526,0.16335195695352886,5.850039622200042e-05,550.9983234585969,516.7730027239134,0.2322102729195978,0.217786506584565,23.55311993491559,23.330126535559494,966.0794924555636,965.9254785122577,90.62284456098487,83.58401060229035,14688.090357389445,7,0.4857172737231959,1947-01-07
1946,16,575.7765353799107,0.4967142857142858,7.25421695708701,0.012481625270256586,41.0,6.0,4.0,3.0,66.0,120.0,0.2085336408695498,455.7765353799106,455.7765353799106,,151.92551179330354,151.92551179330354,151.92551179330354,0.0,0.0,0.0,0.0,0.0,0.0,0.0,41.0,6.0,4.0,3.0,66.0,506.7765353799106,990.0,966.190867420484,23.809132579516035,0.21572474090139346,0.06115530707598209,989.7231199520227,0.1635036822572325,0.1635036822572325,0.1635036822572325,0.0,23.36874884928142,23.36874884928142,23.36874884928142,23.532252531538656,,0.9164744968037263,0.9164744968037263,0.9164744968037263,0.0,31.90818841459179,31.90818841459179,31.90818841459179,0.0,0.6498612711729488,0.6498612711729488,0.6498612711729488,0.0,0.97,0.97,0.97,0.96,30.950942762154035,30.950942762154035,30.950942762154035,0.0,92.8528282864621,0.16124697651965345,5.659274091244678e-05,601.777842158206,562.8280752081156,0.2132089803011832,0.1994091367166893,23.44466156855337,23.214776428656663,966.3071113686328,966.1327263384364,97.87366998099986,90.34420492193688,15599.275152125634,7,0.5158490460359006,1947-01-14
1946,17,674.7708207579362,0.4488571428571429,20.449533111026863,0.030233330701460812,34.0,5.0,4.0,3.0,45.0,91.0,0.1349746019574108,583.7708207579363,583.7708207579363,,194.59027358597876,194.59027358597876,194.59027358597876,0.0,0.0,0.0,0.0,0.0,0.0,0.0,34.0,5.0,4.0,3.0,45.0,626.7708207579362,990.0,966.5990832830317,23.400916716968286,0.28270890608421423,0.10312945023279975,989.6141616436831,0.2682147853907849,0.2682147853907849,0.2682147853907849,0.0,22.746863575260523,22.746863575260523,22.746863575260523,23.015078360651305,,0.9314069516758204,0.9314069516758204,0.9314069516758204,0.0,40.427049204751846,40.427049204751846,40.427049204751846,0.0,0.8233614909318094,0.8233614909318094,0.8233614909318094,0.0,0.9725009773823331,0.9725009773823331,0.9725009773823331,0.96,39.31821977174011,39.31821977174011,39.31821977174011,0.0,117.9546593152203,0.1747871942779173,5.6127991635932405e-05,705.8654488603318,647.6489852382476,0.1405082105803412,0.1289197539657533,22.905886530662013,22.56452716496181,966.7234617954412,966.490595940953,124.14292045550783,112.65624184523614,19816.382764957016,7,0.6553036628623352,1947-01-21
1946,18,685.2924736812377,0.44428571428571434,5.121384611518189,0.007400677113962599,34.857142857142854,5.428571428571429,4.428571428571429,3.4285714285714284,48.857142857142854,97.0,0.1413994695515832,588.2924736812377,588.2924736812377,,196.09749122707922,196.09749122707922,196.09749122707922,0.0,0.0,0.0,0.0,0.0,0.0,0.0,34.857142857142854,5.428571428571429,4.428571428571429,3.4285714285714284,48.857142857142854,633.0067593955234,990.0,966.641169894725,23.358830105275064,0.2862527286025026,0.10531698947249502,989.608430281925,0.2721538500857314,0.2721538500857314,0.2721538500857314,0.0,22.695106537114352,22.695106537114352,22.695106537114352,22.96726038720008,,0.9317903551585888,0.9317903551585888,0.9317903551585888,0.0,40.66696702172913,40.66696702172913,40.66696702172913,0.0,0.8282478008498805,0.8282478008498805,0.8282478008498805,0.0,0.9728247800849881,0.9728247800849881,0.9728247800849881,0.96,39.56244416853077,39.56244416853077,39.56244416853077,0.0,118.6873325055923,0.17322786353949327,5.604263139794655e-05,702.6560160658968,666.8063237852695,0.1494330050540019,0.133370684321639,22.793605014226557,22.60662836119831,966.7106240642636,966.567225295141,120.35651213073352,116.34557008470712,19939.471860939506,7,0.6593740694755128,1947-01-28
1946,19,708.1652796653658,0.43500000000000005,2.5253866001319887,0.0035189028313784856,36.0,6.0,5.0,4.0,54.0,105.0,0.14828816048054377,603.1652796653658,603.1652796653658,,201.0550932217886,201.0550932217886,201.0550932217886,0.0,0.0,0.0,0.0,0.0,0.0,0.0,36.0,6.0,5.0,4.0,54.0,650.1652796653658,990.0,966.7326611186614,23.26733888133856,0.2960037467004461,0.1108156419605181,989.5931806113391,0.28604689764797614,0.28604689764797614,0.28604689764797614,0.0,22.574472595029626,22.574472595029626,22.574472595029626,22.860519492677604,,0.9332412796534538,0.9332412796534538,0.9332412796534538,0.0,41.53920083282001,41.53920083282001,41.53920083282001,0.0,0.8460122369209777,0.8460122369209777,0.8460122369209777,0.0,0.9746012236920978,0.9746012236920978,0.9746012236920978,0.96,40.484638706875,40.484638706875,40.484638706875,0.0,121.453916120625,0.17150173629153653,5.593368698661004e-05,720.3337222668207,702.6560160658968,0.1494330050540019,0.145765770439811,22.60662836119831,22.50351899363114,966.7813348890672,966.7106240642636,123.87810871113167,120.35651213073352,20404.257908265,7,0.6747439784479167,1947-02-04
1946,20,769.4144530106581,0.40771428571428575,13.912994327537444,0.017904250031447386,36.0,6.0,5.0,4.0,54.0,105.0,0.1366419183138825,664.4144530106581,664.4144530106581,,196.7530805730159,196.7530805730159,196.7530805730159,74.15521129161051,0.0,0.0,0.0,0.0,0.0,0.0,36.0,6.0,5.0,4.0,54.0,711.4144530106581,990.0,966.9776578120426,23.02234218795739,0.3308110487510621,0.12968789826204266,989.5395010529868,0.2770123024102587,0.2770123024102587,0.2770123024102587,0.09084948330498785,22.28483093853402,22.28483093853402,22.28483093853402,22.47099375763929,,0.9306109921292638,0.9306109921292638,0.9306109921292638,0.3954490569774999,40.05720418488128,40.05720418488128,40.05720418488128,14.90586496524106,0.8158290058020626,0.8158290058020626,0.8158290058020626,0.30358177118617224,0.9751959345148818,0.9751959345148818,0.9751959345148818,0.9642857142857143,39.08457516588744,39.08457516588744,39.08457516588744,14.458689016283826,131.71241451394616,0.17123491281219166,5.5097539480691156e-05,817.7246825595828,733.8512888156049,0.1430807598218763,0.1284050759863779,22.42446434230033,22.099820725421573,967.1708987302384,966.8354051552624,138.51416444503823,126.5029105206004,22127.685638342955,7,0.7317356361885898,1947-02-11
1946,21,896.4428709433984,0.3627142857142857,21.958211911049084,0.024151699638065384,36.0,6.0,5.0,4.0,54.0,105.0,0.11757373055941855,791.4428709433984,791.4428709433984,,197.8607177358496,197.8607177358496,197.8607177358496,197.8607177358496,0.0,0.0,0.0,0.0,0.0,0.0,36.0,6.0,5.0,4.0,54.0,838.4428709433984,990.0,967.4857714837735,22.514228516226417,0.4237958075191955,0.1918330749827357,989.384371117498,0.2783208540595166,0.2783208540595166,0.2783208540595166,0.2783208540595166,21.62027877966498,21.62027877966498,21.62027877966498,21.62027877966498,,0.9307129627085146,0.9307129627085146,0.9307129627085146,0.9307129627085146,39.012701005744894,39.012701005744894,39.012701005744894,39.012701005744894,0.7945560286302422,0.7945560286302422,0.7945560286302422,0.7945560286302422,0.9718268458060841,0.9718268458060841,0.9718268458060841,0.9718268458060841,37.917845237522506,37.917845237522506,37.917845237522506,37.917845237522506,151.67138095009003,0.1692035665005847,5.326744180011394e-05,971.4321659369264,819.2739407352476,0.1281622602395592,0.1080878353443543,22.091000349106658,21.14807574198722,967.7857286637476,967.177095762941,164.05308470869588,138.7793809650904,25480.791999615125,7,0.8426187830560558,1947-02-18
1946,22,1118.3141215793705,0.29700000000000004,35.0185465583916,0.03149146163217137,41.57142857142857,7.285714285714286,6.714285714285714,6.142857142857143,76.71428571428571,138.42857142857142,0.12269004093178151,979.8855501507991,979.8855501507991,,244.97138753769983,244.97138753769983,244.97138753769983,244.97138753769983,0.0,0.0,0.0,0.0,0.0,0.0,41.57142857142857,7.285714285714286,6.714285714285714,6.142857142857143,76.71428571428571,1035.4569787222276,990.0,968.2718443821067,21.728155617893403,0.6118464837773072,0.3371654574113206,989.0509880588114,0.4250746190347576,0.4250746190347576,0.4250746190347576,0.4250746190347576,20.354069057670024,20.354069057670024,20.354069057670024,20.354069057670024,,0.9392316160027934,0.9392316160027934,0.9392316160027934,0.9392316160027934,45.90860332871729,45.90860332871729,45.90860332871729,45.90860332871729,0.9350021044545274,0.9350021044545274,0.9350021044545274,0.9350021044545274,0.9799612357166574,0.9799612357166574,0.9799612357166574,0.9799612357166574,44.98872343313767,44.98872343313767,44.98872343313767,44.98872343313767,179.95489373255072,0.1612265530461486,5.103479982622791e-05,1216.5619918456675,1025.1570830002852,0.1622733568683279,0.0939987399504326,20.820224284814792,19.85413650866236,968.5806234029436,967.9790651180008,185.3839466157904,172.65470804780722,30232.422147068515,7,0.9997494096252816,1947-02-25
1946,23,1428.3014343401703,0.24014285714285716,39.48017922142172,0.028392111993685028,49.0,9.0,9.0,9.0,107.0,183.0,0.12825795149330177,1245.3014343401703,1100.0,,275.0,275.0,275.0,275.0,145.30143434017035,38.16171186986189,6.954212584131782,7.145972180664115,7.145972180664115,85.89356552484846,87.16171186986189,15.954212584131781,16.145972180664113,16.145972180664113,192.89356552484847,1219.261896634658,990.0,969.2530823467285,20.746917653271453,0.8761504125095367,0.48,988.6438495874905,0.5349,0.5349,0.5349,0.5349,18.855867240761906,18.855867240761906,18.855867240761906,18.855867240761906,,0.9366151920713165,0.9366151920713165,0.9366151920713165,0.9366151920713165,47.630092680965426,47.630092680965426,47.630092680965426,47.630092680965426,0.9700629873923711,0.9700629873923711,0.9700629873923711,0.9700629873923711,0.9799999999999999,0.9799999999999999,0.9799999999999999,0.9799999999999999,46.67749082734611,46.67749082734611,46.67749082734611,46.67749082734611,186.70996330938445,0.13089983310765482,4.714898063368294e-05,1492.9232463956196,1341.3621257487196,0.1364284830226985,0.1225783043045373,19.18427198617268,18.61176105451533,969.4617520268166,968.9728523952102,190.1696435180553,184.14070562731152,31367.273835976586,7,1.0372775739410247,1947-03-04
1946,24,1742.941287710863,0.2027142857142857,54.11119443757885,0.031552066685790796,49.0,9.0,9.0,9.0,107.0,183.0,0.10546243320667419,1559.941287710863,1100.0,,275.0,275.0,275.0,275.0,459.94128771086304,51.0,8.999999999999998,15.435646255973927,22.62006333004245,361.8855781248467,100.0,18.0,24.43564625597393,31.62006333004245,468.8855781248467,1242.435646255974,990.0,970.2695026218352,19.73049737816489,0.9248275476503548,0.48,988.5951724523495,0.5349,0.5349,0.5349,0.5349,17.79076983051457,17.79076983051457,17.79076983051457,17.79076983051457,,0.9326630971137059,0.9326630971137059,0.9326630971137059,0.9326630971137059,44.751342948407924,44.751342948407924,44.751342948407924,44.751342948407924,0.9114326466070859,0.9114326466070859,0.9114326466070859,0.9114326466070859,0.9797592307314734,0.9797592307314734,0.9797592307314734,0.9797592307314734,43.84579077801934,43.84579077801934,43.84579077801934,43.84579077801934,175.38316311207737,0.10122929997857143,4.428867755355489e-05,1871.701607458672,1528.006983766956,0.1197638505217134,0.0977719948899711,18.49394415554104,17.373313086461387,970.6854975010204,969.5750994860164,182.90248960370172,170.7359563652355,29464.371402828998,7,0.9743509061782076,1947-03-11
1946,25,2187.0251018411677,0.15657142857142858,99.43855208224961,0.04403180404662368,49.0,9.0,9.0,9.0,107.0,183.0,0.08452964010211976,2004.0251018411677,1100.0,,275.0,275.0,275.0,275.0,904.0251018411678,51.0,9.0,16.0,44.46025091022137,783.5648509309465,100.0,18.0,25.0,53.46025091022137,890.5648509309465,1243.0,990.0,971.5390099568107,18.460990043189245,0.9262894125183111,0.48,988.5937105874816,0.5349,0.5349,0.5349,0.5349,16.519800630670968,16.519800630670968,16.519800630670968,16.519800630670968,,0.9260148313364702,0.9260148313364702,0.9260148313364702,0.9260148313364702,41.26174216239762,41.26174216239762,41.26174216239762,41.26174216239762,0.8403613475030064,0.8403613475030064,0.8403613475030064,0.8403613475030064,0.9742185098319522,0.9742185098319522,0.9742185098319522,0.9742185098319522,40.20228335169908,40.20228335169908,40.20228335169908,40.20228335169908,160.80913340679632,0.07457321415307319,4.0608367021918264e-05,2567.771472034419,1921.651232388288,0.0952306000774978,0.0712680244301534,17.211937375150335,15.588327723950322,972.4704828635314,970.8468732123314,168.84347020878278,149.97432615612982,27015.934412341783,7,0.8933840744822018,1947-03-18
1946,26,3355.4590277219,0.06728571428571428,190.4895382905241,0.057396671966317155,49.0,9.0,9.0,9.0,107.0,183.0,0.05516742002028957,3172.4590277219,1100.0,,275.0,275.0,275.0,275.0,2072.4590277219,50.99999999999999,9.0,16.0,71.0,1925.4590277219,100.0,18.0,25.0,80.0,2032.4590277219,1243.0,990.0,974.2914139585466,15.708586041453357,0.9262894125183111,0.48,988.5937105874816,0.5349,0.5349,0.5349,0.5349,13.767396628935078,13.767396628935078,13.767396628935078,13.767396628935078,,0.8965545483819547,0.8965545483819547,0.8965545483819547,0.8965545483819547,33.314246975643385,33.314246975643385,33.314246975643385,33.314246975643385,0.6784979017442644,0.6784979017442644,0.6784979017442644,0.6784979017442644,0.97,0.97,0.97,0.97,32.314819566374084,32.314819566374084,32.314819566374084,32.314819566374084,129.25927826549633,0.03925861056915771,3.264123188522635e-05,3901.198240068088,2895.457390346268,0.0632024496751841,0.0469086646560176,14.797361714232116,12.58817622162325,975.4706343658584,973.2614488732496,141.0447649137338,115.4831121665005,21715.558748603384,7,0.7181071014749796,1947-03-25
1946,27,4450.774184938945,0.025714285714285714,99.1020800850163,0.02287187514697307,70.0,14.0,18.0,25.0,168.0,295.0,0.06638638701126927,4155.774184938945,1100.0,,275.0,275.0,275.0,275.0,3055.7741849389454,30.0,4.000000000000002,7.0,55.0,2959.7741849389454,100.0,18.0,25.0,80.0,3127.7741849389454,1243.0,990.0,976.5049167584382,13.495083241561767,0.9262894125183111,0.48,988.5937105874816,0.5349,0.5349,0.5349,0.5349,11.553893829043488,11.553893829043488,11.553893829043488,11.553893829043488,,0.8299078287253058,0.8299078287253058,0.8299078287253058,0.8299078287253058,25.876374469752594,25.876374469752594,25.876374469752594,25.876374469752594,0.527013736654839,0.527013736654839,0.527013736654839,0.527013736654839,0.97,0.97,0.97,0.97,25.10008323566002,25.10008323566002,25.10008323566002,25.10008323566002,100.40033294264006,0.022641263993097842,2.5353619429959615e-05,4594.912800663202,4076.122635680716,0.0723726998343205,0.0642014359788115,12.239506164186077,11.29012016226806,976.7686904252135,975.8193044232956,111.29909684112717,96.00514136567624,16867.255934363533,7,0.5577796274591116,1947-04-01
1946,28,4544.266067034381,0.023714285714285712,35.40488273747295,0.007856258479264043,70.0,14.0,18.0,25.0,168.0,295.0,0.06493399628031574,4249.266067034381,1100.0,,275.0,275.0,275.0,275.0,3149.2660670343807,30.0,4.0,7.0,55.0,3053.2660670343807,100.0,18.0,25.0,80.0,3221.2660670343807,1243.0,990.0,976.676006902673,13.323993097327095,0.9262894125183111,0.48,988.5937105874816,0.5349,0.5349,0.5349,0.5349,11.382803684808819,11.382803684808819,11.382803684808819,11.382803684808819,,0.8193010093884581,0.8193010093884581,0.8193010093884581,0.8193010093884581,25.155001783184645,25.155001783184645,25.155001783184645,25.155001783184645,0.5123218285780987,0.5123218285780987,0.5123218285780987,0.5123218285780987,0.9699768045043797,0.9699768045043797,0.9699768045043797,0.9699768045043797,24.399784129484235,24.399784129484235,24.399784129484235,24.399784129484235,97.59913651793693,0.02149132160894197,2.464624659543862e-05,4629.081161917657,4415.415344009801,0.0668113817197771,0.0637275497407335,11.618600507943816,11.227592061172452,976.8312185263092,976.440210079538,101.67285095268196,94.9287822706902,16396.654935013405,7,0.5422174250996497,1947-04-08
1946,29,4202.301558985145,0.032285714285714286,46.3018475033903,0.010969394935684799,70.0,14.0,18.0,25.0,168.0,295.0,0.07022775702786245,3907.3015589851448,1100.0,,275.0,275.0,275.0,275.0,2807.3015589851448,30.0,3.999999999999998,7.0,55.0,2711.3015589851448,100.0,18.0,25.0,80.0,2879.3015589851448,1243.0,990.0,976.0502118529429,13.949788147057202,0.9262894125183111,0.48,988.5937105874816,0.5349,0.5349,0.5349,0.5349,12.008598734538923,12.008598734538923,12.008598734538923,12.008598734538923,,0.8608897586955496,0.8608897586955496,0.8608897586955496,0.8608897586955496,27.88435368268586,27.88435368268586,27.88435368268586,27.88435368268586,0.5679094436392231,0.5679094436392231,0.5679094436392231,0.5679094436392231,0.97,0.97,0.97,0.97,27.047823072205283,27.047823072205283,27.047823072205283,27.047823072205283,108.19129228882115,0.025767118259320588,2.732103340626796e-05,4352.723084314373,4091.3024114860686,0.0721041786526966,0.0677736658835643,12.21172717446222,11.73332734318648,976.3254832442952,975.8470834130196,110.96816549905814,103.69068347223045,18176.13710452195,7,0.6010627349378952,1947-04-15
1946,30,4043.9694414616824,0.03571428571428571,14.750164497357089,0.0036665055622115287,70.0,14.0,18.0,25.0,168.0,295.0,0.07295164952949548,3748.9694414616824,1100.0,,275.0,275.0,275.0,275.0,2648.9694414616824,30.0,4.000000000000012,7.0,55.0,2552.9694414616824,100.0,18.0,25.0,80.0,2720.9694414616824,1243.0,990.0,975.7599706843254,14.240029315674665,0.9262894125183111,0.48,988.5937105874816,0.5349,0.5349,0.5349,0.5349,12.29883990315639,12.29883990315639,12.29883990315639,12.29883990315639,,0.8703189024631458,0.8703189024631458,0.8703189024631458,0.8703189024631458,28.86798058957941,28.86798058957941,28.86798058957941,28.86798058957941,0.5879425781991733,0.5879425781991733,0.5879425781991733,0.5879425781991733,0.97,0.97,0.97,0.97,28.001941171892025,28.001941171892025,28.001941171892025,28.001941171892025,112.0077646875681,0.027699894215565457,2.82847890625172e-05,4076.122635680716,3988.051260004569,0.0739709649568702,0.0723726998343205,12.40413053651968,12.239506164186077,975.8193044232956,975.654680050962,113.267581703732,111.29909684112717,18817.304467511443,7,0.6222653593753784,1947-04-22
1946,31,3849.066082791685,0.043,25.196330255201833,0.006507448936423357,66.42857142857143,14.0,17.285714285714285,23.571428571428573,192.28571428571428,313.57142857142856,0.08148815199765658,3535.4946542202565,1100.0,,275.0,275.0,275.0,275.0,2435.4946542202565,33.57142857142856,4.000000000000002,7.714285714285713,56.42857142857143,2333.7803685059707,100.0,18.0,25.0,80.0,2526.066082791685,1243.0,990.0,975.3601638421061,14.639836157893878,0.9262894125183111,0.48,988.5937105874816,0.5349,0.5349,0.5349,0.5349,12.698646745375601,12.698646745375601,12.698646745375601,12.698646745375601,,0.8791406404367127,0.8791406404367127,0.8791406404367127,0.8791406404367127,30.108555765771523,30.108555765771523,30.108555765771523,30.108555765771523,0.6132088750666298,0.6132088750666298,0.6132088750666298,0.6132088750666298,0.97,0.97,0.97,0.97,29.205299092798377,29.205299092798377,29.205299092798377,29.205299092798377,116.82119637119351,0.030353199723034015,2.950030211393775e-05,3901.198240068088,3811.676948218156,0.0842149018295104,0.0756177927515037,12.777876101971849,12.58817622162325,975.4706343658584,975.28093448551,117.7830775341574,115.4831121665005,19625.96099036051,7,0.6490066465066305,1947-04-29
1946,32,3577.1215737239972,0.053714285714285714,52.95310460174408,0.014769177082793314,65.0,14.0,17.0,23.0,202.0,321.0,0.08984649824373492,3256.1215737239972,1100.0,,275.0,275.0,275.0,275.0,2156.1215737239972,34.99999999999999,4.0,8.000000000000004,57.0,2052.1215737239972,100.0,18.0,25.0,80.0,2254.1215737239972,1243.0,990.0,974.7839004776532,15.216099522346813,0.9262894125183111,0.48,988.5937105874816,0.5349,0.5349,0.5349,0.5349,13.274910109828538,13.274910109828538,13.274910109828538,13.274910109828538,,0.8900747246823896,0.8900747246823896,0.8900747246823896,0.8900747246823896,31.869494311928765,31.869494311928765,31.869494311928765,31.869494311928765,0.6490732039089361,0.6490732039089361,0.6490732039089361,0.6490732039089361,0.97,0.97,0.97,0.97,30.9134094825709,30.9134094825709,30.9134094825709,30.9134094825709,123.6536379302836,0.034640363425135996,3.122566614401101e-05,3803.114617748527,3441.005216005948,0.0932866938146033,0.0844045032200566,13.563347153564443,12.796020087967,975.2627904995148,974.4954634339172,127.0162283773056,118.00393014740942,20773.811172287642,7,0.6869646551682421,1947-05-06
1946,33,3144.1998298235276,0.07757142857142858,68.20741019392302,0.02163429232562503,65.0,14.0,17.0,23.0,202.0,321.0,0.10233838765912254,2823.1998298235276,1100.0,,275.0,275.0,275.0,275.0,1723.1998298235274,35.0,4.0,8.0,57.0,1619.1998298235274,100.0,18.0,25.0,80.0,1821.1998298235274,1243.0,990.0,973.8429573160964,16.15704268390365,0.9262894125183111,0.48,988.5937105874816,0.5349,0.5349,0.5349,0.5349,14.215853271385374,14.215853271385374,14.215853271385374,14.215853271385374,,0.904037459696626,0.904037459696626,0.904037459696626,0.904037459696626,34.66440481224114,34.66440481224114,34.66440481224114,34.66440481224114,0.7059960246892288,0.7059960246892288,0.7059960246892288,0.7059960246892288,0.97,0.97,0.97,0.97,33.624472667873896,33.624472667873896,33.624472667873896,33.624472667873896,134.49789067149558,0.04294088493066832,3.396411380593323e-05,3405.1015131654217,2963.5533446484865,0.1083159176397665,0.0942703172750919,14.632992169364677,13.639428809583585,974.419381777898,973.425818418117,139.19765809689972,127.90489072984576,22595.64563281126,7,0.7472105037305311,1947-05-13
1946,34,2689.748597033652,0.10971428571428572,66.67895111491336,0.024796440765105728,65.0,14.0,17.0,23.0,202.0,321.0,0.11965704188603023,2368.748597033652,1100.0,,275.0,275.0,275.0,275.0,1268.7485970336515,35.0,3.999999999999999,8.000000000000002,57.0,1164.7485970336515,100.0,18.0,25.0,80.0,1366.7485970336515,1243.0,990.0,972.764910406633,17.235089593367043,0.9262894125183111,0.48,988.5937105874816,0.5349,0.5349,0.5349,0.5349,15.293900180848768,15.293900180848768,15.293900180848768,15.293900180848768,,0.9162642250110874,0.9162642250110874,0.9162642250110874,0.9162642250110874,37.7961614101412,37.7961614101412,37.7961614101412,37.7961614101412,0.7697792547890263,0.7697792547890263,0.7697792547890263,0.7697792547890263,0.97,0.97,0.97,0.97,36.66227656783696,36.66227656783696,36.66227656783696,36.66227656783696,146.64910627134785,0.05473741357132751,3.703260259377471e-05,2914.698847593973,2496.800686844093,0.1285645272733954,0.1101314464322718,15.759636515789104,14.750916817427305,973.3078937700544,972.2991740716926,151.92334711382605,140.5222007838071,24637.049853586435,7,0.8147172570630435,1947-05-20
1946,35,2322.92818460969,0.14114285714285715,46.796906181002406,0.020355484339898415,64.14285714285714,13.428571428571429,16.142857142857142,21.0,188.0,302.7142857142857,0.13013202779664165,2020.2138988954046,1100.0,,275.0,275.0,275.0,275.0,920.2138988954046,35.85714285714285,4.571428571428571,8.857142857142858,55.97903663099974,814.9491479786905,100.0,18.0,25.0,76.97903663099973,1002.9491479786905,1243.0,990.0,971.8794818249199,18.120518175080065,0.9262894125183111,0.48,988.5937105874816,0.5349,0.5349,0.5349,0.5349,16.179328762561788,16.179328762561788,16.179328762561788,16.179328762561788,,0.9245607611827051,0.9245607611827051,0.9245607611827051,0.9245607611827051,40.34366615345082,40.34366615345082,40.34366615345082,40.34366615345082,0.8216632617810756,0.8216632617810756,0.8216632617810756,0.8216632617810756,0.9721663261781074,0.9721663261781074,0.9721663261781074,0.9721663261781074,39.2214622552017,39.2214622552017,39.2214622552017,39.2214622552017,156.8858490208068,0.06767817701502254,3.961763864161788e-05,2467.4434971899177,2169.222343577076,0.1399324975696463,0.1136610856451381,16.550342861606048,15.830498697712976,972.2283118897687,971.5084677258756,161.16341556539547,152.7583430301477,26356.82263549554,7,0.8715880501155933,1947-05-27
1946,36,2003.1176993429751,0.17614285714285713,41.16837819189475,0.02059406225418683,62.0,12.0,14.0,16.0,153.0,257.0,0.12853487417817716,1746.1176993429751,1100.0,,275.0,275.0,275.0,275.0,646.1176993429754,38.0,6.000000000000002,11.0,40.22522641823971,550.8924729247357,100.0,18.0,25.0,56.22522641823971,703.8924729247356,1243.0,990.0,971.0789580897573,18.921041910242725,0.9262894125183111,0.48,988.5937105874816,0.5349,0.5349,0.5349,0.5349,16.979852497724444,16.979852497724444,16.979852497724444,16.979852497724444,,0.928699439797256,0.928699439797256,0.928699439797256,0.928699439797256,42.52932462321506,42.52932462321506,42.52932462321506,42.52932462321506,0.8661776909005103,0.8661776909005103,0.8661776909005103,0.8661776909005103,0.976617769090051,0.976617769090051,0.976617769090051,0.976617769090051,41.535770227076156,41.535770227076156,41.535770227076156,41.535770227076156,166.14308090830463,0.08315351591430849,4.1955323461693086e-05,2139.216866369918,1881.0436962338129,0.1366262785466175,0.1201374222689767,17.343130953495567,16.622769875554347,971.4360407119274,970.7156796339862,170.3815265044382,161.99844653927602,27912.037592595178,7,0.9230171161572479,1947-06-03
1946,37,1629.3326760616349,0.21471428571428572,41.698762453055416,0.025007656383677395,62.0,12.0,14.0,16.0,153.0,257.0,0.15803654092470323,1372.3326760616349,1100.0,,275.0,275.0,275.0,275.0,272.3326760616348,38.0,6.0,11.0,16.95456349021851,200.37811257141632,100.0,18.0,25.0,32.95456349021851,353.3781125714163,1243.0,990.0,969.9024594149683,20.097540585031652,0.9262894125183111,0.48,988.5937105874816,0.5349,0.5349,0.5349,0.5349,18.156351172513375,18.156351172513375,18.156351172513375,18.156351172513375,,0.9342933448791008,0.9342933448791008,0.9342933448791008,0.9342933448791008,45.74984592706297,45.74984592706297,45.74984592706297,45.74984592706297,0.9317687561519954,0.9317687561519954,0.9317687561519954,0.9317687561519954,0.9799960337059048,0.9799960337059048,0.9799960337059048,0.9799960337059048,44.83467379205478,44.83467379205478,44.83467379205478,44.83467379205478,179.33869516821912,0.11034685020067041,4.528754928490382e-05,1807.794012387604,1589.152359062425,0.1617214350369941,0.1421622144110174,18.286164504356968,17.579783778229505,970.4790268092522,969.7726460831248,180.7210482266293,173.16645589993016,30128.90078826081,7,0.9963260842678839,1947-06-10
1946,38,1444.0905637938479,0.23842857142857143,37.34915065754821,0.026097280087793284,62.0,12.0,14.0,16.0,153.0,257.0,0.17852609019915167,1187.0905637938479,1095.8154720656553,,273.9538680164138,273.9538680164138,273.9538680164138,273.9538680164138,91.27509172819249,20.26331165409577,3.3642650887051997,4.972183985193365,5.682495983078132,56.99283501712002,82.26331165409577,15.3642650887052,18.972183985193368,21.68249598307813,209.99283501712003,1212.4152327936497,990.0,969.3042648569107,20.695735143089387,0.8701549390194584,0.474560113685352,988.6552849472952,0.5308884782449015,0.5308884782449015,0.5308884782449015,0.5308884782449015,18.820131612139654,18.820131612139654,18.820131612139654,18.820131612139654,,0.9365331238802873,0.9365331238802873,0.9365331238802873,0.9365331238802873,47.35018575351301,47.35018575351301,47.35018575351301,47.35018575351301,0.9643622353057638,0.9643622353057638,0.9643622353057638,0.9643622353057638,0.9799999999999999,0.9799999999999999,0.9799999999999999,0.9799999999999999,46.40318203844275,46.40318203844275,46.40318203844275,46.40318203844275,185.612728153771,0.1290271153906958,4.705617419198535e-05,1551.1556592265113,1327.7083044595877,0.1935666133417805,0.1656829206477922,19.33680822995941,18.410019890865662,969.649887514424,968.9299403854444,189.2986533894244,182.02103761165333,31182.938329833527,7,1.0311818230765055,1947-06-17
1946,39,1187.2056672424783,0.27885714285714286,28.84569074547374,0.023932039835046715,62.0,12.0,14.0,16.0,153.0,257.0,0.21693707195881046,930.2056672424782,930.2056672424782,,232.55141681061954,232.55141681061954,232.55141681061954,232.55141681061954,0.0,0.0,0.0,0.0,0.0,0.0,62.0,12.0,14.0,16.0,153.0,1018.2056672424782,990.0,968.4883606684763,21.511639331523643,0.5962790586875679,0.29660832192665154,989.1071126193857,0.3839430515768041,0.3839430515768041,0.3839430515768041,0.3839430515768041,20.234808899332574,20.234808899332574,20.234808899332574,20.234808899332574,,0.9368902414528719,0.9368902414528719,0.9368902414528719,0.9368902414528719,43.19591533794505,43.19591533794505,43.19591533794505,43.19591533794505,0.8797538765365591,0.8797538765365591,0.8797538765365591,0.8797538765365591,0.9770846898439293,0.9770846898439293,0.9770846898439293,0.9770846898439293,42.21072136916592,42.21072136916592,42.21072136916592,42.21072136916592,168.84288547666367,0.14221989895692402,5.0458017606660355e-05,1291.2130338573666,1125.7884692412713,0.2282844486524239,0.1990376438752626,20.595098213973166,19.586348202621707,968.8152409635516,968.295335189044,182.74769035844275,159.7091906552633,28365.604760079492,7,0.9380160304259091,1947-06-24
1946,40,1031.7717876868658,0.32142857142857145,24.76476933690742,0.0242350521655696,58.0,11.0,11.0,11.0,136.0,227.0,0.22058340089991876,804.7717876868657,804.7717876868657,,201.1929469217164,201.1929469217164,201.1929469217164,201.1929469217164,0.0,0.0,0.0,0.0,0.0,0.0,58.0,11.0,11.0,11.0,136.0,884.7717876868657,990.0,967.9909020312715,22.009097968728447,0.4648724582867649,0.20042211423141884,989.3347054274818,0.28760547348650084,0.28760547348650084,0.28760547348650084,0.28760547348650084,21.056197922723772,21.056197922723772,21.056197922723772,21.056197922723772,,0.9310997409029257,0.9310997409029257,0.9310997409029257,0.9310997409029257,38.65626361036256,38.65626361036256,38.65626361036256,38.65626361036256,0.7872966112090134,0.7872966112090134,0.7872966112090134,0.7872966112090134,0.9713089995923448,0.9713089995923448,0.9713089995923448,0.9713089995923448,37.55007335588401,37.55007335588401,37.55007335588401,37.55007335588401,150.20029342353604,0.14553150429411138,5.1872777491914655e-05,1096.498822347363,952.4350838829192,0.2383364534142933,0.2070225661656825,21.51255819692557,20.69270626148852,968.2032820130916,967.7097403355316,160.71826888227037,137.33554406731432,25233.649295154057,7,0.8344460745752003,1947-07-01
1946,41,837.5552037999231,0.38257142857142856,27.415267509089908,0.03277030005801714,58.0,11.0,11.0,11.0,136.0,227.0,0.2718952316249337,610.5552037999231,610.5552037999231,,195.33919080973757,195.33919080973757,195.33919080973757,24.537631370710397,0.0,0.0,0.0,0.0,0.0,0.0,58.0,11.0,11.0,11.0,136.0,690.5552037999231,990.0,967.2502208151997,22.74977918480035,0.3189569428395587,0.11175144957883583,989.5692916075816,0.27164242069496064,0.27164242069496064,0.27164242069496064,0.02982896340167623,22.04742837168701,22.04742837168701,22.04742837168701,22.289241828980295,,0.9303357586970092,0.9303357586970092,0.9303357586970092,0.13165186398505846,39.29828957463945,39.29828957463945,39.29828957463945,4.820418336391575,0.800372496428502,0.800372496428502,0.800372496428502,0.09817552619942108,0.9726207229016379,0.9726207229016379,0.9726207229016379,0.9614285714285714,38.2307188465284,38.2307188465284,38.2307188465284,4.6758057862998275,119.36796232588502,0.14242413773117196,5.4346173995667244e-05,914.0536783798912,760.52821131929,0.2984767647293748,0.2483442771132924,22.47548576587996,21.736436166543022,967.5562147135196,966.9421128452772,130.92256201639518,105.52666046738209,20053.817670748682,7,0.6631553462549167,1947-07-08
1946,42,680.7116959291837,0.44585714285714284,19.531314179142832,0.0287695533962526,58.0,11.0,11.0,11.0,136.0,227.0,0.33431212358677903,453.71169592918375,453.71169592918375,,181.3284562961098,181.3284562961098,91.05478333696412,0.0,0.0,0.0,0.0,0.0,0.0,0.0,58.0,11.0,11.0,11.0,136.0,533.7116959291837,990.0,966.6228467837167,23.3771532162833,0.23072794615682332,0.060938090294853996,989.7083339635483,0.2376304488358739,0.2376304488358739,0.10285066542345375,0.0,22.847856730995744,22.847856730995744,22.982636514408167,23.08548717983162,,0.9260801654956425,0.9260801654956425,0.5249379257310823,0.0,37.688046931098654,37.688046931098654,18.693548110077415,0.0,0.767577330572274,0.767577330572274,0.3807239940952631,0.0,0.9736151121426467,0.9736151121426467,0.9657142857142856,0.96,36.71926224643799,36.71926224643799,18.132741666775097,0.0,91.57126615965107,0.13444998058799712,5.612362969663167e-05,733.8512888156049,623.8090120652902,0.3638934282921859,0.309326975995866,23.073057075374,22.6298292775554,966.8354051552624,966.3952360482612,100.61381162064332,81.70163954205175,15383.97271482138,7,0.508729256442506,1947-07-15
1946,43,591.0397854683454,0.4881428571428571,8.55449544105896,0.014530780471803343,58.0,11.0,11.0,11.0,136.0,227.0,0.3844404687528798,364.0397854683454,364.0397854683454,,182.0198927341727,182.0198927341727,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,58.0,11.0,11.0,11.0,136.0,444.0397854683455,990.0,966.2575916391932,23.74240836080685,0.19224718026916116,0.042807957093669025,989.7649448626372,0.2350288942444815,0.2350288942444815,0.0,0.0,23.272324329199527,23.272324329199527,23.507353223444007,23.507353223444007,,0.927796773617176,0.927796773617176,0.0,0.0,38.53966243598446,38.53966243598446,0.0,0.0,0.7849218418734106,0.7849218418734106,0.0,0.0,0.9710256940386982,0.9710256940386982,0.96,0.96,37.42540035587655,37.42540035587655,0.0,0.0,74.8508007117531,0.12656730077836037,5.711519072754421e-05,618.6506296297572,563.9275439778775,0.4025339822892302,0.3669276149219347,23.44141833692997,23.103764570222783,966.3746025185188,966.1376739479005,80.59260423406559,69.36199653858273,12574.934519574519,7,0.4158377817319616,1947-07-22
1946,44,531.9039534856308,0.529,8.415667065457114,0.015918901498190384,55.714285714285715,9.857142857142858,9.285714285714286,8.142857142857142,119.42857142857143,202.42857142857142,0.3797820254821084,329.47538205705945,329.47538205705945,,164.73769102852972,164.73769102852972,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,55.714285714285715,9.857142857142858,9.285714285714286,8.142857142857142,119.42857142857143,404.3325249142023,990.0,965.9935677906852,24.006432209314703,0.1782332560293093,0.03589507641141184,989.7858716675593,0.19220057138704957,0.19220057138704957,0.0,0.0,23.60010330548692,23.60010330548692,23.792303876873966,23.792303876873966,,0.9218714810676117,0.9218714810676117,0.0,0.0,35.15038233734495,35.15038233734495,0.0,0.0,0.7158937339581456,0.7158937339581456,0.0,0.0,0.97,0.97,0.96,0.96,34.095870867224605,34.095870867224605,0.0,0.0,68.19174173444921,0.1283845150326324,5.748991455571917e-05,562.8280752081156,505.01787451967766,0.4188124264959468,0.3489225891220051,23.73705840023946,23.448282244625744,966.1327263384364,965.8725804353384,71.25353905668112,64.9283324929454,11456.212611387467,7,0.37884300963582895,1947-07-29
1946,45,480.4703681721147,0.5637142857142857,5.408675170625892,0.0112168661132313,54.0,9.0,8.0,6.0,107.0,184.0,0.38308005743567497,296.4703681721147,296.4703681721147,,148.23518408605736,148.23518408605736,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,54.0,9.0,8.0,6.0,107.0,367.4703681721147,990.0,965.7621166567744,24.237883343225526,0.16522345719927495,0.029294073634422886,989.8054824691663,0.15565206607521206,0.15565206607521206,0.0,0.0,23.88771374631668,23.88771374631668,24.043365812391894,24.043365812391894,,0.9154422360785706,0.9154422360785706,0.0,0.0,31.789987204912144,31.789987204912144,0.0,0.0,0.6474539145603287,0.6474539145603287,0.0,0.0,0.97,0.97,0.96,0.96,30.836287588764776,30.836287588764776,0.0,0.0,61.67257517752955,0.1283339818157245,5.7784536399106774e-05,494.6810831907137,467.1571483252964,0.3938717424310393,0.3719568147081596,23.968747874214277,23.80080404721924,965.8260648743582,965.7022071674638,64.5956804882355,58.920257430873946,10360.992629824965,7,0.34262541765294197,1947-08-05
1946,46,450.62724291702125,0.5945714285714285,4.522894743799237,0.010085643194635544,54.0,9.0,8.0,6.0,107.0,184.0,0.4084829951050533,266.6272429170213,266.6272429170213,,133.31362145851065,133.31362145851065,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,54.0,9.0,8.0,6.0,107.0,337.62724291702125,990.0,965.6278225931266,24.37217740687343,0.15469089235927488,0.023325448583404212,989.8219836590573,0.12595140510210287,0.12595140510210287,0.0,0.0,24.068209660828654,24.068209660828654,24.194161065930757,24.194161065930757,,0.9087709567264701,0.9087709567264701,0.0,0.0,28.596306568754045,28.596306568754045,0.0,0.0,0.582409502418616,0.582409502418616,0.0,0.0,0.97,0.97,0.96,0.96,27.73841737169142,27.73841737169142,0.0,0.0,55.47683474338284,0.12307616907323353,5.779681981472021e-05,462.56506724863937,435.49688511870175,0.4225058922059748,0.3977818755195704,24.158666523690037,23.996531947741516,965.6815428026188,965.559735983034,57.96401023643851,52.32391634837721,9320.108236888318,7,0.308204637463238,1947-08-12
1946,47,423.3301588028744,0.626,3.109214664079892,0.007365760925916543,54.0,9.0,8.0,6.0,107.0,184.0,0.43479113749828435,239.33015880287442,239.33015880287442,,119.66507940143721,119.66507940143721,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,54.0,9.0,8.0,6.0,107.0,310.3301588028744,990.0,965.504985714613,24.49501428538708,0.1450569044334923,0.017866031760574858,989.8370770638059,0.10147324145156508,0.10147324145156508,0.0,0.0,24.230618107741414,24.230618107741414,24.33209134919298,24.33209134919298,,0.9006096301428222,0.9006096301428222,0.0,0.0,25.610926724351703,25.610926724351703,0.0,0.0,0.5216074689277332,0.5216074689277332,0.0,0.0,0.9699914526084032,0.9699914526084032,0.96,0.96,24.842389209707456,24.842389209707456,0.0,0.0,49.68477841941491,0.11733377122653152,5.766369447055587e-05,435.49688511870175,413.7323824701425,0.4447319276810018,0.4225058922059748,24.287202345037024,24.158666523690037,965.559735983034,965.4617957211155,52.32391634837721,47.59703594623336,8347.042774461705,7,0.27602654677452726,1947-08-19
1946,48,391.810344832298,0.6624285714285715,5.230803089920154,0.0133368776728536,52.857142857142854,8.714285714285714,7.714285714285714,5.714285714285714,102.42857142857143,177.42857142857142,0.452536789346394,214.38177340372653,214.38177340372653,,181.30168003984974,33.0800933638768,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,52.857142857142854,8.714285714285714,7.714285714285714,5.714285714285714,102.42857142857143,283.6674876894408,990.0,965.358272658183,24.641727341816964,0.13564682053948368,0.012921541218470957,989.8514316382419,0.24507232580360536,0.027138649785805855,0.0,0.0,24.24808665425537,24.466020330273174,24.49315898005898,24.49315898005898,,0.9253802122092697,0.2564714587463989,0.0,0.0,40.03494222721435,7.103577336642987,0.0,0.0,0.8153756054422475,0.14467570950393047,0.0,0.0,0.9768263287155525,0.9626664202970867,0.96,0.96,39.15314542818026,6.885912798895542,0.0,0.0,46.039058227075806,0.11757875109453608,5.9710864399634176e-05,408.00454625357366,377.11676084070143,0.4831464060712186,0.3659344116457683,24.45467951478088,24.09629219690145,965.436020458141,965.2855838042036,50.11127630310225,42.84391838525473,7734.561782148735,7,0.2557725457059767,1947-08-26
1946,49,359.60388123492896,0.7002857142857143,4.642471015924132,0.012962746307245443,46.0,7.0,6.0,4.0,75.0,138.0,0.3840390051385766,221.60388123492902,221.60388123492902,,156.14629629910127,65.45758493582777,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,46.0,7.0,6.0,4.0,75.0,280.603881234929,990.0,965.1980194061746,24.801980593825387,0.13456557876769973,0.014320776246985757,989.8511136449853,0.18892722186623376,0.053106599628802896,0.0,0.0,24.464167016944447,24.599987639181876,24.653094238810677,24.653094238810677,,0.9143303014694285,0.5124347212372419,0.0,0.0,34.458154782806055,14.114887036417864,0.0,0.0,0.701795413091773,0.2874722410675736,0.0,0.0,0.9740729375800895,0.9655015090086608,0.96,0.96,33.62273156421114,13.686329172750717,0.0,0.0,47.30906073696186,0.13157559668659155,5.935817206820236e-05,373.01012538244936,344.6194637292325,0.4004416886575698,0.3699631474038615,24.561478710933688,24.35428491518679,965.2650506269122,965.1230973186462,49.21189035430134,45.44107612486747,7947.922203809593,7,0.2628281152053437,1947-09-02
1946,50,333.2112701590286,0.7341428571428572,2.708381070492156,0.008123530672746944,46.0,7.0,6.0,4.0,75.0,138.0,0.41423896927317017,195.21127015902857,195.21127015902857,,195.21127015902857,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,46.0,7.0,6.0,4.0,75.0,254.21127015902857,990.0,965.0660563507952,24.93394364920487,0.12525080744004255,0.009562789124339614,989.8651864034356,0.2697955785913528,0.0,0.0,0.0,24.52933447404912,24.79913005264047,24.79913005264047,24.79913005264047,,0.9332719517902858,0.0,0.0,0.0,43.82633509674218,0.0,0.0,0.0,0.8925933828257061,0.0,0.0,0.0,0.9786178787049586,0.96,0.96,0.96,42.890719009370855,0.0,0.0,0.0,42.890719009370855,0.1286977310085236,6.1029834489904323e-05,340.5953058875766,325.6607962357874,0.4237538002581194,0.4051729357818892,24.59116621028501,24.468224971794218,965.102976529438,965.028303981179,44.565463268540185,41.12036535649568,7205.640793574304,7,0.23828177227428252,1947-09-09
1946,51,314.5788535753405,0.7632857142857142,2.376055554841904,0.007531415308717628,46.0,7.0,6.0,4.0,75.0,138.0,0.43880375196961136,176.57885357534045,176.57885357534045,,176.57885357534045,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,46.0,7.0,6.0,4.0,75.0,235.57885357534045,990.0,964.9728942678767,25.027105732123346,0.11867482783298758,0.007657885357534014,989.8736672868093,0.22083230175295324,0.0,0.0,0.0,24.679940717179857,24.900773018932814,24.900773018932814,24.900773018932814,,0.9272947507573459,0.0,0.0,0.0,39.63164752763263,0.0,0.0,0.0,0.8071618641065709,0.0,0.0,0.0,0.9714051978115904,0.96,0.96,0.96,38.50053413852299,0.0,0.0,0.0,38.50053413852299,0.12235643875050896,6.056159384128073e-05,323.62655383883583,309.0284073518941,0.4465608879861257,0.4264174195938298,24.72402993748556,24.607669878543323,965.0181327691942,964.9451420367594,40.63784497358047,37.22028335857306,6468.089735271862,7,0.21389185632512772,1947-09-16
1946,52,299.77666583582953,0.7852857142857143,2.0435915149297768,0.006812377967968643,46.0,7.0,6.0,4.0,75.0,138.0,0.46041845866935743,161.77666583582956,161.77666583582956,,161.77666583582956,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,46.0,7.0,6.0,4.0,75.0,220.77666583582956,990.0,964.900625192716,25.099374807283912,0.11345053955835856,0.006177666583582901,989.880371793858,0.18529574386106634,0.0,0.0,0.0,24.7944508572809,24.979746601141965,24.979746601141965,24.979746601141965,,0.9218280489272388,0.0,0.0,0.0,36.26297024406781,0.0,0.0,0.0,0.7385533654596295,0.0,0.0,0.0,0.97,0.96,0.96,0.96,35.17508113674577,0.0,0.0,0.0,35.17508113674577,0.11732039767178741,6.0396470286841536e-05,306.020121877383,294.72326674738565,0.4682358523064386,0.450950738642259,24.829941973219185,24.74765536866331,964.9301006093868,964.8788930669896,36.55741012859339,34.051544506242955,5909.413630973289,7,0.1954171174263654,1947-09-23
1946,53,294.72326674738565,0.794,0.0,0.0,46.0,7.0,6.0,4.0,75.0,138.0,0.4682358523064386,156.72326674738565,156.72326674738565,,156.72326674738565,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,46.0,7.0,6.0,4.0,75.0,215.72326674738565,990.0,964.8788930669896,25.121106933010424,0.1116669809373071,0.0056723266747385,989.882660692388,0.1738256521791961,0.0,0.0,0.0,24.829941973219185,25.003767625398385,25.003767625398385,25.003767625398385,,0.9198503998287452,0.0,0.0,0.0,35.10468505798243,0.0,0.0,0.0,0.7149630358041228,0.0,0.0,0.0,0.97,0.96,0.96,0.96,34.051544506242955,0.0,0.0,0.0,34.051544506242955,0.1155373475668934,6.035327465507319e-05,294.72326674738565,294.72326674738565,0.4682358523064386,0.4682358523064386,24.829941973219185,24.829941973219185,964.8788930669896,964.8788930669896,34.051544506242955,34.051544506242955,817.237068149831,1,0.18917524725690532,1947-09-30
1947,1,289.0578231917953,0.8001428571428572,1.5878997330567668,0.0055276262002659,41.0,6.0,4.0,3.0,56.0,110.0,0.38057562389319205,179.0578231917953,179.0578231917953,,179.0578231917953,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,41.0,6.0,4.0,3.0,56.0,230.0578231917953,990.0,964.8562312927672,25.143768707232798,0.11672625317722204,0.007905782319179515,989.8753679645035,0.2268863150915381,0.0,0.0,0.0,24.792250356644868,25.0191366717364,25.0191366717364,25.0191366717364,,0.9283383572318128,0.0,0.0,0.0,40.416215428272395,0.0,0.0,0.0,0.8231408437530018,0.0,0.0,0.0,0.9723484095868329,0.96,0.96,0.96,39.29927653376617,0.0,0.0,0.0,39.29927653376617,0.1359484564639902,6.096494537718175e-05,290.5219447532691,283.6079686159883,0.3878593416708348,0.3786288849657104,24.830101116632356,24.78207040534565,964.8620877790132,964.834431874464,39.652854361701,37.98716352052331,6602.278457672716,7,0.2183293140764787,1947-10-01
1947,2,274.0844517979971,0.8284285714285715,1.7622082393619556,0.006394814588354885,41.0,6.0,4.0,3.0,56.0,110.0,0.4013961169739856,164.0844517979971,164.0844517979971,,164.0844517979971,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,41.0,6.0,4.0,3.0,56.0,215.0844517979971,990.0,964.796337807192,25.203662192808014,0.11144151607884298,0.006408445179799657,989.8821500387413,0.19058837011082513,0.0,0.0,0.0,24.895223861438534,25.08581223154936,25.08581223154936,25.08581223154936,,0.9228243151104182,0.0,0.0,0.0,36.969594856485564,0.0,0.0,0.0,0.7529449054274046,0.0,0.0,0.0,0.97,0.96,0.96,0.96,35.860507010791004,0.0,0.0,0.0,35.860507010791004,0.13082359510968833,6.070751362055756e-05,281.3222739992266,271.2725109404546,0.4054963019240288,0.3910106314592865,24.91430686695627,24.84585627788752,964.8252890959968,964.7850900437618,37.47707948153021,35.23151570034941,6024.565177812888,7,0.1992250389488389,1947-10-08
1947,3,269.26904498747217,0.8391428571428571,0.6409240324220085,0.002395431514748457,41.0,6.0,4.0,3.0,56.0,110.0,0.40852732384611806,159.26904498747217,159.26904498747217,,159.26904498747217,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,41.0,6.0,4.0,3.0,56.0,210.26904498747217,990.0,964.7770761799499,25.22292382005011,0.10974195501499937,0.005926904498747144,989.8843311404862,0.17949226535202029,0.0,0.0,0.0,24.92776269518428,25.107254960536302,25.107254960536302,25.107254960536302,,0.9209595915552781,0.0,0.0,0.0,35.858729517416506,0.0,0.0,0.0,0.7303203567701937,0.0,0.0,0.0,0.97,0.96,0.96,0.96,34.78296763189401,0.0,0.0,0.0,34.78296763189401,0.12917227658480898,6.066409003335124e-05,270.26224589706084,266.78604271350054,0.4123154228054132,0.4070120842624,24.944346611728243,24.9211291285667,964.7810489835882,964.767144170854,35.005310755414285,34.227109823093336,5843.5385621581945,7,0.19323870906607787,1947-10-15
1947,4,266.8996638088767,0.8461428571428572,1.2625591736306205,0.004723107824494128,41.0,6.0,4.0,3.0,56.0,110.0,0.4121557022755104,156.89966380887674,156.89966380887674,,156.89966380887674,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,41.0,6.0,4.0,3.0,56.0,207.8996638088767,990.0,964.7675986552355,25.232401344764444,0.1089057000203553,0.005689966380887615,989.8854043335988,0.17422792057569353,0.0,0.0,0.0,24.94357775778749,25.11780567836318,25.11780567836318,25.11780567836318,,0.920028760399681,0.0,0.0,0.0,35.311969124952604,0.0,0.0,0.0,0.7191847072291772,0.0,0.0,0.0,0.97,0.96,0.96,0.96,34.25261005120402,0.0,0.0,0.0,34.25261005120402,0.1283314953010423,6.06412223922743e-05,270.26224589706084,264.1051871975735,0.4165007176391068,0.4070120842624,24.962182117304504,24.9211291285667,964.7810489835882,964.7564207487904,35.005310755414285,33.62741048754718,5754.438488602275,7,0.19029227806224455,1947-10-22
