WaterYear,WaterWeek,Flow,Exceedance,Flow_difference,Flow_difference_pct,EWRChannelA,EWRChannelC,EWRChannelD,EWRChannelE,EWRChannelFG,EWRTotal,EWRProportion,FlowAvailableForGeneration,FlowCanal,LowFlowShutoff,FlowTurbine1,FlowTurbine2,FlowTurbine3,FlowTurbine4,FlowSpill,SpillChannelA,SpillChannelC,SpillChannelD,SpillChannelE,SpillChannelFG,FlowChannelA,FlowChannelC,FlowChannelD,FlowChannelE,FlowChannelFG,FlowLeftChannel,LevelHeadpond,LevelTailwater,HeadGross,HeadlossLeftChannel,HeadlossCanal,LevelForebay,HeadlossTurbine1,HeadlossTurbine2,HeadlossTurbine3,HeadlossTurbine4,HeadTurbine1,HeadTurbine2,HeadTurbine3,HeadTurbine4,LowHeadShutoff,EffTurbine1,EffTurbine2,EffTurbine3,EffTurbine4,PowerTurbine1,PowerTurbine2,PowerTurbine3,PowerTurbine4,LoadFactorTurbine1,LoadFactorTurbine2,LoadFactorTurbine3,LoadFactorTurbine4,EffGen1,EffGen2,EffGen3,EffGen4,PowerGenerator1,PowerGenerator2,PowerGenerator3,PowerGenerator4,Power,PerfMwPerCumec,PerfMWhPerm3,Flow_max,Flow_min,EWRProportion_max,EWRProportion_min,HeadTurbine1_max,HeadTurbine1_min,LevelTailwater_max,LevelTailwater_min,Power_max,Power_min,Energy,Count,CapFactor,StartDate
1947,5,270.6952166299439,0.8355714285714286,0.14432357762767975,0.0005320243364406286,40.42857142857143,6.0,4.0,3.0,54.285714285714285,107.71428571428571,0.39792869188343843,162.98093091565815,162.98093091565815,,162.98093091565815,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,40.42857142857143,6.0,4.0,3.0,54.285714285714285,213.4095023442296,990.0,964.7827808665197,25.217219133480253,0.11085035545887055,0.006298093091565743,989.8828515514496,0.1879654843382579,0.0,0.0,0.0,24.912105200591494,25.10007068492975,25.10007068492975,25.10007068492975,,0.9224242441424421,0.0,0.0,0.0,36.729996972091676,0.0,0.0,0.0,0.7480651114478957,0.0,0.0,0.0,0.97,0.96,0.96,0.96,35.62809706292892,0.0,0.0,0.0,35.62809706292892,0.13161437364494405,6.072240000615549e-05,271.2725109404546,270.26224589706084,0.4070120842624,0.3907509818540642,24.9211291285667,24.90362623898864,964.7850900437618,964.7810489835882,36.151760586388406,35.005310755414285,5985.52030657206,7,0.19793387257182737,1947-10-29
1947,6,268.53378875088737,0.8412857142857142,1.0239033918401543,0.0038455331332813854,40.0,6.0,4.0,3.0,53.0,106.0,0.39476934610893916,162.5337887508874,162.5337887508874,,162.5337887508874,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,40.0,6.0,4.0,3.0,53.0,212.5337887508874,990.0,964.7741351550036,25.22586484499644,0.11054127903295573,0.006253378875088671,989.883205342092,0.1869524835412453,0.0,0.0,0.0,24.922117703547134,25.109070187088378,25.109070187088378,25.109070187088378,,0.9222569568762559,0.0,0.0,0.0,36.63712991656894,0.0,0.0,0.0,0.7461737253883693,0.0,0.0,0.0,0.97,0.96,0.96,0.96,35.53801601907187,0.0,0.0,0.0,35.53801601907187,0.1323332338710639,6.073576617564027e-05,271.2725109404546,264.1051871975735,0.4013552369976847,0.3907509818540642,24.95189697898026,24.90362623898864,964.7850900437618,964.7564207487904,36.151760586388406,34.545551562877826,5970.386691204074,7,0.19743342232817704,1947-11-05
1947,7,270.1358544635095,0.8374285714285714,3.5639009584696817,0.013004393796531658,40.0,6.0,4.0,3.0,53.0,106.0,0.3926783010209977,164.1358544635095,164.1358544635095,,164.1358544635095,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,40.0,6.0,4.0,3.0,53.0,214.1358544635095,990.0,964.7805434178541,25.219456582145963,0.11110671589302334,0.006413585446350914,989.8824796986606,0.19101284180720826,0.0,0.0,0.0,24.910923438999387,25.101936280806594,25.101936280806594,25.101936280806594,,0.9228162931170084,0.0,0.0,0.0,37.00530227504851,0.0,0.0,0.0,0.7536721440946742,0.0,0.0,0.0,0.9702413843860722,0.96,0.96,0.96,35.90482504717383,0.0,0.0,0.0,35.90482504717383,0.13284672820601268,6.07601270320266e-05,283.6079686159883,261.382924552137,0.4055352895818434,0.3737553656100772,24.970062480713253,24.818725811423,964.834431874464,964.7455316982084,38.97412187351998,33.936020330052536,6032.010607925204,7,0.19947125026207685,1947-11-12
1947,8,291.88417067081986,0.7988571428571429,12.086937097031214,0.039841998337661486,37.142857142857146,5.285714285714286,3.2857142857142856,2.2857142857142856,48.714285714285715,96.71428571428571,0.33146376209345224,195.16988495653413,195.16988495653413,,195.16988495653413,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,37.142857142857146,5.285714285714286,3.2857142857142856,2.2857142857142856,48.714285714285715,240.88417067081986,990.0,964.8709119046604,25.129088095339757,0.12054725167770748,0.0098570851343968,989.8695956631879,0.2703868671715902,0.0,0.0,0.0,24.72829689135603,24.998683758527623,24.998683758527623,24.998683758527623,,0.9333765810118593,0.0,0.0,0.0,44.1753749395175,0.0,0.0,0.0,0.899702137261049,0.0,0.0,0.0,0.9777996661714187,0.96,0.96,0.96,43.19838717058393,0.0,0.0,0.0,43.19838717058393,0.14797201035100188,6.147968372920566e-05,323.62655383883583,281.3222739992266,0.3648605618760482,0.3108494366273922,24.79741595396655,24.50326665693009,965.0181327691942,964.8252890959968,48.14307169632772,40.6568609498576,7257.329044658099,7,0.23999103983657732,1947-11-19
1947,9,303.21139681425177,0.7804285714285715,9.954339178665805,0.03242617984770273,36.57142857142857,5.0,3.2857142857142856,2.2857142857142856,49.0,96.14285714285714,0.31747233048073437,207.0685396713947,207.0685396713947,,190.8388937965626,16.229645874832084,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,36.57142857142857,5.0,3.2857142857142856,2.2857142857142856,49.0,251.92568252853752,990.0,964.9176817348758,25.08231826512419,0.12444415265071081,0.011570449954085914,989.8639853973953,0.2651163831673036,0.013053147685445615,0.0,0.0,24.68118727935209,24.93325051483395,24.946303662519394,24.946303662519394,,0.9301386042057322,0.12803294243224658,0.0,0.0,43.06183523926614,3.532101665149154,0.0,0.0,0.8770231209626503,0.07193689745721292,0.0,0.0,0.9782620091311459,0.9614285714285714,0.96,0.96,42.15193333248375,3.42613861519468,0.0,0.0,45.57807194767843,0.15029109323881068,6.118085393555979e-05,320.2150422476492,294.72326674738565,0.3528733959410842,0.2904298291148836,24.760857780330912,24.58418093148367,965.0010752112382,964.8788930669896,47.96594061272552,42.1705855786546,7657.116087209975,7,0.2532115108204357,1947-11-26
1947,10,343.5899179403017,0.7207142857142858,8.911103673483613,0.026226786775610356,38.0,5.0,4.0,3.0,54.0,104.0,0.30349550803571895,239.58991794030166,239.58991794030166,,134.43984520957184,105.15007273072982,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,38.0,5.0,4.0,3.0,54.0,286.5899179403017,990.0,965.1179495897014,24.88205041029851,0.13667823684874963,0.0179179835880603,989.8454037795633,0.13397383343192018,0.0914904737726961,0.0,0.0,24.593480356429787,24.635963716089012,24.72745418986171,24.72745418986171,,0.9078313567698778,0.7740813714364511,0.0,0.0,29.521898188429397,22.900196642333835,0.0,0.0,0.6012606555688268,0.46639911695180925,0.0,0.0,0.9714285714285714,0.9685714285714285,0.96,0.96,28.70245825823747,22.21319074306382,0.0,0.0,50.91564900130129,0.1481091073832954,5.908689423851466e-05,364.6825175805071,309.0284073518941,0.336538640221428,0.2851795602651586,24.70227989127511,24.49008687235745,965.2234125879024,964.9451420367594,55.13948181160008,45.424872606215565,8553.829032218617,7,0.28286471667389607,1947-12-03
1947,11,386.09747850928073,0.6691428571428572,5.459979980525735,0.014087573677097101,38.0,5.0,4.0,3.0,54.0,104.0,0.26968845066441505,282.09747850928073,282.09747850928073,,141.04873925464037,141.04873925464037,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,38.0,5.0,4.0,3.0,54.0,329.09747850928073,990.0,965.3300727671971,24.669927232802788,0.15168047384826053,0.026419495701856085,989.8219000304498,0.14113019328649865,0.14113019328649865,0.0,0.0,24.35069706996618,24.35069706996618,24.49182726325268,24.49182726325268,,0.9127122011487979,0.9127122011487979,0.0,0.0,30.74262923127716,30.74262923127716,0.0,0.0,0.6261227949343617,0.6261227949343617,0.0,0.0,0.97,0.97,0.96,0.96,29.820350354338846,29.820350354338846,0.0,0.0,59.64070070867769,0.15440341849921885,5.872839947733112e-05,402.90237744418727,364.6825175805071,0.2851795602651586,0.2581270447191808,24.49008687235745,24.24148890938532,965.4130606984988,965.2234125879024,63.162108025190136,55.13948181160008,10019.637719057851,7,0.3313372261593205,1947-12-10
1947,12,413.3229104663381,0.6375714285714286,2.7953487894969027,0.006738417034822286,38.0,5.0,4.0,3.0,54.0,104.0,0.2516863245293545,309.3229104663381,309.3229104663381,,154.66145523316905,154.66145523316905,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,38.0,5.0,4.0,3.0,54.0,356.3229104663381,990.0,965.4599530970985,24.54004690290151,0.16128917350466718,0.031864582093267584,989.806846244402,0.16935480052186216,0.16935480052186216,0.0,0.0,24.17753834678169,24.17753834678169,24.346893147303554,24.346893147303554,,0.9183950954869328,0.9183950954869328,0.0,0.0,33.678972858136596,33.678972858136596,0.0,0.0,0.6859261274569572,0.6859261274569572,0.0,0.0,0.97,0.97,0.96,0.96,32.6686036723925,32.6686036723925,0.0,0.0,65.337207344785,0.1580643907527133,5.867437777319424e-05,422.4698189706656,402.90237744418727,0.2581270447191808,0.2461714312596169,24.24148890938532,24.12127295046505,965.501114185368,965.4130606984988,67.2451804305167,63.162108025190136,10976.65083392388,7,0.36298448524880556,1947-12-17
1947,13,473.15804266874727,0.5742857142857142,28.00420512050928,0.05711322613993405,38.0,5.0,4.0,3.0,54.0,104.0,0.22062919405247136,369.15804266874727,369.15804266874727,,184.57902133437364,184.57902133437364,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,38.0,5.0,4.0,3.0,54.0,416.15804266874727,990.0,965.7292111920094,24.270788807990666,0.18240684815317906,0.0438316085337494,989.7737615433132,0.242625669099899,0.242625669099899,0.0,0.0,23.801924682203836,23.801924682203836,24.044550351303737,24.044550351303737,,0.9289412277399215,0.9289412277399215,0.0,0.0,40.011946503858475,40.011946503858475,0.0,0.0,0.8149072607710484,0.8149072607710484,0.0,0.0,0.9720551999490977,0.9720551999490977,0.96,0.96,38.90342711932016,38.90342711932016,0.0,0.0,77.80685423864033,0.16426745810562937,5.854716117225381e-05,537.7325322740754,430.9578316629287,0.2413229145846989,0.1934047017021327,24.068683600421327,23.38551180953329,966.0197963952334,965.5393102424832,91.45274075294677,69.01269345424747,13071.551512091575,7,0.4322603013257796,1947-12-24
1947,14,530.0207742415362,0.5292857142857142,12.368436723029276,0.023444515910396185,40.57142857142857,5.857142857142857,4.0,3.0,64.28571428571429,117.71428571428571,0.22240571944747453,412.3064885272505,412.3064885272505,,185.0400152353873,185.0400152353873,42.22645805647586,0.0,0.0,0.0,0.0,0.0,0.0,0.0,40.57142857142857,5.857142857142857,4.0,3.0,64.28571428571429,462.7350599558219,990.0,965.9850934840869,24.014906515913122,0.19884532269083458,0.05246129770545003,989.7486933796037,0.2467304808545158,0.2467304808545158,0.04417388990032693,0.0,23.516869414662324,23.516869414662324,23.71942600561651,23.76359989551684,,0.9282874324024813,0.9282874324024813,0.26138281623880133,0.0,39.667152778541954,39.667152778541954,8.880835874387108,0.0,0.8078849853063534,0.8078849853063534,0.18087242106694723,0.0,0.9748364023992044,0.9748364023992044,0.9628571428571429,0.96,38.689942474536565,38.689942474536565,8.614410798155495,0.0,85.99429574722862,0.16227693080939473,5.7975498369946405e-05,563.9275439778775,486.0250263913084,0.2425805313314084,0.2127932946022362,23.721380334138185,23.34864683183125,966.1376739479005,965.7871126187608,90.55842183932852,78.75110695950528,14447.041685534408,7,0.47774608748460345,1947-12-31
1947,15,611.5334770184664,0.4778571428571428,12.898363085657511,0.02096401977536013,41.0,6.0,4.0,3.0,66.0,120.0,0.19652049054547913,491.5334770184665,491.5334770184665,,163.84449233948885,163.84449233948885,163.84449233948885,0.0,0.0,0.0,0.0,0.0,0.0,0.0,41.0,6.0,4.0,3.0,66.0,542.5334770184666,990.0,966.3437897737214,23.65621022627855,0.2348376531784532,0.0695732292397376,989.6955891175818,0.19040421070174446,0.19040421070174446,0.19040421070174446,0.0,23.161395133158578,23.161395133158578,23.161395133158578,23.351799343860325,,0.9210528815892263,0.9210528815892263,0.9210528815892263,0.0,34.27317687901872,34.27317687901872,34.27317687901872,0.0,0.69802804234254,0.69802804234254,0.69802804234254,0.0,0.97,0.97,0.97,0.96,33.24498157264816,33.24498157264816,33.24498157264816,0.0,99.73494471794447,0.16304792711298646,5.637013620981816e-05,654.21608557748,577.9502839498093,0.2076303158463732,0.1834256335872196,23.35695680571827,22.915975392846168,966.51686434231,966.200776277774,107.85178446773637,93.28250301265416,16755.47071261467,7,0.5540830262108026,1948-01-07
1947,16,725.2122726176351,0.42628571428571427,15.187446534544279,0.021226219161836285,41.0,6.0,4.0,3.0,66.0,120.0,0.16571814285698339,605.2122726176351,605.2122726176351,,201.7374242058784,201.7374242058784,201.7374242058784,0.0,0.0,0.0,0.0,0.0,0.0,0.0,41.0,6.0,4.0,3.0,66.0,656.2122726176351,990.0,966.8008490904705,23.19915090952947,0.2994401932464429,0.11064673568377767,989.5899130710696,0.28855107709747124,0.28855107709747124,0.28855107709747124,0.0,22.50051290350176,22.50051290350176,22.50051290350176,22.78906398059923,,0.9332132809900623,0.9332132809900623,0.9332132809900623,0.0,41.53374975921027,41.53374975921027,41.53374975921027,0.0,0.8459012170918587,0.8459012170918587,0.8459012170918587,0.0,0.9748816370636317,0.9748816370636317,0.9748816370636317,0.96,40.495623082185276,40.495623082185276,40.495623082185276,0.0,121.48686924655583,0.16747783359429655,5.576308054552112e-05,760.52821131929,673.1577568282033,0.1782643054808105,0.1577850738657488,22.805732074544707,22.29369058657689,966.9421128452772,966.5926310273128,128.36306802107146,111.38915962489926,20409.79403342138,7,0.6749270513697547,1948-01-14
1947,17,778.5289502172745,0.4044285714285714,19.033018396247176,0.024385509318138675,46.0,7.0,6.0,4.0,76.0,139.0,0.17863684878142724,639.5289502172745,639.5289502172745,,205.09626099433453,205.09626099433453,205.09626099433453,24.240167234270814,0.0,0.0,0.0,0.0,0.0,0.0,46.0,7.0,6.0,4.0,76.0,698.5289502172745,990.0,967.014115800869,22.985884199130947,0.32348834440573343,0.12185868506518234,989.554652970529,0.2991527293134326,0.2991527293134326,0.2991527293134326,0.029105883731850243,22.241384440346604,22.241384440346604,22.241384440346604,22.511431285928186,,0.9335846027939694,0.9335846027939694,0.9335846027939694,0.1316104322794402,41.785279787210875,41.785279787210875,41.785279787210875,4.8501767560592475,0.8510240282527674,0.8510240282527674,0.8510240282527674,0.09878160399306002,0.9766528138545422,0.9766528138545422,0.9766528138545422,0.9614285714285714,40.81894565902446,40.81894565902446,40.81894565902446,4.70467145337747,127.16150843045087,0.16335104412522067,5.524629679492216e-05,817.7246825595828,760.52821131929,0.182767710561159,0.1699838624962527,22.324472342478785,22.145979785761657,967.1708987302384,966.9421128452772,131.73080069456915,124.19763243759844,21363.133416315744,7,0.7064528246136159,1948-01-21
1947,18,836.446060692758,0.38328571428571434,15.106149987895412,0.017966401098367602,44.714285714285715,7.0,5.571428571428571,4.0,76.85714285714286,138.14285714285714,0.16537028211427685,698.3032035499009,698.3032035499009,,182.37645369691663,182.37645369691663,182.37645369691663,151.17384245915105,0.0,0.0,0.0,0.0,0.0,0.0,44.714285714285715,7.0,5.571428571428571,4.0,76.85714285714286,755.5889178356152,990.0,967.245784242771,22.754215757229012,0.3569478044505021,0.14176880838012246,989.5012833871693,0.23710951258257906,0.23710951258257906,0.23710951258257906,0.18889118425597537,22.018389631815833,22.018389631815833,22.018389631815833,22.06660796014244,,0.9255458588742286,0.9255458588742286,0.9255458588742286,0.7916545789943285,36.466469660934216,36.466469660934216,36.466469660934216,30.120591536397495,0.7426979564345053,0.7426979564345053,0.7426979564345053,0.613454002777953,0.9714285714285714,0.9714285714285714,0.9714285714285714,0.9685714285714285,35.43593435235156,35.43593435235156,35.43593435235156,29.21697379030557,135.52477684736024,0.16203380101636697,5.3931303550728115e-05,885.1094475277025,794.2548359930772,0.1750068034854389,0.1547831179326691,22.145979785761657,21.75786439588219,967.4404377901108,967.0770193439724,143.5994506763864,130.59817180296565,22768.16251035652,7,0.7529154269297791,1948-01-28
1947,19,955.9984435084718,0.3435714285714286,20.00680506751181,0.020693892431832568,43.0,7.0,5.0,4.0,78.0,137.0,0.1436070758206859,818.9984435084718,818.9984435084718,,204.74961087711796,204.74961087711796,204.74961087711796,204.74961087711796,0.0,0.0,0.0,0.0,0.0,0.0,43.0,7.0,5.0,4.0,78.0,873.9984435084718,990.0,967.7209133148909,22.279086685109014,0.45501470200489963,0.2084437619054973,989.3365415360896,0.2974587621923265,0.2974587621923265,0.2974587621923265,0.2974587621923265,21.31816945900629,21.31816945900629,21.31816945900629,21.31816945900629,,0.9326569031152278,0.9326569031152278,0.9326569031152278,0.9326569031152278,39.9016372766441,39.9016372766441,39.9016372766441,39.9016372766441,0.8126606369988616,0.8126606369988616,0.8126606369988616,0.8126606369988616,0.9722416196126522,0.9722416196126522,0.9722416196126522,0.9722416196126522,38.797939251837576,38.797939251837576,38.797939251837576,38.797939251837576,155.1917570073503,0.16233268123771244,5.265688489522474e-05,1025.1570830002852,891.8619896951615,0.1536112106838711,0.1336380563250343,21.71680884776887,20.8933101087659,967.9790651180008,967.4674479587808,166.48527970546772,144.7106971184063,26072.215177234848,7,0.8621764278186127,1948-02-04
1947,20,1107.3029083723227,0.3,22.51307699902366,0.020184345914386927,49.0,8.0,7.0,5.0,93.0,162.0,0.1465346188816273,945.3029083723226,945.3029083723226,,236.32572709308064,236.32572709308064,236.32572709308064,236.32572709308064,0.0,0.0,0.0,0.0,0.0,0.0,49.0,8.0,7.0,5.0,93.0,1009.3029083723226,990.0,968.2372377120273,21.76276228797271,0.5844338560865615,0.30772437112596174,989.1078417727875,0.39595601810754927,0.39595601810754927,0.39595601810754927,0.39595601810754927,20.47464804265266,20.47464804265266,20.47464804265266,20.47464804265266,,0.9381654794499971,0.9381654794499971,0.9381654794499971,0.9381654794499971,44.49372791707375,44.49372791707375,44.49372791707375,44.49372791707375,0.9061859046247199,0.9061859046247199,0.9061859046247199,0.9061859046247199,0.9789159499486714,0.9789159499486714,0.9789159499486714,0.9789159499486714,43.55733123863729,43.55733123863729,43.55733123863729,43.55733123863729,174.22932495454916,0.15737022281081675,5.122305035453525e-05,1182.7486219934508,1050.5490333418047,0.1542050821603983,0.1369690879258509,20.804291832818222,20.011962539300107,968.4743528119794,968.0588683905028,184.46969707488,165.76496045973465,29270.52659236426,7,0.9679406941919397,1948-02-11
1947,21,1567.8949668448186,0.22485714285714287,111.986547454606,0.06993281964787125,49.0,8.0,7.0,5.0,93.0,162.0,0.10578249462034915,1405.8949668448186,1097.8693434279016,,274.4673358569754,274.4673358569754,274.4673358569754,274.4673358569754,308.02562341691686,39.14629417906935,7.3474999242795445,10.582540949367788,9.50696368570731,241.4423246784929,88.14629417906936,15.347499924279544,17.58254094936779,14.50696368570731,334.44232467849287,1218.9456784806184,990.0,969.7053693273605,20.294630672639432,0.8819428010657945,0.4772301464562722,988.6408270524779,0.5328439164079252,0.5328439164079252,0.5328439164079252,0.5328439164079252,18.40261380870944,18.40261380870944,18.40261380870944,18.40261380870944,,0.934790435092909,0.934790435092909,0.934790435092909,0.934790435092909,46.30563587110699,46.30563587110699,46.30563587110699,46.30563587110699,0.9430883069471893,0.9430883069471893,0.9430883069471893,0.9430883069471893,0.9795180661483457,0.9795180661483457,0.9795180661483457,0.9795180661483457,45.358832657834625,45.358832657834625,45.358832657834625,45.358832657834625,181.4353306313385,0.11930181495031324,4.5912030903088916e-05,1966.6544541756928,1247.085403995312,0.1299028915589882,0.0823733928733815,19.571918146115674,17.066542350914112,970.9922682365676,968.6765541268423,191.6453299341093,167.14376702606657,30481.13554606487,7,1.0079740590629918,1948-02-18
1947,22,3429.9644670469347,0.07742857142857143,426.1356180937252,0.12303271538784542,51.857142857142854,8.857142857142858,8.428571428571429,7.285714285714286,107.57142857142857,184.0,0.055992934743187346,3245.9644670469347,1100.0,,275.0,275.0,275.0,275.0,2145.9644670469347,48.14285714285713,9.142857142857142,16.571428571428573,55.35794176402989,2016.7493824257617,100.0,18.0,25.0,62.64365604974417,2124.32081099719,1243.0,990.0,974.3282821298222,15.67171787017784,0.9262894125183111,0.48,988.5937105874816,0.5349,0.5349,0.5349,0.5349,13.730528457659561,13.730528457659561,13.730528457659561,13.730528457659561,,0.8774026282880125,0.8774026282880125,0.8774026282880125,0.8774026282880125,32.76375992170029,32.76375992170029,32.76375992170029,32.76375992170029,0.66728635278412,0.66728635278412,0.66728635278412,0.66728635278412,0.9700549270187232,0.9700549270187232,0.9700549270187232,0.9700549270187232,31.797511578094003,31.797511578094003,31.797511578094003,31.797511578094003,127.19004631237601,0.042556531289965276,3.2118698563731315e-05,4949.60378083177,2139.216866369918,0.0757286475002888,0.0423345284583288,16.622769875554347,10.641035668559644,977.417774918922,971.4360407119274,161.99844653927602,84.8233823273566,21367.92778047917,7,0.7066113684020889,1948-02-25
1947,23,5735.909506385868,0.008571428571428544,156.1281350763997,0.02787432058422427,59.0,11.0,12.0,13.0,144.0,239.0,0.04172814049523861,5496.909506385868,157.14285714285714,,275.0,275.0,275.0,275.0,5339.76664924301,983.8571428571429,7.0,13.0,67.0,4268.909506385867,1042.857142857143,18.0,25.0,80.0,4412.909506385867,1243.0,990.0663695942358,978.6414791801328,11.424890414102963,0.9014969342856044,0.48,988.6848726599501,0.5349,0.5349,0.5349,0.5349,9.508493479817332,9.508493479817332,9.508493479817332,9.508493479817332,1.0,0.10349514506014354,0.10349514506014354,0.10349514506014354,0.10349514506014354,2.8094101322423812,2.8094101322423812,2.8094101322423812,2.8094101322423812,0.05721812896623994,0.05721812896623994,0.05721812896623994,0.05721812896623994,0.9600075271823382,0.9600075271823382,0.9600075271823382,0.9600075271823382,2.697181755548985,2.697181755548985,2.697181755548985,2.697181755548985,10.78872702219594,0.002018527887895686,1.907098210994232e-05,6042.500726366568,5344.849128363103,0.0447159488060602,0.0395531603260085,10.06523162470932,9.081511674265576,979.1027009006943,978.0410676576792,75.52108915537158,0.0,1812.506139728918,7,0.059937372345533,1948-03-03
1947,24,6021.616545357106,0.006142857142857115,58.77386375711376,0.009708956031248956,66.71428571428571,13.571428571428571,16.285714285714285,19.857142857142858,187.71428571428572,304.14285714285717,0.05056511820938181,5717.473688214248,0.0,,275.0,275.0,275.0,275.0,5717.473688214248,1133.2857142857142,4.428571428571429,8.714285714285706,60.142857142857146,4510.902259642819,1200.0,18.0,25.0,80.0,4698.616545357106,1243.0,990.0895995764533,979.0672045644905,11.022395011962885,0.8928193337200304,0.48,988.7167802427333,0.5349,0.5349,0.5349,0.5349,9.114675678242854,9.114675678242854,9.114675678242854,9.114675678242854,1.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.96,0.96,0.96,0.96,0.0,0.0,0.0,0.0,0.0,0.0,,6170.049530809099,5886.181288951835,0.0535151713032088,0.0387355075200926,9.29203573332051,8.937595727178852,979.2608614182031,978.8747191849858,0.0,0.0,0.0,7,0.0,1948-03-10
1947,25,5825.142346731697,0.007428571428571358,30.471669813071717,0.005308042519253686,68.0,14.0,17.0,21.0,195.0,315.0,0.05408682050048863,5510.142346731697,0.0,,275.0,275.0,275.0,275.0,5510.142346731697,1132.0,4.0,8.0,59.0,4307.142346731696,1200.0,18.0,25.0,80.0,4502.142346731696,1243.0,990.0736248487857,978.7807192139668,11.292905634818956,0.8987867212343651,0.48,988.6948381275514,0.5349,0.5349,0.5349,0.5349,9.379218913584582,9.379218913584582,9.379218913584582,9.379218913584582,1.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.96,0.96,0.96,0.96,0.0,0.0,0.0,0.0,0.0,0.0,,5886.181288951835,5672.879600260333,0.0555273550994356,0.0535151713032088,9.596698935195027,9.29203573332051,978.8747191849858,978.5462345844008,0.0,0.0,0.0,7,0.0,1948-03-17
1947,26,5712.303339268273,0.008285714285714285,33.099979987791166,0.005804808954055228,68.0,14.0,17.0,21.0,195.0,315.0,0.055148107733275456,5397.303339268273,0.0,,275.0,275.0,275.0,275.0,5397.303339268273,1132.0,4.0,8.0,59.0,4194.303339268273,1200.0,18.0,25.0,80.0,4389.303339268273,1243.0,990.0644502476059,978.6069471424731,11.457503105132771,0.9022139095826434,0.48,988.6822363380232,0.5349,0.5349,0.5349,0.5349,9.540389195550096,9.540389195550096,9.540389195550096,9.540389195550096,1.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.96,0.96,0.96,0.96,0.0,0.0,0.0,0.0,0.0,0.0,,5767.711743244887,5630.844026314902,0.0559418798545821,0.0546143798481133,9.656739212556992,9.461248229204209,978.6922760845972,978.481499800525,0.0,0.0,0.0,7,0.0,1948-03-24
1947,27,5499.462817440784,0.010714285714285714,33.50217516443081,0.006121473204193686,81.71428571428571,14.0,19.571428571428573,26.142857142857142,215.57142857142858,357.0,0.06494647687143795,5142.462817440784,0.0,,275.0,275.0,275.0,275.0,5142.462817440784,1118.2857142857142,4.0,5.428571428571429,53.857142857142854,3960.8913888693555,1200.0,18.0,25.0,80.0,4176.4628174407835,1243.0,990.0471448232976,978.2791727388587,11.76797208443892,0.9086783811589577,0.48,988.6584664421388,0.5349,0.5349,0.5349,0.5349,9.844393703279943,9.844393703279943,9.844393703279943,9.844393703279943,1.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.96,0.96,0.96,0.96,0.0,0.0,0.0,0.0,0.0,0.0,,5574.353728560048,5396.328800163887,0.0674532656329142,0.0565087928285042,9.99170214757077,9.73742547010351,978.3945047419824,978.1203463522525,0.0,0.0,0.0,7,0.0,1948-03-31
1947,28,5345.701142540753,0.01257142857142857,10.003952404285494,0.0018690603285563714,84.0,14.0,20.0,27.0,219.0,364.0,0.06809295421582862,4981.701142540753,1100.0,,275.0,275.0,275.0,275.0,3881.7011425407522,16.0,4.0,5.0,53.0,3803.7011425407522,100.0,18.0,25.0,80.0,4022.7011425407522,1243.0,990.0346429227966,978.0423797595128,11.992263163283837,0.913348487999459,0.48,988.641294434797,0.5349,0.5349,0.5349,0.5349,10.064014675284373,10.064014675284373,10.064014675284373,10.064014675284373,,0.724378422950833,0.724378422950833,0.724378422950833,0.724378422950833,19.66125841692271,19.66125841692271,19.66125841692271,19.66125841692271,0.4004329616481202,0.4004329616481202,0.4004329616481202,0.4004329616481202,0.9601205892271317,0.9601205892271317,0.9601205892271317,0.9601205892271317,18.877191292488597,18.877191292488597,18.877191292488597,18.877191292488597,75.50876516995439,0.014125591425229627,1.906786999241272e-05,5377.751864305309,5326.301133333888,0.0683401089964588,0.0676862765677309,10.091724108611508,10.01823596825647,978.0917378710302,978.012503745334,75.9358623514167,74.81339708493586,12685.472548552336,7,0.4194931398330799,1948-04-07
1947,29,5142.235719250175,0.015571428571428571,51.258606709587056,0.010022718836922757,84.0,14.0,20.0,27.0,219.0,364.0,0.07081701351508714,4778.235719250175,1100.0,,275.0,275.0,275.0,275.0,3678.2357192501754,16.0,4.0,5.0,53.0,3600.2357192501754,100.0,18.0,25.0,80.0,3819.2357192501754,1243.0,990.0175437908396,977.727696201509,12.289847589330666,0.9197358987064368,0.48,988.6178078921332,0.5349,0.5349,0.5349,0.5349,10.355211690624216,10.355211690624216,10.355211690624216,10.355211690624216,,0.7453379347903667,0.7453379347903667,0.7453379347903667,0.7453379347903667,20.81992863112442,20.81992863112442,20.81992863112442,20.81992863112442,0.4240311330167906,0.4240311330167906,0.4240311330167906,0.4240311330167906,0.962403113301679,0.962403113301679,0.962403113301679,0.962403113301679,20.03794269319108,20.03794269319108,20.03794269319108,20.03794269319108,80.15177077276432,0.015603783782307942,2.0240346154738465e-05,5307.780230671744,4967.490886366779,0.0732764303602436,0.0685785741271983,10.608302265430543,10.1181778959268,977.9839815552344,977.4505083220512,84.27829725490557,76.35129298167809,13465.497489824407,7,0.4452876154042463,1948-04-14
1947,30,4547.007908764322,0.024428571428571428,94.61714766511002,0.02067811761722394,84.0,14.0,20.0,27.0,219.0,364.0,0.08015605291296832,4183.007908764322,1100.0,,275.0,275.0,275.0,275.0,3083.007908764321,16.0,4.0,5.0,53.0,3005.007908764321,100.0,18.0,25.0,80.0,3224.007908764321,1243.0,990.0,976.6810244730386,13.318975526961335,0.9262894125183111,0.48,988.5937105874816,0.5349,0.5349,0.5349,0.5349,11.377786114443056,11.377786114443056,11.377786114443056,11.377786114443056,,0.8189398593081109,0.8189398593081109,0.8189398593081109,0.8189398593081109,25.14679609341226,25.14679609341226,25.14679609341226,25.14679609341226,0.5121547065868077,0.5121547065868077,0.5121547065868077,0.5121547065868077,0.9693244782828382,0.9693244782828382,0.9693244782828382,0.9693244782828382,24.376667886382158,24.376667886382158,24.376667886382158,24.376667886382158,97.50667154552863,0.02151295214732737,2.462289685493147e-05,4812.525771225113,4305.170852711009,0.0845494900093885,0.075635958601285,11.820347927020627,10.89188842613975,977.166922161342,976.2384626604612,105.234437269898,89.06650563790839,16381.120819648808,7,0.5417037308084923,1948-04-21
1947,31,4030.4436370463377,0.03642857142857143,57.71037323470299,0.014194926005989943,73.14285714285714,14.0,18.285714285714285,24.714285714285715,209.28571428571428,339.42857142857144,0.08415893798828285,3691.015065617766,1100.0,,275.0,275.0,275.0,275.0,2591.015065617766,26.857142857142865,4.0,6.714285714285714,55.285714285714285,2498.1579227606235,100.0,18.0,25.0,80.0,2707.4436370463377,1243.0,990.0,975.7279413699016,14.272058630098384,0.9262894125183111,0.48,988.5937105874816,0.5349,0.5349,0.5349,0.5349,12.330869217580105,12.330869217580105,12.330869217580105,12.330869217580105,,0.871025629285905,0.871025629285905,0.871025629285905,0.871025629285905,28.9685857229849,28.9685857229849,28.9685857229849,28.9685857229849,0.5899915625862506,0.5899915625862506,0.5899915625862506,0.5899915625862506,0.97,0.97,0.97,0.97,28.099528151295356,28.099528151295356,28.099528151295356,28.099528151295356,112.39811260518141,0.02791680812694183,2.8383361768985204e-05,4206.742341804848,3901.198240068088,0.0897315355257276,0.07971150737163,12.58817622162325,12.00047210197885,976.0583384855028,975.4706343658584,115.4831121665005,108.46314135507224,18882.88291767048,7,0.6244339589176745,1948-04-28
1947,32,3641.485787622923,0.05085714285714286,64.13569401961468,0.01765675107659136,65.0,14.0,17.0,23.0,202.0,321.0,0.0883019081437159,3320.485787622923,1100.0,,275.0,275.0,275.0,275.0,2220.485787622923,34.999999999999986,4.0,8.000000000000005,57.0,2116.485787622923,100.0,18.0,25.0,80.0,2318.485787622923,1243.0,990.0,974.9202913118676,15.079708688132428,0.9262894125183111,0.48,988.5937105874816,0.5349,0.5349,0.5349,0.5349,13.138519275614152,13.138519275614152,13.138519275614152,13.138519275614152,,0.8875211426916384,0.8875211426916384,0.8875211426916384,0.8875211426916384,31.453319507882547,31.453319507882547,31.453319507882547,31.453319507882547,0.6405971386534123,0.6405971386534123,0.6405971386534123,0.6405971386534123,0.97,0.97,0.97,0.97,30.509719922646067,30.509719922646067,30.509719922646067,30.509719922646067,122.03887969058427,0.0336137088463993,3.08178989117637e-05,3866.688601822888,3452.248381930785,0.0929828808611013,0.0830167704346995,13.5395223495808,12.6613037883809,975.3975067991008,974.5192882379008,126.73834982790392,116.36775948943637,20502.531788018157,7,0.6779937760588015,1948-05-05
1947,33,3215.8145256323396,0.07285714285714286,59.96822599625447,0.018730969545026354,65.0,14.0,17.0,23.0,202.0,321.0,0.0999961165898421,2894.8145256323396,1100.0,,275.0,275.0,275.0,275.0,1794.8145256323392,35.0,4.0,8.0,57.0,1690.8145256323392,100.0,18.0,25.0,80.0,1892.8145256323392,1243.0,990.0,974.0086708029454,15.991329197054549,0.9262894125183111,0.48,988.5937105874816,0.5349,0.5349,0.5349,0.5349,14.050139784536272,14.050139784536272,14.050139784536272,14.050139784536272,,0.9020454006934917,0.9020454006934917,0.9020454006934917,0.9020454006934917,34.18392831382921,34.18392831382921,34.18392831382921,34.18392831382921,0.6962103526238129,0.6962103526238129,0.6962103526238129,0.6962103526238129,0.97,0.97,0.97,0.97,33.15841046441434,33.15841046441434,33.15841046441434,33.15841046441434,132.63364185765735,0.04136184498841277,3.349334390344883e-05,3441.005216005948,3032.470799957004,0.1058542756634462,0.0932866938146033,14.466639691033826,13.563347153564443,974.4954634339172,973.592170896448,137.33468130371665,127.0162283773056,22282.451832086437,7,0.7368535658758743,1948-05-12
1947,34,2828.6416745797364,0.09914285714285713,51.58087254737328,0.0182867212169527,65.0,14.0,17.0,23.0,202.0,321.0,0.11363128654515019,2507.6416745797364,1100.0,,275.0,275.0,275.0,275.0,1407.6416745797367,34.99999999999999,4.0,8.0,57.0,1303.6416745797364,100.0,18.0,25.0,80.0,1505.6416745797364,1243.0,990.0,973.1001695593303,16.899830440669625,0.9262894125183111,0.48,988.5937105874816,0.5349,0.5349,0.5349,0.5349,14.958641028151346,14.958641028151346,14.958641028151346,14.958641028151346,,0.9126495042376895,0.9126495042376895,0.9126495042376895,0.9126495042376895,36.82041089374098,36.82041089374098,36.82041089374098,36.82041089374098,0.7499065355140727,0.7499065355140727,0.7499065355140727,0.7499065355140727,0.97,0.97,0.97,0.97,35.71579856692875,35.71579856692875,35.71579856692875,35.71579856692875,142.86319426771496,0.050608122490493956,3.607656420901893e-05,2963.5533446484865,2671.4046921253907,0.120161501904307,0.1083159176397665,15.338178572006647,14.632992169364677,973.425818418117,972.7206320154752,147.14006876725065,139.19765809689972,24001.016636976117,7,0.7936844125984166,1948-05-19
1947,35,2447.727568557072,0.12928571428571428,52.83900855888994,0.021540013672976,64.57142857142857,13.714285714285714,16.571428571428573,22.0,195.0,311.85714285714283,0.12739062256484054,2135.8704256999295,1100.0,,275.0,275.0,275.0,275.0,1035.8704256999297,35.42857142857144,4.285714285714286,8.428571428571429,57.25764653441389,930.4699220226586,100.0,18.0,25.0,79.25764653441388,1125.4699220226587,1243.0,990.0,972.1807217172067,17.81927828279327,0.9262894125183111,0.48,988.5937105874816,0.5349,0.5349,0.5349,0.5349,15.878088870274992,15.878088870274992,15.878088870274992,15.878088870274992,,0.9221945222936657,0.9221945222936657,0.9221945222936657,0.9221945222936657,39.49188553219311,39.49188553219311,39.49188553219311,39.49188553219311,0.8043153876210408,0.8043153876210408,0.8043153876210408,0.8043153876210408,0.9708728590641841,0.9708728590641841,0.9708728590641841,0.9708728590641841,38.34222724701561,38.34222724701561,38.34222724701561,38.34222724701561,153.36890898806243,0.0628111336546374,3.872952247173293e-05,2591.896796157977,2301.531632213161,0.1368484476769963,0.1116647698441006,16.230975613174103,15.530094182962436,972.5287164045192,971.8278349743076,157.4959872758812,149.31327894518964,25765.976709994484,7,0.8520494943781245,1948-05-26
1947,36,2163.731931893658,0.15885714285714286,37.12477949766873,0.017280216803227486,62.0,12.0,14.0,16.0,153.0,257.0,0.11891529589969012,1906.7319318936577,1100.0,,275.0,275.0,275.0,275.0,806.7319318936579,38.0,6.0,11.000000000000002,50.224556071200496,701.5073758224574,100.0,18.0,25.0,66.2245560712005,854.5073758224574,1243.0,990.0,971.4952150080192,18.504784991980824,0.9262894125183111,0.48,988.5937105874816,0.5349,0.5349,0.5349,0.5349,16.563595579462547,16.563595579462547,16.563595579462547,16.563595579462547,,0.9266117059857235,0.9266117059857235,0.9266117059857235,0.9266117059857235,41.393129747891514,41.393129747891514,41.393129747891514,41.393129747891514,0.8430372657411713,0.8430372657411713,0.8430372657411713,0.8430372657411713,0.9743037265741171,0.9743037265741171,0.9743037265741171,0.9743037265741171,40.32995926226796,40.32995926226796,40.32995926226796,40.32995926226796,161.31983704907185,0.07467613324853249,4.073733258814946e-05,2276.101843596241,2041.65817572948,0.1258780745254648,0.1129123464853136,16.858256370203655,16.2923578615597,971.766452725922,971.200554217278,164.7219486299363,158.19901514661703,27101.732624244072,7,0.8962213169392881,1948-06-02
1947,37,1872.817797999882,0.18914285714285714,41.44867851574164,0.02215087975374947,62.0,12.0,14.0,16.0,153.0,257.0,0.13746218520810333,1615.817797999882,1100.0,,275.0,275.0,275.0,275.0,515.817797999882,38.0,6.000000000000001,11.0,32.113170303494606,428.70462769638743,100.0,18.0,25.0,48.1131703034946,581.7046276963874,1243.0,990.0,970.6891036550766,19.310896344923453,0.9262894125183111,0.48,988.5937105874816,0.5349,0.5349,0.5349,0.5349,17.369706932405172,17.369706932405172,17.369706932405172,17.369706932405172,,0.9306834450979006,0.9306834450979006,0.9306834450979006,0.9306834450979006,43.59879600771266,43.59879600771266,43.59879600771266,43.59879600771266,0.8879591854931295,0.8879591854931295,0.8879591854931295,0.8879591854931295,0.9786420894353697,0.9786420894353697,0.9786420894353697,0.9786420894353697,42.66841947714748,42.66841947714748,42.66841947714748,42.66841947714748,170.67367790858992,0.09135289705309714,4.309941361328028e-05,1983.4436828176408,1751.5174261192883,0.1467299132555115,0.1295726227199508,17.761600441557896,17.012300227609323,971.0465103598724,970.2972101459238,175.13767742921408,166.5109657415315,28673.177888643106,7,0.9481870994921662,1948-06-09
1947,38,1618.7804781007674,0.21614285714285714,31.930063193190367,0.019736580267453747,62.0,12.0,14.0,16.0,153.0,257.0,0.15896465713054347,1361.7804781007674,1100.0,,275.0,275.0,275.0,275.0,261.7804781007673,38.0,6.0,10.759365076563302,16.297617313666446,190.72349571053755,100.0,18.0,24.759365076563306,32.29761731366644,343.7234957105375,1242.7593650765632,990.0,969.8683676984793,20.13163230152059,0.9256660876191691,0.48,988.5943339123808,0.5349,0.5349,0.5349,0.5349,18.191066213901447,18.191066213901447,18.191066213901447,18.191066213901447,,0.9344942794940184,0.9344942794940184,0.9344942794940184,0.9344942794940184,45.846821755541086,45.846821755541086,45.846821755541086,45.846821755541086,0.9337438239417736,0.9337438239417736,0.9337438239417736,0.9337438239417736,0.9799999999999999,0.9799999999999999,0.9799999999999999,0.9799999999999999,44.92988532043027,44.92988532043027,44.92988532043027,44.92988532043027,179.7195412817211,0.11120739987313533,4.538372254588916e-05,1707.8301963432584,1528.006983766956,0.1681929485468872,0.1504833446265786,18.488074375759304,17.902743799295756,970.156066788186,969.5750994860164,182.84082436792428,176.6665928111514,30192.88293532914,7,0.9984418960095616,1948-06-16
1947,39,1371.2083573496132,0.24871428571428572,44.492141703041206,0.03318988608798938,62.0,12.0,14.0,16.0,153.0,257.0,0.1882739043571045,1114.2083573496132,1066.3547614518031,,266.5886903629508,266.5886903629508,266.5886903629508,266.5886903629508,47.853595897809974,11.544447259393847,2.1848933288874948,2.6068106714760297,2.9792121959726052,28.538232442079998,73.54444725939383,14.184893328887496,16.60681067147603,18.979212195972604,181.53823244208002,1170.6909127115603,990.0,969.0712133952657,20.92878660473439,0.8032638102455399,0.4391496190412249,988.7575865707132,0.5037651924063088,0.5037651924063088,0.5037651924063088,0.5037651924063088,19.182607983041297,19.182607983041297,19.182607983041297,19.182607983041297,,0.9373230263664629,0.9373230263664629,0.9373230263664629,0.9373230263664629,46.956795607334314,46.956795607334314,46.956795607334314,46.956795607334314,0.956350216035322,0.956350216035322,0.956350216035322,0.956350216035322,0.9799999999999999,0.9799999999999999,0.9799999999999999,0.9799999999999999,46.017659695187625,46.017659695187625,46.017659695187625,46.017659695187625,184.0706387807505,0.13468238883772826,4.80031190767438e-05,1492.9232463956196,1216.5619918456675,0.2112510515063032,0.1721454874659349,20.073063914882624,18.619865932939767,969.4617520268166,968.5806234029436,188.6051025162256,173.680436782579,30923.867315166084,7,1.0226146598930583,1948-06-23
1947,40,1130.4653774173546,0.2937142857142857,22.36630325451129,0.019904030585854073,58.57142857142857,11.142857142857142,11.428571428571429,11.714285714285714,138.42857142857142,231.28571428571428,0.2047686455990438,899.1796631316403,899.1796631316403,,224.79491578291007,224.79491578291007,224.79491578291007,224.79491578291007,0.0,0.0,0.0,0.0,0.0,0.0,58.57142857142857,11.142857142857142,11.428571428571429,11.714285714285714,138.42857142857142,980.3225202744974,990.0,968.3100340433117,21.689965956688315,0.5524884921672761,0.26934373050531224,989.1781677773273,0.35836485145235947,0.35836485145235947,0.35836485145235947,0.35836485145235947,20.509768882563353,20.509768882563353,20.509768882563353,20.509768882563353,,0.9362105548154191,0.9362105548154191,0.9362105548154191,0.9362105548154191,42.306368254133154,42.306368254133154,42.306368254133154,42.306368254133154,0.8616368279864186,0.8616368279864186,0.8616368279864186,0.8616368279864186,0.9760967496028089,0.9760967496028089,0.9760967496028089,0.9760967496028089,41.30047027464867,41.30047027464867,41.30047027464867,41.30047027464867,165.20188109859467,0.14615584559969602,5.105482263262579e-05,1199.561484005937,1059.9978690640885,0.2142449582006819,0.1919258207356059,20.89748383343699,20.177733919773917,968.5271932354472,968.0885647313444,174.12659362478726,154.7699486250748,27753.916024563907,7,0.917788228325526,1948-06-30
1947,41,981.0687312603288,0.33685714285714285,21.939527294673116,0.022711777554528613,58.0,11.0,11.0,11.0,136.0,227.0,0.23191853483163158,754.0687312603288,754.0687312603288,,188.5171828150822,188.5171828150822,188.5171828150822,188.5171828150822,0.0,0.0,0.0,0.0,0.0,0.0,58.0,11.0,11.0,11.0,136.0,834.0687312603288,990.0,967.81316588146,22.18683411853999,0.41960959431457695,0.16830108620186007,989.4120893194835,0.2524335280822286,0.2524335280822286,0.2524335280822286,0.2524335280822286,21.346489909941315,21.346489909941315,21.346489909941315,21.346489909941315,,0.9274511981184246,0.9274511981184246,0.9274511981184246,0.9274511981184246,36.58106230116322,36.58106230116322,36.58106230116322,36.58106230116322,0.7450318187609616,0.7450318187609616,0.7450318187609616,0.7450318187609616,0.97,0.97,0.97,0.97,35.48363043212832,35.48363043212832,35.48363043212832,35.48363043212832,141.9345217285133,0.14462988375182703,5.231199551594013e-05,1042.8375986738165,906.4211780013768,0.2504354548517126,0.2176753123292422,21.77824053587422,20.993375759362618,968.0346324529748,967.5256847120056,151.95863650508355,129.61781722731024,23844.999650390233,7,0.7885251207139627,1948-07-07
1947,42,810.2093666522953,0.39357142857142857,24.652841312253113,0.03074544370425014,58.0,11.0,11.0,11.0,136.0,227.0,0.2815535217193931,583.2093666522953,583.2093666522953,,186.48809853058464,186.48809853058464,186.48809853058464,23.74507106054148,0.0,0.0,0.0,0.0,0.0,0.0,58.0,11.0,11.0,11.0,136.0,663.2093666522953,990.0,967.1408374666091,22.85916253339084,0.3034165728812825,0.10140764014678992,989.5951757869718,0.24822723058286209,0.24822723058286209,0.24822723058286209,0.027927554838374426,22.2061110897799,22.2061110897799,22.2061110897799,22.426410765524388,,0.9274785011565754,0.9274785011565754,0.9274785011565754,0.1313583515411073,37.66037533804558,37.66037533804558,37.66037533804558,4.680303164063454,0.7670137543390139,0.7670137543390139,0.7670137543390139,0.09532185670190334,0.9718046587625372,0.9718046587625372,0.9718046587625372,0.9614285714285714,36.60760911804341,36.60760911804341,36.60760911804341,4.539894069141551,114.3627214232718,0.14097835032412442,5.452164478549253e-05,891.8619896951615,733.8512888156049,0.309326975995866,0.2545236848557574,22.6298292775554,21.793853746253625,967.4674479587808,966.8354051552624,127.26937349971033,100.61381162064332,19212.937199109663,7,0.63534845235151,1948-07-14
1947,43,680.9489562531455,0.44585714285714284,18.929142732857354,0.0278078209584133,58.0,11.0,11.0,11.0,136.0,227.0,0.3342129572378384,453.9489562531456,453.9489562531456,,181.557628466449,181.557628466449,90.8336993202475,0.0,0.0,0.0,0.0,0.0,0.0,0.0,58.0,11.0,11.0,11.0,136.0,533.9489562531455,990.0,966.6237958250125,23.376204174987443,0.23066884530507448,0.06139647534533876,989.7079346793496,0.2385634340761813,0.2385634340761813,0.10250959363135881,0.0,22.84557542026082,22.84557542026082,22.981629260705642,23.084138854337002,,0.9261009213837507,0.9261009213837507,0.5248254197486049,0.0,37.732501796239966,37.732501796239966,18.646792175532852,0.0,0.7684827249743373,0.7684827249743373,0.37977173473590337,0.0,0.973800877518789,0.973800877518789,0.9657142857142856,0.96,36.77076682604487,36.77076682604487,18.08738841026687,0.0,91.62892206235662,0.1344853617506061,5.612975070741498e-05,748.233943314839,630.1125986840717,0.360253072981031,0.3033810508439922,23.035438881050244,22.546737158740054,966.8929357732592,966.4204503947362,103.26756378130068,83.05764924766328,15393.65890647591,7,0.5090495670130922,1948-07-21
1947,44,589.5538056998381,0.48842857142857143,9.455007815170607,0.016050510248813044,56.285714285714285,10.142857142857142,9.714285714285714,8.857142857142858,123.57142857142857,208.57142857142858,0.3531952547558644,380.9823771284095,380.9823771284095,,190.49118856420475,190.49118856420475,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,56.285714285714285,10.142857142857142,9.714285714285714,8.857142857142858,123.57142857142857,457.1252342712666,990.0,966.2500482236571,23.749951776342932,0.19686544115166527,0.046196475425681845,989.7569380834227,0.25708269970378683,0.25708269970378683,0.0,0.0,23.249807160061806,23.249807160061806,23.506889859765597,23.506889859765597,,0.9306132046155272,0.9306132046155272,0.0,0.0,40.42005693984209,40.42005693984209,0.0,0.0,0.823219082277843,0.823219082277843,0.0,0.0,0.9729268529356413,0.9729268529356413,0.96,0.96,39.32821959533964,39.32821959533964,0.0,0.0,78.65643919067928,0.13355416305612353,5.7345926061210985e-05,623.8090120652902,563.9275439778775,0.392767347476056,0.3217390178338258,23.366358825860992,23.073057075374,966.3952360482612,966.1376739479005,81.70163954205175,72.16956177584534,13214.28178403412,7,0.436980217725996,1948-07-28
1947,45,538.1990517992094,0.5251428571428571,7.401389140594899,0.013890520813246671,54.0,9.0,8.0,6.0,107.0,184.0,0.3421882651445234,354.1990517992094,354.1990517992094,,177.0995258996047,177.0995258996047,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,54.0,9.0,8.0,6.0,107.0,425.1990517992094,990.0,966.0218957330964,23.978104266903593,0.1855977007891433,0.040839810359841834,989.7735624888509,0.22238378511150156,0.22238378511150156,0.0,0.0,23.529282970643077,23.529282970643077,23.751666755754577,23.751666755754577,,0.9263473354140392,0.9263473354140392,0.0,0.0,37.8535966145434,37.8535966145434,0.0,0.0,0.7709490145528186,0.7709490145528186,0.0,0.0,0.9703255870796644,0.9703255870796644,0.96,0.96,36.73114212247124,36.73114212247124,0.0,0.0,73.46228424494247,0.13643597993998005,5.761430148141697e-05,562.8280752081156,512.1178199937132,0.3592923206660897,0.3269204364618143,23.693017928169706,23.373376659184533,966.1327263384364,965.9045301899716,78.5582907071428,68.16896640479665,12341.663753150337,7,0.40812380136079157,1948-08-04
1947,46,479.52075880609266,0.5655714285714286,7.551053885279763,0.015712459380304227,54.0,9.0,8.0,6.0,107.0,184.0,0.38404875027587654,295.52075880609266,295.52075880609266,,147.76037940304633,147.76037940304633,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,54.0,9.0,8.0,6.0,107.0,366.52075880609266,990.0,965.7578434146274,24.242156585372623,0.16488831059064046,0.02910415176121849,989.8060075376482,0.15488287280524893,0.15488287280524893,0.0,0.0,23.893281250215562,23.893281250215562,24.048164123020815,24.048164123020815,,0.9151819352823438,0.9151819352823438,0.0,0.0,31.685933987717416,31.685933987717416,0.0,0.0,0.6453347044341632,0.6453347044341632,0.0,0.0,0.97,0.97,0.96,0.96,30.735355968085887,30.735355968085887,0.0,0.0,61.470711936171774,0.12812438547314936,5.778113847204482e-05,505.01787451967766,459.2604427967548,0.4006441288073857,0.364343539671744,24.01643547288475,23.73705840023946,965.8725804353384,965.6666719925854,66.71523416110726,57.27560701613539,10327.079605276858,7,0.34150395520095433,1948-08-11
1947,47,440.04610135945285,0.6067142857142857,4.6610802579728885,0.010613199910451085,54.0,9.0,8.0,6.0,107.0,184.0,0.4183846958539969,256.0461013594529,256.0461013594529,,128.02305067972642,128.02305067972642,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,54.0,9.0,8.0,6.0,107.0,327.04610135945285,990.0,965.5802074561176,24.419792543882505,0.15095647920436286,0.021209220271890542,989.8278343005238,0.11623017588273825,0.11623017588273825,0.0,0.0,24.131396668523507,24.131396668523507,24.247626844406245,24.247626844406245,,0.9059706330771274,0.9059706330771274,0.0,0.0,27.449231487237462,27.449231487237462,0.0,0.0,0.5590474844651214,0.5590474844651214,0.0,0.0,0.97,0.97,0.96,0.96,26.62575454262034,26.62575454262034,0.0,0.0,53.25150908524068,0.1209604948778724,5.7769793872689106e-05,455.65515596238953,426.6328809909446,0.4312841513120631,0.4038141511015573,24.211212315313777,24.03814986682017,965.6504482018308,965.5198479644592,56.52457506018732,50.40515341442387,8946.253526320434,7,0.295841717140226,1948-08-18
