WaterYear,WaterWeek,Flow,Exceedance,Flow_difference,Flow_difference_pct,EWRChannelA,EWRChannelC,EWRChannelD,EWRChannelE,EWRChannelFG,EWRTotal,EWRProportion,FlowAvailableForGeneration,FlowCanal,LowFlowShutoff,FlowTurbine1,FlowTurbine2,FlowTurbine3,FlowTurbine4,FlowSpill,SpillChannelA,SpillChannelC,SpillChannelD,SpillChannelE,SpillChannelFG,FlowChannelA,FlowChannelC,FlowChannelD,FlowChannelE,FlowChannelFG,FlowLeftChannel,LevelHeadpond,LevelTailwater,HeadGross,HeadlossLeftChannel,HeadlossCanal,LevelForebay,HeadlossTurbine1,HeadlossTurbine2,HeadlossTurbine3,HeadlossTurbine4,HeadTurbine1,HeadTurbine2,HeadTurbine3,HeadTurbine4,LowHeadShutoff,EffTurbine1,EffTurbine2,EffTurbine3,EffTurbine4,PowerTurbine1,PowerTurbine2,PowerTurbine3,PowerTurbine4,LoadFactorTurbine1,LoadFactorTurbine2,LoadFactorTurbine3,LoadFactorTurbine4,EffGen1,EffGen2,EffGen3,EffGen4,PowerGenerator1,PowerGenerator2,PowerGenerator3,PowerGenerator4,Power,PerfMwPerCumec,PerfMWhPerm3,Flow_max,Flow_min,EWRProportion_max,EWRProportion_min,HeadTurbine1_max,HeadTurbine1_min,LevelTailwater_max,LevelTailwater_min,Power_max,Power_min,Energy,Count,CapFactor,StartDate
1947,48,410.6664491195715,0.6415714285714286,4.069446809173444,0.009932879596384314,54.0,9.0,8.0,6.0,107.0,184.0,0.44820028152946073,226.6664491195715,226.6664491195715,,144.26530532913702,82.40114379043449,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,54.0,9.0,8.0,6.0,107.0,297.6664491195715,990.0,965.4478666462757,24.552133353724326,0.1405874883715281,0.01533328982391427,989.8440792218045,0.16209382771676012,0.06731388735843326,0.0,0.0,24.234118747812097,24.328898688170423,24.396212575528857,24.396212575528857,,0.9090769874866444,0.6408383361571496,0.0,0.0,31.341031416998312,17.604644819734126,0.0,0.0,0.6383102121588251,0.3585467376727928,0.0,0.0,0.97265787290549,0.9669435871912043,0.96,0.96,30.533397409899155,17.071738544580253,0.0,0.0,47.60513595447941,0.11592962068229866,5.8375736843702145e-05,420.28892993659525,398.1467533267305,0.4621411538900692,0.4377940671141593,24.320726975345615,24.09629219690145,965.4913001847146,965.3907337666336,49.02378341482525,46.291502881435335,7997.662840352541,7,0.26447297752488563,1948-08-25
1947,49,381.258645657714,0.6751428571428572,3.968858290122739,0.0103931781308049,46.0,7.0,6.0,4.0,75.0,138.0,0.3621033925653055,243.25864565771394,243.25864565771394,,121.62932282885697,121.62932282885697,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,46.0,7.0,6.0,4.0,75.0,302.258645657714,990.0,965.3062932282885,24.693706771711472,0.14220821701112504,0.018651729131542727,989.8391400538572,0.1048334303213685,0.1048334303213685,0.0,0.0,24.428013395247415,24.428013395247415,24.532846825568786,24.532846825568786,,0.9024009904580673,0.9024009904580673,0.0,0.0,26.295338849180528,26.295338849180528,0.0,0.0,0.5355466160729231,0.5355466160729231,0.0,0.0,0.97,0.97,0.96,0.96,25.506478683705108,25.506478683705108,0.0,0.0,51.012957367410216,0.133767853838122,5.824958483677392e-05,391.8169121240828,370.3647452958713,0.3726056590233951,0.3522053176619833,24.497777164295645,24.36018227920645,965.3590845606204,965.2518237264792,53.296733666921135,48.63302386248443,8570.176837724917,7,0.2834053187078346,1948-09-01
1947,50,350.39552079382264,0.7104285714285714,4.577671941838803,0.0130177743482764,46.0,7.0,6.0,4.0,75.0,138.0,0.3941105367975957,212.39552079382267,212.39552079382267,,180.32185519216068,32.073665601662,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,46.0,7.0,6.0,4.0,75.0,271.39552079382264,990.0,965.1519776039692,24.848022396030906,0.13131566266182904,0.012479104158764501,989.8562052331794,0.24335859492995407,0.02548929353408776,0.0,0.0,24.460869034280336,24.6787383356762,24.70422762921029,24.70422762921029,,0.924741917430404,0.2556809108956854,0.0,0.0,40.17347920868003,6.909812351823916,0.0,0.0,0.8181971325596746,0.14072937580089442,0.0,0.0,0.9769300804372323,0.962644366151518,0.96,0.96,39.29580024841358,6.697406728694591,0.0,0.0,45.993206977108166,0.13126977314885985,6.0201931903980194e-05,364.6825175805071,338.3210417029997,0.4078965922585016,0.3784113395826143,24.561478710933688,24.35428491518679,965.2234125879024,965.0916052085148,47.4628453998012,44.06847462926971,7726.858772154173,7,0.25551781653948985,1948-09-08
1947,51,323.55564161785253,0.7507142857142857,4.08880582971223,0.012633036289902227,46.0,7.0,6.0,4.0,75.0,138.0,0.4265862935177292,185.55564161785256,185.55564161785256,,185.55564161785256,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,46.0,7.0,6.0,4.0,75.0,244.55564161785256,990.0,965.0177782080892,24.982221791910757,0.1218430365443474,0.0085555641617852,989.8696013992939,0.24373170710386832,0.0,0.0,0.0,24.60809148410076,24.85182319120463,24.85182319120463,24.85182319120463,,0.9303976876316283,0.0,0.0,0.0,41.66381791457549,0.0,0.0,0.0,0.8485502630259774,0.0,0.0,0.0,0.9748550263025978,0.96,0.96,0.96,40.618097279850375,0.0,0.0,0.0,40.618097279850375,0.12551667776829764,6.080256958631022e-05,331.6115672476363,316.52242407738737,0.4359880675192227,0.4161495364754459,24.66466878115609,24.5426713214746,965.0580578362382,964.9826121203868,42.536198466177176,38.936056665225365,6823.840343014863,7,0.22565609599916875,1948-09-15
1947,52,302.8181685737926,0.7798571428571428,3.7143541891597516,0.012362970745566557,46.0,7.0,6.0,4.0,75.0,138.0,0.4559885625939754,164.81816857379255,164.81816857379255,,164.81816857379255,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,46.0,7.0,6.0,4.0,75.0,223.81816857379255,990.0,964.9161986697974,25.083801330202586,0.11452401472513309,0.006481816857379215,989.8789941684174,0.19261481632893176,0.0,0.0,0.0,24.770180682291123,24.962795498620057,24.962795498620057,24.962795498620057,,0.9229464057871667,0.0,0.0,0.0,36.954141465911405,0.0,0.0,0.0,0.752630172421821,0.0,0.0,0.0,0.97,0.96,0.96,0.96,35.84551722193407,0.0,0.0,0.0,35.84551722193407,0.1183120339108897,6.041026545433764e-05,311.8155700798613,290.5219447532691,0.4750071465933457,0.4425693045560741,24.85782846942411,24.702031022714408,964.9590778503992,964.8620877790132,37.83437253169799,33.116299511784355,6022.0468932849235,7,0.19914176234407815,1948-09-22
1947,53,285.39751928811086,0.808,3.4569880686404133,0.012116046873593151,46.0,7.0,6.0,4.0,75.0,138.0,0.48355510024765136,147.39751928811089,147.39751928811089,,147.39751928811089,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,46.0,7.0,6.0,4.0,75.0,206.39751928811089,990.0,964.8415900771524,25.158409922847568,0.10837552958196589,0.00473975192881105,989.8868847184892,0.1537868401192706,0.0,0.0,0.0,24.891507801217525,25.045294641336795,25.045294641336795,25.045294641336795,,0.9161830795270095,0.0,0.0,0.0,32.965810470879084,0.0,0.0,0.0,0.6714014352521198,0.0,0.0,0.0,0.97,0.96,0.96,0.96,31.97683615675271,0.0,0.0,0.0,31.97683615675271,0.1120388132829033,6.0261681816304165e-05,287.1870699602335,283.6079686159883,0.4865871740961382,0.4805230263991645,24.9031988326162,24.87981676981885,964.848748279841,964.834431874464,32.37457724120097,31.57909507230445,1534.8881355241301,2,0.17764908975973728,1948-09-29
1948,1,283.6079686159883,0.8130000000000001,0.0,0.0,41.0,6.0,4.0,3.0,56.0,110.0,0.3878593416708348,173.60796861598828,173.60796861598828,,173.60796861598828,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,41.0,6.0,4.0,3.0,56.0,224.60796861598828,990.0,964.834431874464,25.165568125536083,0.1148027686191975,0.0073607968615988,989.8778364345192,0.2133034434230114,0.0,0.0,0.0,24.830101116632356,25.043404560055365,25.043404560055365,25.043404560055365,,0.9263567894699588,0.0,0.0,0.0,39.16202424796218,0.0,0.0,0.0,0.7975972351927124,0.0,0.0,0.0,0.97,0.96,0.96,0.96,37.98716352052331,0.0,0.0,0.0,37.98716352052331,0.1339425112273865,6.0780561807922995e-05,283.6079686159883,283.6079686159883,0.3878593416708348,0.3878593416708348,24.830101116632356,24.830101116632356,964.834431874464,964.834431874464,37.98716352052331,37.98716352052331,6381.843471447917,7,0.21103979733624065,1948-10-01
1948,2,283.6079686159883,0.8130000000000001,0.0,0.0,41.0,6.0,4.0,3.0,56.0,110.0,0.3878593416708348,173.60796861598828,173.60796861598828,,173.60796861598828,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,41.0,6.0,4.0,3.0,56.0,224.60796861598828,990.0,964.834431874464,25.165568125536083,0.1148027686191975,0.0073607968615988,989.8778364345192,0.2133034434230114,0.0,0.0,0.0,24.830101116632356,25.043404560055365,25.043404560055365,25.043404560055365,,0.9263567894699588,0.0,0.0,0.0,39.16202424796218,0.0,0.0,0.0,0.7975972351927124,0.0,0.0,0.0,0.97,0.96,0.96,0.96,37.98716352052331,0.0,0.0,0.0,37.98716352052331,0.1339425112273865,6.0780561807922995e-05,283.6079686159883,283.6079686159883,0.3878593416708348,0.3878593416708348,24.830101116632356,24.830101116632356,964.834431874464,964.834431874464,37.98716352052331,37.98716352052331,6381.843471447917,7,0.21103979733624065,1948-10-08
1948,3,284.1192688080233,0.8115714285714286,0.511300192035029,0.0017803733019938,41.0,6.0,4.0,3.0,56.0,110.0,0.38716880725399516,174.1192688080233,174.1192688080233,,174.1192688080233,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,41.0,6.0,4.0,3.0,56.0,225.1192688080233,990.0,964.8364770752322,25.163522924767936,0.11498322811774268,0.0074119268808023,989.8776048450014,0.21456976220552176,0.0,0.0,0.0,24.826558007563943,25.041127769769464,25.041127769769464,25.041127769769464,,0.9265428568944973,0.0,0.0,0.0,39.279678796920805,0.0,0.0,0.0,0.7999934581857598,0.0,0.0,0.0,0.970205297087772,0.96,0.96,0.96,38.109497361496395,0.0,0.0,0.0,38.109497361496395,0.13413001621940557,6.079695414156667e-05,287.1870699602335,283.6079686159883,0.3878593416708348,0.3830256007529573,24.830101116632356,24.805299353153465,964.848748279841,964.834431874464,38.84350040733489,37.98716352052331,6402.395556731395,7,0.2117194297860911,1948-10-15
1948,4,303.5749690046311,0.7792857142857142,4.190764873879126,0.013770453871018242,41.0,6.0,4.0,3.0,56.0,110.0,0.36263151541637945,193.57496900463113,193.57496900463113,,193.57496900463113,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,41.0,6.0,4.0,3.0,56.0,244.57496900463113,990.0,964.920099784684,25.079900215316002,0.12184985251822157,0.009450674387282901,989.8686994730945,0.2656204794013159,0.0,0.0,0.0,24.68297920900915,24.948599688410468,24.948599688410468,24.948599688410468,,0.9328820898432489,0.0,0.0,0.0,43.7127958544264,0.0,0.0,0.0,0.8902809746319021,0.0,0.0,0.0,0.9778570433259307,0.96,0.96,0.96,42.749673222020874,0.0,0.0,0.0,42.749673222020874,0.14074847180805497,6.133845360516869e-05,316.52242407738737,290.5219447532691,0.3786288849657104,0.3475267204863369,24.78207040534565,24.577888051617716,964.9826121203868,964.8620877790132,45.69076168767689,39.652854361701,7181.945101299507,7,0.23749818456678262,1948-10-22
1948,5,326.50826795143394,0.7455714285714284,2.155591881464131,0.006620403235439771,41.57142857142857,6.571428571428571,5.142857142857143,3.0,56.0,112.28571428571429,0.34388741209283674,214.22255366571966,214.22255366571966,,214.22255366571966,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,41.57142857142857,6.571428571428571,5.142857142857143,3.0,56.0,267.50826795143394,990.0,965.0325413397571,24.967458660242837,0.1299437305246295,0.01284451073314387,989.8572117587422,0.3247297059057182,0.0,0.0,0.0,24.49994071307936,24.82467041898508,24.82467041898508,24.82467041898508,,0.93849557055224,0.0,0.0,0.0,48.30569103733014,0.0,0.0,0.0,0.9838226280515305,0.0,0.0,0.0,0.9799999999999999,0.96,0.96,0.96,47.33957721658354,0.0,0.0,0.0,47.33957721658354,0.14499088489023906,6.138456624121503e-05,331.6115672476363,320.2150422476492,0.3500574871697508,0.339897943154502,24.54651399765442,24.46163138000425,965.0580578362382,965.0010752112382,48.05642693427245,46.49365709343465,7953.048972386035,7,0.26299765120324187,1948-10-29
1948,6,340.28789245244786,0.723,2.1895610194713577,0.0064238963469827,42.0,7.0,6.0,3.0,56.0,114.0,0.3350571633242307,226.2878924524478,226.2878924524478,,113.14394622622392,113.14394622622392,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,42.0,7.0,6.0,3.0,56.0,281.28789245244786,990.0,965.1014394622623,24.89856053773779,0.13480698754905965,0.015257578490489528,989.8499354339604,0.0906455623538718,0.0906455623538718,0.0,0.0,24.657850409344356,24.657850409344356,24.748495971698226,24.748495971698226,,0.8957329659399778,0.8957329659399778,0.0,0.0,24.50807769619552,24.50807769619552,0.0,0.0,0.4991461852585645,0.4991461852585645,0.0,0.0,0.9695769523184096,0.9695769523184096,0.96,0.96,23.76267065135512,23.76267065135512,0.0,0.0,47.52534130271024,0.13965024051920505,5.8338006092550377e-05,346.9384943839358,335.4728177879068,0.3398188883132501,0.3285885015510649,24.68845549496919,24.615526687547103,965.1346924719196,965.0773640889396,49.00786030699947,46.43046546594808,7984.25733885532,7,0.26402967390394577,1948-11-05
1948,7,346.7011769390259,0.7131428571428572,2.918688736307834,0.00841785354107023,42.0,7.0,6.0,3.0,56.0,114.0,0.32890330489556696,232.70117693902586,232.70117693902586,,116.35058846951294,116.35058846951294,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,42.0,7.0,6.0,3.0,56.0,287.7011769390259,990.0,965.1335058846952,24.86649411530488,0.13707043462823984,0.016540235387805143,989.8463893299839,0.09588575149797976,0.09588575149797976,0.0,0.0,24.616997693790825,24.616997693790825,24.712883445288803,24.712883445288803,,0.8983710637279607,0.8983710637279607,0.0,0.0,25.235307666460244,25.235307666460244,0.0,0.0,0.513957386282286,0.513957386282286,0.0,0.0,0.969993597684681,0.969993597684681,0.96,0.96,24.47809130658582,24.47809130658582,0.0,0.0,48.95618261317164,0.14118411685541596,5.843784846735175e-05,353.9823107128336,340.5953058875766,0.3347080773850389,0.322049991058683,24.65591268138614,24.57056649375406,965.169911553564,965.102976529438,50.559544421593365,47.61203698387804,8224.638679012836,7,0.271978792295398,1948-11-12
1948,8,358.9017157367733,0.7012857142857144,2.821927850740605,0.007941453469961529,40.57142857142857,6.285714285714286,4.571428571428571,3.0,53.857142857142854,108.28571428571429,0.3018096780389917,250.61600145105905,250.61600145105905,,125.30800072552954,125.30800072552954,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,40.57142857142857,6.285714285714286,4.571428571428571,3.0,53.857142857142854,302.04457287963044,990.0,965.1945085786838,24.80549142131617,0.14213266408574035,0.020123200290211744,989.8377441356241,0.1112507143941899,0.1112507143941899,0.0,0.0,24.531984842546052,24.531984842546052,24.643235556940237,24.643235556940237,,0.9051703972975654,0.9051703972975654,0.0,0.0,27.28961127446789,27.28961127446789,0.0,0.0,0.5557965636347839,0.5557965636347839,0.0,0.0,0.97,0.97,0.96,0.96,26.47092293623385,26.47092293623385,0.0,0.0,52.9418458724677,0.14748856684845044,5.867725837239893e-05,360.34880084276085,350.2192051008483,0.3255104184454214,0.2941594359467658,24.594586137322107,24.51992641723241,965.2017440042138,965.1510960255042,53.77977227359609,49.73021819038119,8894.230106574574,7,0.2941213659581539,1948-11-19
1948,9,365.98383355572366,0.6938571428571428,2.395422856848654,0.006432142812486499,40.57142857142857,6.285714285714286,4.285714285714286,3.0,55.285714285714285,109.42857142857143,0.2988696899243798,256.5552621271522,256.5552621271522,,128.2776310635761,128.2776310635761,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,40.57142857142857,6.285714285714286,4.285714285714286,3.0,55.285714285714285,307.6981192700094,990.0,965.2299191677786,24.770080832221424,0.14412797601850955,0.021311052425430372,989.8345609715561,0.11652467731612762,0.11652467731612762,0.0,0.0,24.48811712646136,24.48811712646136,24.604641803777486,24.604641803777486,,0.9069555054490939,0.9069555054490939,0.0,0.0,27.940208747116,27.940208747116,0.0,0.0,0.5690470213261914,0.5690470213261914,0.0,0.0,0.97,0.97,0.96,0.96,27.102002484702517,27.102002484702517,0.0,0.0,54.204004969405034,0.1481348894160087,5.8687948378405236e-05,377.11676084070143,360.34880084276085,0.3163452999540265,0.2862043467860861,24.51992641723241,24.42774737611971,965.2855838042036,965.2017440042138,55.88873338399312,53.77876498982936,9106.272834860045,7,0.30113336094113907,1948-11-26
1948,10,399.88424825400233,0.6525714285714285,3.683659514783691,0.009333383535444186,42.0,7.0,5.0,3.0,61.0,118.0,0.29514673713206296,281.88424825400233,281.88424825400233,,140.94212412700116,140.94212412700116,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,42.0,7.0,5.0,3.0,61.0,335.88424825400233,990.0,965.3983846778971,24.60161532210293,0.15407573546310202,0.026376849650800418,989.8195474148862,0.1406749226213817,0.1406749226213817,0.0,0.0,24.280487814367667,24.280487814367667,24.421162736989057,24.421162736989057,,0.9126582792165043,0.9126582792165043,0.0,0.0,30.62975258709505,30.62975258709505,0.0,0.0,0.6238238816108971,0.6238238816108971,0.0,0.0,0.97,0.97,0.96,0.96,29.710860009482197,29.710860009482197,0.0,0.0,59.42172001896439,0.14858453473818756,5.855616202154725e-05,402.90237744418727,386.53109723034976,0.3052794480069451,0.2928749161236859,24.36665606884474,24.261166497896443,965.4130606984988,965.3326554861516,60.05579768149099,56.61797351237649,9982.848963186017,7,0.3301206667720244,1948-12-03
1948,11,402.90237744418727,0.648,0.0,0.0,42.0,7.0,5.0,3.0,61.0,118.0,0.29287491612368594,284.90237744418727,284.90237744418727,,142.45118872209363,142.45118872209363,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,42.0,7.0,5.0,3.0,61.0,338.90237744418727,990.0,965.4130606984988,24.58693930150116,0.1551409268972898,0.0269804754888374,989.817878597614,0.1436514012186291,0.1436514012186291,0.0,0.0,24.261166497896443,24.261166497896443,24.404817899115077,24.404817899115077,,0.9133489932584921,0.9133489932584921,0.0,0.0,30.956596743036595,30.956596743036595,0.0,0.0,0.630480585397894,0.630480585397894,0.0,0.0,0.97,0.97,0.96,0.96,30.027898840745497,30.027898840745497,0.0,0.0,60.05579768149099,0.1490579382093875,5.855397267053149e-05,402.90237744418727,402.90237744418727,0.2928749161236859,0.2928749161236859,24.261166497896443,24.261166497896443,965.4130606984988,965.4130606984988,60.05579768149099,60.05579768149099,10089.374010490486,7,0.3336433204527277,1948-12-10
1948,12,402.90237744418727,0.648,0.0,0.0,40.285714285714285,6.142857142857143,4.571428571428571,3.0,58.0,112.0,0.2779829712360408,290.90237744418727,290.90237744418727,,145.45118872209363,145.45118872209363,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,40.285714285714285,6.142857142857143,4.571428571428571,3.0,58.0,341.90237744418727,990.0,965.4130606984988,24.58693930150116,0.15619971997777013,0.0281804754888374,989.8156198045334,0.14982586035719722,0.14982586035719722,0.0,0.0,24.252733245677394,24.252733245677394,24.402559106034595,24.402559106034595,,0.9146316468213459,0.9146316468213459,0.0,0.0,31.642821413956877,31.642821413956877,0.0,0.0,0.6444566479420953,0.6444566479420953,0.0,0.0,0.97,0.97,0.96,0.96,30.69353677153817,30.69353677153817,0.0,0.0,61.38707354307634,0.15236215266955103,5.861578219702358e-05,402.90237744418727,402.90237744418727,0.2928749161236859,0.2581270447191808,24.261166497896443,24.24148890938532,965.4130606984988,965.4130606984988,63.162108025190136,60.05579768149099,10313.028355236826,7,0.3410392974615352,1948-12-17
1948,13,402.90237744418727,0.648,0.0,0.0,38.0,5.0,4.0,3.0,54.0,104.0,0.2581270447191808,298.90237744418727,298.90237744418727,,149.45118872209363,149.45118872209363,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,38.0,5.0,4.0,3.0,54.0,345.90237744418727,990.0,965.4130606984988,24.58693930150116,0.15761144408507718,0.0297804754888374,989.812608080426,0.1580584725419547,0.1580584725419547,0.0,0.0,24.24148890938532,24.24148890938532,24.39954738192728,24.39954738192728,,0.9163418515718179,0.9163418515718179,0.0,0.0,32.55778764185059,32.55778764185059,0.0,0.0,0.6630913980010303,0.6630913980010303,0.0,0.0,0.97,0.97,0.96,0.96,31.581054012595068,31.581054012595068,0.0,0.0,63.162108025190136,0.156767771949769,5.869819489901303e-05,402.90237744418727,402.90237744418727,0.2581270447191808,0.2581270447191808,24.24148890938532,24.24148890938532,965.4130606984988,965.4130606984988,63.162108025190136,63.162108025190136,10611.234148231943,7,0.3509006001399452,1948-12-24
1948,14,410.32338616777594,0.6402857142857143,3.3900719352510498,0.008092323090057228,34.57142857142857,5.0,4.0,3.0,46.285714285714285,92.85714285714286,0.22649647680392157,317.4662433106331,317.4662433106331,,158.73312165531655,158.73312165531655,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,34.57142857142857,5.0,4.0,3.0,46.285714285714285,361.03767188206166,990.0,965.446455237755,24.553544762245014,0.16295315909236177,0.03349324866212657,989.8035535922456,0.17853157529686722,0.17853157529686722,0.0,0.0,24.178566779193698,24.178566779193698,24.357098354490567,24.357098354490567,,0.9200334534898648,0.9200334534898648,0.0,0.0,34.62893225973564,34.62893225973564,0.0,0.0,0.7052735694447178,0.7052735694447178,0.0,0.0,0.97,0.97,0.96,0.96,33.59006429194357,33.59006429194357,0.0,0.0,67.18012858388714,0.16368448142022965,5.8781351172594535e-05,426.6328809909446,402.90237744418727,0.2581270447191808,0.2132981400510747,24.24148890938532,24.074559276652995,965.5198479644592,965.4130606984988,70.98714895964122,63.162108025190136,11286.26160209304,7,0.3732229365771508,1948-12-31
1948,15,439.3850788739207,0.6092857142857142,1.9143185965018004,0.0043803714967206855,34.0,5.0,4.0,3.0,45.0,91.0,0.2071103478092782,348.3850788739207,348.3850788739207,,174.19253943696035,174.19253943696035,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,34.0,5.0,4.0,3.0,45.0,391.3850788739207,990.0,965.5772328549326,24.422767145067432,0.17366370060352848,0.0396770157747841,989.7866592836217,0.21472979622618324,0.21472979622618324,0.0,0.0,23.99469663246295,23.99469663246295,24.209426428689135,24.209426428689135,,0.9257404072629971,0.9257404072629971,0.0,0.0,37.946563314005076,37.946563314005076,0.0,0.0,0.77284243002047,0.77284243002047,0.0,0.0,0.97,0.97,0.96,0.96,36.80816641458493,36.80816641458493,0.0,0.0,73.61633282916986,0.16754349313441147,5.8696521305254195e-05,440.0331111664572,435.49688511870175,0.2089567184279549,0.2068026193728321,24.019087003708368,23.990631570588715,965.580149000249,965.559735983034,73.74979544984664,72.81555710510914,12367.543915300534,7,0.40897962682872135,1949-01-07
1948,16,440.0331111664572,0.609,0.0,0.0,34.0,5.0,4.0,3.0,45.0,91.0,0.2068026193728321,349.0331111664572,349.0331111664572,,174.5165555832286,174.5165555832286,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,34.0,5.0,4.0,3.0,45.0,392.0331111664572,990.0,965.580149000249,24.41985099975102,0.1738924113059503,0.0398066222332914,989.7863009664608,0.2155203956230778,0.2155203956230778,0.0,0.0,23.990631570588715,23.990631570588715,24.20615196621179,24.20615196621179,,0.9258530821888277,0.9258530821888277,0.0,0.0,38.01535847930239,38.01535847930239,0.0,0.0,0.7742435535499469,0.7742435535499469,0.0,0.0,0.97,0.97,0.96,0.96,36.87489772492332,36.87489772492332,0.0,0.0,73.74979544984664,0.1676005590905369,5.869372743222081e-05,440.0331111664572,440.0331111664572,0.2068026193728321,0.2068026193728321,23.990631570588715,23.990631570588715,965.580149000249,965.580149000249,73.74979544984664,73.74979544984664,12389.965635574234,7,0.4097210858324813,1949-01-14
1948,17,471.7304855152194,0.5705714285714286,4.637085316249909,0.009907753812928471,29.0,5.0,4.0,2.0,33.0,73.0,0.1547518235740648,398.7304855152194,398.7304855152194,,199.3652427576097,199.3652427576097,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,29.0,5.0,4.0,2.0,33.0,436.7304855152194,990.0,965.7227871848183,24.277212815181574,0.18966750153131956,0.049746097103043854,989.7605864013657,0.28122267972130716,0.28122267972130716,0.0,0.0,23.756576536825907,23.756576536825907,24.037799216547217,24.037799216547217,,0.9338345799678672,0.9338345799678672,0.0,0.0,43.37519690320628,43.37519690320628,0.0,0.0,0.883405232244527,0.883405232244527,0.0,0.0,0.9783405232244528,0.9783405232244528,0.96,0.96,42.43578951491067,42.43578951491067,0.0,0.0,84.87157902982133,0.17991474260783508,5.912619717660569e-05,472.4927083802066,467.1571483252964,0.1562643325949232,0.1544997387372551,23.78608796627487,23.75165796525108,965.7262171877107,965.7022071674638,85.04044685125739,83.85837210120502,14258.425277009981,7,0.4715087723878962,1949-01-21
1948,18,472.4927083802066,0.5690000000000001,0.0,0.0,29.857142857142858,5.428571428571429,4.0,2.4285714285714284,36.42857142857143,78.14285714285714,0.16538426044868598,394.3498512373494,394.3498512373494,,197.1749256186747,197.1749256186747,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,29.857142857142858,5.428571428571429,4.0,2.4285714285714284,36.42857142857143,433.6355655230637,990.0,965.7262171877107,24.27378281228914,0.18857520824054128,0.04886997024746987,989.7625548215119,0.2751327738743428,0.2751327738743428,0.0,0.0,23.761204859926796,23.761204859926796,24.036337633801136,24.036337633801136,,0.9331665621533934,0.9331665621533934,0.0,0.0,42.87667534463674,42.87667534463674,0.0,0.0,0.873252043678956,0.873252043678956,0.0,0.0,0.9773252043678956,0.9773252043678956,0.96,0.96,41.90536188963146,41.90536188963146,0.0,0.0,83.81072377926291,0.1773799305106353,5.9034111802848254e-05,472.4927083802066,472.4927083802066,0.1798969560639272,0.1544997387372551,23.773934052827745,23.75165796525108,965.7262171877107,965.7262171877107,85.04044685125739,82.17109301660362,14080.201594916169,7,0.46561513210701616,1949-01-28
1948,19,473.18639102827314,0.5684285714285715,0.693682648066564,0.0014531996373283857,31.0,6.0,4.0,3.0,41.0,85.0,0.1796355298726186,388.18639102827314,388.18639102827314,,194.09319551413657,194.09319551413657,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,31.0,6.0,4.0,3.0,41.0,429.18639102827314,990.0,965.7293387596271,24.270661240372842,0.18700495651756335,0.04763727820565461,989.7653577652767,0.26654691172368955,0.26654691172368955,0.0,0.0,23.769472093925952,23.769472093925952,24.036019005649646,24.036019005649646,,0.9322281673399265,0.9322281673399265,0.0,0.0,42.178424309560604,42.178424309560604,0.0,0.0,0.8590310450012343,0.8590310450012343,0.0,0.0,0.9759031045001235,0.9759031045001235,0.96,0.96,41.16211868970621,41.16211868970621,0.0,0.0,82.32423737941242,0.17397785632147114,5.890939620169701e-05,477.3484869166725,472.4927083802066,0.1798969560639272,0.1780669727247671,23.773934052827745,23.742700340515213,965.748068191125,965.7262171877107,83.24310355626524,82.17109301660362,13830.471879741288,7,0.45735687433006905,1949-02-04
1948,20,514.5665491239904,0.5411428571428571,7.141301568781939,0.014072827397813657,31.0,6.0,4.0,3.0,41.0,85.0,0.16526019599768446,429.56654912399046,429.56654912399046,,204.25142699299172,204.25142699299172,21.063695138006956,0.0,0.0,0.0,0.0,0.0,0.0,0.0,31.0,6.0,4.0,3.0,41.0,470.56654912399046,990.0,965.9155494710578,24.08445052894209,0.201609298204539,0.05591330982479803,989.7424773919707,0.29912350758161976,0.29912350758161976,0.021983914458483043,0.0,23.527804413331125,23.527804413331125,23.804944006454264,23.826927920912745,,0.9342628536496284,0.9342628536496284,0.13069579906187553,0.0,44.063930164400844,44.063930164400844,4.461711590604194,0.0,0.897432386240343,0.897432386240343,0.09086988982900598,0.0,0.9785714285714285,0.9785714285714285,0.9614285714285714,0.96,43.13803444520678,43.13803444520678,4.327860242886067,0.0,90.60392913329963,0.17608642741496935,5.85981296798622e-05,527.3375978981461,494.6810831907137,0.1718278763597476,0.1611870656270132,23.630563859747134,23.44486747498616,965.9730191905415,965.8260648743582,92.64958884456902,87.03329497962558,15221.460094394337,7,0.5033551618516646,1949-02-11
1948,21,557.5530331104643,0.5101428571428571,5.0700681871384985,0.009203625721831057,31.0,6.0,4.0,3.0,41.0,85.0,0.15249310445148354,472.5530331104643,472.5530331104643,,157.5176777034881,157.5176777034881,157.5176777034881,0.0,0.0,0.0,0.0,0.0,0.0,0.0,31.0,6.0,4.0,3.0,41.0,513.5530331104643,990.0,966.1089886489971,23.891011351002962,0.2187513145195265,0.06451060662209283,989.7167380788586,0.17562429440953192,0.17562429440953192,0.17562429440953192,0.0,23.43212513545188,23.43212513545188,23.43212513545188,23.607749429861418,,0.918843426828877,0.918843426828877,0.918843426828877,0.0,33.25919406237655,33.25919406237655,33.25919406237655,0.0,0.6773766611481985,0.6773766611481985,0.6773766611481985,0.0,0.97,0.97,0.97,0.96,32.26141824050525,32.26141824050525,32.26141824050525,0.0,96.78425472151575,0.1735818448894948,5.689313105325441e-05,562.8280752081156,537.7325322740754,0.1580711504296277,0.1510230277133381,23.548704382649344,23.40084916409547,966.1327263384364,966.0197963952334,97.81002510401473,92.92355975534718,16259.754793214648,7,0.5376903040084209,1949-02-18
1948,22,596.8314789375148,0.4858571428571428,6.5667126864204715,0.011070456149724557,33.142857142857146,6.857142857142857,4.857142857142857,3.4285714285714284,46.142857142857146,94.42857142857143,0.15801478508787076,502.40290750894343,502.40290750894343,,167.46763583631446,167.46763583631446,167.46763583631446,0.0,0.0,0.0,0.0,0.0,0.0,0.0,33.142857142857146,6.857142857142857,4.857142857142857,3.4285714285714284,46.142857142857146,547.2600503660863,990.0,966.2832287797864,23.716771220213495,0.23752371826618127,0.07162027628014458,989.6908560054537,0.1985797275987968,0.1985797275987968,0.1985797275987968,0.0,23.20904749806839,23.20904749806839,23.20904749806839,23.407627225667188,,0.9225839655701005,0.9225839655701005,0.9225839655701005,0.0,35.16526125570129,35.16526125570129,35.16526125570129,0.0,0.7161967669185598,0.7161967669185598,0.7161967669185598,0.0,0.97,0.97,0.97,0.96,34.11030341803025,34.11030341803025,34.11030341803025,0.0,102.33091025409074,0.17151002153450287,5.658077318688239e-05,608.7950640130589,563.9275439778775,0.1757570097475442,0.1396200544723482,23.39424323671317,23.122093039102435,966.3351802560522,966.1376739479005,106.58638601201716,98.02286897676068,17191.592922687243,7,0.5685050569671707,1949-02-25
1948,23,643.3404259030174,0.4634285714285714,13.867197835324694,0.020777443897093257,36.0,8.0,6.0,4.0,53.0,107.0,0.16677266038900848,536.3404259030174,536.3404259030174,,178.78014196767245,178.78014196767245,178.78014196767245,0.0,0.0,0.0,0.0,0.0,0.0,0.0,36.0,8.0,6.0,4.0,53.0,586.3404259030174,990.0,966.473361703612,23.52663829638795,0.2597327108332624,0.0845361703612069,989.6557311188055,0.22707683179506888,0.22707683179506888,0.22707683179506888,0.0,22.955292583398435,22.955292583398435,22.955292583398435,23.182369415193502,,0.9262902262786874,0.9262902262786874,0.9262902262786874,0.0,37.26855682679934,37.26855682679934,37.26855682679934,0.0,0.7590337439266667,0.7590337439266667,0.7590337439266667,0.0,0.9705736441702635,0.9705736441702635,0.9705736441702635,0.96,36.17416387046163,36.17416387046163,36.17416387046163,0.0,108.5224916113849,0.16862700293860058,5.621828171120418e-05,705.8654488603318,608.7950640130589,0.1757570097475442,0.1515869634542374,23.156010045696444,22.589785873757357,966.7234617954412,966.3351802560522,120.53913840619164,101.96886146468384,18231.77859071266,7,0.6029027311743604,1949-03-04
1948,24,720.3337222668207,0.431,2.0668962009269927,0.0028693592109261,36.0,8.0,6.0,4.0,53.0,107.0,0.14854226130533124,613.3337222668207,613.3337222668207,,204.44457408894024,204.44457408894024,204.44457408894024,0.0,0.0,0.0,0.0,0.0,0.0,0.0,36.0,8.0,6.0,4.0,53.0,663.3337222668207,990.0,966.7813348890674,23.21866511093276,0.3034872429524045,0.1140001166800462,989.5825126403676,0.2957114818943691,0.2957114818943691,0.2957114818943691,0.0,22.505466269405947,22.505466269405947,22.505466269405947,22.801177751300315,,0.934285730780286,0.934285730780286,0.934285730780286,0.0,42.158196089334716,42.158196089334716,42.158196089334716,0.0,0.8586190649559005,0.8586190649559005,0.8586190649559005,0.0,0.97586190649559,0.97586190649559,0.97586190649559,0.96,41.1405776101531,41.1405776101531,41.1405776101531,0.0,123.4217328304593,0.171339656905223,5.589748848052577e-05,720.3337222668207,720.3337222668207,0.1485422613053312,0.1485422613053312,22.505466269405947,22.505466269405947,966.7813348890672,966.7813348890672,123.4217328304593,123.4217328304593,20734.851115517165,7,0.6856762935025518,1949-03-11
1948,25,721.499914833265,0.43,1.1661925664442865,0.0016008198441662999,36.0,8.0,6.0,4.0,53.0,107.0,0.1483044719057363,614.499914833265,614.499914833265,,204.83330494442166,204.83330494442166,204.83330494442166,0.0,0.0,0.0,0.0,0.0,0.0,0.0,36.0,8.0,6.0,4.0,53.0,664.499914833265,990.0,966.785999659333,23.214000340666985,0.3041499787036378,0.11434997444997949,989.5815000468464,0.2968480028847867,0.2968480028847867,0.2968480028847867,0.0,22.49865238462859,22.49865238462859,22.49865238462859,22.795500387513375,,0.9343776986188218,0.9343776986188218,0.9343776986188218,0.0,42.22961795425862,42.22961795425862,42.22961795425862,0.0,0.8600736854227823,0.8600736854227823,0.8600736854227823,0.0,0.9760073685422782,0.9760073685422782,0.9760073685422782,0.96,41.2164806291056,41.2164806291056,41.2164806291056,0.0,123.64944188731678,0.171377946726524,5.5894375481530556e-05,728.4970702319307,720.3337222668207,0.1485422613053312,0.1468777355081669,22.505466269405947,22.45776907596443,966.8139882809276,966.7813348890672,125.01569622846162,123.4217328304593,20773.10623706922,7,0.6869413438184265,1949-03-18
1948,26,769.7328426670956,0.40700000000000003,7.267046768643419,0.009490356503730455,36.0,8.0,6.0,4.0,53.0,107.0,0.13902716353451056,662.7328426670956,662.7328426670956,,189.02350392817715,189.02350392817715,189.02350392817715,95.66233088256426,0.0,0.0,0.0,0.0,0.0,0.0,36.0,8.0,6.0,4.0,53.0,712.7328426670956,990.0,966.9789313706684,23.021068629331662,0.33156027660975207,0.1288198528001287,989.5396198705902,0.2572287604809906,0.2572287604809906,0.2572287604809906,0.11333349035764582,22.303459739440797,22.303459739440797,22.303459739440797,22.44735500956414,,0.9278641180633056,0.9278641180633056,0.9278641180633056,0.5261912406834314,38.399987160648195,38.399987160648195,38.399987160648195,19.289598904637973,0.7820771315814296,0.7820771315814296,0.7820771315814296,0.39286352147938847,0.9742857142857143,0.9742857142857143,0.9742857142857143,0.9657142857142856,37.43909142838885,37.43909142838885,37.43909142838885,18.710910937498834,131.02818522266537,0.17024451333586602,5.4927579245761414e-05,779.3663976124346,760.52821131929,0.140691690863626,0.1372910101433565,22.373492460734436,22.26974368578026,967.0174655904495,966.9421128452772,131.45504847050086,129.54036083846478,22012.735117407785,7,0.727934362348141,1949-03-25
1948,27,789.3971988231409,0.4010000000000001,7.903881442043114,0.009598937687916429,40.0,10.0,8.0,5.0,62.0,125.0,0.15843846374829637,664.3971988231409,664.3971988231409,,205.04968051604922,205.04968051604922,205.04968051604922,49.248157274993346,0.0,0.0,0.0,0.0,0.0,0.0,40.0,10.0,8.0,5.0,62.0,722.3971988231409,990.0,967.0575887952924,22.9424112047075,0.3370524350418635,0.12959611872427762,989.5333514462337,0.30056370690139367,0.30056370690139367,0.30056370690139367,0.06012358674751301,22.175198944039977,22.175198944039977,22.175198944039977,22.415639064193858,,0.9329639591931895,0.9329639591931895,0.9329639591931895,0.2635161855239514,41.63696370878148,41.63696370878148,41.63696370878148,9.862494103942838,0.8480033341910688,0.8480033341910688,0.8480033341910688,0.20086546036543457,0.9771428571428571,0.9771428571428571,0.9771428571428571,0.9628571428571429,40.70559949356642,40.70559949356642,40.70559949356642,9.566619280824552,131.6834177615238,0.16684422024826584,5.507377106755152e-05,834.6935677067364,779.3663976124346,0.1603866940927062,0.1497555568128181,22.25428459540467,22.0308265500882,967.2387742708268,967.0174655904495,137.4294454954103,130.43589436767712,22122.814183936,7,0.7315745431195767,1949-04-01
1948,28,870.7995463016229,0.37185714285714294,7.2022685458522995,0.008257674756348943,40.0,10.0,8.0,5.0,62.0,125.0,0.14362658922664834,745.7995463016229,745.7995463016229,,186.4498865754057,186.4498865754057,186.4498865754057,186.4498865754057,0.0,0.0,0.0,0.0,0.0,0.0,40.0,10.0,8.0,5.0,62.0,803.7995463016229,990.0,967.3831981852064,22.616801814793558,0.3917869908807111,0.16289977315081133,989.4453132359686,0.24613923571457022,0.24613923571457022,0.24613923571457022,0.24613923571457022,21.81597581504743,21.81597581504743,21.81597581504743,21.81597581504743,,0.9271748353489381,0.9271748353489381,0.9271748353489381,0.9271748353489381,36.981900626396616,36.981900626396616,36.981900626396616,36.981900626396616,0.7531955321058373,0.7531955321058373,0.7531955321058373,0.7531955321058373,0.97,0.97,0.97,0.97,35.872443607604716,35.872443607604716,35.872443607604716,35.872443607604716,143.48977443041886,0.1647778555163217,5.344899100006519e-05,885.1094475277025,834.6935677067364,0.1497555568128181,0.1412254725663039,22.0308265500882,21.730157550390285,967.4404377901108,967.2387742708268,145.8811378787486,137.4294454954103,24106.28210431037,7,0.7971654135023271,1949-04-08
1948,29,885.1094475277025,0.3670000000000001,0.0,0.0,40.0,10.0,8.0,5.0,62.0,125.0,0.1412254725663039,760.1094475277025,760.1094475277025,,190.02736188192563,190.02736188192563,190.02736188192563,190.02736188192563,0.0,0.0,0.0,0.0,0.0,0.0,40.0,10.0,8.0,5.0,62.0,818.1094475277025,990.0,967.4404377901108,22.55956220988924,0.4038755114161964,0.1700547237638512,989.42606976482,0.2554744243188377,0.2554744243188377,0.2554744243188377,0.2554744243188377,21.730157550390285,21.730157550390285,21.730157550390285,21.730157550390285,,0.9284311493355728,0.9284311493355728,0.9284311493355728,0.9284311493355728,37.59823141204861,37.59823141204861,37.59823141204861,37.59823141204861,0.7657480939317436,0.7657480939317436,0.7657480939317436,0.7657480939317436,0.97,0.97,0.97,0.97,36.47028446968715,36.47028446968715,36.47028446968715,36.47028446968715,145.8811378787486,0.1648170610834913,5.331145196452189e-05,885.1094475277025,885.1094475277025,0.1412254725663039,0.1412254725663039,21.730157550390285,21.730157550390285,967.4404377901108,967.4404377901108,145.8811378787486,145.8811378787486,24508.031163629763,7,0.8104507659930477,1949-04-15
1948,30,893.8144811883351,0.3635714285714286,2.9016778868775326,0.0032047823821195714,40.0,10.0,8.0,5.0,62.0,125.0,0.1398676818471429,768.8144811883351,768.8144811883351,,192.20362029708377,192.20362029708377,192.20362029708377,192.20362029708377,0.0,0.0,0.0,0.0,0.0,0.0,40.0,10.0,8.0,5.0,62.0,826.8144811883351,990.0,967.4752579247534,22.5247420752467,0.4118407354757831,0.1744072405941675,989.4137520239301,0.261397457431518,0.261397457431518,0.261397457431518,0.261397457431518,21.677096641745184,21.677096641745184,21.677096641745184,21.677096641745184,,0.9291586891255743,0.9291586891255743,0.9291586891255743,0.9291586891255743,37.964635997318005,37.964635997318005,37.964635997318005,37.964635997318005,0.7732105091103464,0.7732105091103464,0.7732105091103464,0.7732105091103464,0.97,0.97,0.97,0.97,36.82569691739847,36.82569691739847,36.82569691739847,36.82569691739847,147.30278766959387,0.1648026056302303,5.322281359230314e-05,905.4211927358452,885.1094475277025,0.1412254725663039,0.1380572942215949,21.730157550390285,21.60634876355172,967.5216847709434,967.4404377901108,149.19832072405418,145.8811378787486,24746.868328491768,7,0.8183488203866326,1949-04-22
1948,31,888.9757742956456,0.3652857142857143,2.901677886877532,0.003261757169592243,41.42857142857143,9.285714285714286,8.0,5.714285714285714,76.28571428571429,140.71428571428572,0.15837418386272595,748.2614885813599,748.2614885813599,,187.06537214533998,187.06537214533998,187.06537214533998,187.06537214533998,0.0,0.0,0.0,0.0,0.0,0.0,41.42857142857143,9.285714285714286,8.0,5.714285714285714,76.28571428571429,806.9757742956456,990.0,967.4559030971825,22.544096902817454,0.393688049155067,0.16413074429067992,989.4421812065542,0.2476805651692346,0.2476805651692346,0.2476805651692346,0.2476805651692346,21.738597544202545,21.738597544202545,21.738597544202545,21.738597544202545,,0.9273731120132628,0.9273731120132628,0.9273731120132628,0.9273731120132628,36.983161446276135,36.983161446276135,36.983161446276135,36.983161446276135,0.7532212107184548,0.7532212107184548,0.7532212107184548,0.7532212107184548,0.97,0.97,0.97,0.97,35.873666602887845,35.873666602887845,35.873666602887845,35.873666602887845,143.49466641155138,0.16140098243290976,5.327115287165767e-05,905.4211927358452,885.1094475277025,0.1660811557379734,0.1380572942215949,21.77496666634428,21.60634876355172,967.5216847709434,967.4404377901108,149.19832072405418,141.6552976285016,24107.103957140636,7,0.7971925911752856,1949-04-29
1948,32,833.0968272827496,0.38500000000000006,16.666196521886686,0.02051216937782884,42.0,9.0,8.0,6.0,82.0,147.0,0.17681706079683165,686.0968272827496,686.0968272827496,,186.74010406730343,186.74010406730343,186.74010406730343,125.87651508083925,0.0,0.0,0.0,0.0,0.0,0.0,42.0,9.0,8.0,6.0,82.0,745.0968272827496,990.0,967.2323873091309,22.76761269086905,0.35101900973049505,0.13777328702582897,989.5112077032436,0.24896951755866095,0.24896951755866095,0.24896951755866095,0.1571669230071337,22.029850876554054,22.029850876554054,22.029850876554054,22.12165347110558,,0.9270910058360345,0.9270910058360345,0.9270910058360345,0.6596498311466875,37.43479574410755,37.43479574410755,37.43479574410755,25.038349185900017,0.7624194652567728,0.7624194652567728,0.7624194652567728,0.5099460119327904,0.9723173201179234,0.9723173201179234,0.9723173201179234,0.9671428571428571,36.41286314184335,36.41286314184335,36.41286314184335,24.28719871032302,133.52578813585308,0.16030303435521917,5.4100510497051045e-05,885.1094475277025,768.4460718744957,0.1912951414292718,0.1660811557379734,22.292952717784985,21.77496666634428,967.4404377901108,966.973784287498,141.6552976285016,123.98389287520584,22432.332406823316,7,0.7418099340880726,1949-05-06
1948,33,708.1569666511406,0.43442857142857144,14.519964012746609,0.02062599808228806,42.0,9.0,8.0,6.0,82.0,147.0,0.2079441416369116,561.1569666511407,561.1569666511407,,187.05232221704688,187.05232221704688,187.05232221704688,0.0,0.0,0.0,0.0,0.0,0.0,0.0,42.0,9.0,8.0,6.0,82.0,620.1569666511406,990.0,966.7326278666045,23.267372133395465,0.27895031792636055,0.09439613540108509,989.6266535466726,0.24825004405218332,0.24825004405218332,0.24825004405218332,0.0,22.64577563601581,22.64577563601581,22.64577563601581,22.894025680067994,,0.9286825590501075,0.9286825590501075,0.9286825590501075,0.0,38.569914550033886,38.569914550033886,38.569914550033886,0.0,0.7855379745424417,0.7855379745424417,0.7855379745424417,0.0,0.9707966475033799,0.9707966475033799,0.9707966475033799,0.96,37.44540001180725,37.44540001180725,37.44540001180725,0.0,112.33620003542175,0.15858013744349714,5.561680559003436e-05,751.6655881559767,666.8063237852695,0.2204538180824724,0.1955656908022458,22.886925210539776,22.39081427115145,966.906662352624,966.567225295141,120.70130087112508,104.60392008306424,18872.481605950852,7,0.6240900001967874,1949-05-13
1948,34,597.0944432294904,0.4867142857142857,15.798112783946895,0.026475047791603944,42.0,9.0,8.0,6.0,82.0,147.0,0.24680663687799004,450.0944432294904,450.0944432294904,,180.15236314422606,180.15236314422606,89.78971694103828,0.0,0.0,0.0,0.0,0.0,0.0,0.0,42.0,9.0,8.0,6.0,82.0,509.0944432294904,990.0,966.2816689905496,23.718331009450303,0.2181870330213594,0.06022506251954033,989.721587904459,0.23493301261540547,0.23493301261540547,0.10004519520345435,0.0,23.204985901294002,23.204985901294002,23.339873718705952,23.439918913909406,,0.9261453236429428,0.9261453236429428,0.5247758176998432,0.0,38.035036164493484,38.035036164493484,18.726008860106695,0.0,0.7746443210691137,0.7746443210691137,0.3813851091671424,0.0,0.9741752017761705,0.9741752017761705,0.9657142857142856,0.96,37.08223378093755,37.08223378093755,18.16422859430349,0.0,92.3286961561786,0.15462036556797742,5.703806735033274e-05,654.21608557748,556.2195342976412,0.2642841377112407,0.224696401144344,23.348203290903616,22.959661549163613,966.51686434231,966.1029879043392,102.24338203053014,85.80014826589746,15511.220954238006,7,0.5129372008676589,1949-05-20
1948,35,508.84452837310494,0.545,12.291512130107353,0.024448699592087016,41.142857142857146,9.0,7.714285714285714,5.714285714285714,75.42857142857143,139.0,0.27276305663561035,369.84452837310494,369.84452837310494,,184.92226418655247,184.92226418655247,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,41.142857142857146,9.0,7.714285714285714,5.714285714285714,75.42857142857143,427.7016712302478,990.0,965.8898003776789,24.11019962232105,0.1864809528346963,0.04396890567462096,989.7695501414908,0.2424309019301074,0.2424309019301074,0.0,0.0,23.6373188618816,23.6373188618816,23.879749763811706,23.879749763811706,,0.9291025253681945,0.9291025253681945,0.0,0.0,39.822201013269485,39.822201013269485,0.0,0.0,0.8110427904942868,0.8110427904942868,0.0,0.0,0.9721421639529388,0.9721421639529388,0.96,0.96,38.71625638928182,38.71625638928182,0.0,0.0,77.43251277856363,0.15226994036104866,5.8159114125787274e-05,542.0087505502821,470.1789493868897,0.2971611508809753,0.249293761814674,23.846900334633585,23.440181084291407,966.0390393774762,965.715805272241,82.71000047336373,72.66503167055923,13008.662146798693,7,0.43018062654757583,1949-05-27
1948,36,446.08605074929073,0.5998571428571429,6.220866913706443,0.013989630615814442,39.0,9.0,7.0,5.0,59.0,119.0,0.26696126100288814,327.08605074929073,327.08605074929073,,163.54302537464537,163.54302537464537,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,39.0,9.0,7.0,5.0,59.0,382.08605074929073,990.0,965.6073872283717,24.39261277162822,0.17038178505901183,0.03541721014985809,989.7942010047911,0.1895256031025083,0.1895256031025083,0.0,0.0,23.99728817331684,23.99728817331684,24.18681377641935,24.18681377641935,,0.9217487381897074,0.9217487381897074,0.0,0.0,35.47576163842291,35.47576163842291,0.0,0.0,0.7225206036338677,0.7225206036338677,0.0,0.0,0.97,0.97,0.96,0.96,34.41148878927022,34.41148878927022,0.0,0.0,68.82297757854045,0.1542431719002037,5.844929658053556e-05,462.56506724863937,426.6328809909446,0.2789283369898669,0.2572611042762439,24.117665789991158,23.89469706061483,965.6815428026188,965.5198479644592,72.22078941002131,64.79139717429783,11562.260233194795,7,0.3823498754363358,1949-06-03
1948,37,426.90674808119405,0.6221428571428572,6.489827869770879,0.015243977454869485,39.0,9.0,7.0,5.0,59.0,119.0,0.27894795521333127,307.90674808119405,307.90674808119405,,153.95337404059703,153.95337404059703,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,39.0,9.0,7.0,5.0,59.0,362.90674808119405,990.0,965.5210803663653,24.478919633634682,0.16361281407453904,0.03158134961623877,989.8048058363092,0.16794713264221667,0.16794713264221667,0.0,0.0,24.115778337301673,24.115778337301673,24.283725469943892,24.283725469943892,,0.9180447203639843,0.9180447203639843,0.0,0.0,33.425889597854116,33.425889597854116,0.0,0.0,0.6807716822373547,0.6807716822373547,0.0,0.0,0.97,0.97,0.96,0.96,32.423112909918494,32.423112909918494,0.0,0.0,64.84622581983699,0.15185781087728767,5.8501901645925336e-05,440.0331111664572,408.00454625357366,0.2916634167258564,0.2704341945644728,24.23144240031796,24.03511078479952,965.580149000249,965.436020458141,67.57678855898837,60.90850486718842,10894.165937732614,7,0.3602568101102055,1949-06-10
1948,38,389.8346418503455,0.664,5.377114422528905,0.013983239289850787,39.0,9.0,7.0,5.0,59.0,119.0,0.30558724371192153,270.8346418503455,270.8346418503455,,135.41732092517276,135.41732092517276,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,39.0,9.0,7.0,5.0,59.0,325.8346418503455,990.0,965.348551271228,24.65144872877204,0.15052891755585454,0.024166928370069042,989.825304154074,0.13010238425097315,0.13010238425097315,0.0,0.0,24.346650498595146,24.346650498595146,24.476752882846117,24.476752882846117,,0.9101352574686856,0.9101352574686856,0.0,0.0,29.42723931297843,29.42723931297843,0.0,0.0,0.5993327762317399,0.5993327762317399,0.0,0.0,0.97,0.97,0.96,0.96,28.544422133589077,28.544422133589077,0.0,0.0,57.08884426717815,0.1463751679944158,5.855290009894689e-05,402.90237744418727,370.3647452958713,0.3213048798824929,0.2953569069382935,24.47241766672256,24.262376497896398,965.4130606984988,965.2518237264792,59.83255146571287,53.00085043961925,9590.92583688593,7,0.3171602459287675,1949-06-17
1948,39,360.34880084276085,0.7000000000000001,1.430849207587211,0.003970733922912543,39.0,9.0,7.0,5.0,59.0,119.0,0.33023559318552004,241.34880084276088,241.34880084276088,,120.67440042138044,120.67440042138044,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,39.0,9.0,7.0,5.0,59.0,296.34880084276085,990.0,965.2017440042138,24.798255995786235,0.1401224494121968,0.018269760168552102,989.8416077904192,0.1030734567332019,0.1030734567332019,0.0,0.0,24.53679032947232,24.53679032947232,24.639863786205524,24.639863786205524,,0.9018857141021671,0.9018857141021671,0.0,0.0,26.18925285323882,26.18925285323882,0.0,0.0,0.5333860051576135,0.5333860051576135,0.0,0.0,0.97,0.97,0.96,0.96,25.403575267641653,25.403575267641653,0.0,0.0,50.807150535283306,0.1409943655049185,5.847593740524418e-05,360.34880084276085,360.34880084276085,0.3302355931855201,0.3302355931855201,24.53679032947232,24.53679032947232,965.2017440042138,965.2017440042138,50.807150535283306,50.807150535283306,8535.601289927596,7,0.2822619474182406,1949-06-24
