WaterYear,WaterWeek,Flow,Exceedance,Flow_difference,Flow_difference_pct,EWRChannelA,EWRChannelC,EWRChannelD,EWRChannelE,EWRChannelFG,EWRTotal,EWRProportion,FlowAvailableForGeneration,FlowCanal,LowFlowShutoff,FlowTurbine1,FlowTurbine2,FlowTurbine3,FlowTurbine4,FlowSpill,SpillChannelA,SpillChannelC,SpillChannelD,SpillChannelE,SpillChannelFG,FlowChannelA,FlowChannelC,FlowChannelD,FlowChannelE,FlowChannelFG,FlowLeftChannel,LevelHeadpond,LevelTailwater,HeadGross,HeadlossLeftChannel,HeadlossCanal,LevelForebay,HeadlossTurbine1,HeadlossTurbine2,HeadlossTurbine3,HeadlossTurbine4,HeadTurbine1,HeadTurbine2,HeadTurbine3,HeadTurbine4,LowHeadShutoff,EffTurbine1,EffTurbine2,EffTurbine3,EffTurbine4,PowerTurbine1,PowerTurbine2,PowerTurbine3,PowerTurbine4,LoadFactorTurbine1,LoadFactorTurbine2,LoadFactorTurbine3,LoadFactorTurbine4,EffGen1,EffGen2,EffGen3,EffGen4,PowerGenerator1,PowerGenerator2,PowerGenerator3,PowerGenerator4,Power,PerfMwPerCumec,PerfMWhPerm3,Flow_max,Flow_min,EWRProportion_max,EWRProportion_min,HeadTurbine1_max,HeadTurbine1_min,LevelTailwater_max,LevelTailwater_min,Power_max,Power_min,Energy,Count,CapFactor,StartDate
1949,33,2515.9396412429246,0.123,49.537135941910556,0.019525041867232473,65.0,14.0,17.0,23.0,202.0,321.0,0.12777487932706885,2194.9396412429246,1100.0,,275.0,275.0,275.0,275.0,1094.9396412429248,35.00000000000001,4.000000000000001,8.000000000000004,57.0,990.9396412429248,100.0,18.0,25.0,80.0,1192.9396412429248,1243.0,990.0,972.3453715478278,17.65462845217225,0.9262894125183111,0.48,988.5937105874816,0.5349,0.5349,0.5349,0.5349,15.713439039653972,15.713439039653972,15.713439039653972,15.713439039653972,,0.9207502275599774,0.9207502275599774,0.9207502275599774,0.9207502275599774,39.021330230269484,39.021330230269484,39.021330230269484,39.021330230269484,0.7947317765838999,0.7947317765838999,0.7947317765838999,0.7947317765838999,0.9703378886980137,0.9703378886980137,0.9703378886980137,0.9703378886980137,37.86413524603795,37.86413524603795,37.86413524603795,37.86413524603795,151.4565409841518,0.0603291324836829,3.824660125862419e-05,2680.67299096166,2395.739198274402,0.1339878732339518,0.1197460492504328,16.00357803992278,15.315806816194929,972.7430037712868,972.055232547559,154.89919141005737,146.88727017973451,25444.698885337497,7,0.841425227689732,1950-05-13
1949,34,2163.3081262440132,0.15885714285714284,50.58300322070314,0.02321880721932027,65.0,14.0,17.0,23.0,202.0,321.0,0.14870031273938442,1842.3081262440132,1100.0,,275.0,275.0,275.0,275.0,742.3081262440134,35.0,4.000000000000001,8.0,51.52307582822816,643.785050415785,100.0,18.0,25.0,74.52307582822816,845.785050415785,1243.0,990.0,971.4941920288649,18.505807971135123,0.9262894125183111,0.48,988.5937105874816,0.5349,0.5349,0.5349,0.5349,16.564618558616846,16.564618558616846,16.564618558616846,16.564618558616846,,0.926616800421912,0.926616800421912,0.926616800421912,0.926616800421912,41.396293850851066,41.396293850851066,41.396293850851066,41.396293850851066,0.8431017077566407,0.8431017077566407,0.8431017077566407,0.8431017077566407,0.9743101707756641,0.9743101707756641,0.9743101707756641,0.9743101707756641,40.33373391000241,40.33373391000241,40.33373391000241,40.33373391000241,161.33493564000963,0.0747961495157025,4.074114536363879e-05,2363.830877770248,2041.65817572948,0.157225143667993,0.1357965170092001,16.858256370203655,16.080598123898305,971.9782124635834,971.200554217278,164.7219486299363,155.77738411563126,27104.269187521615,7,0.8963051980000534,1950-05-20
1949,35,1846.838128703594,0.19171428571428573,47.6897113408888,0.025872542252156287,61.57142857142857,13.428571428571429,15.571428571428571,20.142857142857142,178.57142857142858,289.2857142857143,0.15595445666279506,1557.5524144178798,1100.0,,275.0,275.0,275.0,275.0,457.5524144178799,38.42857142857143,4.571428571428571,9.428571428571429,31.61547829595148,373.508364693357,100.0,18.0,25.0,51.75833543880862,552.0797932647855,1243.0,990.0,970.6046799634343,19.395320036565668,0.9262894125183111,0.48,988.5937105874816,0.5349,0.5349,0.5349,0.5349,17.45413062404739,17.45413062404739,17.45413062404739,17.45413062404739,,0.9311180969174743,0.9311180969174743,0.9311180969174743,0.9311180969174743,43.831662754010395,43.831662754010395,43.831662754010395,43.831662754010395,0.8927018890837147,0.8927018890837147,0.8927018890837147,0.8927018890837147,0.9788727529740636,0.9788727529740636,0.9788727529740636,0.9788727529740636,42.90671036944125,42.90671036944125,42.90671036944125,42.90671036944125,171.62684147776494,0.0932903915069861,4.3340111484284086e-05,2004.1930578689712,1707.8301963432584,0.1775644779219322,0.1198960380687059,17.902743799295756,16.948689413315257,971.1101211741664,970.156066788186,176.6665928111514,165.77131307422968,28833.309368264512,7,0.9534824526542497,1950-05-27
1949,36,1521.7366417663002,0.22785714285714284,39.43354898356909,0.025570159026516468,53.0,12.0,12.0,13.0,120.0,210.0,0.13833800409538546,1311.7366417663002,1100.0,,275.0,275.0,275.0,275.0,211.73664176630018,41.98345664442619,6.0,10.516469968010242,13.107506395056678,140.12920875880707,94.98345664442618,18.0,22.516469968010238,26.107506395056678,260.12920875880707,1235.4999266124364,990.0,969.5548414580142,20.445158541985798,0.9078380168445693,0.48,988.6121619831554,0.5349,0.5349,0.5349,0.5349,18.52242052514122,18.52242052514122,18.52242052514122,18.52242052514122,,0.9355656246541948,0.9355656246541948,0.9355656246541948,0.9355656246541948,46.73571002826011,46.73571002826011,46.73571002826011,46.73571002826011,0.9518474547507152,0.9518474547507152,0.9518474547507152,0.9518474547507152,0.9799999999999999,0.9799999999999999,0.9799999999999999,0.9799999999999999,45.80099582769491,45.80099582769491,45.80099582769491,45.80099582769491,183.20398331077965,0.12077505118128136,4.626363214918678e-05,1645.7136786211431,1431.7953534582748,0.146669005101028,0.1276042137390192,18.845482744535268,18.103427933474897,969.9553826540068,969.2642619111728,186.59977821348903,178.80490613961223,30778.26919621098,7,1.0177999072821091,1950-06-03
1949,37,1272.7997941641668,0.2641428571428571,41.4383377533577,0.03298351937996043,53.0,12.0,12.0,13.0,120.0,210.0,0.1658142276841516,1062.7997941641668,1040.546600038019,,260.13665000950476,260.13665000950476,260.13665000950476,260.13665000950476,22.25319412614772,5.616282327075377,1.2716110929227267,1.2716110929227267,1.3775786839996207,12.716110929227268,58.61628232707538,13.271611092922727,13.271611092922727,14.37757868399962,132.71611092922726,1125.7061045509402,990.0,968.7581000005526,21.241899999447355,0.7380869387636986,0.40966678244879867,988.8522462787876,0.48058869779213803,0.48058869779213803,0.48058869779213803,0.48058869779213803,19.613557580442727,19.613557580442727,19.613557580442727,19.613557580442727,,0.9380740714259957,0.9380740714259957,0.9380740714259957,0.9380740714259957,46.860933759404574,46.860933759404574,46.860933759404574,46.860933759404574,0.9543978362404191,0.9543978362404191,0.9543978362404191,0.9543978362404191,0.9798546608191414,0.9798546608191414,0.9798546608191414,0.9798546608191414,45.91736514720649,45.91736514720649,45.91736514720649,45.91736514720649,183.66946058882596,0.1446553965838732,4.91127428228954e-05,1392.1184694738974,1141.726989184771,0.1839318873857459,0.1508492305826257,20.397081445605323,18.993582909136983,969.1360750552234,968.345427680295,190.6975891534169,171.08884116644552,30856.469378922757,7,1.020385892160144,1950-06-10
1949,38,1047.839724770963,0.31685714285714284,27.041700757407366,0.026283201474927072,53.0,12.0,12.0,13.0,120.0,210.0,0.20101943376207357,837.8397247709629,837.8397247709629,,209.45993119274073,209.45993119274073,209.45993119274073,209.45993119274073,0.0,0.0,0.0,0.0,0.0,0.0,53.0,12.0,12.0,13.0,120.0,914.8397247709629,990.0,968.043240676813,21.95675932318706,0.49238502919932653,0.22361838303743276,989.2839965877632,0.31183121821038523,0.31183121821038523,0.31183121821038523,0.31183121821038523,20.928924692739916,20.928924692739916,20.928924692739916,20.928924692739916,,0.9331848163433037,0.9331848163433037,0.9331848163433037,0.9331848163433037,40.084887200409206,40.084887200409206,40.084887200409206,40.084887200409206,0.8163928146722854,0.8163928146722854,0.8163928146722854,0.8163928146722854,0.9729663906954026,0.9729663906954026,0.9729663906954026,0.9729663906954026,39.00726252088128,39.00726252088128,39.00726252088128,39.00726252088128,156.0290500835251,0.14886516541514555,5.176181065421114e-05,1125.7884692412713,952.4350838829192,0.2204874679163066,0.1865359308054826,21.480234305054296,20.48751512848049,968.295335189044,967.7097403355316,168.6136592190821,140.58303744706458,26212.880414032214,7,0.8668280560195838,1950-06-17
1949,39,845.3309487925169,0.38114285714285717,28.681356532420377,0.03445724886149687,53.0,12.0,12.0,13.0,120.0,210.0,0.24980736914026025,635.3309487925169,635.3309487925169,,186.85455244682004,186.85455244682004,186.85455244682004,74.76729145205671,0.0,0.0,0.0,0.0,0.0,0.0,53.0,12.0,12.0,13.0,120.0,712.3309487925169,990.0,967.2813237951701,22.718676204829958,0.3326131098147394,0.12021757174914094,989.5471693184362,0.24854984560011767,0.24854984560011767,0.24854984560011767,0.09243008518328821,22.017295677665963,22.017295677665963,22.017295677665963,22.17341543808279,,0.9274155592182528,0.9274155592182528,0.9274155592182528,0.3953980362209305,37.4418427607339,37.4418427607339,37.4418427607339,14.705440897512984,0.7625629890169836,0.7625629890169836,0.7625629890169836,0.29949981461329905,0.971475610990464,0.971475610990464,0.971475610990464,0.9642857142857143,36.38059778311329,36.38059778311329,36.38059778311329,14.264277670587592,123.40607101992747,0.14588990158204657,5.404060287688058e-05,941.1240560143012,751.6655881559767,0.2793795582889226,0.2231374266314672,22.497936224085286,21.54882798927911,967.6644962240572,966.906662352624,138.73156736969673,107.36644972511164,20732.219931347812,7,0.6855892834440415,1950-06-24
1949,40,689.8034483437378,0.44185714285714284,17.364712781700714,0.02557388106821073,50.0,10.0,9.0,9.0,108.0,186.0,0.27048468089354033,503.80344834373784,503.80344834373784,,167.93448278124592,167.93448278124592,167.93448278124592,0.0,0.0,0.0,0.0,0.0,0.0,0.0,50.0,10.0,9.0,9.0,108.0,572.8034483437378,990.0,966.6592137933749,23.340786206625094,0.2520397797939822,0.07457466482187161,989.6733855553841,0.20070868575342415,0.20070868575342415,0.20070868575342415,0.0,22.813463076255832,22.813463076255832,22.813463076255832,23.014171762009255,,0.9219603593219156,0.9219603593219156,0.9219603593219156,0.0,34.62659641066956,34.62659641066956,34.62659641066956,0.0,0.7052259961439828,0.7052259961439828,0.7052259961439828,0.0,0.97,0.97,0.97,0.96,33.58779851834947,33.58779851834947,33.58779851834947,0.0,100.76339555504842,0.14594414332960834,5.557649422188598e-05,739.6475434553279,630.1125986840717,0.2951853373324747,0.25147112519442,23.147490959357928,22.528648233227194,966.8585901738212,966.4204503947362,110.0759072020968,89.44496887819477,16928.250453248133,7,0.5597966419724911,1950-07-01
1949,41,577.6504158049856,0.49714285714285716,11.704920394188921,0.02012169233563114,50.0,10.0,9.0,9.0,108.0,186.0,0.32247448512346605,391.65041580498564,391.65041580498564,,195.82520790249282,195.82520790249282,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,50.0,10.0,9.0,9.0,108.0,460.65041580498564,990.0,966.1981836128491,23.80181638715083,0.1981095870901115,0.04833008316099709,989.7535603297489,0.2722023560177525,0.2722023560177525,0.0,0.0,23.283174360881997,23.283174360881997,23.555376716899755,23.555376716899755,,0.9321879231606511,0.9321879231606511,0.0,0.0,41.674957982126685,41.674957982126685,0.0,0.0,0.8487771483121523,0.8487771483121523,0.0,0.0,0.9746733189087295,0.9746733189087295,0.96,0.96,40.627996219330555,40.627996219330555,0.0,0.0,81.25599243866112,0.1405607854462748,5.7627172486798427e-05,615.6277736669467,548.1781559247493,0.3393057493986189,0.3021306184613847,23.471044933863137,23.04360871510201,966.3625110946678,966.0668017016612,89.1791293869513,75.0255287732738,13651.006729695066,7,0.4514221802147839,1950-07-08
1949,42,516.5168432527641,0.5395714285714286,8.404933087430996,0.016389613383993144,50.0,10.0,9.0,9.0,108.0,186.0,0.36043413763341203,330.5168432527642,330.5168432527642,,165.2584216263821,165.2584216263821,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,50.0,10.0,9.0,9.0,108.0,399.5168432527642,990.0,965.9243257946374,24.075674205362606,0.1765336525556671,0.03610336865055279,989.7873629787938,0.19368171654710903,0.19368171654710903,0.0,0.0,23.669355467609257,23.669355467609257,23.863037184156365,23.863037184156365,,0.9220917399554651,0.9220917399554651,0.0,0.0,35.37026183055569,35.37026183055569,0.0,0.0,0.7203719313758796,0.7203719313758796,0.0,0.0,0.97,0.97,0.96,0.96,34.30915397563903,34.30915397563903,0.0,0.0,68.61830795127804,0.13278340874132724,5.767171568290615e-05,542.0087505502821,489.3436243127323,0.3801009980690586,0.3431678913138595,23.83753047097952,23.51001739665186,966.0390393774762,965.8020463094072,73.78388665289918,63.06660222197031,11527.875735814712,7,0.3812128219515447,1950-07-15
1949,43,469.0225579615289,0.5750000000000001,5.1815729135893935,0.011071547869582884,50.0,10.0,9.0,9.0,108.0,186.0,0.3967764384723815,283.0225579615289,283.0225579615289,,141.51127898076444,141.51127898076444,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,50.0,10.0,9.0,9.0,108.0,352.0225579615289,990.0,965.7106015108268,24.289398489173145,0.15977144567942783,0.026604511592305712,989.8136240427283,0.14195571802680446,0.14195571802680446,0.0,0.0,23.9610668138746,23.9610668138746,24.103022531901406,24.103022531901406,,0.9124986329872501,0.9124986329872501,0.0,0.0,30.343364286498183,30.343364286498183,0.0,0.0,0.6179911259979264,0.6179911259979264,0.0,0.0,0.97,0.97,0.96,0.96,29.43306335790324,29.43306335790324,0.0,0.0,58.86612671580648,0.12546526358706275,5.777543310579561e-05,486.0250263913084,453.0726139176065,0.410530220292293,0.3826963425752642,24.05736824195461,23.85788320313739,965.7871126187608,965.6388267626292,62.38507587039479,55.5499910264829,9889.509288255487,7,0.32703403731003594,1950-07-22
1949,44,432.2262676960719,0.6147142857142857,4.683383425858755,0.010800251412903713,48.285714285714285,8.857142857142858,7.285714285714286,6.714285714285714,97.14285714285714,168.28571428571428,0.38890591268318875,263.9405534103576,263.9405534103576,,131.9702767051788,131.9702767051788,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,48.285714285714285,8.857142857142858,7.285714285714286,6.714285714285714,97.14285714285714,328.36912483892905,990.0,965.5450182046324,24.454981795367708,0.15142341523949027,0.022788110682071486,989.8257884740785,0.12344254124061323,0.12344254124061323,0.0,0.0,24.157327728205534,24.157327728205534,24.280770269446148,24.280770269446148,,0.9082299277034297,0.9082299277034297,0.0,0.0,28.39894858596671,28.39894858596671,0.0,0.0,0.5783899915675501,0.5783899915675501,0.0,0.0,0.97,0.97,0.96,0.96,27.54698012838771,27.54698012838771,0.0,0.0,55.09396025677542,0.12756375085298707,5.797663877520616e-05,445.541354005931,420.28892993659525,0.4270983475560397,0.3596639592368109,24.21038118524101,24.102484217310487,965.6049360930268,965.4913001847146,57.751681442093606,51.88361077068576,9255.785323138269,7,0.3060775569820856,1950-07-29
1949,45,405.311472724157,0.6467142857142857,4.450713366464803,0.011096956290874743,47.0,8.0,6.0,5.0,89.0,155.0,0.38267655729082956,250.31147272415703,250.31147272415703,,125.15573636207851,125.15573636207851,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,47.0,8.0,6.0,5.0,89.0,311.311472724157,990.0,965.4225409735798,24.57745902642021,0.14540324056336998,0.020062294544831372,989.8345344648918,0.11108185118880128,0.11108185118880128,0.0,0.0,24.300911640123214,24.300911640123214,24.411993491312014,24.411993491312014,,0.904426782536733,0.904426782536733,0.0,0.0,26.97755271075707,26.97755271075707,0.0,0.0,0.5494409920724453,0.5494409920724453,0.0,0.0,0.97,0.97,0.96,0.96,26.168226129434355,26.168226129434355,0.0,0.0,52.336452258868704,0.12906937662364965,5.8076386622913634e-05,417.8577719356288,389.1339363713416,0.3983204380614263,0.3709396124954158,24.4007786776341,24.224950947456115,965.4803599737104,965.3456696818566,55.00684189006613,48.84306059947816,8792.523979489943,7,0.29075806810482613,1950-08-05
1949,46,367.1019502666882,0.6920000000000001,4.112162218368683,0.011096695378011242,47.0,8.0,6.0,5.0,89.0,155.0,0.42243902388288834,212.10195026668822,212.10195026668822,,180.10525718098089,31.996693085707342,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,47.0,8.0,6.0,5.0,89.0,273.1019502666882,990.0,965.2355097513334,24.764490248666593,0.1319179145678949,0.012420390053337572,989.8556616953787,0.2427126108545819,0.025366137508560316,0.0,0.0,24.377439333190768,24.594785806536784,24.620151944045347,24.620151944045347,,0.9246177215950194,0.255593842055701,0.0,0.0,39.984370695229146,6.8677776307036975,0.0,0.0,0.8143456353407158,0.1398732715010936,0.0,0.0,0.9768444700072523,0.9625587557215379,0.96,0.96,39.10885839320815,6.654597189973204,0.0,0.0,45.76345558318136,0.1246758791400123,5.9983479848577876e-05,380.8369423592014,360.34880084276085,0.4301387978466859,0.4069983312012983,24.477246983008573,24.27391045278241,965.304184711796,965.2017440042138,47.16037731588406,45.00486277669014,7688.260537974467,7,0.25424141990656307,1950-08-12
1949,47,346.36761354381827,0.7165714285714285,4.44900083415772,0.013039330162776813,47.0,8.0,6.0,5.0,89.0,155.0,0.4479820215153834,191.3676135438183,191.3676135438183,,191.3676135438183,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,47.0,8.0,6.0,5.0,89.0,252.3676135438183,990.0,965.1318380677192,24.868161932280923,0.12460012381772043,0.0092895842356035,989.8661102919467,0.26000781654768607,0.0,0.0,0.0,24.474264407679918,24.734272224227603,24.734272224227603,24.734272224227603,,0.9319286186992027,0.0,0.0,0.0,42.804779714190126,0.0,0.0,0.0,0.8717877742197581,0.0,0.0,0.0,0.9761721753945007,0.96,0.96,0.96,41.79422406394699,0.0,0.0,0.0,41.79422406394699,0.1205447045945297,6.0652507148102974e-05,360.34880084276085,329.2057950036568,0.470830107952013,0.4301387978466859,24.613245120094263,24.359326242532536,965.2017440042138,965.0460289750184,45.00486277669014,37.785281313182445,7021.429642743093,7,0.23219013368859434,1950-08-19
1949,48,312.392249801595,0.7667142857142857,3.8430004482192834,0.012275770862193528,46.0,7.714285714285714,5.714285714285714,4.714285714285714,85.57142857142857,149.71428571428572,0.47895353688328035,162.67796408730936,162.67796408730936,,162.67796408730936,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,46.0,7.714285714285714,5.714285714285714,4.714285714285714,85.57142857142857,222.10653551588078,990.0,964.9619612490079,25.03803875099207,0.11391990690719003,0.006267796408730901,989.879812296684,0.1880653028705356,0.0,0.0,0.0,24.72978574480562,24.91785104767616,24.91785104767616,24.91785104767616,,0.9220414133389347,0.0,0.0,0.0,36.38551241822025,0.0,0.0,0.0,0.7410491327539767,0.0,0.0,0.0,0.9706648307828795,0.96,0.96,0.96,35.32158075272158,0.0,0.0,0.0,35.32158075272158,0.1131400766330513,6.029434011478914e-05,323.62655383883583,302.30479186612183,0.5065026412286242,0.3903345338047346,24.79303393093803,24.65719933733335,965.0181327691942,964.9115239593306,40.51150864806978,32.681041943235826,5934.025566457225,7,0.19623100418178654,1950-08-26
1949,49,286.69487941783444,0.8065714285714286,2.670974750019078,0.00920251427040473,40.0,6.0,4.0,3.0,65.0,118.0,0.4116703283215872,168.69487941783447,168.69487941783447,,168.69487941783447,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,40.0,6.0,4.0,3.0,65.0,218.69487941783447,990.0,964.8467795176714,25.15322048232867,0.11271578893842552,0.006869487941783415,989.8804147231198,0.2014878285422864,0.0,0.0,0.0,24.832147376906203,25.03363520544849,25.03363520544849,25.03363520544849,,0.9245337084604964,0.0,0.0,0.0,37.982354811167475,0.0,0.0,0.0,0.7735713810828406,0.0,0.0,0.0,0.9701590332650136,0.96,0.96,0.96,36.84921792064052,0.0,0.0,0.0,36.84921792064052,0.128511532710647,6.067578853453323e-05,294.72326674738565,283.6079686159883,0.4160672937923501,0.4003755838562302,24.85333407602625,24.776877092524764,964.8788930669896,964.834431874464,38.67613568855295,36.15514117602209,6190.668610667608,7,0.20471787733689178,1950-09-02
1949,50,275.94767332606915,0.8267142857142857,2.403132271783964,0.008819242405968658,40.0,6.0,4.0,3.0,65.0,118.0,0.4278408193030148,157.94767332606918,157.94767332606918,,157.94767332606918,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,40.0,6.0,4.0,3.0,65.0,207.94767332606918,990.0,964.8037906933042,25.196209306695728,0.1089226463547267,0.005794767332606871,989.8852825863127,0.1768206325816321,0.0,0.0,0.0,24.904671260426788,25.081491893008415,25.081491893008415,25.081491893008415,,0.9204079124615262,0.0,0.0,0.0,35.5081759190175,0.0,0.0,0.0,0.7231807722814155,0.0,0.0,0.0,0.97,0.96,0.96,0.96,34.44293064144698,0.0,0.0,0.0,34.44293064144698,0.12476531393942245,6.057133030268659e-05,283.6079686159883,266.78604271350054,0.4423019990094433,0.4160672937923501,24.965613126792043,24.85333407602625,964.834431874464,964.767144170854,36.15514117602209,32.396334485240914,5786.412347763092,7,0.19134961467470543,1950-09-09
1949,51,252.12106111134477,0.8708571428571429,4.574023241070494,0.018555949272147616,40.0,6.0,4.0,3.0,65.0,118.0,0.4686954819712276,134.12106111134477,134.12106111134477,,134.12106111134477,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,40.0,6.0,4.0,3.0,65.0,184.12106111134477,990.0,964.7029304341658,25.2970695658343,0.10051338325888867,0.003412106111134443,989.89607451063,0.12797070212316436,0.0,0.0,0.0,25.065173374341104,25.193144076464268,25.193144076464268,25.193144076464268,,0.9099561890214604,0.0,0.0,0.0,30.00595195890201,0.0,0.0,0.0,0.6111191844990226,0.0,0.0,0.0,0.97,0.96,0.96,0.96,29.105773400134947,0.0,0.0,0.0,29.105773400134947,0.11528704259965664,6.026878973705145e-05,264.1051871975735,234.76788002600708,0.5026241238236177,0.4467916789219509,25.19879236619912,24.983126974437265,964.7564207487904,964.608607280156,31.79844029633076,25.17563865843687,4889.769931222671,7,0.16169874111186083,1950-09-16
1949,52,224.07682644216976,0.9188571428571429,2.0339120277738028,0.009051841403901344,40.0,6.0,4.0,3.0,65.0,118.0,0.526890934302285,106.07682644216978,106.07682644216978,,106.07682644216978,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,40.0,6.0,4.0,3.0,65.0,156.07682644216976,990.0,964.5444609586531,25.455539041346942,0.09061566645447228,0.0006076826442169286,989.9087766509012,0.07986596540228882,0.0,0.0,0.0,25.28444972684593,25.36431569224822,25.36431569224822,25.36431569224822,,0.8901579680073423,0.0,0.0,0.0,23.418146631843644,0.0,0.0,0.0,0.4769479965752269,0.0,0.0,0.0,0.9672506879668283,0.96,0.96,0.96,22.65334402189899,0.0,0.0,0.0,22.65334402189899,0.10102234260184519,5.930547091603105e-05,234.76788002600708,220.53049583159049,0.5350733899864418,0.5026241238236177,25.3127560096651,25.19879236619912,964.608607280156,964.5231829749896,25.17563865843687,21.807586664031795,3805.761795679031,7,0.12585191123277217,1950-09-23
1949,53,220.53049583159049,0.926,0.0,0.0,40.0,6.0,4.0,3.0,65.0,118.0,0.5350733899864418,102.53049583159049,102.53049583159049,,102.53049583159049,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,40.0,6.0,4.0,3.0,65.0,152.53049583159049,990.0,964.5231829749896,25.476817025010405,0.0893640517645935,0.000253049583159,989.9103828986522,0.0744439139974903,0.0,0.0,0.0,25.3127560096651,25.387199923662592,25.387199923662592,25.387199923662592,,0.886969694735009,0.0,0.0,0.0,22.57563482729206,0.0,0.0,0.0,0.4597888966861926,0.0,0.0,0.0,0.9659788896686192,0.96,0.96,0.96,21.807586664031795,0.0,0.0,0.0,21.807586664031795,0.0988869434215814,5.908157288326153e-05,220.53049583159049,220.53049583159049,0.5350733899864418,0.5350733899864418,25.3127560096651,25.3127560096651,964.5231829749896,964.5231829749896,21.807586664031795,21.807586664031795,523.3820799367631,1,0.1211532592446211,1950-09-30
1950,1,217.08148458359983,0.9298571428571429,2.623669040746807,0.012738564734718629,31.0,4.0,3.0,2.0,33.0,73.0,0.33658809417762586,144.08148458359986,144.08148458359986,,144.08148458359986,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,31.0,4.0,3.0,2.0,33.0,182.08148458359983,990.0,964.5024889075017,25.497511092498353,0.09979355078313408,0.004408148458359929,989.8957983007585,0.1472364402859113,0.0,0.0,0.0,25.24607295297096,25.379323683644763,25.379323683644763,25.379323683644763,,0.9149956125379578,0.0,0.0,0.0,32.64186924080046,0.0,0.0,0.0,0.6648038541914555,0.0,0.0,0.0,0.97,0.96,0.96,0.96,31.66261316357645,0.0,0.0,0.0,31.66261316357645,0.14578409245476326,6.104047930476036e-05,220.53049583159049,202.1648125463628,0.3610915227063007,0.3310199785509343,25.371469005769384,25.21698972577296,964.5231829749896,964.4129888752782,32.43509874377368,28.320355374388903,5319.319011480843,7,0.1759034064643136,1950-10-01
1950,2,212.8586794287546,0.9349999999999999,3.8349614147337547,0.017966312040380055,31.0,4.0,3.0,2.0,33.0,73.0,0.3430788957630817,139.85867942875458,139.85867942875458,,139.85867942875458,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,31.0,4.0,3.0,2.0,33.0,177.8586794287546,990.0,964.4771520765726,25.522847923427452,0.09830318636292659,0.0039858679428754,989.8977109456943,0.1385856905034377,0.0,0.0,0.0,25.28197317861817,25.39586473672895,25.39586473672895,25.39586473672895,,0.9131878746279573,0.0,0.0,0.0,31.666912066406322,0.0,0.0,0.0,0.6449472925948335,0.0,0.0,0.0,0.97,0.96,0.96,0.96,30.71690470441413,0.0,0.0,0.0,30.71690470441413,0.1442766957249154,6.1006744555876105e-05,220.53049583159049,206.5966432631272,0.3533455280153085,0.3310199785509343,25.334605675349145,25.21698972577296,964.5231829749896,964.4395798595788,32.43509874377368,29.312932541337783,5160.439990341574,7,0.1706494705800785,1950-10-08
1950,3,198.95716857527296,0.9575714285714285,2.7366017341711557,0.013672316231441857,31.0,4.0,3.0,2.0,33.0,73.0,0.3671863459613403,125.95716857527295,125.95716857527295,,125.95716857527295,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,31.0,4.0,3.0,2.0,33.0,163.95716857527296,990.0,964.4164964549436,25.58350354505639,0.09339689388590214,0.002595716857527243,989.9040073892565,0.11251937541738999,0.0,0.0,0.0,25.374991558895566,25.4,25.4,25.4,,0.9062819010875707,0.0,0.0,0.0,28.410455810385503,0.0,0.0,0.0,0.5786243545903361,0.0,0.0,0.0,0.97,0.96,0.96,0.96,27.558142136073933,0.0,0.0,0.0,27.558142136073933,0.13844332080939517,6.0768127220571214e-05,209.2745177174335,192.89523707448373,0.3784437661973587,0.3488241224790015,25.390817414560196,25.312214657696952,964.4556471063046,964.401814881952,29.91320813393297,26.13008420690088,4629.767878860421,7,0.15310078964485518,1950-10-15
1950,4,192.89523707448373,0.971,0.0,0.0,31.0,4.0,3.0,2.0,33.0,73.0,0.3784437661973587,119.89523707448372,119.89523707448372,,119.89523707448372,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,31.0,4.0,3.0,2.0,33.0,157.89523707448373,990.0,964.414209525851,25.585790474149007,0.0912574423376475,0.0019895237074483,989.9067530339549,0.101726093543643,0.0,0.0,0.0,25.390817414560196,25.4,25.4,25.4,,0.9023016723041202,0.0,0.0,0.0,26.93823114113493,0.0,0.0,0.0,0.54864014544063,0.0,0.0,0.0,0.97,0.96,0.96,0.96,26.13008420690088,0.0,0.0,0.0,26.13008420690088,0.135462568196078,6.0539158195499897e-05,192.89523707448373,192.89523707448373,0.3784437661973587,0.3784437661973587,25.390817414560196,25.390817414560196,964.414209525851,964.414209525851,26.13008420690088,26.13008420690088,4389.854146759349,7,0.1451671344827827,1950-10-22
1950,5,200.2594787280346,0.9541428571428571,1.1821251063050835,0.0059204087771806005,29.857142857142858,4.0,2.4285714285714284,2.0,31.285714285714285,69.57142857142857,0.34753020326131195,130.688050156606,130.688050156606,,130.688050156606,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,29.857142857142858,4.0,2.4285714285714284,2.0,31.285714285714285,166.97376444232032,990.0,964.4075046733002,25.59249532669987,0.09446154806376159,0.0030688050156605713,989.9024696469205,0.12105658966058888,0.0,0.0,0.0,25.37390838395985,25.4,25.4,25.4,,0.9089586264810269,0.0,0.0,0.0,29.562371667747218,0.0,0.0,0.0,0.6020849626832427,0.0,0.0,0.0,0.97,0.96,0.96,0.96,28.6755005177148,0.0,0.0,0.0,28.6755005177148,0.14316146204459443,6.0945133015996967e-05,201.1701128186193,194.7956741845264,0.3747516483905511,0.3330514610806482,25.390459139853583,25.366885789315734,964.410408651631,964.4070206769117,29.48558859987218,26.590764589619543,4817.4840869760865,7,0.15930833620952667,1950-10-29
1950,6,211.11387284083654,0.9372857142857143,2.76576900185302,0.012981972701403627,29.0,4.0,2.0,2.0,30.0,67.0,0.3177629445528127,144.11387284083654,144.11387284083654,,144.11387284083654,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,29.0,4.0,2.0,2.0,30.0,179.11387284083654,990.0,964.466683237045,25.533316762954964,0.09874618468590138,0.0044113872840836,989.89684242803,0.14739460593122594,0.0,0.0,0.0,25.282764585053734,25.391255531469337,25.391255531469337,25.391255531469337,,0.9149784600675396,0.0,0.0,0.0,32.696195952666464,0.0,0.0,0.0,0.6659103045349585,0.0,0.0,0.0,0.97,0.96,0.96,0.96,31.71531007408647,0.0,0.0,0.0,31.71531007408647,0.15013575904849505,6.112791899420413e-05,220.53049583159049,201.1701128186193,0.3330514610806482,0.3038128570262,25.366885789315734,25.202568489146444,964.5231829749896,964.4070206769117,33.822076869758135,29.48558859987218,5328.172092446527,7,0.17619616707825816,1950-11-05
1950,7,220.53049583159049,0.926,0.0,0.0,29.0,4.0,2.0,2.0,30.0,67.0,0.3038128570262,153.53049583159049,153.53049583159049,,153.53049583159049,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,29.0,4.0,2.0,2.0,30.0,188.53049583159049,990.0,964.5231829749895,25.476817025010405,0.1020696152845935,0.005353049583159,989.8925773351324,0.1668258709962354,0.0,0.0,0.0,25.202568489146444,25.36939436014268,25.36939436014268,25.36939436014268,,0.9188621924251162,0.0,0.0,0.0,34.868120484286734,0.0,0.0,0.0,0.710145020046573,0.0,0.0,0.0,0.97,0.96,0.96,0.96,33.822076869758135,0.0,0.0,0.0,33.822076869758135,0.1533668926024026,6.119319358556694e-05,220.53049583159049,220.53049583159049,0.3038128570262,0.3038128570262,25.202568489146444,25.202568489146444,964.5231829749896,964.5231829749896,33.822076869758135,33.822076869758135,5682.108914119367,7,0.18790042705421187,1950-11-12
1950,8,231.39112957043432,0.9058571428571429,4.181240599177248,0.017553815459802214,29.0,4.0,2.0,2.0,30.0,67.0,0.2901723302272131,164.39112957043432,164.39112957043432,,164.39112957043432,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,29.0,4.0,2.0,2.0,30.0,199.39112957043432,990.0,964.5883467774227,25.411653222577343,0.10590272964273206,0.0064391129570434,989.8876581574002,0.19206387977150094,0.0,0.0,0.0,25.107247500206054,25.299311379977553,25.299311379977553,25.299311379977553,,0.9230102165196248,0.0,0.0,0.0,37.36226481382165,0.0,0.0,0.0,0.7609422569006448,0.0,0.0,0.0,0.9709061578867944,0.96,0.96,0.96,36.27872541459505,0.0,0.0,0.0,36.27872541459505,0.15663329851063065,6.129317445527687e-05,249.7991800258312,220.53049583159049,0.3038128570262,0.268215452080634,25.202568489146444,24.9441034586982,964.698795080155,964.5231829749896,40.530464758403966,33.822076869758135,6094.825869651968,7,0.20154847452552804,1950-11-19
1950,9,279.36929457456273,0.8198571428571428,6.41772667450778,0.023277526093662817,31.571428571428573,4.285714285714286,2.5714285714285716,2.2857142857142856,36.857142857142854,77.57142857142857,0.2763178053308309,201.79786600313415,201.79786600313415,,201.79786600313415,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,31.571428571428573,4.285714285714286,2.5714285714285716,2.2857142857142856,36.857142857142854,240.22643743170556,990.0,964.8174771782982,25.182522821701745,0.1203151153192541,0.010764885542729757,989.868919999138,0.28893914972887386,0.0,0.0,0.0,24.7625036711109,25.051442820839775,25.051442820839775,25.051442820839775,,0.9352862702984882,0.0,0.0,0.0,45.83972807592774,0.0,0.0,0.0,0.933599349815229,0.0,0.0,0.0,0.9791038379314086,0.96,0.96,0.96,44.87233314349487,0.0,0.0,0.0,44.87233314349487,0.16094010764594333,6.175777759727208e-05,294.72326674738565,261.382924552137,0.3579764003312171,0.2362415990176903,24.861220401698564,24.695961966922376,964.8788930669896,964.7455316982084,48.2,41.15668389519088,7538.551968107139,7,0.24929073968608265,1950-11-26
1950,10,312.1038918188437,0.767,4.41964706977168,0.014150456391156502,38.0,5.0,4.0,3.0,54.0,104.0,0.33348750197200144,208.10389181884366,208.10389181884366,,192.2709778020017,15.83291401684196,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,38.0,5.0,4.0,3.0,54.0,255.10389181884366,990.0,964.9606365718265,25.039363428173424,0.12556584131900891,0.011713849753206872,989.8627203089279,0.26970822009471795,0.012418376712661414,0.0,0.0,24.632375517006494,24.889665360388552,24.90208373710121,24.90208373710121,,0.9302748703062076,0.12769611209031867,0.0,0.0,43.31298938258341,3.433811494788121,0.0,0.0,0.8821382766310267,0.0699350609936481,0.0,0.0,0.9784068042032992,0.9612792203850791,0.96,0.96,42.4081274502231,3.3272072466351603,0.0,0.0,45.73533469685826,0.14652924520919525,6.107778489712457e-05,325.6607962357874,299.18021087320443,0.3476165742929977,0.3193506900495972,24.740084729069764,24.526510932220887,965.028303981179,964.8967208434927,47.85866468447186,43.250036586397975,7683.536229072187,7,0.25408519276032365,1950-12-03
1950,11,357.6537580680346,0.7027142857142857,7.882306589059136,0.022018827155683242,38.0,5.0,4.0,3.0,54.0,104.0,0.29153422005769175,253.65375806803465,253.65375806803465,,126.82687903401732,126.82687903401732,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,38.0,5.0,4.0,3.0,54.0,300.6537580680346,990.0,965.1882687903401,24.81173120965986,0.14164180238615798,0.020730751613606872,989.8376274460003,0.11445019485523353,0.11445019485523353,0.0,0.0,24.534908460804864,24.534908460804864,24.649358655660098,24.649358655660098,,0.9051607870166638,0.9051607870166638,0.0,0.0,27.624095792398982,27.624095792398982,0.0,0.0,0.5626088756089406,0.5626088756089406,0.0,0.0,0.97,0.97,0.96,0.96,26.795372918627013,26.795372918627013,0.0,0.0,53.590745837254026,0.14967148391879265,5.868208938612085e-05,380.8369423592014,331.6115672476363,0.3136199405322201,0.2730827512576453,24.70227989127511,24.384992198220576,965.304184711796,965.0580578362382,58.54031988837393,47.9416217119664,9003.245300658677,7,0.29772636576252237,1950-12-10
1950,12,398.60971503148687,0.6545714285714286,4.6993485872773055,0.011759843932889286,38.0,5.0,4.0,3.0,54.0,104.0,0.2610509592103215,294.60971503148687,294.60971503148687,,147.30485751574344,147.30485751574344,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,38.0,5.0,4.0,3.0,54.0,341.60971503148687,990.0,965.3912886247168,24.60871137528316,0.15609643033194218,0.02892194300629734,989.8149816266616,0.1537348206009142,0.1537348206009142,0.0,0.0,24.269958181344,24.269958181344,24.423693001944912,24.423693001944912,,0.9154333359094344,0.9154333359094344,0.0,0.0,32.09550656363263,32.09550656363263,0.0,0.0,0.653676304758302,0.653676304758302,0.0,0.0,0.97,0.97,0.96,0.96,31.13264136672365,31.13264136672365,0.0,0.0,62.2652827334473,0.15617701732968597,5.8708561919625686e-05,413.7323824701425,386.53109723034976,0.2690598524806973,0.2513702199936097,24.34774837485082,24.175113140443116,965.4617957211155,965.3326554861516,65.42334102652475,59.73817862731866,10460.567499219147,7,0.34591823740804056,1950-12-17
1950,13,433.9865672636738,0.6127142857142857,6.504008618087474,0.0147589775451718,38.0,5.0,4.0,3.0,54.0,104.0,0.23983437520084874,329.9865672636738,329.9865672636738,,164.9932836318369,164.9932836318369,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,38.0,5.0,4.0,3.0,54.0,376.9865672636738,990.0,965.5529395526864,24.447060447313497,0.16858201911614687,0.03599731345273473,989.7954206674311,0.19290562906506745,0.19290562906506745,0.0,0.0,24.049575485679526,24.049575485679526,24.242481114744596,24.242481114744596,,0.9223603040468066,0.9223603040468066,0.0,0.0,35.891913034354374,35.891913034354374,0.0,0.0,0.7309961921457102,0.7309961921457102,0.0,0.0,0.97,0.97,0.96,0.96,34.81515564332374,34.81515564332374,0.0,0.0,69.63031128664748,0.16040583623114443,5.861549527358971e-05,459.2604427967548,420.28892993659525,0.2474488205427857,0.2264510293259136,24.1347136191592,23.89149841139939,965.6666719925854,965.4913001847146,74.83896943078172,66.7905937045766,11697.892296156777,7,0.38683506270359713,1950-12-24
1950,14,486.9109028732151,0.5588571428571429,7.551053885279763,0.015383363363236343,40.57142857142857,5.857142857142857,4.0,3.0,64.28571428571429,117.71428571428571,0.24183724273364593,369.19661715892937,369.19661715892937,,184.59830857946469,184.59830857946469,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,40.57142857142857,5.857142857142857,4.0,3.0,64.28571428571429,419.6251885875008,990.0,965.7910990629294,24.208900937070585,0.183630511522443,0.043839323431785836,989.7725301650459,0.241421927520653,0.241421927520653,0.0,0.0,23.740009174595684,23.740009174595684,23.98143110211634,23.98143110211634,,0.9291274847593003,0.9291274847593003,0.0,0.0,39.92983457199153,39.92983457199153,0.0,0.0,0.8132349199998276,0.8132349199998276,0.0,0.0,0.9719321031407241,0.9719321031407241,0.96,0.96,38.8122489094877,38.8122489094877,0.0,0.0,77.6244978189754,0.15940315249872544,5.840139239977857e-05,512.1178199937132,472.4927083802066,0.2539721732667208,0.220109216831158,23.83553152642021,23.583159507990956,965.9045301899716,965.7262171877107,82.56517793633168,74.03831751104822,13040.915633587867,7,0.4312472101054189,1950-12-31
1950,15,585.7618409492007,0.49514285714285716,24.912155209960456,0.04098366344654664,41.0,6.0,4.0,3.0,66.0,120.0,0.2060006006013729,465.76184094920075,465.76184094920075,,174.67152926247678,174.67152926247678,116.41878242424711,0.0,0.0,0.0,0.0,0.0,0.0,0.0,41.0,6.0,4.0,3.0,66.0,516.7618409492007,990.0,966.230152078062,23.769847921938,0.22345534095599162,0.06394233919664716,989.7126023198473,0.2187145443912763,0.2187145443912763,0.1346687214455718,0.0,23.263735697394075,23.263735697394075,23.347781520339783,23.482450241785354,,0.9248032676755972,0.9248032676755972,0.6576750468548525,0.0,36.901559021454844,36.901559021454844,24.35940010139962,0.0,0.7515592468728075,0.7515592468728075,0.4961181283380777,0.0,0.9726309988223925,0.9726309988223925,0.9671428571428571,0.96,35.910116307160884,35.910116307160884,23.62861809835763,0.0,95.44885071267939,0.16290416121289297,5.7009509662707954e-05,647.6489852382476,523.0192327708844,0.2294370693870212,0.1852855524136367,23.51272286626171,22.95407523640697,966.490595940953,965.953586547469,106.62051467340814,84.95153072711149,16035.406919730138,7,0.5302713928482189,1951-01-07
1950,16,593.8188688222396,0.48600000000000004,2.794746985168071,0.0047075654958222,41.0,6.0,4.0,3.0,66.0,120.0,0.20211353175039745,473.81886882223955,473.81886882223955,,157.93962294074655,157.93962294074655,157.93962294074655,0.0,0.0,0.0,0.0,0.0,0.0,0.0,41.0,6.0,4.0,3.0,66.0,524.8188688222396,990.0,966.2714297021165,23.72857029788364,0.22477061578811455,0.06476377376444785,989.7104656104474,0.17656624066625257,0.17656624066625257,0.17656624066625257,0.0,23.262469667664757,23.262469667664757,23.262469667664757,23.43903590833101,,0.9188548037722075,0.9188548037722075,0.9188548037722075,0.0,33.107480411535526,33.107480411535526,33.107480411535526,0.0,0.6742867700923733,0.6742867700923733,0.6742867700923733,0.0,0.97,0.97,0.97,0.96,32.11425599918947,32.11425599918947,32.11425599918947,0.0,96.3427679975684,0.16223788172605583,5.648196036182416e-05,608.7950640130589,589.2318351168824,0.203654984079732,0.1971106651374327,23.2893149672592,23.17593640870062,966.3351802560522,966.251543258026,99.23368213462068,95.45840477347164,16185.58502359149,7,0.535237599986491,1951-01-14
1950,17,624.8016368283136,0.4707142857142857,8.345307160195034,0.013346997181066541,41.0,6.0,4.0,3.0,66.0,120.0,0.1921230086268863,504.80163682831363,504.80163682831363,,168.26721227610454,168.26721227610454,168.26721227610454,0.0,0.0,0.0,0.0,0.0,0.0,0.0,41.0,6.0,4.0,3.0,66.0,555.8016368283136,990.0,966.3992065473132,23.600793452686762,0.24237781773795883,0.07236571651189667,989.6852564657501,0.20045791898039494,0.20045791898039494,0.20045791898039494,0.0,23.085591999456522,23.085591999456522,23.085591999456522,23.28604991843692,,0.9227789634387521,0.9227789634387521,0.9227789634387521,0.0,35.15294963285668,35.15294963285668,35.15294963285668,0.0,0.7159460210357776,0.7159460210357776,0.7159460210357776,0.0,0.97,0.97,0.97,0.96,34.09836114387098,34.09836114387098,34.09836114387098,0.0,102.29508343161294,0.16371561519688127,5.6291769922337345e-05,647.6489852382476,608.7950640130589,0.1971106651374327,0.1852855524136367,23.17593640870062,22.95407523640697,966.490595940953,966.3351802560522,106.62051467340814,99.23368213462068,17185.574016510975,7,0.5683060190645164,1951-01-21
1950,18,681.9582368910922,0.44571428571428573,7.858147261092735,0.0115623531041499,38.857142857142854,6.0,4.428571428571429,3.4285714285714284,60.857142857142854,113.57142857142857,0.16687803811001262,568.3868083196636,568.3868083196636,,189.46226943988785,189.46226943988785,189.46226943988785,0.0,0.0,0.0,0.0,0.0,0.0,0.0,38.857142857142854,6.0,4.428571428571429,3.4285714285714284,60.857142857142854,617.6725226053778,990.0,966.6278329475643,23.372167052435657,0.2775384328411332,0.09735472332786539,989.6251068438311,0.25441910851490884,0.25441910851490884,0.25441910851490884,0.0,22.742854787751757,22.742854787751757,22.742854787751757,22.99727389626667,,0.929690302542609,0.929690302542609,0.929690302542609,0.0,39.282444724117106,39.282444724117106,39.282444724117106,0.0,0.8000497907152159,0.8000497907152159,0.8000497907152159,0.0,0.9714744831053471,0.9714744831053471,0.9714744831053471,0.96,38.16446809729704,38.16446809729704,38.16446809729704,0.0,114.4934042918911,0.16782328614667724,5.595562550199523e-05,702.6560160658968,654.21608557748,0.1834256335872196,0.1494330050540019,22.915975392846168,22.60662836119831,966.7106240642636,966.51686434231,120.35651213073352,107.85178446773637,19234.891921037706,7,0.636074468288284,1951-01-28
1950,19,738.7931444747194,0.4201428571428571,9.39857940122842,0.012694023433975285,36.0,6.0,5.0,4.0,54.0,105.0,0.14223470921836723,633.7931444747194,633.7931444747194,,203.3662139692577,203.3662139692577,203.3662139692577,23.694502566946277,0.0,0.0,0.0,0.0,0.0,0.0,36.0,6.0,5.0,4.0,54.0,680.7931444747194,990.0,966.8551725778988,23.144827422101166,0.3134092606585629,0.1201379433424158,989.566452795999,0.2944885858646079,0.2944885858646079,0.2944885858646079,0.027807201823617844,22.416791632235604,22.416791632235604,22.416791632235604,22.683473016276594,,0.9332444437929388,0.9332444437929388,0.9332444437929388,0.13147890599041162,41.74082528222375,41.74082528222375,41.74082528222375,4.78465340594185,0.8501186411858199,0.8501186411858199,0.8501186411858199,0.0974471162106283,0.9765384723098799,0.9765384723098799,0.9765384723098799,0.9614285714285714,40.772359613382605,40.772359613382605,40.772359613382605,4.641113803763594,126.9581926439114,0.17185319970261254,5.565433719559678e-05,768.4460718744957,705.8654488603318,0.1487535622681769,0.1366393867351941,22.587756733151856,22.267658642599347,966.973784287498,966.7234617954412,131.5075929864535,120.9951468991776,21328.976364177117,7,0.7053232924661745,1951-02-04
1950,20,834.5130782935697,0.3848571428571429,17.630845402952254,0.020882913826817256,43.0,7.0,5.0,4.0,78.0,137.0,0.16468686020918452,697.5130782935697,697.5130782935697,,197.4971699450347,197.4971699450347,197.4971699450347,105.0215684584658,0.0,0.0,0.0,0.0,0.0,0.0,43.0,7.0,5.0,4.0,78.0,752.5130782935697,990.0,967.2380523131742,22.761947686825756,0.35719528390151833,0.14333707632036535,989.4994676397781,0.2778777295827203,0.2778777295827203,0.2778777295827203,0.13668995431923048,21.983537597021172,21.983537597021172,21.983537597021172,22.12472537228466,,0.9307078928695373,0.9307078928695373,0.9307078928695373,0.5292744823630254,39.67023318855725,39.67023318855725,39.67023318855725,20.8260392550152,0.8079477227812066,0.8079477227812066,0.8079477227812066,0.4241555856418574,0.9739855665873455,0.9739855665873455,0.9739855665873455,0.9657142857142856,38.65545942277431,38.65545942277431,38.65545942277431,20.20125807736474,136.16763634568767,0.1632329681547773,5.429287414405559e-05,891.8619896951615,779.3663976124346,0.175783816725606,0.1536112106838711,22.212630415445407,21.71680884776887,967.4674479587808,967.0174655904495,144.7106971184063,128.26449532089086,22876.162906075526,7,0.7564868685871536,1951-02-11
1950,21,1043.043109202714,0.3191428571428571,35.69499992708706,0.03461060630742437,43.0,7.0,5.0,4.0,78.0,137.0,0.13196468314174037,906.0431092027139,906.0431092027139,,226.51077730067848,226.51077730067848,226.51077730067848,226.51077730067848,0.0,0.0,0.0,0.0,0.0,0.0,43.0,7.0,5.0,4.0,78.0,961.0431092027139,990.0,968.0225578729629,21.977442127037047,0.5367331051740751,0.27569995828717836,989.1875669365387,0.3651671536690023,0.3651671536690023,0.3651671536690023,0.3651671536690023,20.799841909906778,20.799841909906778,20.799841909906778,20.799841909906778,,0.9366430823779657,0.9366430823779657,0.9366430823779657,0.9366430823779657,43.21740149124768,43.21740149124768,43.21740149124768,43.21740149124768,0.8801914764001563,0.8801914764001563,0.8801914764001563,0.8801914764001563,0.9768731760486608,0.9768731760486608,0.9768731760486608,0.9768731760486608,42.227452909699075,42.227452909699075,42.227452909699075,42.227452909699075,168.9098116387963,0.16196961447137279,5.183871125587648e-05,1141.726989184771,924.6839937244496,0.1481587233365966,0.1199936598659389,21.51668167759515,20.21266190817754,968.345427680295,967.5987359748976,183.4247190136077,150.05279641383416,28376.84835531778,7,0.9383878424377573,1951-02-18
1950,22,1526.2427806824455,0.23085714285714287,128.5615980778156,0.0791520498979711,45.57142857142857,7.857142857142857,6.714285714285714,6.142857142857143,90.42857142857143,156.71428571428572,0.10371021958017891,1369.5284949681597,1092.8088709463184,,273.2022177365796,273.2022177365796,273.2022177365796,273.2022177365796,276.7196240218416,35.72449596969264,6.360466121312091,8.657705985168656,12.623279730974803,213.35367621469342,81.2959245411212,14.217608978454948,15.371991699454371,18.766136873831947,303.78224764326484,1203.6943961653487,990.0,969.567894243449,20.432105756550982,0.8589290330776432,0.4706515322302137,988.6704194346921,0.5280767770539159,0.5280767770539159,0.5280767770539159,0.5280767770539159,18.57444841418922,18.57444841418922,18.57444841418922,18.57444841418922,,0.9353096752050288,0.9353096752050288,0.9353096752050288,0.9353096752050288,46.533699628015306,46.533699628015306,46.533699628015306,46.533699628015306,0.9477331899799452,0.9477331899799452,0.9477331899799452,0.9477331899799452,0.9794197796817967,0.9794197796817967,0.9794197796817967,0.9794197796817967,45.54315708323463,45.54315708323463,45.54315708323463,45.54315708323463,182.17262833293853,0.12435479644394272,4.632970593145327e-05,2041.65817572948,1186.6620966242278,0.1154498828181438,0.0896330258294165,19.906340724543167,16.858256370203655,971.200554217278,968.486652303676,192.8,164.7219486299363,30605.001559933673,7,1.012070157405214,1951-02-25
1950,23,2781.282377637133,0.10557142857142857,201.5128866001864,0.07225614917368264,49.0,9.0,9.0,9.0,107.0,183.0,0.06723011770100935,2598.282377637133,1100.0,,275.0,275.0,275.0,275.0,1498.2823776371326,51.0,9.000000000000002,16.0,63.662670363080004,1358.6197072740526,100.0,18.0,25.0,72.66267036308001,1465.6197072740526,1243.0,990.0,972.9731670824884,17.026832917511552,0.9262894125183111,0.48,988.5937105874816,0.5349,0.5349,0.5349,0.5349,15.085643504993275,15.085643504993275,15.085643504993275,15.085643504993275,,0.9131310234651646,0.9131310234651646,0.9131310234651646,0.9131310234651646,37.178203049055234,37.178203049055234,37.178203049055234,37.178203049055234,0.7571935447872756,0.7571935447872756,0.7571935447872756,0.7571935447872756,0.9707453965219539,0.9707453965219539,0.9707453965219539,0.9707453965219539,36.09322480289241,36.09322480289241,36.09322480289241,36.09322480289241,144.37289921156963,0.053628119326500474,3.645780283120445e-05,3452.248381930785,2217.372657831301,0.0825301057779719,0.0530089320796932,16.43411796513032,13.5395223495808,974.5192882379008,971.6246926223514,159.82599559532343,126.73834982790392,24254.647067543694,7,0.8020716622864978,1951-03-04
1950,24,4133.802633893712,0.03428571428571429,121.84606725431767,0.030578441940088987,59.0,11.0,12.0,13.0,144.0,239.0,0.05790544586010626,3894.8026338937116,1100.0,,275.0,275.0,275.0,275.0,2794.802633893712,41.0,7.0,13.0,67.0,2666.802633893712,100.0,18.0,25.0,80.0,2810.802633893712,1243.0,990.0,975.9167289270305,14.083271072969556,0.9262894125183111,0.48,988.5937105874816,0.5349,0.5349,0.5349,0.5349,12.142081660451279,12.142081660451279,12.142081660451279,12.142081660451279,,0.8647138237566608,0.8647138237566608,0.8647138237566608,0.8647138237566608,28.323706964210164,28.323706964210164,28.323706964210164,28.323706964210164,0.5768575756458282,0.5768575756458282,0.5768575756458282,0.5768575756458282,0.97,0.97,0.97,0.97,27.47399575528386,27.47399575528386,27.47399575528386,27.47399575528386,109.89598302113544,0.026664163252024257,2.7751510863923087e-05,4305.170852711009,3803.114617748527,0.0628432282541854,0.0555146376709995,12.796020087967,11.820347927020627,976.2384626604612,975.2627904995148,118.00393014740942,105.234437269898,18462.52514755075,7,0.6105332390063078,1951-03-11
