WaterYear,WaterWeek,Flow,Exceedance,Flow_difference,Flow_difference_pct,EWRChannelA,EWRChannelC,EWRChannelD,EWRChannelE,EWRChannelFG,EWRTotal,EWRProportion,FlowAvailableForGeneration,FlowCanal,LowFlowShutoff,FlowTurbine1,FlowTurbine2,FlowTurbine3,FlowTurbine4,FlowSpill,SpillChannelA,SpillChannelC,SpillChannelD,SpillChannelE,SpillChannelFG,FlowChannelA,FlowChannelC,FlowChannelD,FlowChannelE,FlowChannelFG,FlowLeftChannel,LevelHeadpond,LevelTailwater,HeadGross,HeadlossLeftChannel,HeadlossCanal,LevelForebay,HeadlossTurbine1,HeadlossTurbine2,HeadlossTurbine3,HeadlossTurbine4,HeadTurbine1,HeadTurbine2,HeadTurbine3,HeadTurbine4,LowHeadShutoff,EffTurbine1,EffTurbine2,EffTurbine3,EffTurbine4,PowerTurbine1,PowerTurbine2,PowerTurbine3,PowerTurbine4,LoadFactorTurbine1,LoadFactorTurbine2,LoadFactorTurbine3,LoadFactorTurbine4,EffGen1,EffGen2,EffGen3,EffGen4,PowerGenerator1,PowerGenerator2,PowerGenerator3,PowerGenerator4,Power,PerfMwPerCumec,PerfMWhPerm3,Flow_max,Flow_min,EWRProportion_max,EWRProportion_min,HeadTurbine1_max,HeadTurbine1_min,LevelTailwater_max,LevelTailwater_min,Power_max,Power_min,Energy,Count,CapFactor,StartDate
1950,25,4305.141399334428,0.030000000000000002,55.3795529745495,0.013042104275619058,59.0,11.0,12.0,13.0,144.0,239.0,0.05554527634053963,4066.141399334428,1100.0,,275.0,275.0,275.0,275.0,2966.141399334428,41.0,7.0,13.0,67.0,2838.141399334428,100.0,18.0,25.0,80.0,2982.141399334428,1243.0,990.0,976.2384087607819,13.761591239218044,0.9262894125183111,0.48,988.5937105874816,0.5349,0.5349,0.5349,0.5349,11.820401826699765,11.820401826699765,11.820401826699765,11.820401826699765,,0.8495451004878491,0.8495451004878491,0.8495451004878491,0.8495451004878491,27.087815474612416,27.087815474612416,27.087815474612416,27.087815474612416,0.551686669544041,0.551686669544041,0.551686669544041,0.551686669544041,0.97,0.97,0.97,0.97,26.27518101037404,26.27518101037404,26.27518101037404,26.27518101037404,105.10072404149616,0.024442291918645085,2.6540586879165697e-05,4401.902674556776,4110.977625580697,0.0581370228124848,0.0542947033748456,12.175721532669051,11.64332869304291,976.4154818944388,975.8830890548128,110.53976024640532,102.10609772463312,17656.921638971355,7,0.5838929113416453,1951-03-18
1950,26,3795.4286682691263,0.04471428571428571,81.98934640997231,0.02172587533670999,59.0,11.0,12.0,13.0,144.0,239.0,0.06310453074300988,3556.4286682691263,1100.0,,275.0,275.0,275.0,275.0,2456.4286682691263,41.0,7.0,12.999999999999998,67.0,2328.4286682691263,100.0,18.0,25.0,80.0,2472.4286682691263,1243.0,990.0,975.2449765447354,14.755023455264531,0.9262894125183111,0.48,988.5937105874816,0.5349,0.5349,0.5349,0.5349,12.813834042746254,12.813834042746254,12.813834042746254,12.813834042746254,,0.881193691496931,0.881193691496931,0.881193691496931,0.881193691496931,30.459799602513808,30.459799602513808,30.459799602513808,30.459799602513808,0.6203625173628067,0.6203625173628067,0.6203625173628067,0.6203625173628067,0.97,0.97,0.97,0.97,29.546005614438393,29.546005614438393,29.546005614438393,29.546005614438393,118.18402245775357,0.03125837714046837,2.9844450115594334e-05,4036.981563379165,3537.052200710891,0.0675703909464397,0.0592026483767105,13.359819019308697,12.311134326497942,975.7476762609838,974.698991568173,124.64860518013762,112.1540477763936,19854.915772902597,7,0.6565779025430754,1951-03-25
1950,27,3317.984704613221,0.06728571428571428,59.21523197825815,0.017977492099858043,70.0,14.0,18.0,25.0,168.0,295.0,0.0890398662941431,3022.984704613221,1100.0,,275.0,275.0,275.0,275.0,1922.9847046132206,29.999999999999993,4.0,6.999999999999996,55.0,1826.984704613221,100.0,18.0,25.0,80.0,1994.984704613221,1243.0,990.0,974.2332000375721,15.766799962427772,0.9262894125183111,0.48,988.5937105874816,0.5349,0.5349,0.5349,0.5349,13.825610549909495,13.825610549909495,13.825610549909495,13.825610549909495,,0.8989289010800751,0.8989289010800751,0.8989289010800751,0.8989289010800751,33.52116734651951,33.52116734651951,33.52116734651951,33.52116734651951,0.6827121659168942,0.6827121659168942,0.6827121659168942,0.6827121659168942,0.97,0.97,0.97,0.97,32.515532326123925,32.515532326123925,32.515532326123925,32.515532326123925,130.0621293044957,0.03929296064349146,3.2843972046589824e-05,3488.168641405712,3122.545576863084,0.0944742014931156,0.0845715991188765,14.24921781574323,13.463405609264887,974.5954049782168,973.8095927717384,134.90950649396115,125.8518603410646,21850.43772315528,7,0.7225673850249762,1951-04-01
1950,28,3013.3179841469814,0.08528571428571428,22.7131760306568,0.007516149133336314,60.857142857142854,13.428571428571429,15.714285714285714,21.571428571428573,138.85714285714286,250.42857142857142,0.08302339769432339,2762.88941271841,1100.0,,275.0,275.0,275.0,275.0,1662.88941271841,39.142857142857146,4.571428571428571,9.285714285714286,58.42857142857143,1551.4608412898385,100.0,18.0,25.0,80.0,1690.3179841469814,1243.0,990.0,973.5459399617341,16.45406003826591,0.9262894125183111,0.48,988.5937105874816,0.5349,0.5349,0.5349,0.5349,14.512870625747636,14.512870625747636,14.512870625747636,14.512870625747636,,0.9077283787708287,0.9077283787708287,0.9077283787708287,0.9077283787708287,35.528998431863776,35.528998431863776,35.528998431863776,35.528998431863776,0.7236048560461054,0.7236048560461054,0.7236048560461054,0.7236048560461054,0.97,0.97,0.97,0.97,34.463128478907855,34.463128478907855,34.463128478907855,34.463128478907855,137.85251391563142,0.0457564244501395,3.4811240887785714e-05,3080.145690401829,2963.5533446484865,0.0981937668173819,0.0722306691504131,14.632992169364677,14.351562369270477,973.7072482182112,973.425818418117,139.19765809689972,136.04970883852687,23159.222337826082,7,0.7658472995312858,1951-04-08
1950,29,2922.747274521469,0.09242857142857143,6.979213864930508,0.002384784365243157,54.0,13.0,14.0,19.0,117.0,217.0,0.07424661680786146,2705.747274521469,1100.0,,275.0,275.0,275.0,275.0,1605.7472745214689,46.0,5.0,11.0,61.0,1482.747274521469,100.0,18.0,25.0,80.0,1599.747274521469,1243.0,990.0,973.3273210074657,16.67267899253438,0.9262894125183111,0.48,988.5937105874816,0.5349,0.5349,0.5349,0.5349,14.731489580016104,14.731489580016104,14.731489580016104,14.731489580016104,,0.9101637939213792,0.9101637939213792,0.9101637939213792,0.9101637939213792,36.16079351366073,36.16079351366073,36.16079351366073,36.16079351366073,0.7364723729869801,0.7364723729869801,0.7364723729869801,0.7364723729869801,0.97,0.97,0.97,0.97,35.0759697082509,35.0759697082509,35.0759697082509,35.0759697082509,140.3038788330036,0.04800552747245076,3.543027243257667e-05,2942.868341840209,2914.698847593973,0.0744502301426884,0.0737375834707941,14.750916817427305,14.682921486488103,973.3758891009936,973.3078937700544,140.5222007838071,139.75807395599486,23571.051643944607,7,0.7794659935166868,1951-04-15
1950,30,2894.1015909975345,0.09457142857142857,5.9494923298746345,0.0020633881678594284,54.0,13.0,14.0,19.0,117.0,217.0,0.07498342157939021,2677.1015909975345,1100.0,,275.0,275.0,275.0,275.0,1577.101590997534,46.0,5.0,11.0,61.0,1454.1015909975342,100.0,18.0,25.0,80.0,1571.1015909975342,1243.0,990.0,973.2581762541321,16.741823745868015,0.9262894125183111,0.48,988.5937105874816,0.5349,0.5349,0.5349,0.5349,14.80063433334974,14.80063433334974,14.80063433334974,14.80063433334974,,0.9109340664735159,0.9109340664735159,0.9109340664735159,0.9109340664735159,36.36130351592804,36.36130351592804,36.36130351592804,36.36130351592804,0.7405560797541353,0.7405560797541353,0.7405560797541353,0.7405560797541353,0.97,0.97,0.97,0.97,35.2704644104502,35.2704644104502,35.2704644104502,35.2704644104502,141.0818576418008,0.04875143941988218,3.5626731727727476e-05,2914.698847593973,2873.0524012848505,0.0755294264396138,0.0744502301426884,14.851442722311385,14.750916817427305,973.3078937700544,973.2073678651705,141.6538787424835,140.5222007838071,23701.752083822535,7,0.7837880980100045,1951-04-22
1950,31,2820.5089018541244,0.09957142857142857,12.977984255269932,0.004611536250775529,54.714285714285715,13.0,13.285714285714286,17.571428571428573,160.57142857142858,259.14285714285717,0.09196518516450843,2561.366044711267,1100.0,,275.0,275.0,275.0,275.0,1461.366044711267,45.285714285714285,5.0,11.714285714285714,62.42857142857143,1336.9374732826957,100.0,18.0,25.0,80.0,1497.5089018541241,1243.0,990.0,973.0805387286134,16.9194612713866,0.9262894125183111,0.48,988.5937105874816,0.5349,0.5349,0.5349,0.5349,14.978271858868322,14.978271858868322,14.978271858868322,14.978271858868322,,0.9129015772389749,0.9129015772389749,0.9129015772389749,0.9129015772389749,36.87728879954644,36.87728879954644,36.87728879954644,36.87728879954644,0.7510649450009458,0.7510649450009458,0.7510649450009458,0.7510649450009458,0.97,0.97,0.97,0.97,35.77097013556005,35.77097013556005,35.77097013556005,35.77097013556005,143.0838805422402,0.05073908790263896,3.613229306622227e-05,2873.0524012848505,2782.206511497961,0.0992018381307718,0.0755294264396138,15.070725904555609,14.851442722311385,973.2073678651705,972.988084682926,144.12518537512355,141.6538787424835,24038.09193109635,7,0.7949104474568899,1951-04-29
1950,32,2747.3782216638688,0.105,12.163229419941802,0.0044586248313076855,57.857142857142854,13.285714285714286,14.142857142857142,18.714285714285715,184.85714285714286,288.85714285714283,0.1052221955412802,2458.521078806726,1100.0,,275.0,275.0,275.0,275.0,1358.5210788067259,42.142857142857146,4.714285714285715,10.857142857142858,61.285714285714285,1239.5210788067257,100.0,18.0,25.0,80.0,1424.3782216638685,1243.0,990.0,972.9040163971196,17.095983602880324,0.9262894125183111,0.48,988.5937105874816,0.5349,0.5349,0.5349,0.5349,15.154794190362045,15.154794190362045,15.154794190362045,15.154794190362045,,0.9148035581273558,0.9148035581273558,0.9148035581273558,0.9148035581273558,37.38962210177612,37.38962210177612,37.38962210177612,37.38962210177612,0.7614994318080676,0.7614994318080676,0.7614994318080676,0.7614994318080676,0.97,0.97,0.97,0.97,36.267933438722835,36.267933438722835,36.267933438722835,36.267933438722835,145.07173375489134,0.05281352028688242,3.663427620073014e-05,2782.206511497961,2697.0639055583683,0.1190183144487056,0.0992018381307718,15.276242539582192,15.070725904555609,972.988084682926,972.7825680478996,146.44047092463805,144.12518537512355,24372.051270821747,7,0.8059540764160631,1951-05-06
1950,33,2618.17487822727,0.115,20.373432306885142,0.007797125366744386,65.0,14.0,17.0,23.0,202.0,321.0,0.12263772748393477,2297.17487822727,1100.0,,275.0,275.0,275.0,275.0,1197.1748782272698,34.999999999999986,3.999999999999997,8.000000000000002,57.0,1093.1748782272698,100.0,18.0,25.0,80.0,1295.1748782272698,1243.0,990.0,972.59214625779,17.407853742210023,0.9262894125183111,0.48,988.5937105874816,0.5349,0.5349,0.5349,0.5349,15.466664329691744,15.466664329691744,15.466664329691744,15.466664329691744,,0.918124975111217,0.918124975111217,0.918124975111217,0.918124975111217,38.29776028857625,38.29776028857625,38.29776028857625,38.29776028857625,0.77999511789361,0.77999511789361,0.77999511789361,0.77999511789361,0.97,0.97,0.97,0.97,37.148827479918964,37.148827479918964,37.148827479918964,37.148827479918964,148.59530991967586,0.05677810364892411,3.752406816153431e-05,2671.4046921253907,2554.4498794101723,0.1256630645163096,0.120161501904307,15.62048329235369,15.338178572006647,972.7206320154752,972.438327295128,150.33966906510696,147.14006876725065,24964.012066505544,7,0.8255294995537548,1951-05-13
1950,34,2404.0325868108143,0.13271428571428573,36.131178171001594,0.015046102572756414,65.0,14.0,17.0,23.0,202.0,321.0,0.1336523716733853,2083.0325868108143,1100.0,,275.0,275.0,275.0,275.0,983.032586810814,34.99999999999999,4.0,8.000000000000002,57.0,879.032586810814,100.0,18.0,25.0,80.0,1081.032586810814,1243.0,990.0,972.0752510716123,17.92474892838769,0.9262894125183111,0.48,988.5937105874816,0.5349,0.5349,0.5349,0.5349,15.983559515869413,15.983559515869413,15.983559515869413,15.983559515869413,,0.9232738252286056,0.9232738252286056,0.9232738252286056,0.9232738252286056,39.8000500383445,39.8000500383445,39.8000500383445,39.8000500383445,0.8105916504754481,0.8105916504754481,0.8105916504754481,0.8105916504754481,0.9711905305861778,0.9711905305861778,0.9711905305861778,0.9711905305861778,38.65384370085742,38.65384370085742,38.65384370085742,38.65384370085742,154.6153748034297,0.0644030889140609,3.904428656652265e-05,2542.9744128795624,2301.531632213161,0.1394723389881568,0.1262301336475157,16.230975613174103,15.648182694324184,972.4106278931577,971.8278349743076,157.4959872758812,150.65456697762733,25975.382966976187,7,0.8589743044634982,1951-05-20
1950,35,2195.331139804383,0.15542857142857144,28.496470962261355,0.013045120984640614,64.14285714285714,13.428571428571429,16.142857142857142,21.0,188.0,302.7142857142857,0.13770375742119453,1892.6168540900974,1100.0,,275.0,275.0,275.0,275.0,792.6168540900973,35.857142857142854,4.571428571428571,8.857142857142858,53.51969200947611,689.8114477949069,100.0,18.0,25.0,74.5196920094761,877.8114477949069,1243.0,990.0,971.5714889581485,18.428511041851493,0.9262894125183111,0.48,988.5937105874816,0.5349,0.5349,0.5349,0.5349,16.487321629333216,16.487321629333216,16.487321629333216,16.487321629333216,,0.9262318617140793,0.9262318617140793,0.9262318617140793,0.9262318617140793,41.18548070230701,41.18548070230701,41.18548070230701,41.18548070230701,0.8388081609431162,0.8388081609431162,0.8388081609431162,0.8388081609431162,0.9738808160943115,0.9738808160943115,0.9738808160943115,0.9738808160943115,40.11006008944399,40.11006008944399,40.11006008944399,40.11006008944399,160.44024035777596,0.07315681543796296,4.051521221155959e-05,2276.101843596241,2102.056335477332,0.1479792981805022,0.1201374222689767,16.712467708743354,16.2923578615597,971.766452725922,971.3463428787384,163.03430371325427,158.19901514661703,26953.960380106364,7,0.891334668654311,1951-05-27
1950,36,1992.138023411014,0.17742857142857144,31.57323417764555,0.016018701240302403,62.0,12.0,14.0,16.0,153.0,257.0,0.12918140720928628,1735.138023411014,1100.0,,275.0,275.0,275.0,275.0,635.1380234110139,38.0,6.000000000000002,11.0,39.54166682714483,540.596356583869,100.0,18.0,25.0,55.54166682714483,693.596356583869,1243.0,990.0,971.0518590504632,18.948140949536732,0.9262894125183111,0.48,988.5937105874816,0.5349,0.5349,0.5349,0.5349,17.006951537018455,17.006951537018455,17.006951537018455,17.006951537018455,,0.9288347585626353,0.9288347585626353,0.9288347585626353,0.9288347585626353,42.60322973893779,42.60322973893779,42.60322973893779,42.60322973893779,0.8676828867400771,0.8676828867400771,0.8676828867400771,0.8676828867400771,0.9767682886740078,0.9767682886740078,0.9767682886740078,0.9767682886740078,41.614163006481476,41.614163006481476,41.614163006481476,41.614163006481476,166.4566520259259,0.08371513192809468,4.203450808735503e-05,2094.7380107984795,1881.0436962338129,0.1366262785466175,0.1226883737608961,17.343130953495567,16.730132630381938,971.3286779570998,970.7156796339862,170.3815265044382,163.23852618313154,27964.717540355552,7,0.9247591779218106,1951-06-03
1950,37,1719.2773418263823,0.20485714285714285,38.78915897123147,0.022526898450005058,62.0,12.0,14.0,16.0,153.0,257.0,0.1497688422193915,1462.2773418263823,1100.0,,275.0,275.0,275.0,275.0,362.27734182638227,37.99999999999999,6.0,11.0,22.554231397751426,284.72311042863083,100.0,18.0,25.0,38.55423139775143,437.72311042863083,1243.0,990.0,970.1930498735929,19.80695012640706,0.9262894125183111,0.48,988.5937105874816,0.5349,0.5349,0.5349,0.5349,17.865760713888783,17.865760713888783,17.865760713888783,17.865760713888783,,0.9331388499488437,0.9331388499488437,0.9331388499488437,0.9331388499488437,44.962076149622185,44.962076149622185,44.962076149622185,44.962076149622185,0.9157245651654212,0.9157245651654212,0.9157245651654212,0.9157245651654212,0.9799325745612147,0.9799325745612147,0.9799325745612147,0.9799325745612147,44.059870721744154,44.059870721744154,44.059870721744154,44.059870721744154,176.23948288697662,0.1027721411532885,4.450491992095369e-05,1832.2961330880007,1609.5195834351923,0.159674975467826,0.1402611703201454,18.220362702537265,17.500623080582038,970.5581875068996,969.8384478849443,180.03080638860058,172.23338502943403,29608.23312501207,7,0.9791082382609811,1951-06-10
1950,38,1484.2808106678442,0.23285714285714285,34.79628549794909,0.023746135703128245,62.0,12.0,14.0,16.0,153.0,257.0,0.17361174134459642,1227.2808106678442,1100.0,,275.0,275.0,275.0,275.0,127.28081066784411,26.113689414455717,4.424101487931728,6.692870981209987,7.924097162200411,82.12605162204626,88.11368941445572,16.42410148793173,20.692870981209985,23.92409716220041,235.12605162204628,1225.2306618835973,990.0,969.4338303113884,20.56616968861158,0.8907412179417326,0.48,988.6292587820582,0.5349,0.5349,0.5349,0.5349,18.660528470669835,18.660528470669835,18.660528470669835,18.660528470669835,,0.9360002290067635,0.9360002290067635,0.9360002290067635,0.9360002290067635,47.1061378491493,47.1061378491493,47.1061378491493,47.1061378491493,0.9593918095549754,0.9593918095549754,0.9593918095549754,0.9593918095549754,0.9799999999999999,0.9799999999999999,0.9799999999999999,0.9799999999999999,46.16401509216631,46.16401509216631,46.16401509216631,46.16401509216631,184.65606036866524,0.12484525472899068,4.663031827491546e-05,1589.152359062425,1365.945584949549,0.1881480513072504,0.1617214350369941,19.101657697513357,18.286164504356968,969.7726460831248,969.0515165052216,189.2986533894244,180.7210482266293,31022.21814193576,7,1.0258670020481402,1951-06-17
1950,39,1216.0513579879519,0.2732857142857143,34.03126684790099,0.027800293900437013,62.0,12.0,14.0,16.0,153.0,257.0,0.2119773812001471,959.0513579879519,959.0513579879519,,239.76283949698797,239.76283949698797,239.76283949698797,239.76283949698797,0.0,0.0,0.0,0.0,0.0,0.0,62.0,12.0,14.0,16.0,153.0,1047.0513579879519,990.0,968.5790185536764,21.420981446323577,0.6325279930890334,0.32473546769871536,989.0427365392122,0.40866479820516577,0.40866479820516577,0.40866479820516577,0.40866479820516577,20.055053187330607,20.055053187330607,20.055053187330607,20.055053187330607,,0.9373822552423062,0.9373822552423062,0.9373822552423062,0.9373822552423062,44.141449790548606,44.141449790548606,44.141449790548606,44.141449790548606,0.8990111973635153,0.8990111973635153,0.8990111973635153,0.8990111973635153,0.9780090614729859,0.9780090614729859,0.9780090614729859,0.9780090614729859,43.17525632598852,43.17525632598852,43.17525632598852,43.17525632598852,172.70102530395408,0.14204362994214245,5.008325087333147e-05,1327.7083044595877,1127.726717014242,0.2278920913396737,0.1935666133417805,20.58419000606776,19.33680822995941,968.9299403854444,968.301426824902,186.71616944629645,160.0207851354854,29013.772251064285,7,0.9594501405775226,1951-06-24
1950,40,1035.3504303122186,0.321,25.041661875903237,0.0244938074776546,58.0,11.0,11.0,11.0,136.0,227.0,0.21978725465117363,808.3504303122187,808.3504303122187,,202.08760757805467,202.08760757805467,202.08760757805467,202.08760757805467,0.0,0.0,0.0,0.0,0.0,0.0,58.0,11.0,11.0,11.0,136.0,888.3504303122187,990.0,968.0024334375803,21.997566562419657,0.4681469649057379,0.20221143554409535,989.3296415995502,0.29008389096956905,0.29008389096956905,0.29008389096956905,0.29008389096956905,21.03712427100026,21.03712427100026,21.03712427100026,21.03712427100026,,0.9313960552211322,0.9313960552211322,0.9313960552211322,0.9313960552211322,38.80699636733464,38.80699636733464,38.80699636733464,38.80699636733464,0.7903665247929661,0.7903665247929661,0.7903665247929661,0.7903665247929661,0.9713089995923448,0.9713089995923448,0.9713089995923448,0.9713089995923448,37.69628413014693,37.69628413014693,37.69628413014693,37.69628413014693,150.7851365205877,0.14559606440105374,5.184248126275422e-05,1096.498822347363,952.4350838829192,0.2383364534142933,0.2070225661656825,21.51255819692557,20.69270626148852,968.2032820130916,967.7097403355316,160.71826888227037,137.33554406731432,25331.902935458733,7,0.8376952028921538,1951-07-01
1950,41,868.7191381587845,0.37242857142857144,22.597178269977444,0.026321003998324856,58.0,11.0,11.0,11.0,136.0,227.0,0.2621298930377486,641.7191381587845,641.7191381587845,,189.31066838519774,189.31066838519774,189.31066838519774,73.78713300319122,0.0,0.0,0.0,0.0,0.0,0.0,58.0,11.0,11.0,11.0,136.0,721.7191381587845,990.0,967.3748765526352,22.625123447364867,0.33725487851397196,0.12234112557273429,989.5404039959133,0.25563496687804804,0.25563496687804804,0.25563496687804804,0.08997473752704184,21.90989247640012,21.90989247640012,21.90989247640012,22.075552705751125,,0.9279985589666688,0.9279985589666688,0.9279985589666688,0.3950176640109859,37.78120361009205,37.78120361009205,37.78120361009205,14.488671417473158,0.7694746152768238,0.7694746152768238,0.7694746152768238,0.2950849575860114,0.9719890440747722,0.9719890440747722,0.9719890440747722,0.9642857142857143,36.732172047924436,36.732172047924436,36.732172047924436,14.054011274948964,124.25052741872227,0.1429770152050387,5.38395641788104e-05,941.1240560143012,794.2548359930772,0.2858024776344938,0.2412009325968717,22.27876299682737,21.58098566059301,967.6644962240572,967.0770193439724,135.47271974621242,111.66071831231986,20874.08860634534,7,0.6902807078817903,1951-07-08
1950,42,713.2349805460375,0.4318571428571429,20.00553577365674,0.02813680937221037,58.0,11.0,11.0,11.0,136.0,227.0,0.31916412050521303,486.23498054603755,486.23498054603755,,172.25013841004775,172.25013841004775,141.73470372594204,0.0,0.0,0.0,0.0,0.0,0.0,0.0,58.0,11.0,11.0,11.0,136.0,566.2349805460375,990.0,966.752939922184,23.247060077815895,0.24830698422863812,0.06923360479506288,989.6824594109763,0.21261795916992227,0.21261795916992227,0.16650022654617655,0.0,22.716901529622294,22.716901529622294,22.76301926224604,22.929519488792216,,0.9230407299786069,0.9230407299786069,0.7892091744043653,0.0,35.44667602465352,35.44667602465352,29.029225359584128,0.0,0.7219282286080146,0.7219282286080146,0.5912265857349109,0.0,0.9714285714285714,0.9714285714285714,0.9685714285714285,0.96,34.447450250564614,34.447450250564614,28.158348598796604,0.0,97.05324909992581,0.13597275653929344,5.54917282059787e-05,768.4460718744957,654.21608557748,0.3469801568691572,0.2954013408465625,22.966069883930377,22.429510758210142,966.973784287498,966.51686434231,106.97712264893002,88.0474231247521,16304.945848787538,7,0.5391847172218102,1951-07-15
1950,43,605.6135168924272,0.48071428571428576,11.760570505301676,0.019416937903574145,58.0,11.0,11.0,11.0,136.0,227.0,0.37546212694954784,378.6135168924272,378.6135168924272,,189.3067584462136,189.3067584462136,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,58.0,11.0,11.0,11.0,136.0,458.6135168924272,990.0,966.3184631688911,23.681536831108946,0.1973907022653599,0.0457227033784854,989.7568865943562,0.2546806542858454,0.2546806542858454,0.0,0.0,23.183742771179258,23.183742771179258,23.438423425465107,23.438423425465107,,0.9300272500715187,0.9300272500715187,0.0,0.0,40.02222366808433,40.02222366808433,0.0,0.0,0.8151165716514119,0.8151165716514119,0.0,0.0,0.9729945763261773,0.9729945763261773,0.96,0.96,38.95033493233007,38.95033493233007,0.0,0.0,77.90066986466014,0.12849409092428574,5.7149201599332725e-05,647.6489852382476,571.8920920403683,0.3969280274362959,0.3504985033157962,23.39154944995481,22.93007446087024,966.490595940953,966.1735144141816,86.77799386500793,70.95770382703367,13087.312537262904,7,0.4327814992481119,1951-07-22
1950,44,550.9542294830848,0.5155714285714286,5.62469558229103,0.010254439564922358,55.714285714285715,9.857142857142858,9.285714285714286,8.142857142857142,119.42857142857143,202.42857142857142,0.3669383572198437,348.52565805451337,348.52565805451337,,174.26282902725669,174.26282902725669,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,55.714285714285715,9.857142857142858,9.285714285714286,8.142857142857142,119.42857142857143,423.38280091165626,990.0,966.0792940326738,23.920705967326153,0.1849566894984241,0.039705131610902625,989.7753381788906,0.21521481426892455,0.21521481426892455,0.0,0.0,23.480829331947888,23.480829331947888,23.696044146216813,23.696044146216813,,0.9253167020824239,0.9253167020824239,0.0,0.0,37.136000406680914,37.136000406680914,0.0,0.0,0.7563340205026663,0.7563340205026663,0.0,0.0,0.97,0.97,0.96,0.96,36.02192039448049,36.02192039448049,0.0,0.0,72.04384078896098,0.13086759590681651,5.741321390458888e-05,563.9275439778775,532.5192229643311,0.408112239867018,0.333939310096333,23.565473087084985,23.44141833692997,966.1376739479005,965.9963365033394,76.02163620271546,67.8134676199192,12103.365252545444,7,0.40024355993867206,1951-07-29
1950,45,498.42719088389975,0.5512857142857143,8.575216369160646,0.017265206167557813,54.0,9.0,8.0,6.0,107.0,184.0,0.36970219568111073,314.42719088389975,314.42719088389975,,157.21359544194988,157.21359544194988,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,54.0,9.0,8.0,6.0,107.0,385.42719088389975,990.0,965.8429223589775,24.157077641022493,0.17156097707749152,0.0328854381767799,989.7955535847458,0.17555907478456395,0.17555907478456395,0.0,0.0,23.777072150983688,23.777072150983688,23.95263122576825,23.95263122576825,,0.9189918713820282,0.9189918713820282,0.0,0.0,33.687310881190605,33.687310881190605,0.0,0.0,0.6860959446270998,0.6860959446270998,0.0,0.0,0.97,0.97,0.96,0.96,32.67669155475488,32.67669155475488,0.0,0.0,65.35338310950976,0.13101131626033907,5.77389969246002e-05,527.3375978981461,472.4927083802066,0.3894239990089718,0.3489225891220051,23.936398741611896,23.597977063732,965.9730191905415,965.7262171877107,71.25353905668112,60.03142046509461,10979.368362397641,7,0.3630743506083876,1951-08-05
1950,46,454.16300747707055,0.5914285714285714,4.241932430154374,0.009332077078482328,54.0,9.0,8.0,6.0,107.0,184.0,0.40525415593463204,270.16300747707055,270.16300747707055,,135.08150373853528,135.08150373853528,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,54.0,9.0,8.0,6.0,107.0,341.16300747707055,990.0,965.6437335336468,24.35626646635321,0.15593877337607073,0.024032601495414068,989.8200286251285,0.12927124928125366,0.12927124928125366,0.0,0.0,24.0470238422005,24.0470238422005,24.17629509148175,24.17629509148175,,0.9095873695794382,0.9095873695794382,0.0,0.0,28.976049271717635,28.976049271717635,0.0,0.0,0.5901435696887501,0.5901435696887501,0.0,0.0,0.97,0.97,0.96,0.96,28.106767793566103,28.106767793566103,0.0,0.0,56.213535587132206,0.12375027783730304,5.7797904541577e-05,467.1571483252964,442.799181369126,0.4155382569386776,0.3938717424310393,24.115196457773767,23.968747874214277,965.7022071674638,965.592596316161,58.920257430873946,53.84587485152499,9443.87397863821,7,0.31229741992851223,1951-08-12
1950,47,425.81069180134494,0.6232857142857142,4.1523998427119215,0.00976606799287554,54.0,9.0,8.0,6.0,107.0,184.0,0.43229882261407543,241.81069180134497,241.81069180134497,,120.90534590067249,120.90534590067249,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,54.0,9.0,8.0,6.0,107.0,312.81069180134494,990.0,965.516148113106,24.483851886893977,0.14593236149172023,0.018362138360268957,989.8357055001479,0.10362369687299235,0.10362369687299235,0.0,0.0,24.215933690168974,24.215933690168974,24.319557387041964,24.319557387041964,,0.9014596623765051,0.9014596623765051,0.0,0.0,25.885186580198194,25.885186580198194,0.0,0.0,0.527193209372672,0.527193209372672,0.0,0.0,0.9699957263042016,0.9699957263042016,0.96,0.96,25.1085261263354,25.1085261263354,0.0,0.0,50.2170522526708,0.11789148043952512,5.768331335321051e-05,440.0331111664572,413.7323824701425,0.4447319276810018,0.4181503512593529,24.287202345037024,24.13166268290566,965.580149000249,965.4617957211155,53.26934179501581,47.59703594623336,8436.464778448695,7,0.2789836236259489,1951-08-19
1950,48,398.60971503148687,0.6545714285714286,3.885897891398965,0.009775753002543972,52.857142857142854,8.714285714285714,7.714285714285714,5.714285714285714,102.42857142857143,177.42857142857142,0.44485835473733787,221.18114360291545,221.18114360291545,,171.0191417490536,50.16200185386185,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,52.857142857142854,8.714285714285714,7.714285714285714,5.714285714285714,102.42857142857143,290.46685788862976,990.0,965.3912886247168,24.60871137528316,0.13804652924565877,0.014236228720583057,989.8477172420337,0.22260666780774474,0.04164451393848245,0.0,0.0,24.233821949509146,24.414784103378405,24.45642861731689,24.45642861731689,,0.9208813221110719,0.38512757095820144,0.0,0.0,37.60671974105128,10.760643986055943,0.0,0.0,0.7659209723228366,0.21915771865694383,0.0,0.0,0.9755192894584314,0.9640907180298599,0.96,0.96,36.742316832264684,10.43316259236926,0.0,0.0,47.17547942463394,0.1184375146453108,5.9307037481376164e-05,413.7323824701425,386.53109723034976,0.4728449071180803,0.3570217273301561,24.3942472110533,24.09629219690145,965.4617957211155,965.3326554861516,52.175737465500966,44.67907804158725,7925.480543338503,7,0.2620859968035219,1951-08-26
1950,49,368.6203147163322,0.6900000000000001,4.649826645359448,0.012651664827677085,46.0,7.0,6.0,4.0,75.0,138.0,0.3745838051314032,230.62031471633213,230.62031471633213,,130.73746526622563,99.88284945010653,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,46.0,7.0,6.0,4.0,75.0,289.6203147163322,990.0,965.2431015735816,24.75689842641837,0.13774775789460664,0.016124062943266373,989.8461281791622,0.1296152522496336,0.08246874982170108,0.0,0.0,24.473411353330853,24.52055785575879,24.603026605580485,24.603026605580485,,0.9041578971585993,0.7700367097211968,0.0,0.0,28.47386389113626,21.555081762885358,0.0,0.0,0.57991576153027,0.4390037018917588,0.0,0.0,0.9712157947229466,0.9683586518658037,0.96,0.96,27.683724543110078,20.90331805742419,0.0,0.0,48.58704260053427,0.13179548456225137,5.8545981721120496e-05,380.8369423592014,353.9823107128336,0.3898499891763004,0.362359804553414,24.561478710933688,24.35428491518679,965.304184711796,965.169911553564,50.92656808232636,46.385042547285934,8162.6231568897565,7,0.2699280144474126,1951-09-02
1950,50,338.577885208551,0.7262857142857142,3.539502244168115,0.010424745259560556,46.0,7.0,6.0,4.0,75.0,138.0,0.40775000920400306,200.57788520855098,200.57788520855098,,200.57788520855098,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,46.0,7.0,6.0,4.0,75.0,259.577885208551,990.0,965.0928894260427,24.90711057395726,0.12714485240005452,0.010368574469721586,989.8624865731302,0.28498381541502754,0.0,0.0,0.0,24.484613331672428,24.769597147087456,24.769597147087456,24.769597147087456,,0.9347745263858508,0.0,0.0,0.0,45.02102897698979,0.0,0.0,0.0,0.9169252337472462,0.0,0.0,0.0,0.9794242382728297,0.96,0.96,0.96,44.09577722619213,0.0,0.0,0.0,44.09577722619213,0.1302012916884928,6.106678526887167e-05,350.2192051008483,329.2057950036568,0.419190676757276,0.3940389275918259,24.5623335320908,24.386549082789752,965.1510960255042,965.0460289750184,46.65089521555433,41.96306813985888,7408.090574000279,7,0.24497654014551187,1951-09-09
1950,51,311.74758369805306,0.7682857142857143,4.9260754651815954,0.016012631657925942,46.0,7.0,6.0,4.0,75.0,138.0,0.44330127356894583,173.74758369805312,173.74758369805312,,173.74758369805312,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,46.0,7.0,6.0,4.0,75.0,232.74758369805312,990.0,964.9596088502587,25.04039114974127,0.11767553349060304,0.007374758369805257,989.8749497081396,0.21457233983864965,0.0,0.0,0.0,24.700768518042224,24.915340857880874,24.915340857880874,24.915340857880874,,0.9261776986890469,0.0,0.0,0.0,38.98359901178312,0.0,0.0,0.0,0.7939633199955829,0.0,0.0,0.0,0.9722370739213633,0.96,0.96,0.96,37.90698163713257,0.0,0.0,0.0,37.90698163713257,0.12144231676125934,6.059078100630862e-05,325.6607962357874,294.72326674738565,0.4682358523064386,0.4237538002581194,24.829941973219185,24.59116621028501,965.028303981179,964.8788930669896,41.12036535649568,34.051544506242955,6368.372915038272,7,0.2105943424285143,1951-09-16
1950,52,282.2580704330338,0.8127142857142857,2.685826556534177,0.009484024885275815,46.0,7.0,6.0,4.0,75.0,138.0,0.4890685018898177,144.25807043303385,144.25807043303385,,144.25807043303385,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,46.0,7.0,6.0,4.0,75.0,203.25807043303385,990.0,964.8290322817321,25.17096771826784,0.10726749391275676,0.004425807043303343,989.8883066990439,0.14748318479526654,0.0,0.0,0.0,24.91179123251651,25.059274417311777,25.059274417311777,25.059274417311777,,0.9148013186236176,0.0,0.0,0.0,32.242195374801064,0.0,0.0,0.0,0.656663856920592,0.0,0.0,0.0,0.97,0.96,0.96,0.96,31.27492951355703,0.0,0.0,0.0,31.27492951355703,0.11076716309064595,6.021966664602272e-05,290.5219447532691,275.9224808516464,0.500140472693842,0.4750071465933457,24.952816797628927,24.85782846942411,964.8620877790132,964.8036899234066,33.116299511784355,29.859296972104552,5254.188158277581,7,0.17374960840865017,1951-09-23
1950,53,273.7644374568714,0.8280000000000001,2.1580433947750066,0.0078828478045654,46.0,7.0,6.0,4.0,75.0,138.0,0.504083003920991,135.7644374568714,135.7644374568714,,135.7644374568714,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,46.0,7.0,6.0,4.0,75.0,194.7644374568714,990.0,964.7950577498276,25.204942250172508,0.1042697747651485,0.0035764437456871,989.8921537814892,0.1304830086663305,0.0,0.0,0.0,24.966613022995304,25.09709603166164,25.09709603166164,25.09709603166164,,0.9110680926880655,0.0,0.0,0.0,30.28553087961371,0.0,0.0,0.0,0.6168132562039452,0.0,0.0,0.0,0.97,0.96,0.96,0.96,29.376964953225297,0.0,0.0,0.0,29.376964953225297,0.1073074546355324,6.010607929012981e-05,273.7644374568714,273.7644374568714,0.504083003920991,0.504083003920991,24.966613022995304,24.966613022995304,964.7950577498276,964.7950577498276,29.376964953225297,29.376964953225297,705.0471588774071,1,0.16320536085125165,1951-09-30
1951,1,268.05056188309084,0.8421428571428571,1.768787557819199,0.006645662922005043,41.0,6.0,4.0,3.0,56.0,110.0,0.41045080550509094,158.0505618830908,158.0505618830908,,158.0505618830908,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,41.0,6.0,4.0,3.0,56.0,209.0505618830908,990.0,964.7722022475324,25.22779775246764,0.10931190070751462,0.005805056188309029,989.8848830431043,0.17685754675081747,0.0,0.0,0.0,24.935823248821006,25.112680795571823,25.112680795571823,25.112680795571823,,0.9204814617497205,0.0,0.0,0.0,35.57778670543662,0.0,0.0,0.0,0.7245985072390351,0.0,0.0,0.0,0.97,0.96,0.96,0.96,34.51045310427353,0.0,0.0,0.0,34.51045310427353,0.12872742617292474,6.065212190170262e-05,271.2725109404546,261.382924552137,0.4208385080566299,0.4054963019240288,24.98018428327877,24.91430686695627,964.7850900437618,964.7455316982084,35.23151570034941,33.01879356281164,5797.756121517952,7,0.19172473946818624,1951-10-01
1951,2,261.99224140106196,0.8557142857142858,2.497749257860562,0.009464245726304315,41.0,6.0,4.0,3.0,56.0,110.0,0.4199662566796144,151.99224140106193,151.99224140106193,,151.99224140106193,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,41.0,6.0,4.0,3.0,56.0,202.99224140106193,990.0,964.7479689656044,25.252031034395714,0.1071736696942175,0.005199224140106143,989.8876271061657,0.1636234223872648,0.0,0.0,0.0,24.976034718174137,25.139658140561405,25.139658140561405,25.139658140561405,,0.9181025448648014,0.0,0.0,0.0,34.180786809245184,0.0,0.0,0.0,0.6961463708603908,0.0,0.0,0.0,0.97,0.96,0.96,0.96,33.15536320496783,0.0,0.0,0.0,33.15536320496783,0.12652633794371163,6.0592903389314464e-05,266.78604271350054,256.6827889882703,0.4285445098737286,0.4123154228054132,25.0110006087108,24.944346611728243,964.767144170854,964.7267311559532,34.227109823093336,31.968680338796304,5570.101018434595,7,0.18419646224982125,1951-10-08
1951,3,265.4732494833276,0.848,3.7014302675568485,0.01379478439992553,41.0,6.0,4.0,3.0,56.0,110.0,0.41444494142611427,155.47324948332763,155.47324948332763,,155.47324948332763,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,41.0,6.0,4.0,3.0,56.0,206.47324948332763,990.0,964.7618929979334,25.238107002066663,0.10840225797609995,0.0055473249483327285,989.8860504170756,0.17117098265107084,0.0,0.0,0.0,24.952986436491187,25.124157419142257,25.124157419142257,25.124157419142257,,0.9194694246762721,0.0,0.0,0.0,34.98326720483479,0.0,0.0,0.0,0.7124901671045781,0.0,0.0,0.0,0.97,0.96,0.96,0.96,33.933769188689745,0.0,0.0,0.0,33.933769188689745,0.12780270777213218,6.062712578775965e-05,273.7644374568714,261.382924552137,0.4208385080566299,0.4018052929805,24.98018428327877,24.897479030815276,964.7950577498276,964.7455316982084,35.7897565739239,33.01879356281164,5700.873223699877,7,0.18852093993716523,1951-10-15
1951,4,319.15408774046017,0.7578571428571428,24.27871734884364,0.07246877181543711,41.0,6.0,4.0,3.0,56.0,110.0,0.3464578991665531,209.15408774046023,209.15408774046023,,174.53825255259696,34.61583518786326,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,41.0,6.0,4.0,3.0,56.0,260.1540877404602,990.0,964.9957704387023,25.004229561297752,0.1273482121513014,0.012217467584152713,989.8604343202645,0.22399402018990808,0.029902681665373056,0.0,0.0,24.640669861372395,24.834761199896928,24.8646638815623,24.8646638815623,,0.9243119967641238,0.25746160371578153,0.0,0.0,39.11938417636468,7.519534880151007,0.0,0.0,0.7967288019626209,0.1531473499012425,0.0,0.0,0.9763239441154117,0.9626970619874405,0.96,0.96,38.22934272965828,7.290106924561499,0.0,0.0,45.51944965421977,0.14243726345164273,6.058156175562221e-05,373.01012538244936,302.30479186612183,0.3638711755806848,0.2948981609740925,24.70898575332883,24.443562151334703,965.2650506269122,964.9115239593306,55.55566769383381,42.49972215333726,7647.267541908921,7,0.25288583141233206,1951-10-22
1951,5,317.4000567896442,0.7591428571428571,8.945817404615543,0.028084705924045997,40.42857142857143,6.0,4.0,3.0,54.285714285714285,107.71428571428571,0.339696124286252,209.68577107535853,209.68577107535853,,193.29485551907945,16.390915556279058,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,40.42857142857143,6.0,4.0,3.0,54.285714285714285,260.11434250392995,990.0,964.9870002839482,25.012999716051826,0.1273341848241613,0.0119510341100446,989.8607147810657,0.2719248051489008,0.013311179175760772,0.0,0.0,24.601789691968722,24.86040331794186,24.87371449711762,24.87371449711762,,0.9308564857161548,0.12815611851925693,0.0,0.0,43.507710943966416,3.5588840338736527,0.0,0.0,0.8861040925451409,0.07248236321534933,0.0,0.0,0.9785714285714285,0.9614285714285714,0.96,0.96,42.56699708697522,3.4521175128574426,0.0,0.0,46.01911459983267,0.14497987826343373,6.100617308948275e-05,335.4728177879068,306.020121877383,0.3559543310034335,0.3159719487824957,24.67939670188868,24.46928024585256,965.0773640889396,964.9301006093868,48.3296451800042,44.04686531635006,7731.211252771887,7,0.25566174777684814,1951-10-29
1951,6,310.4655583100251,0.7685714285714286,1.5003288857149073,0.004791953914586929,40.0,6.0,4.0,3.0,53.0,106.0,0.3414560749467833,204.46555831002505,204.46555831002505,,204.46555831002505,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,40.0,6.0,4.0,3.0,53.0,254.46555831002505,990.0,964.9523277915501,25.047672208449935,0.12534055361828364,0.010893111662004972,989.8637663347198,0.29585772970718754,0.0,0.0,0.0,24.615580813462493,24.911438543169684,24.911438543169684,24.911438543169684,,0.936038476585711,0.0,0.0,0.0,46.202029150977786,0.0,0.0,0.0,0.9409781904476127,0.0,0.0,0.0,0.9799999999999999,0.96,0.96,0.96,45.27798856795823,0.0,0.0,0.0,45.27798856795823,0.14583188991844048,6.151282342767833e-05,316.52242407738737,306.020121877383,0.3463824514208656,0.3348893851959246,24.65306619649495,24.564237913092583,964.9826121203868,964.9301006093868,46.59975652266933,44.30253101172437,7606.702079416982,7,0.2515443809331013,1951-11-05
1951,7,323.55564161785253,0.7507142857142857,2.155591881464131,0.006609242947083671,40.0,6.0,4.0,3.0,53.0,106.0,0.3276677327020239,217.55564161785256,217.55564161785256,,201.44052967159283,16.115111946259734,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,40.0,6.0,4.0,3.0,53.0,267.55564161785253,990.0,965.0177782080892,24.982221791910757,0.12996045016136318,0.013511128323570444,989.856528421515,0.29641803752146956,0.012869893399729857,0.0,0.0,24.542332175904342,24.825880320026084,24.838750213425815,24.838750213425815,,0.9327953910722123,0.12792829798364164,0.0,0.0,45.33529099590478,3.4962516372382537,0.0,0.0,0.9233256821976533,0.07120675432257136,0.0,0.0,0.9785492468608286,0.9614063897179713,0.96,0.96,44.338159841326096,3.3908212182270914,0.0,0.0,47.728981059553185,0.1475287805390845,6.095774094755197e-05,331.6115672476363,316.52242407738737,0.3348893851959246,0.3196510932347628,24.70392696024823,24.4857051826254,965.0580578362382,964.9826121203868,48.2,46.59975652266933,8018.468818004935,7,0.26516100588640656,1951-11-12
1951,8,347.52126637751,0.7134285714285714,4.724421476124405,0.01343963938267997,40.0,6.0,4.0,3.0,53.0,106.0,0.3052525064375344,241.52126637751002,241.52126637751002,,120.76063318875501,120.76063318875501,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,40.0,6.0,4.0,3.0,53.0,291.52126637751,990.0,965.1376063318876,24.862393668112468,0.13841866271633416,0.01830425327550197,989.8432770840082,0.10340051246777773,0.10340051246777773,0.0,0.0,24.602270239652835,24.602270239652835,24.705670752120618,24.705670752120618,,0.9018075258463566,0.9018075258463566,0.0,0.0,26.276864887553867,26.276864887553867,0.0,0.0,0.5351703643086327,0.5351703643086327,0.0,0.0,0.9699778182894,0.9699778182894,0.96,0.96,25.488016071033233,25.488016071033233,0.0,0.0,50.976032142066465,0.14662906413480284,5.86249874599302e-05,364.6825175805071,331.6115672476363,0.3196510932347628,0.2906637825779501,24.70392696024823,24.491961242033906,965.2234125879024,965.0580578362382,54.69252360604563,47.471497055179285,8563.973399867167,7,0.28320017856703594,1951-11-19
1951,9,438.79051842918756,0.6095714285714287,16.158616277804704,0.03733339215367954,40.57142857142857,6.285714285714286,4.285714285714286,3.0,55.285714285714285,109.42857142857143,0.2505794847786939,329.3619470006161,329.3619470006161,,164.68097350030806,164.68097350030806,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,40.57142857142857,6.285714285714286,4.285714285714286,3.0,55.285714285714285,380.5048041434733,990.0,965.5730561683375,24.42694383166252,0.1698237140707543,0.035872389400123154,989.7943038965292,0.19383267843200583,0.19383267843200583,0.0,0.0,24.027415049759668,24.027415049759668,24.221247728191674,24.221247728191674,,0.9219317781606351,0.9219317781606351,0.0,0.0,35.766146865086725,35.766146865086725,0.0,0.0,0.7284347630363895,0.7284347630363895,0.0,0.0,0.9701286927174525,0.9701286927174525,0.96,0.96,34.69824597055564,34.69824597055564,0.0,0.0,69.39649194111128,0.15792819500228594,5.853893293167476e-05,470.1789493868897,380.8369423592014,0.2783343426279847,0.2254460777927708,24.38697926719381,23.82505972844348,965.715805272241,965.304184711796,76.66783194373842,58.09224309583308,11658.610646106696,7,0.38553606633950716,1951-11-26
1951,10,456.09347515792473,0.59,2.240040315740162,0.0048973392607682565,42.0,7.0,5.0,3.0,61.0,118.0,0.2587291350870286,338.0934751579248,338.0934751579248,,169.04673757896236,169.04673757896236,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,42.0,7.0,5.0,3.0,61.0,392.09347515792473,990.0,965.6524206382107,24.34757936178937,0.1739137156314423,0.03761869503158493,989.7884675893371,0.20224744113103157,0.20224744113103157,0.0,0.0,23.933799509995378,23.933799509995378,24.136046951126414,24.136046951126414,,0.9238362494331891,0.9238362494331891,0.0,0.0,36.65651712654715,36.65651712654715,0.0,0.0,0.7465685769154204,0.7465685769154204,0.0,0.0,0.97,0.97,0.96,0.96,35.55682161275073,35.55682161275073,0.0,0.0,71.11364322550146,0.15591706032987238,5.842710990580033e-05,459.2604427967548,453.0726139176065,0.2604439031961859,0.2569348217351712,23.952674744053475,23.91400674187109,965.6666719925854,965.6388267626292,71.76343225105454,70.49377202101675,11947.092061884247,7,0.3950757956972304,1951-12-03
1951,11,485.6900989038958,0.5622857142857143,8.216079989594075,0.016637556638764744,42.0,7.0,5.0,3.0,61.0,118.0,0.24339399916733698,367.69009890389583,367.69009890389583,,183.8450494519479,183.8450494519479,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,42.0,7.0,5.0,3.0,61.0,421.69009890389583,990.0,965.7856054450675,24.214394554932515,0.18435928244071345,0.04353801978077911,989.7721026977786,0.2399205639626182,0.2399205639626182,0.0,0.0,23.746576688748398,23.746576688748398,23.986497252711015,23.986497252711015,,0.9287767444678855,0.9287767444678855,0.0,0.0,39.75991681830884,39.75991681830884,0.0,0.0,0.8097742732853123,0.8097742732853123,0.0,0.0,0.9724368583709507,0.9724368583709507,0.96,0.96,38.67048334288197,38.67048334288197,0.0,0.0,77.34096668576395,0.15913917142361278,5.8424974520455586e-05,516.7730027239134,459.2604427967548,0.2569348217351712,0.2283401017042712,23.91400674187109,23.54815527978155,965.9254785122577,965.6666719925854,84.0534360002427,71.76343225105454,12993.28240320834,7,0.42967203714313296,1951-12-10
1951,12,541.2667856769714,0.5227142857142858,4.889331533526225,0.00906780198255913,42.0,7.0,5.0,3.0,61.0,118.0,0.21807434578676624,423.2667856769713,423.2667856769713,,211.6333928384857,211.6333928384857,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,42.0,7.0,5.0,3.0,61.0,477.2667856769713,990.0,966.0357005355463,23.96429946445364,0.20397401957116484,0.05465335713539422,989.7413726232934,0.3170344254308767,0.3170344254308767,0.0,0.0,23.38863766231618,23.38863766231618,23.705672087747057,23.705672087747057,,0.9368485352224001,0.9368485352224001,0.0,0.0,45.47592839322184,45.47592839322184,0.0,0.0,0.9261899876419927,0.9261899876419927,0.0,0.0,0.9799335119362244,0.9799335119362244,0.96,0.96,44.563479314727886,44.563479314727886,0.0,0.0,89.12695862945577,0.16465341367025213,5.849324377108896e-05,550.9983234585969,527.3375978981461,0.2237655734586772,0.2141567314748222,23.4797025478588,23.32488188042534,966.0794924555636,965.9730191905415,91.04574555693796,86.36793733990089,14973.329049748569,7,0.49514977016364314,1951-12-17
1951,13,899.6705499549682,0.37157142857142855,112.91449031285656,0.1212048382223143,42.0,7.0,5.0,3.0,61.0,118.0,0.14024055393190551,781.6705499549682,781.6705499549682,,217.164913697992,217.164913697992,185.86351839101764,161.47720416796662,0.0,0.0,0.0,0.0,0.0,0.0,42.0,7.0,5.0,3.0,61.0,835.6705499549682,990.0,967.4608708163584,22.53912918364173,0.4502176065267989,0.21595326138313092,989.3338291320903,0.33912211158952715,0.33912211158952715,0.2905995283297604,0.261139778768373,21.533836204142283,21.533836204142283,21.582358787402047,21.611818536963433,,0.9346429160732376,0.9346429160732376,0.8005631924872468,0.6686125003112883,42.67099845941319,42.67099845941319,35.960703870974456,30.86891723658328,0.8690631050796984,0.8690631050796984,0.7323972275147547,0.6286948520689057,0.975532455438208,0.975532455438208,0.9726753125810651,0.9712467411524938,41.64684454385334,41.64684454385334,35.070755847183385,30.13172281182394,148.496167746714,0.1651365865995818,5.3473108108896294e-05,1127.726717014242,556.2195342976412,0.2121464506797714,0.1046352792921459,23.29045879748705,20.239851927466503,968.301426824902,966.1029879043392,184.6146084494393,92.06524175337944,24947.356181447954,7,0.8249787097039667,1951-12-24
1951,14,1083.7232931383144,0.30657142857142855,34.40380273607453,0.03236216560772932,48.0,7.857142857142857,6.714285714285714,4.714285714285714,78.14285714285714,145.42857142857142,0.1340705844402525,938.2947217097428,938.2947217097428,,234.5736804274357,234.5736804274357,234.5736804274357,234.5736804274357,0.0,0.0,0.0,0.0,0.0,0.0,48.0,7.857142857142857,6.714285714285714,4.714285714285714,78.14285714285714,1000.8661502811714,990.0,968.1631303498633,21.83686965013674,0.5728571892426334,0.3006357773677943,989.1265070333895,0.3895243577129729,0.3895243577129729,0.3895243577129729,0.3895243577129729,20.57385232581334,20.57385232581334,20.57385232581334,20.57385232581334,,0.9382294496975054,0.9382294496975054,0.9382294496975054,0.9382294496975054,44.39672719951979,44.39672719951979,44.39672719951979,44.39672719951979,0.9042103299291198,0.9042103299291198,0.9042103299291198,0.9042103299291198,0.9795792618431112,0.9795792618431112,0.9795792618431112,0.9795792618431112,43.4905057406227,43.4905057406227,43.4905057406227,43.4905057406227,173.9620229624908,0.16058036863949376,5.151054766173859e-05,1141.726989184771,1022.729174239858,0.1406670079017807,0.1153775632612644,20.86033065602124,20.242733138619688,968.345427680295,967.971434547611,181.28735309658683,169.73871691973326,29225.619857698453,7,0.9664556831249489,1951-12-31
