WaterYear,WaterWeek,Flow,Exceedance,Flow_difference,Flow_difference_pct,EWRChannelA,EWRChannelC,EWRChannelD,EWRChannelE,EWRChannelFG,EWRTotal,EWRProportion,FlowAvailableForGeneration,FlowCanal,LowFlowShutoff,FlowTurbine1,FlowTurbine2,FlowTurbine3,FlowTurbine4,FlowSpill,SpillChannelA,SpillChannelC,SpillChannelD,SpillChannelE,SpillChannelFG,FlowChannelA,FlowChannelC,FlowChannelD,FlowChannelE,FlowChannelFG,FlowLeftChannel,LevelHeadpond,LevelTailwater,HeadGross,HeadlossLeftChannel,HeadlossCanal,LevelForebay,HeadlossTurbine1,HeadlossTurbine2,HeadlossTurbine3,HeadlossTurbine4,HeadTurbine1,HeadTurbine2,HeadTurbine3,HeadTurbine4,LowHeadShutoff,EffTurbine1,EffTurbine2,EffTurbine3,EffTurbine4,PowerTurbine1,PowerTurbine2,PowerTurbine3,PowerTurbine4,LoadFactorTurbine1,LoadFactorTurbine2,LoadFactorTurbine3,LoadFactorTurbine4,EffGen1,EffGen2,EffGen3,EffGen4,PowerGenerator1,PowerGenerator2,PowerGenerator3,PowerGenerator4,Power,PerfMwPerCumec,PerfMWhPerm3,Flow_max,Flow_min,EWRProportion_max,EWRProportion_min,HeadTurbine1_max,HeadTurbine1_min,LevelTailwater_max,LevelTailwater_min,Power_max,Power_min,Energy,Count,CapFactor,StartDate
1951,15,1384.094995653984,0.2472857142857143,61.585517510376995,0.044289094299276015,49.0,8.0,7.0,5.0,81.0,150.0,0.10948347598618803,1234.094995653984,1081.6830805273544,,270.4207701318386,270.4207701318386,270.4207701318386,270.4207701318386,152.41191512662945,34.07035361515022,6.5187749342519306,7.112556039242707,5.0803971708876485,99.62983336709694,83.07035361515022,14.518774934251931,14.112556039242707,10.080397170887649,180.62983336709695,1193.3847651159992,990.0,969.1142751154574,20.885724884542583,0.8413967443637379,0.4561880046855606,988.7024152509506,0.5176393922311091,0.5176393922311091,0.5176393922311091,0.5176393922311091,19.070500743262166,19.070500743262166,19.070500743262166,19.070500743262166,,0.9371889021138632,0.9371889021138632,0.9371889021138632,0.9371889021138632,47.36155575560214,47.36155575560214,47.36155575560214,47.36155575560214,0.9645938035764184,0.9645938035764184,0.9645938035764184,0.9645938035764184,0.9799999999999999,0.9799999999999999,0.9799999999999999,0.9799999999999999,46.4143246404901,46.4143246404901,46.4143246404901,46.4143246404901,185.65729856196043,0.13559268875911246,4.771722963297688e-05,1528.8393753592509,1172.2200796855432,0.1279623191920058,0.0981136425563035,20.039636605825358,18.493941117871707,969.5777887511608,968.4412631075832,189.37346822245817,182.90245769073636,31190.426158409347,7,1.0314294364553356,1952-01-07
1951,16,1574.755439393748,0.221,22.980077094293033,0.014552309196156101,49.0,8.0,7.0,5.0,81.0,150.0,0.09533498328342882,1424.755439393748,1100.0,,275.0,275.0,275.0,275.0,324.755439393748,51.0,10.0,15.08859121899586,10.825181313124935,237.8416668616273,100.0,18.0,22.088591218995862,15.825181313124935,318.8416668616273,1240.0885912189956,990.0,969.7261329580414,20.273867041958656,0.9187478904530064,0.48,988.601252109547,0.5349,0.5349,0.5349,0.5349,18.340219151505632,18.340219151505632,18.340219151505632,18.340219151505632,,0.9349916903272427,0.9349916903272427,0.9349916903272427,0.9349916903272427,46.24721451185411,46.24721451185411,46.24721451185411,46.24721451185411,0.9418984625632202,0.9418984625632202,0.9418984625632202,0.9418984625632202,0.9799999999999999,0.9799999999999999,0.9799999999999999,0.9799999999999999,45.32227022161703,45.32227022161703,45.32227022161703,45.32227022161703,181.28908088646813,0.11525154299562736,4.5780070930926286e-05,1645.7136786211431,1511.0711996298642,0.0992673277319708,0.0911458669564423,18.553493850684724,18.103427933474897,969.9553826540068,969.5203838757272,183.52822134143383,178.80490613961223,30456.56558892664,7,1.0071615604803783,1952-01-14
1951,17,1989.6129845992543,0.17714285714285713,112.75479025407742,0.05472285523586573,49.0,8.0,7.0,5.0,81.0,150.0,0.07624572263635274,1839.6129845992543,1100.0,,275.0,275.0,275.0,275.0,739.6129845992543,51.0,10.0,18.0,24.653766153308478,635.9592184459459,100.0,18.0,25.0,29.653766153308478,716.9592184459459,1243.0,990.0,970.9939322031408,19.006067796859107,0.9262894125183111,0.48,988.5937105874816,0.5349,0.5349,0.5349,0.5349,17.06487838434083,17.06487838434083,17.06487838434083,17.06487838434083,,0.9291549913332113,0.9291549913332113,0.9291549913332113,0.9291549913332113,42.767397949967666,42.767397949967666,42.767397949967666,42.767397949967666,0.8710264348262252,0.8710264348262252,0.8710264348262252,0.8710264348262252,0.9765610607309936,0.9765610607309936,0.9765610607309936,0.9765610607309936,41.769190545181175,41.769190545181175,41.769190545181175,41.769190545181175,167.0767621807247,0.0853054110354287,4.219110156078907e-05,2221.9458555412634,1677.712303316742,0.0894074625926379,0.0675083956820631,18.00004776138143,16.42307921203723,971.6357313754444,970.0587628261004,177.72186568890794,159.69913517808186,28068.89604636175,7,0.9282042343373595,1952-01-21
1951,18,2645.9704576854792,0.1132857142857143,100.03417429634945,0.038453690521779875,51.57142857142857,8.857142857142858,8.285714285714286,6.285714285714286,95.14285714285714,170.14285714285714,0.06413517960133396,2475.8276005426223,1100.0,,275.0,275.0,275.0,275.0,1375.8276005426221,48.42857142857143,9.142857142857142,16.714285714285715,50.52130908548678,1251.020577171421,100.0,18.0,25.0,56.807023371201055,1346.1634343142782,1243.0,990.0,972.6592390357926,17.340760964207465,0.9262894125183111,0.48,988.5937105874816,0.5349,0.5349,0.5349,0.5349,15.399571551689187,15.399571551689187,15.399571551689187,15.399571551689187,,0.9172954416694485,0.9172954416694485,0.9172954416694485,0.9172954416694485,38.101177904287354,38.101177904287354,38.101177904287354,38.101177904287354,0.7759914033459746,0.7759914033459746,0.7759914033459746,0.7759914033459746,0.9702677303201529,0.9702677303201529,0.9702677303201529,0.9702677303201529,36.968905376659464,36.968905376659464,36.968905376659464,36.968905376659464,147.87562150663786,0.05621663147502084,3.7342328663292385e-05,2895.457390346268,2345.660513136817,0.0730423923563707,0.0561502345347229,16.12445762473771,14.797361714232116,973.2614488732496,971.934352962744,156.2780924142397,141.0447649137338,24843.104413115158,7,0.8215312305924325,1952-01-28
1951,19,3177.1920681523347,0.07528571428571429,59.654750042751274,0.019018128110679842,55.0,10.0,10.0,8.0,114.0,197.0,0.062100256239591076,2980.1920681523347,1100.0,,275.0,275.0,275.0,275.0,1880.1920681523352,44.999999999999986,8.0,15.0,71.26381826804086,1740.9282498842945,100.0,18.0,25.0,79.26381826804085,1854.9282498842945,1243.0,990.0,973.922637713879,16.07736228612102,0.9262894125183111,0.48,988.5937105874816,0.5349,0.5349,0.5349,0.5349,14.136172873602742,14.136172873602742,14.136172873602742,14.136172873602742,,0.9032667917268983,0.9032667917268983,0.9032667917268983,0.9032667917268983,34.43910679387041,34.43910679387041,34.43910679387041,34.43910679387041,0.7014074703435929,0.7014074703435929,0.7014074703435929,0.7014074703435929,0.97,0.97,0.97,0.97,33.405933590054296,33.405933590054296,33.405933590054296,33.405933590054296,133.62373436021718,0.04216181579607108,3.374336726268111e-05,3313.0406406455268,2963.5533446484865,0.0664742547508847,0.0594619931863002,14.632992169364677,13.834510182304363,974.2243004051774,973.425818418117,139.19765809689972,130.19249571741634,22448.787372516486,7,0.7423540797789844,1952-02-04
1951,20,3411.9067807113015,0.062285714285714285,40.68256945398389,0.011920305440631098,55.0,10.0,10.0,8.0,114.0,197.0,0.05776217500695597,3214.9067807113015,1100.0,,275.0,275.0,275.0,275.0,2114.906780711301,45.0,8.0,15.0,72.0,1974.9067807113013,100.0,18.0,25.0,80.0,2088.9067807113015,1243.0,990.0,974.4338024638882,15.56619753611179,0.9262894125183111,0.48,988.5937105874816,0.5349,0.5349,0.5349,0.5349,13.625008123593513,13.625008123593513,13.625008123593513,13.625008123593513,,0.8959307568053048,0.8959307568053048,0.8959307568053048,0.8959307568053048,32.92264674805,32.92264674805,32.92264674805,32.92264674805,0.6705223370274949,0.6705223370274949,0.6705223370274949,0.6705223370274949,0.97,0.97,0.97,0.97,31.9349673456085,31.9349673456085,31.9349673456085,31.9349673456085,127.739869382434,0.03746443161046509,3.225754277334192e-05,3512.0650056347804,3313.0406406455268,0.0594619931863002,0.0560923558316636,13.834510182304363,13.4127680755414,974.6460425119404,974.2243004051774,130.19249571741634,125.26320279180987,21460.29805624891,7,0.7096659410135222,1952-02-11
1951,21,3972.8237868890246,0.03828571428571429,98.27327705301552,0.02508861625574193,55.0,10.0,10.0,8.0,114.0,197.0,0.04959968644323136,3775.8237868890246,1100.0,,275.0,275.0,275.0,275.0,2675.8237868890246,45.0,8.0,15.0,72.0,2535.8237868890246,100.0,18.0,25.0,80.0,2649.8237868890246,1243.0,990.0,975.6195422844855,14.380457715514565,0.9262894125183111,0.48,988.5937105874816,0.5349,0.5349,0.5349,0.5349,12.439268302996286,12.439268302996286,12.439268302996286,12.439268302996286,,0.8734174551056132,0.8734174551056132,0.8734174551056132,0.8734174551056132,29.302414293224224,29.302414293224224,29.302414293224224,29.302414293224224,0.5967905151369496,0.5967905151369496,0.5967905151369496,0.5967905151369496,0.97,0.97,0.97,0.97,28.4233418644275,28.4233418644275,28.4233418644275,28.4233418644275,113.69336745770998,0.028631635477091084,2.8710446327704543e-05,4027.02207729478,3838.440338898785,0.0513229287436359,0.0489195232156109,12.721163202672408,12.32936018603231,975.7294504014494,975.3376473848092,117.09373578533902,112.37196904332674,19100.485732895275,7,0.6316298192094998,1952-02-18
1951,22,4715.134159495144,0.022857142857142857,223.0979390258844,0.045422228374338014,58.714285714285715,11.142857142857142,12.0,11.714285714285714,137.14285714285714,230.71428571428572,0.048505213836492686,4484.419873780857,942.8571428571429,,275.0,275.0,275.0,275.0,3541.5627309237148,198.42857142857142,6.857142857142857,13.0,68.28571428571429,3254.9913023522863,257.14285714285717,18.0,25.0,80.0,3392.1341594951436,1243.0,990.0127106715738,976.9500195881812,13.062691083392533,0.9215413188777387,0.48,988.6111693526962,0.5349,0.5349,0.5349,0.5349,11.126249764514807,11.126249764514807,11.126249764514807,11.126249764514807,1.0,0.6986081098663423,0.6986081098663423,0.6986081098663423,0.6986081098663423,21.50310423764814,21.50310423764814,21.50310423764814,21.50310423764814,0.43794509648977886,0.43794509648977886,0.43794509648977886,0.43794509648977886,0.9663634391988847,0.9663634391988847,0.9663634391988847,0.9663634391988847,20.812874009347222,20.812874009347222,20.812874009347222,20.812874009347222,83.25149603738889,0.018623542045304028,2.4526955903271142e-05,5588.707650475971,4076.122635680716,0.0589352463343471,0.0396578482993626,12.239506164186077,9.716923467342887,978.416609781733,975.8193044232956,111.29909684112717,0.0,13986.251334281336,7,0.46250831131882725,1952-02-25
1951,23,6027.3414313943795,0.005999999999999985,83.04884004758982,0.013987571440938758,68.0,14.0,17.0,21.0,195.0,315.0,0.05229566140948971,5712.3414313943795,0.0,,275.0,275.0,275.0,275.0,5712.3414313943795,1132.0,4.0,7.999999999999996,59.0,4509.3414313943795,1200.0,18.0,25.0,80.0,4704.3414313943795,1243.0,990.0900650497624,979.0675896139257,11.02247543583662,0.8926454553497422,0.48,988.7174195944127,0.5349,0.5349,0.5349,0.5349,9.114929980486888,9.114929980486888,9.114929980486888,9.114929980486888,1.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.96,0.96,0.96,0.96,0.0,0.0,0.0,0.0,0.0,0.0,,6170.049530809099,5748.692548517587,0.0547950681553197,0.0510530747649756,9.488413737354785,8.937595727178852,979.2608614182031,978.6629865247172,0.0,0.0,0.0,7,0.0,1952-03-03
1951,24,6013.344462573262,0.006142857142857115,43.293942285555595,0.007227003321468042,68.0,14.0,17.0,21.0,195.0,315.0,0.052397993325869474,5698.344462573262,0.0,,275.0,275.0,275.0,275.0,5698.344462573262,1132.0,4.0,7.999999999999988,59.0,4495.344462573262,1200.0,18.0,25.0,80.0,4690.344462573262,1243.0,990.0889269982184,979.0553001277455,11.033626870472988,0.8930705764983067,0.48,988.7158564217201,0.5349,0.5349,0.5349,0.5349,9.125656293974666,9.125656293974666,9.125656293974666,9.125656293974666,1.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.96,0.96,0.96,0.96,0.0,0.0,0.0,0.0,0.0,0.0,,6170.049530809099,5866.99193481021,0.0536902050488654,0.0510530747649756,9.319444283672505,8.937595727178852,979.2608614182031,978.8451675796076,0.0,0.0,0.0,7,0.0,1952-03-10
1951,25,5529.766198041222,0.010285714285714285,79.88738630549518,0.014446925746264957,68.0,14.0,17.0,21.0,195.0,315.0,0.057005983295141546,5214.766198041222,314.2857142857143,,275.0,275.0,275.0,275.0,4900.4804837555075,817.7142857142857,4.0,8.0,59.0,4011.7661980412217,885.7142857142857,18.0,25.0,80.0,4206.766198041221,1243.0,990.0496087002641,978.3258399449834,11.723768755280698,0.9077579956004482,0.48,988.6618507046636,0.5349,0.5349,0.5349,0.5349,9.801110759680219,9.801110759680219,9.801110759680219,9.801110759680219,1.0,0.20753470700251705,0.20753470700251705,0.20753470700251705,0.20753470700251705,5.648454758030593,5.648454758030593,5.648454758030593,5.648454758030593,0.11503981177251717,0.11503981177251717,0.11503981177251717,0.11503981177251717,0.9600754097486802,0.9600754097486802,0.9600754097486802,0.9600754097486802,5.4240136477517735,5.4240136477517735,5.4240136477517735,5.4240136477517735,21.696054591007094,0.004073497591762029,1.9175805825385063e-05,5729.699716339879,5307.780230671744,0.0593468429946908,0.054976703072534,10.1181778959268,9.515541591332171,978.6337375631632,977.9839815552344,76.35129298167809,0.0,3644.937171289192,7,0.12053363661670609,1952-03-17
1951,26,4897.12677594743,0.018714285714285715,111.8024996106955,0.023168922546377643,68.0,14.0,17.0,21.0,195.0,315.0,0.06447980991281495,4582.126775947431,1100.0,,275.0,275.0,275.0,275.0,3482.1267759474313,32.0,4.0,8.0,59.000000000000014,3379.1267759474313,100.0,18.0,25.0,80.0,3574.1267759474313,1243.0,990.0080636236977,977.3029706306128,12.70509299308469,0.9232772317554013,0.48,988.6047863919421,0.5349,0.5349,0.5349,0.5349,10.766915761329312,10.766915761329312,10.766915761329312,10.766915761329312,,0.7749711929961799,0.7749711929961799,0.7749711929961799,0.7749711929961799,22.53556669459739,22.53556669459739,22.53556669459739,22.53556669459739,0.4589728451038164,0.4589728451038164,0.4589728451038164,0.4589728451038164,0.9656772546229693,0.9656772546229693,0.9656772546229693,0.9656772546229693,21.767409941652318,21.767409941652318,21.767409941652318,21.767409941652318,87.06963976660927,0.017892533481478085,2.1987282769345775e-05,5223.29812507259,4525.162733396875,0.069610756244238,0.0603067243066127,11.41776278536542,10.238845430022929,977.8538791126118,976.6410478021164,98.1882217653803,78.26230774428738,14627.699480790357,7,0.48372022092560707,1952-03-24
1951,27,4178.093360568293,0.03257142857142857,79.1930429215331,0.018869301314500184,69.71428571428571,14.0,17.857142857142858,24.428571428571427,171.85714285714286,297.85714285714283,0.07135685784623623,3880.2362177111504,1100.0,,275.0,275.0,275.0,275.0,2780.236217711151,30.285714285714285,4.000000000000004,7.142857142857143,55.57142857142857,2683.2362177111504,100.0,18.0,25.0,80.0,2855.0933605682935,1243.0,990.0,976.0047055804386,13.995294419561544,0.9262894125183111,0.48,988.5937105874816,0.5349,0.5349,0.5349,0.5349,12.054105007043265,12.054105007043265,12.054105007043265,12.054105007043265,,0.8593012467012086,0.8593012467012086,0.8593012467012086,0.8593012467012086,27.946988500353957,27.946988500353957,27.946988500353957,27.946988500353957,0.5691851018402028,0.5691851018402028,0.5691851018402028,0.5691851018402028,0.97,0.97,0.97,0.97,27.108578845343338,27.108578845343338,27.108578845343338,27.108578845343338,108.43431538137335,0.026035981899357387,2.7382402874084177e-05,4462.335028912899,3970.811432946144,0.0742921201325152,0.0680338755339989,12.44066255100062,11.53273748457115,976.5260731029106,975.6181480364812,113.70610754729726,100.17565158494756,18216.96498407072,7,0.6024128632298519,1952-03-31
1951,28,3733.4588490577057,0.04685714285714286,62.952390945196775,0.016984883176647415,70.0,14.0,18.0,25.0,168.0,295.0,0.07913086225274722,3438.4588490577057,1100.0,,275.0,275.0,275.0,275.0,2338.4588490577057,30.0,3.999999999999998,7.0,55.0,2242.458849057706,100.0,18.0,25.0,80.0,2410.4588490577057,1243.0,990.0,975.1151866087175,14.884813391282526,0.9262894125183111,0.48,988.5937105874816,0.5349,0.5349,0.5349,0.5349,12.943623978764249,12.943623978764249,12.943623978764249,12.943623978764249,,0.8838783246361614,0.8838783246361614,0.8838783246361614,0.8838783246361614,30.859358260581327,30.859358260581327,30.859358260581327,30.859358260581327,0.6285001682399456,0.6285001682399456,0.6285001682399456,0.6285001682399456,0.97,0.97,0.97,0.97,29.933577512763886,29.933577512763886,29.933577512763886,29.933577512763886,119.73431005105554,0.032154424517283384,3.0235936881579686e-05,3920.473587832679,3530.1446963297662,0.083565979691061,0.0752460113276983,13.374456350021084,12.547330841836349,975.5114797456454,974.6843542374606,124.81841042069186,114.99006753764743,20115.36408857733,7,0.665190611394753,1952-04-07
1951,29,3420.4145887554528,0.061285714285714284,51.1602421647176,0.015436453368403257,70.0,14.0,18.0,25.0,168.0,295.0,0.0863494311682343,3125.4145887554528,1100.0,,275.0,275.0,275.0,275.0,2025.414588755453,30.000000000000007,4.0,6.999999999999996,55.0,1929.414588755453,100.0,18.0,25.0,80.0,2097.414588755453,1243.0,990.0,974.4518309142675,15.548169085732509,0.9262894125183111,0.48,988.5937105874816,0.5349,0.5349,0.5349,0.5349,13.60697967321423,13.60697967321423,13.60697967321423,13.60697967321423,,0.8955626540475593,0.8955626540475593,0.8955626540475593,0.8955626540475593,32.86719602810488,32.86719602810488,32.86719602810488,32.86719602810488,0.6693929944624211,0.6693929944624211,0.6693929944624211,0.6693929944624211,0.97,0.97,0.97,0.97,31.881180147261727,31.881180147261727,31.881180147261727,31.881180147261727,127.52472058904691,0.037357061570903786,3.220321226996134e-05,3537.052200710891,3185.838009938993,0.0925973006410483,0.0834027838041829,14.104058614039552,13.359819019308697,974.698991568173,973.9547519734422,133.296501897799,124.64860518013762,21424.15305895988,7,0.7084706699391495,1952-04-14
1951,30,2888.170347308355,0.09485714285714286,73.49047397337173,0.025513344846328327,70.0,14.0,18.0,25.0,168.0,295.0,0.10236444499414146,2593.170347308355,1100.0,,275.0,275.0,275.0,275.0,1493.1703473083548,30.0,3.999999999999999,7.0,55.0,1397.1703473083548,100.0,18.0,25.0,80.0,1565.1703473083548,1243.0,990.0,973.2438594590202,16.75614054097985,0.9262894125183111,0.48,988.5937105874816,0.5349,0.5349,0.5349,0.5349,14.814951128461571,14.814951128461571,14.814951128461571,14.814951128461571,,0.9110627260011397,0.9110627260011397,0.9110627260011397,0.9110627260011397,36.40468014543262,36.40468014543262,36.40468014543262,36.40468014543262,0.7414395141635971,0.7414395141635971,0.7414395141635971,0.7414395141635971,0.97,0.97,0.97,0.97,35.31253974106964,35.31253974106964,35.31253974106964,35.31253974106964,141.25015896427857,0.04907296831317793,3.5669232061686504e-05,3080.145690401829,2671.4046921253907,0.1104287945849551,0.0957746904372938,15.338178572006647,14.351562369270477,973.7072482182112,972.7206320154752,147.14006876725065,136.04970883852687,23730.0267059988,7,0.7847231053571032,1952-04-21
1951,31,2450.808564094026,0.12914285714285714,56.47183550416425,0.02317216834589183,61.42857142857143,13.428571428571429,15.142857142857142,20.428571428571427,173.71428571428572,284.14285714285717,0.11607136288673768,2166.665706951169,1100.0,,275.0,275.0,275.0,275.0,1066.6657069511689,38.57142857142857,4.571428571428569,9.857142857142858,57.554857113936336,956.1108498372326,100.0,18.0,25.0,77.98342854250777,1129.8251355515183,1243.0,990.0,972.1881586029856,17.811841397014387,0.9262894125183111,0.48,988.5937105874816,0.5349,0.5349,0.5349,0.5349,15.87065198449611,15.87065198449611,15.87065198449611,15.87065198449611,,0.9219887588355624,0.9219887588355624,0.9219887588355624,0.9219887588355624,39.46539667999372,39.46539667999372,39.46539667999372,39.46539667999372,0.803775899796206,0.803775899796206,0.803775899796206,0.803775899796206,0.9709960885784598,0.9709960885784598,0.9709960885784598,0.9709960885784598,38.32162556069439,38.32162556069439,38.32162556069439,38.32162556069439,153.28650224277757,0.0627847820831535,3.8708712687570095e-05,2645.619049709331,2276.101843596241,0.1212599518674964,0.1115050936877745,16.2923578615597,15.400419777838458,972.6583908096432,971.766452725922,158.19901514661703,147.84397502931463,25752.132376786634,7,0.8515916791265421,1952-04-28
1951,32,2088.0446515695958,0.16685714285714284,50.635801601136144,0.024493754145705784,55.0,13.0,13.0,17.0,178.0,276.0,0.13251479459956533,1812.044651569596,1100.0,,275.0,275.0,275.0,275.0,712.0446515695958,45.0,5.0,12.0,43.857822741605546,606.1868288279903,100.0,18.0,25.0,60.857822741605546,784.1868288279903,1243.0,990.0,971.3014451172345,18.698554882765524,0.9262894125183111,0.48,988.5937105874816,0.5349,0.5349,0.5349,0.5349,16.757365470247244,16.757365470247244,16.757365470247244,16.757365470247244,,0.9275816453030352,0.9275816453030352,0.9275816453030352,0.9275816453030352,41.92174625188111,41.92174625188111,41.92174625188111,41.92174625188111,0.8538033859853585,0.8538033859853585,0.8538033859853585,0.8538033859853585,0.9753803385985359,0.9753803385985359,0.9753803385985359,0.9753803385985359,40.89073982211696,40.89073982211696,40.89073982211696,40.89073982211696,163.56295928846785,0.07860624632033307,4.1303777598097946e-05,2231.78898915399,1921.651232388288,0.1436264788054066,0.1236676053790479,17.211937375150335,16.399319924006583,971.6594906634753,970.8468732123314,168.84347020878278,159.4261835315652,27478.5771604626,7,0.9086831071581547,1952-05-05
1951,33,1739.4851698158254,0.20285714285714285,44.59023556472793,0.025689047570402527,55.0,13.0,13.0,17.0,178.0,276.0,0.15914423789646195,1463.4851698158254,1100.0,,275.0,275.0,275.0,275.0,363.48516981582543,45.0,5.000000000000001,11.857015830568065,22.388579300250118,279.23957468500726,100.0,18.0,24.857015830568063,39.38857930025012,457.2395746850073,1242.8570158305681,990.0,970.2583367024819,19.741663297518098,0.9259190357179815,0.48,988.5940809642819,0.5349,0.5349,0.5349,0.5349,17.800844261800137,17.800844261800137,17.800844261800137,17.800844261800137,,0.9327916604601043,0.9327916604601043,0.9327916604601043,0.9327916604601043,44.782492340996725,44.782492340996725,44.782492340996725,44.782492340996725,0.9120670537881207,0.9120670537881207,0.9120670537881207,0.9120670537881207,0.9797592307314734,0.9797592307314734,0.9797592307314734,0.9797592307314734,43.876317182756374,43.876317182756374,43.876317182756374,43.876317182756374,175.5052687310255,0.10130408827069391,4.431951230581451e-05,1871.701607458672,1609.5195834351923,0.1714797401911284,0.1474594021291367,18.222955340139485,17.373313086461387,970.6854975010204,969.8384478849443,180.0579969484984,170.7359563652355,29484.88514681228,7,0.9750292707279193,1952-05-12
1951,34,1459.5176760458123,0.23614285714285715,34.79628549794909,0.023744397671209512,49.285714285714285,10.857142857142858,10.857142857142858,12.0,133.0,216.0,0.14739037410744077,1243.5176760458123,1100.0,,275.0,275.0,275.0,275.0,143.51767604581224,33.004611911134,6.049549165786615,7.242038052791841,7.919393421308337,89.30208349479143,82.29032619684828,16.906692022929473,18.0991809099347,19.91939342130834,222.30208349479145,1217.2961991297125,990.0,969.3538263379942,20.64617366200584,0.8720173326543855,0.48,988.6479826673457,0.5349,0.5349,0.5349,0.5349,18.759256329351427,18.759256329351427,18.759256329351427,18.759256329351427,,0.9363112277081183,0.9363112277081183,0.9363112277081183,0.9363112277081183,47.37084967745699,47.37084967745699,47.37084967745699,47.37084967745699,0.9647830891539101,0.9647830891539101,0.9647830891539101,0.9647830891539101,0.9799999999999999,0.9799999999999999,0.9799999999999999,0.9799999999999999,46.42343268390784,46.42343268390784,46.42343268390784,46.42343268390784,185.69373073563136,0.12754268977035718,4.6892356246371565e-05,1551.1556592265113,1365.945584949549,0.1806274466884859,0.1286067454998424,19.0991065577142,18.4447880833718,969.649887514424,969.0515165052216,189.2717642694053,182.3861491334198,31196.54676358607,7,1.0316318374201743,1952-05-19
1951,35,1218.5881925247336,0.27214285714285713,32.031227966396855,0.026064499411729943,46.714285714285715,10.0,9.857142857142858,9.857142857142858,111.14285714285714,187.57142857142858,0.15408137606017705,1031.0167639533051,1025.9155776019354,,256.47889440048385,256.47889440048385,256.47889440048385,256.47889440048385,5.101186351369669,1.2487279089290335,0.2656867891338369,0.2656867891338369,0.2656867891338369,3.0553980750391245,47.96301362321475,10.265686789133838,10.122829646276696,10.122829646276696,114.19825521789627,1094.2671076605607,990.0,968.5869914622206,21.413008537779415,0.6900753896226786,0.3872564984893319,988.922668111888,0.46637681943964276,0.46637681943964276,0.46637681943964276,0.46637681943964276,19.869299830227757,19.869299830227757,19.869299830227757,19.869299830227757,,0.9389565738346043,0.9389565738346043,0.9389565738346043,0.9389565738346043,46.88364074480679,46.88364074480679,46.88364074480679,46.88364074480679,0.954860300301564,0.954860300301564,0.954860300301564,0.954860300301564,0.9799999999999999,0.9799999999999999,0.9799999999999999,0.9799999999999999,45.94596792991065,45.94596792991065,45.94596792991065,45.94596792991065,183.7838717196426,0.15100040233184853,4.980755515076726e-05,1327.7083044595877,1141.726989184771,0.1645690614529901,0.1410144469957385,20.27727817390269,19.24023659927729,968.9299403854444,968.345427680295,192.05779738299407,177.82004616555173,30875.69044889996,7,1.0210215095535702,1952-05-26
1951,36,1076.692880393172,0.3097142857142857,16.999687849273283,0.0158577951643475,45.0,10.0,9.0,9.0,88.0,161.0,0.1496784783556697,915.6928803931718,915.6928803931718,,228.92322009829292,228.92322009829292,228.92322009829292,228.92322009829292,0.0,0.0,0.0,0.0,0.0,0.0,45.0,10.0,9.0,9.0,88.0,979.6928803931718,990.0,968.14103476695,21.85896523305004,0.5517265476403475,0.28255430431453743,989.1657191480451,0.37122340454310854,0.37122340454310854,0.37122340454310854,0.37122340454310854,20.653460976552044,20.653460976552044,20.653460976552044,20.653460976552044,,0.9373556316776533,0.9373556316776533,0.9373556316776533,0.9373556316776533,43.450459651090114,43.450459651090114,43.450459651090114,43.450459651090114,0.8849380784336071,0.8849380784336071,0.8849380784336071,0.8849380784336071,0.9780427002418005,0.9780427002418005,0.9780427002418005,0.9780427002418005,42.49884148139214,42.49884148139214,42.49884148139214,42.49884148139214,169.99536592556856,0.15788859955557807,5.157975380208683e-05,1127.726717014242,1022.729174239858,0.1574219295344371,0.1427650844579278,20.958501625433044,20.363583623398075,968.301426824902,967.971434547611,177.6726830397238,161.40114871186293,28559.22147549552,7,0.944418699586492,1952-06-02
1951,37,901.450272228436,0.3617142857142857,29.06503335780147,0.032270630095314175,45.0,10.0,9.0,9.0,88.0,161.0,0.17923412818623746,740.450272228436,740.450272228436,,192.9491625896715,192.9491625896715,192.9491625896715,161.6027844594216,0.0,0.0,0.0,0.0,0.0,0.0,45.0,10.0,9.0,9.0,88.0,804.450272228436,990.0,967.5058010889137,22.49419891108627,0.39623293153576433,0.16236364336518289,989.4414034250991,0.2649887743354741,0.2649887743354741,0.2649887743354741,0.21632764398001872,21.670613561849873,21.670613561849873,21.670613561849873,21.719274692205325,,0.9290751504156486,0.9290751504156486,0.9290751504156486,0.7951647425237213,38.10389204912271,38.10389204912271,38.10389204912271,31.75917009212461,0.7760466812448618,0.7760466812448618,0.7760466812448618,0.6468262747886886,0.9714661999355269,0.9714661999355269,0.9714661999355269,0.9686090570783839,37.02570542143611,37.02570542143611,37.02570542143611,30.80787790357797,141.8849941678863,0.157409487997282,5.3283536695239857e-05,971.4321659369264,819.2739407352476,0.1965154657006574,0.1657346808613433,22.034329707772425,21.270055040938708,967.7857286637476,967.177095762941,152.94971881029227,130.574377875021,23836.679020204898,7,0.7882499675993683,1952-06-09
1951,38,735.6830449253806,0.4225714285714286,19.22637011735776,0.0260016371471907,45.0,10.0,9.0,9.0,88.0,161.0,0.2194044049488602,574.6830449253806,574.6830449253806,,191.5610149751269,191.5610149751269,191.5610149751269,0.0,0.0,0.0,0.0,0.0,0.0,0.0,45.0,10.0,9.0,9.0,88.0,638.6830449253806,990.0,966.8427321797014,23.157267820298525,0.28947850577094625,0.09913577177578778,989.6113857224534,0.2607299737985637,0.2607299737985637,0.2607299737985637,0.0,22.507923568953252,22.507923568953252,22.507923568953252,22.768653542751817,,0.9299218659697226,0.9299218659697226,0.9299218659697226,0.0,39.30521298353369,39.30521298353369,39.30521298353369,0.0,0.8005135027196272,0.8005135027196272,0.8005135027196272,0.0,0.9721040533372707,0.9721040533372707,0.9721040533372707,0.96,38.21498420957424,38.21498420957424,38.21498420957424,0.0,114.64495262872272,0.15574612043289168,5.542514108738131e-05,794.2548359930772,684.6893499137433,0.2351431346497249,0.2027057220227026,22.805633564718377,22.164985091397508,967.0770193439724,966.6387573996548,125.8773502338299,105.04454597118264,19260.352041625414,7,0.6369164034929039,1952-06-16
1951,39,630.526257809546,0.46871428571428575,11.844501107933896,0.018651008393105042,45.0,10.0,9.0,9.0,88.0,161.0,0.25568540487873165,469.52625780954594,469.52625780954594,,156.508752603182,156.508752603182,156.508752603182,0.0,0.0,0.0,0.0,0.0,0.0,0.0,45.0,10.0,9.0,9.0,88.0,533.526257809546,990.0,966.4221050312382,23.577894968761825,0.22976208595810624,0.06407114652720257,989.7061667675146,0.17377387448841128,0.17377387448841128,0.17377387448841128,0.0,23.110287861788088,23.110287861788088,23.110287861788088,23.2840617362765,,0.9180551893256558,0.9180551893256558,0.9180551893256558,0.0,32.56072829184514,32.56072829184514,32.56072829184514,0.0,0.6631512890396157,0.6631512890396157,0.6631512890396157,0.0,0.97,0.97,0.97,0.96,31.583906443089777,31.583906443089777,31.583906443089777,0.0,94.75171932926933,0.15021758034590266,5.606272339499649e-05,666.8063237852695,601.777842158206,0.2675405917615582,0.2414494198046126,23.268243567388357,22.90894261505313,966.567225295141,966.3071113686328,101.70211143942274,89.20376274224162,15918.288847317248,7,0.526398440718163,1952-06-23
1951,40,560.4052046431797,0.508,8.53844165827484,0.015100799278559713,42.42857142857143,9.142857142857142,8.142857142857142,6.428571428571429,72.57142857142857,138.71428571428572,0.24740297426495123,421.69091892889395,421.69091892889395,,210.84545946444698,210.84545946444698,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,42.42857142857143,9.142857142857142,8.142857142857142,6.428571428571429,72.57142857142857,481.4052046431797,990.0,966.1218234208942,23.878176579105734,0.20543459602634812,0.054338183785778746,989.7402272201879,0.3146949179307116,0.3146949179307116,0.0,0.0,23.303708881362898,23.303708881362898,23.61840379929361,23.61840379929361,,0.9365635957688155,0.9365635957688155,0.0,0.0,45.12828842442985,45.12828842442985,0.0,0.0,0.9191097438784082,0.9191097438784082,0.0,0.0,0.9798539119955755,0.9798539119955755,0.96,0.96,44.21934037846594,44.21934037846594,0.0,0.0,88.43868075693187,0.15784551628094845,5.825836426363439e-05,583.0034913422678,542.0087505502821,0.2761561506764299,0.236058518519383,23.416535649452975,23.20002087960534,966.22351571104,966.0390393774762,91.48863847078093,85.53892335178003,14857.698367164554,7,0.491326004205177,1952-06-30
1951,41,509.1621194789771,0.5442857142857143,7.997674879853394,0.015748267843185445,45.42857142857143,9.428571428571429,8.428571428571429,7.285714285714286,86.28571428571429,156.85714285714286,0.30986553170967224,352.3049766218342,352.3049766218342,,176.1524883109171,176.1524883109171,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,45.42857142857143,9.428571428571429,8.428571428571429,7.285714285714286,86.28571428571429,415.5906909075485,990.0,965.8912295376552,24.108770462344655,0.18220661211352723,0.040460995324366804,989.7773323925621,0.22250795738545476,0.22250795738545476,0.0,0.0,23.663594897521328,23.663594897521328,23.886102854906785,23.886102854906785,,0.9256458743488546,0.9256458743488546,0.0,0.0,37.84645596458109,37.84645596458109,0.0,0.0,0.7708035838000222,0.7708035838000222,0.0,0.0,0.9727644107747838,0.9727644107747838,0.96,0.96,36.82702684134893,36.82702684134893,0.0,0.0,73.65405368269786,0.14426244824581674,5.804310489560379e-05,532.5192229643311,486.0250263913084,0.3826963425752642,0.2535119751142626,23.85788320313739,23.477981178958824,965.9963365033394,965.7871126187608,83.46923455096042,62.38507587039479,12373.88101869324,7,0.40918918712609925,1952-07-07
1951,42,472.17689913823233,0.5717142857142857,3.351422734666999,0.0071146050636666,50.0,10.0,9.0,9.0,108.0,186.0,0.3940105742483296,286.17689913823233,286.17689913823233,,143.08844956911616,143.08844956911616,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,50.0,10.0,9.0,9.0,108.0,355.17689913823233,990.0,965.7247960461219,24.275203953877995,0.1608847105498837,0.02723537982764641,989.8118799096226,0.14500718295317833,0.14500718295317833,0.0,0.0,23.94207668054731,23.94207668054731,24.08708386350049,24.08708386350049,,0.913242102824292,0.913242102824292,0.0,0.0,30.682346908535756,30.682346908535756,0.0,0.0,0.6248950490536814,0.6248950490536814,0.0,0.0,0.97,0.97,0.96,0.96,29.761876501279684,29.761876501279684,0.0,0.0,59.52375300255936,0.12604378643940192,5.777690987102914e-05,486.0250263913084,462.56506724863937,0.4021055915578266,0.3826963425752642,24.000283671848884,23.85788320313739,965.7871126187608,965.6815428026188,62.38507587039479,57.52687543741552,9999.990504429974,7,0.33068751668088536,1952-07-14
1951,43,445.71677066153853,0.6004285714285713,4.515319369387238,0.010168286229428586,50.0,10.0,9.0,9.0,108.0,186.0,0.4175132628286279,259.71677066153853,259.71677066153853,,129.85838533076927,129.85838533076927,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,50.0,10.0,9.0,9.0,108.0,328.71677066153853,990.0,965.605725467977,24.394274532023115,0.15154611023663586,0.02194335413230766,989.8265105356311,0.11955419363645943,0.11955419363645943,0.0,0.0,24.101230874017713,24.101230874017713,24.22078506765417,24.22078506765417,,0.907029978884165,0.907029978884165,0.0,0.0,27.84013138626762,27.84013138626762,0.0,0.0,0.5670087858710309,0.5670087858710309,0.0,0.0,0.97,0.97,0.96,0.96,27.004927444679588,27.004927444679588,0.0,0.0,54.00985488935918,0.12113130053117853,5.776514522513944e-05,459.2604427967548,430.9578316629287,0.431596751084173,0.4049989562944224,24.189147654896587,24.02018719699201,965.6666719925854,965.5393102424832,56.83870606897335,50.893791544725225,9073.655621412341,7,0.3000547493853287,1952-07-21
1951,44,418.05595046766035,0.632,4.007922031248776,0.009701117494928626,48.714285714285715,9.142857142857142,7.714285714285714,7.285714285714286,99.85714285714286,172.71428571428572,0.41267858193586554,245.3416647533746,245.3416647533746,,122.67083237668733,122.67083237668733,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,48.714285714285715,9.142857142857142,7.714285714285714,7.285714285714286,99.85714285714286,310.91309332480324,990.0,965.4812517771044,24.51874822289553,0.1452626401128894,0.0190683329506749,989.8356690269364,0.10667490447713847,0.10667490447713847,0.0,0.0,24.24774234535483,24.24774234535483,24.35441724983197,24.35441724983197,,0.9027128484615884,0.9027128484615884,0.0,0.0,26.337011747949525,26.337011747949525,0.0,0.0,0.5363953512820676,0.5363953512820676,0.0,0.0,0.97,0.97,0.96,0.96,25.546901395511036,25.546901395511036,0.0,0.0,51.09380279102207,0.1223211061106065,5.78401652411133e-05,426.6328809909446,402.90237744418727,0.4425526982784437,0.3746383086443222,24.314030761543425,24.214764039421148,965.5198479644592,965.4130606984988,54.14230645700089,48.57159535362861,8583.758868891706,7,0.28385445995012254,1952-07-28
1951,45,390.84273086946325,0.6635714285714285,3.152205012140842,0.008097109194719957,47.0,8.0,6.0,5.0,89.0,155.0,0.39670418481613556,235.8427308694633,235.8427308694633,,117.92136543473165,117.92136543473165,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,47.0,8.0,6.0,5.0,89.0,296.84273086946325,990.0,965.3540063416727,24.645993658327306,0.1402967726437014,0.017168546173892612,989.8425346811825,0.09853044618737747,0.09853044618737747,0.0,0.0,24.389997893322356,24.389997893322356,24.488528339509735,24.488528339509735,,0.8994081172354349,0.8994081172354349,0.0,0.0,25.369642331509862,25.369642331509862,0.0,0.0,0.5166933265073291,0.5166933265073291,0.0,0.0,0.9699114569689374,0.9699114569689374,0.96,0.96,24.6064062757795,24.6064062757795,0.0,0.0,49.212812551559,0.1258851974464839,5.79608113780132e-05,402.90237744418727,380.8369423592014,0.4069983312012983,0.3847085762641637,24.45361292641423,24.314030761543425,965.4130606984988,965.304184711796,51.85102928817188,47.0065595473511,8267.752508661912,7,0.27340451417532774,1952-08-04
1951,46,372.9881451684561,0.6851428571428572,2.926877359491503,0.007961891198133442,47.0,8.0,6.0,5.0,89.0,155.0,0.4157436706539443,217.9881451684561,217.9881451684561,,169.59451466291293,48.39363050554315,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,47.0,8.0,6.0,5.0,89.0,278.9881451684561,990.0,965.2649407258422,24.735059274157752,0.1339953353786784,0.013597629033691157,989.8524070355877,0.22065647707367408,0.038686951666011896,0.0,0.0,24.366809832671702,24.548779358079365,24.587466309745373,24.587466309745373,,0.9196149916438844,0.3837168036519702,0.0,0.0,37.48021962200545,10.391004686673497,0.0,0.0,0.7633445951528605,0.21162942335383902,0.0,0.0,0.9754486566210981,0.9640200851925267,0.96,0.96,36.620264825343405,10.072834188718092,0.0,0.0,46.6930990140615,0.12520559171577844,5.954707628515166e-05,380.8369423592014,360.34880084276085,0.4301387978466859,0.4069983312012983,24.45361292641423,24.251073068955247,965.304184711796,965.2017440042138,47.72851753768303,45.00486277669014,7844.440634362332,7,0.259406105633675,1952-08-11
1951,47,346.0449919619859,0.714857142857143,3.146822734251592,0.009073810099832314,47.0,8.0,6.0,5.0,89.0,155.0,0.4480596004718042,191.04499196198586,191.04499196198586,,191.04499196198586,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,47.0,8.0,6.0,5.0,89.0,252.04499196198586,990.0,965.13022495981,24.86977504019009,0.12448626065156783,0.00910449919619853,989.8664092401522,0.25849111467280694,0.0,0.0,0.0,24.47769316566951,24.736184280342318,24.736184280342318,24.736184280342318,,0.9319679320999567,0.0,0.0,0.0,42.740777944013004,0.0,0.0,0.0,0.8704842758454786,0.0,0.0,0.0,0.976862722504839,0.96,0.96,0.96,41.75536749501795,0.0,0.0,0.0,41.75536749501795,0.12062840605096,6.070707899772585e-05,353.9823107128336,338.3210417029997,0.4581447231888967,0.4378749878429461,24.54053416076549,24.41275215866011,965.169911553564,965.0916052085148,43.61895149589019,39.92997284840455,7014.901739163015,7,0.2319742638612108,1952-08-18
1951,48,328.68795017147073,0.7418571428571428,2.0992125520234106,0.006373315285788915,47.0,8.0,6.0,5.0,89.0,155.0,0.47164896986461313,173.68795017147073,173.68795017147073,,173.68795017147073,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,47.0,8.0,6.0,5.0,89.0,234.68795017147073,990.0,965.0434397508574,24.956560249142658,0.11836040037329545,0.007368795017147015,989.8742708046096,0.21360208357544044,0.0,0.0,0.0,24.61722897017677,24.830831053752213,24.830831053752213,24.830831053752213,,0.9261734229821686,0.0,0.0,0.0,38.83666191080702,0.0,0.0,0.0,0.7909707110143993,0.0,0.0,0.0,0.9704444889819265,0.96,0.96,0.96,37.6893958876596,0.0,0.0,0.0,37.6893958876596,0.11464813618411707,6.027503780080535e-05,335.4728177879068,323.62655383883583,0.4789471017177073,0.4620344534083663,24.65719933733335,24.563413747024452,965.0773640889396,965.0181327691942,39.250090439502,36.56083133075893,6331.818509126812,7,0.20938553270921997,1952-08-25
1951,49,316.85125758189935,0.7601428571428571,2.5152045659218305,0.008062941352719871,40.0,6.0,4.0,3.0,65.0,118.0,0.3726031497138525,198.8512575818993,198.8512575818993,,198.8512575818993,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,40.0,6.0,4.0,3.0,65.0,248.8512575818993,990.0,964.9842562879095,25.015743712090543,0.12335909269739194,0.010157907240534987,989.8664830000622,0.2801243383564317,0.0,0.0,0.0,24.602102373796217,24.88222671215265,24.88222671215265,24.88222671215265,,0.9344088322285388,0.0,0.0,0.0,44.830193014596134,0.0,0.0,0.0,0.9130385542687602,0.0,0.0,0.0,0.9790141420829002,0.96,0.96,0.96,43.89138388260364,0.0,0.0,0.0,43.89138388260364,0.13847871044608173,6.131008918451544e-05,323.62655383883583,306.020121877383,0.3855955591288881,0.3646177935657385,24.6914274053801,24.545849546789565,965.0181327691942,964.9301006093868,45.42107413324572,41.399332857933,7373.752492277412,7,0.24384102157002024,1952-09-01
1951,50,290.4184965233691,0.799,3.2017361801992474,0.010954004553203915,40.0,6.0,4.0,3.0,65.0,118.0,0.4064212956056674,172.4184965233691,172.4184965233691,,172.4184965233691,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,40.0,6.0,4.0,3.0,65.0,222.4184965233691,990.0,964.8616739860936,25.13832601390652,0.11403001116268217,0.007241849652336872,989.878728139185,0.21053394566200687,0.0,0.0,0.0,24.806520207429497,25.017054153091504,25.017054153091504,25.017054153091504,,0.9258901401867808,0.0,0.0,0.0,38.83769436186977,0.0,0.0,0.0,0.7909917385309526,0.0,0.0,0.0,0.9706160831453313,0.96,0.96,0.96,37.69756817483711,0.0,0.0,0.0,37.69756817483711,0.12977663128962807,6.073067685190332e-05,299.18021087320443,283.6079686159883,0.4160672937923501,0.394411113140132,24.85333407602625,24.74579380002814,964.8967208434927,964.834431874464,39.75605025560005,36.15514117602209,6333.191453372635,7,0.20943093430465062,1952-09-08
1951,51,279.0150870137377,0.8200000000000001,1.7622082393619556,0.006394814588354885,40.0,6.0,4.0,3.0,65.0,118.0,0.42304577629378937,161.01508701373768,161.01508701373768,,161.01508701373768,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,40.0,6.0,4.0,3.0,65.0,211.01508701373768,990.0,964.816060348055,25.183939651945057,0.1100052648514727,0.0061015087013737285,989.8838932264472,0.18361938691323837,0.0,0.0,0.0,24.884213491479006,25.06783287839224,25.06783287839224,25.06783287839224,,0.9216109921524318,0.0,0.0,0.0,36.21475888681031,0.0,0.0,0.0,0.7375714640898229,0.0,0.0,0.0,0.97,0.96,0.96,0.96,35.128316120206,0.0,0.0,0.0,35.128316120206,0.12587121220586975,6.0600794542578895e-05,283.6079686159883,271.2725109404546,0.4349869420639582,0.4160672937923501,24.93604149976487,24.85333407602625,964.834431874464,964.7850900437618,36.15514117602209,33.39767885903137,5901.557108194608,7,0.19515731177892223,1952-09-15
1951,52,261.4493740020168,0.8567142857142857,1.7821227045299597,0.0067825076945162,40.0,6.0,4.0,3.0,65.0,118.0,0.4514096648075053,143.4493740020168,143.4493740020168,,143.4493740020168,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,40.0,6.0,4.0,3.0,65.0,193.4493740020168,990.0,964.7457974960081,25.254202503991873,0.10380564636907948,0.004344937400201614,989.8918494162308,0.1457326390734482,0.0,0.0,0.0,25.000319281149142,25.14605192022259,25.14605192022259,25.14605192022259,,0.9145631889183904,0.0,0.0,0.0,32.16647405683174,0.0,0.0,0.0,0.6551216712185689,0.0,0.0,0.0,0.97,0.96,0.96,0.96,31.201479835126776,0.0,0.0,0.0,31.201479835126776,0.11932200955786047,6.04180312194299e-05,266.78604271350054,258.7976520087449,0.4559546776568619,0.4423019990094433,25.0175486017324,24.965613126792043,964.767144170854,964.735190608035,32.396334485240914,30.60732048763765,5241.848612301299,7,0.17334155463959322,1952-09-22
1951,53,258.7976520087449,0.862,0.0,0.0,40.0,6.0,4.0,3.0,65.0,118.0,0.4559546776568619,140.79765200874488,140.79765200874488,,140.79765200874488,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,40.0,6.0,4.0,3.0,65.0,190.79765200874488,990.0,964.735190608035,25.264809391964945,0.102869767973999,0.0040797652008744,989.8930504668252,0.1403112570576646,0.0,0.0,0.0,25.0175486017324,25.15785985879006,25.15785985879006,25.15785985879006,,0.9134288254391834,0.0,0.0,0.0,31.55393864704913,0.0,0.0,0.0,0.6426464082902063,0.0,0.0,0.0,0.97,0.96,0.96,0.96,30.60732048763765,0.0,0.0,0.0,30.60732048763765,0.1182673809057719,6.038476741259988e-05,258.7976520087449,258.7976520087449,0.4559546776568619,0.4559546776568619,25.0175486017324,25.0175486017324,964.735190608035,964.735190608035,30.60732048763765,30.60732048763765,1469.1513834066072,2,0.17004066937576473,1952-09-29
1952,1,243.4798512915325,0.8841428571428571,2.736622606757245,0.011144337702283316,37.0,5.0,3.0,2.0,50.0,97.0,0.39852948073022965,146.4798512915325,146.4798512915325,,146.4798512915325,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,37.0,5.0,3.0,2.0,50.0,191.4798512915325,990.0,964.6608791077491,25.339120892250794,0.10311053814957553,0.004647985129153228,989.8922414767212,0.15202294187229998,0.0,0.0,0.0,25.079339427099786,25.231362368972082,25.231362368972082,25.231362368972082,,0.9159065629418485,0.0,0.0,0.0,32.99809525036659,0.0,0.0,0.0,0.6720589664025782,0.0,0.0,0.0,0.97,0.96,0.96,0.96,32.00815239285559,0.0,0.0,0.0,32.00815239285559,0.13142960397592138,6.069792250022863e-05,249.7991800258312,239.64129376144416,0.4047716421384398,0.3883119231615149,25.11209690752207,25.025337939486047,964.698795080155,964.6378477625686,33.40975780250413,31.15642425557601,5377.36960199974,7,0.17782306884919774,1952-10-01
1952,2,233.78932725001775,0.9001428571428571,1.8946032898518947,0.008213317334322156,37.0,5.0,3.0,2.0,50.0,97.0,0.4150114001005827,136.78932725001775,136.78932725001775,,136.78932725001775,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,37.0,5.0,3.0,2.0,50.0,181.78932725001775,990.0,964.6027359635001,25.397264036499873,0.09969043901758794,0.003678932725001743,989.8966306282574,0.1325616133263541,0.0,0.0,0.0,25.161333051430933,25.29389466475729,25.29389466475729,25.29389466475729,,0.9117162471681718,0.0,0.0,0.0,30.77445393139862,0.0,0.0,0.0,0.6267709558329658,0.0,0.0,0.0,0.97,0.96,0.96,0.96,29.85122031345666,0.0,0.0,0.0,29.85122031345666,0.12765950456508807,6.061781437466428e-05,239.64129376144416,226.3790707324809,0.4284848404322142,0.4047716421384398,25.22323022122033,25.11209690752207,964.6378477625686,964.5582744243948,31.15642425557601,28.200188388205124,5015.005012660718,7,0.165840112852537,1952-10-08
1952,3,225.32127431025273,0.9158571428571429,2.8694227279010085,0.012431223812251516,37.0,5.0,3.0,2.0,50.0,97.0,0.43067235568269563,128.32127431025273,128.32127431025273,,128.32127431025273,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,37.0,5.0,3.0,2.0,50.0,173.32127431025273,990.0,964.5519276458615,25.448072354138453,0.09670178944767384,0.0028321274310252145,989.9004660831213,0.1167159857161478,0.0,0.0,0.0,25.231822451543614,25.34853843725976,25.34853843725976,25.34853843725976,,0.9077667720265082,0.0,0.0,0.0,28.82525674770901,0.0,0.0,0.0,0.587072438853544,0.0,0.0,0.0,0.97,0.96,0.96,0.96,27.96049904527774,0.0,0.0,0.0,27.96049904527774,0.12405097354473639,6.0524223887064695e-05,234.76788002600708,220.53049583159049,0.4398484646498716,0.413174067888906,25.27140994379572,25.15321044267182,964.608607280156,964.5231829749896,30.069044561532166,26.88245444116747,4697.36383960666,7,0.15533610580709853,1952-10-15
1952,4,239.26631634068525,0.8907142857142858,2.147328571403445,0.008643208102079141,37.0,5.0,3.0,2.0,50.0,97.0,0.40571412764896087,142.26631634068525,142.26631634068525,,142.26631634068525,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,37.0,5.0,3.0,2.0,50.0,187.26631634068525,990.0,964.635597898044,25.364402101955843,0.10162344548397191,0.0042266316340685145,989.894149922882,0.1435868878739816,0.0,0.0,0.0,25.114965136963857,25.258552024837844,25.258552024837844,25.258552024837844,,0.9140476213584005,0.0,0.0,0.0,32.029886057985415,0.0,0.0,0.0,0.6523398382481754,0.0,0.0,0.0,0.97,0.96,0.96,0.96,31.06898947624585,0.0,0.0,0.0,31.06898947624585,0.1297808599074416,6.066054722582788e-05,249.7991800258312,234.76788002600708,0.413174067888906,0.3883119231615149,25.15321044267182,25.025337939486047,964.698795080155,964.608607280156,33.40975780250413,30.069044561532166,5219.590232009303,7,0.17260549709025472,1952-10-22
1952,5,257.6295372123065,0.8618571428571428,5.494287119579574,0.021238015738392457,38.714285714285715,5.571428571428571,3.5714285714285716,2.5714285714285716,51.714285714285715,102.14285714285714,0.39658133383779787,155.4866800694494,155.4866800694494,,155.4866800694494,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,38.714285714285715,5.571428571428571,3.5714285714285716,2.5714285714285716,51.714285714285715,203.34382292659225,990.0,964.7304033945783,25.269596605421707,0.10729776282414807,0.0055486680069449,989.8871535691688,0.1713827208522422,0.0,0.0,0.0,24.985367453738377,25.15675017459062,25.15675017459062,25.15675017459062,,0.9194932583477184,0.0,0.0,0.0,35.03393684576513,0.0,0.0,0.0,0.7135221353516321,0.0,0.0,0.0,0.97,0.96,0.96,0.96,33.98291874039218,0.0,0.0,0.0,33.98291874039218,0.13188038898392992,6.0707227410098314e-05,270.26224589706084,249.7991800258312,0.4243408644857792,0.3748102011247085,25.046521553969654,24.910470301474422,964.7810489835882,964.698795080155,35.925465415094415,31.343795186820536,5709.1303483858865,7,0.18879399300217878,1952-10-29
