WaterYear,WaterWeek,Flow,Exceedance,Flow_difference,Flow_difference_pct,EWRChannelA,EWRChannelC,EWRChannelD,EWRChannelE,EWRChannelFG,EWRTotal,EWRProportion,FlowAvailableForGeneration,FlowCanal,LowFlowShutoff,FlowTurbine1,FlowTurbine2,FlowTurbine3,FlowTurbine4,FlowSpill,SpillChannelA,SpillChannelC,SpillChannelD,SpillChannelE,SpillChannelFG,FlowChannelA,FlowChannelC,FlowChannelD,FlowChannelE,FlowChannelFG,FlowLeftChannel,LevelHeadpond,LevelTailwater,HeadGross,HeadlossLeftChannel,HeadlossCanal,LevelForebay,HeadlossTurbine1,HeadlossTurbine2,HeadlossTurbine3,HeadlossTurbine4,HeadTurbine1,HeadTurbine2,HeadTurbine3,HeadTurbine4,LowHeadShutoff,EffTurbine1,EffTurbine2,EffTurbine3,EffTurbine4,PowerTurbine1,PowerTurbine2,PowerTurbine3,PowerTurbine4,LoadFactorTurbine1,LoadFactorTurbine2,LoadFactorTurbine3,LoadFactorTurbine4,EffGen1,EffGen2,EffGen3,EffGen4,PowerGenerator1,PowerGenerator2,PowerGenerator3,PowerGenerator4,Power,PerfMwPerCumec,PerfMWhPerm3,Flow_max,Flow_min,EWRProportion_max,EWRProportion_min,HeadTurbine1_max,HeadTurbine1_min,LevelTailwater_max,LevelTailwater_min,Power_max,Power_min,Energy,Count,CapFactor,StartDate
1952,48,398.9815491944857,0.6534285714285714,4.450713366464803,0.0110776778153661,52.857142857142854,8.714285714285714,7.714285714285714,5.714285714285714,102.42857142857143,177.42857142857142,0.4445172051671099,221.55297776591428,221.55297776591428,,171.205058830553,50.34791893536127,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,52.857142857142854,8.714285714285714,7.714285714285714,5.714285714285714,102.42857142857143,290.8386920516286,990.0,965.3931477955318,24.60685220446817,0.13817776105861523,0.014310595553182828,989.8475116433882,0.22293502325685946,0.041972869387597186,0.0,0.0,24.23142882459948,24.412390978468743,24.45436384785634,24.45436384785634,,0.9210027665848871,0.3852490154320168,0.0,0.0,37.647937294198115,10.801861539202784,0.0,0.0,0.7667604336903893,0.21999718002449659,0.0,0.0,0.9755192894584314,0.9640907180298599,0.96,0.96,36.782297858817124,10.473143618921696,0.0,0.0,47.25544147773882,0.11851401831753776,5.930913962120855e-05,413.7323824701425,389.1339363713416,0.4728449071180803,0.3546336803385602,24.377495336685637,24.09629219690145,965.4617957211155,965.3456696818566,52.73547183723505,44.67907804158725,7938.914168260121,7,0.26253023043188234,1953-08-26
1952,49,364.7011506967755,0.6935714285714286,6.027920283915121,0.01664212247158563,46.0,7.0,6.0,4.0,75.0,138.0,0.3789526372995962,226.70115069677553,226.70115069677553,,158.62623959700954,68.07491109976596,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,46.0,7.0,6.0,4.0,75.0,285.7011506967755,990.0,965.2235057534838,24.776494246516172,0.13636456331288196,0.015340230139355043,989.8482952065477,0.19283446947729804,0.05743677462400234,0.0,0.0,24.431954983586625,24.56735267843992,24.624789453063922,24.624789453063922,,0.9164329186393624,0.5145717453789463,0.0,0.0,35.01835725174038,14.705305624553645,0.0,0.0,0.7132048320110057,0.29949705956321065,0.0,0.0,0.9742857142857143,0.9657142857142856,0.96,0.96,34.17093705046003,14.264146455817036,0.0,0.0,48.43508350627707,0.13280218824757126,5.943063301451489e-05,380.8369423592014,346.9384943839358,0.3977650281933943,0.362359804553414,24.497777164295645,24.35428491518679,965.304184711796,965.1346924719196,50.92656808232636,45.9423443813499,8137.094029054548,7,0.26908379725709486,1953-09-02
1952,50,335.3680440094821,0.7308571428571428,2.5332427686112817,0.007543895433361171,46.0,7.0,6.0,4.0,75.0,138.0,0.4115929289830821,197.36804400948205,197.36804400948205,,197.36804400948205,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,46.0,7.0,6.0,4.0,75.0,256.36804400948205,990.0,965.0768402200474,24.923159779952602,0.12601199984971626,0.009873030276945444,989.8641149698734,0.2758217326605215,0.0,0.0,0.0,24.511453017165397,24.787274749825915,24.787274749825915,24.787274749825915,,0.9338863958583534,0.0,0.0,0.0,44.30730195632042,0.0,0.0,0.0,0.9023890418802528,0.0,0.0,0.0,0.979004909774685,0.96,0.96,0.96,43.37809679443826,0.0,0.0,0.0,43.37809679443826,0.12932027560031426,6.104959810567144e-05,344.6194637292325,329.2057950036568,0.419190676757276,0.4004416886575698,24.5623335320908,24.434240452333007,965.1230973186462,965.0460289750184,45.44107612486747,41.96306813985888,7287.520261465626,7,0.24098942663576806,1953-09-09
1952,51,319.2371113703504,0.7569999999999999,2.4843178462565043,0.00782558025592797,46.0,7.0,6.0,4.0,75.0,138.0,0.43239947928667,181.23711137035048,181.23711137035048,,181.23711137035048,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,46.0,7.0,6.0,4.0,75.0,240.23711137035048,990.0,964.9961855568517,25.00381444314829,0.12031888689887986,0.008123711137034986,989.8715574019641,0.23259893928977207,0.0,0.0,0.0,24.6427729058226,24.875371845112372,24.875371845112372,24.875371845112372,,0.9289533731041094,0.0,0.0,0.0,40.68850736851349,0.0,0.0,0.0,0.8286865044503765,0.0,0.0,0.0,0.9730289601542975,0.96,0.96,0.96,39.59374023184903,0.0,0.0,0.0,39.59374023184903,0.1239948860741011,6.067981701355695e-05,323.62655383883583,311.8155700798613,0.4425693045560741,0.4264174195938298,24.702031022714408,24.607669878543323,965.0181327691942,964.9590778503992,40.63784497358047,37.83437253169799,6651.748358950636,7,0.21996522351027237,1953-09-16
1952,52,305.5039448139261,0.7757142857142857,3.041946475227454,0.01024711408922603,46.0,7.0,6.0,4.0,75.0,138.0,0.45206727939519137,167.50394481392615,167.50394481392615,,167.50394481392615,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,46.0,7.0,6.0,4.0,75.0,226.50394481392615,990.0,964.929627550998,25.07037244900193,0.11547193894078824,0.006750394481392585,989.8777776665777,0.19907155812769642,0.0,0.0,0.0,24.749078557452034,24.94815011557973,24.94815011557973,24.94815011557973,,0.923925941317366,0.0,0.0,0.0,37.56446896515651,0.0,0.0,0.0,0.7650604677221284,0.0,0.0,0.0,0.97,0.96,0.96,0.96,36.437534896201804,0.0,0.0,0.0,36.437534896201804,0.11919001217398324,6.0422727693041165e-05,311.8155700798613,290.5219447532691,0.4750071465933457,0.4425693045560741,24.85782846942411,24.702031022714408,964.9590778503992,964.8620877790132,37.83437253169799,33.116299511784355,6121.505862561903,7,0.20243074942334335,1953-09-23
1952,53,287.1870699602335,0.8029999999999999,3.3348747930356235,0.0116122038276214,46.0,7.0,6.0,4.0,75.0,138.0,0.4805230263991645,149.1870699602335,149.1870699602335,,149.1870699602335,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,46.0,7.0,6.0,4.0,75.0,208.1870699602335,990.0,964.848748279841,25.151251720159053,0.1090071378268741,0.0049187069960233,989.8860741551772,0.1575091055172856,0.0,0.0,0.0,24.87981676981885,25.037325875336137,25.037325875336137,25.037325875336137,,0.9168859337032926,0.0,0.0,0.0,33.37585282598038,0.0,0.0,0.0,0.6797526033804558,0.0,0.0,0.0,0.97,0.96,0.96,0.96,32.37457724120097,0.0,0.0,0.0,32.37457724120097,0.1127299263357638,6.027960817886519e-05,287.1870699602335,287.1870699602335,0.4805230263991645,0.4805230263991645,24.87981676981885,24.87981676981885,964.848748279841,964.848748279841,32.37457724120097,32.37457724120097,776.9898537888232,1,0.17985876245111648,1953-09-30
1953,1,278.47615797110126,0.8197142857142857,1.9175189290517258,0.006885361217028528,41.0,6.0,4.0,3.0,56.0,110.0,0.39513916406430066,168.47615797110126,168.47615797110126,,168.47615797110126,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,41.0,6.0,4.0,3.0,56.0,219.47615797110126,990.0,964.8139046318845,25.186095368115584,0.11299153523804162,0.006847615797110086,989.8801608489648,0.20103822710871985,0.0,0.0,0.0,24.86521798997172,25.06625621708044,25.06625621708044,25.06625621708044,,0.9244674948738447,0.0,0.0,0.0,37.98114285373908,0.0,0.0,0.0,0.7735466976321604,0.0,0.0,0.0,0.970205297087772,0.96,0.96,0.96,36.849917496610125,0.0,0.0,0.0,36.849917496610125,0.1322956690795011,6.0755080895094575e-05,287.1870699602335,273.7644374568714,0.4018052929805,0.3830256007529573,24.897479030815276,24.805299353153465,964.848748279841,964.7950577498276,38.84350040733489,35.7897565739239,6190.786139430501,7,0.20472176387005625,1953-10-01
1953,2,272.0555449174136,0.8327142857142859,0.9969135347672672,0.0037146844558091432,41.0,6.0,4.0,3.0,56.0,110.0,0.40436131408221015,162.05554491741364,162.05554491741364,,162.05554491741364,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,41.0,6.0,4.0,3.0,56.0,213.05554491741364,990.0,964.7882221796697,25.211777820330344,0.11072542888785687,0.006205554491741315,989.8830690166204,0.18586448425046842,0.0,0.0,0.0,24.90898235270027,25.094846836950733,25.094846836950733,25.094846836950733,,0.9220552742588666,0.0,0.0,0.0,36.50208652717051,0.0,0.0,0.0,0.7434233508588698,0.0,0.0,0.0,0.97,0.96,0.96,0.96,35.4070239313554,0.0,0.0,0.0,35.4070239313554,0.13013885508701453,6.069048164201639e-05,273.7644374568714,266.78604271350054,0.4123154228054132,0.4018052929805,24.944346611728243,24.897479030815276,964.7950577498276,964.767144170854,35.7897565739239,34.227109823093336,5948.380020467706,7,0.19670568850752998,1953-10-08
1953,3,264.0933565891422,0.8514285714285714,0.7718740230519318,0.0029379366188495284,41.0,6.0,4.0,3.0,56.0,110.0,0.41654428780591524,154.09335658914225,154.09335658914225,,154.09335658914225,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,41.0,6.0,4.0,3.0,56.0,205.09335658914225,990.0,964.7563734263566,25.2436265736434,0.10791523531581172,0.005409335658914187,989.8866754290254,0.1680722681076358,0.0,0.0,0.0,24.962229734561078,25.130302002668714,25.130302002668714,25.130302002668714,,0.91892719176969,0.0,0.0,0.0,34.66480680919757,0.0,0.0,0.0,0.7060042119999504,0.0,0.0,0.0,0.97,0.96,0.96,0.96,33.62486260492164,0.0,0.0,0.0,33.62486260492164,0.1273161194273555,6.061389692458803e-05,266.78604271350054,261.382924552137,0.4208385080566299,0.4123154228054132,24.98018428327877,24.944346611728243,964.767144170854,964.7455316982084,34.227109823093336,33.01879356281164,5648.9769176268355,7,0.18680479224956467,1953-10-15
1953,4,267.65420893667493,0.8435714285714285,1.4127980554739403,0.005277529692306286,41.0,6.0,4.0,3.0,56.0,110.0,0.4110218216196956,157.6542089366749,157.6542089366749,,157.6542089366749,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,41.0,6.0,4.0,3.0,56.0,208.6542089366749,990.0,964.7706168357466,25.22938316425328,0.10917201096158581,0.005765420893667429,989.8850625681447,0.17592822066156932,0.0,0.0,0.0,24.938517511736453,25.11444573239802,25.11444573239802,25.11444573239802,,0.9203254056179073,0.0,0.0,0.0,35.48618230227673,0.0,0.0,0.0,0.722732837113579,0.0,0.0,0.0,0.97,0.96,0.96,0.96,34.42159683320843,0.0,0.0,0.0,34.42159683320843,0.12859458444980115,6.064843497438469e-05,271.2725109404546,264.1051871975735,0.4165007176391068,0.4054963019240288,24.962182117304504,24.91430686695627,964.7850900437618,964.7564207487904,35.23151570034941,33.62741048754718,5782.828267979016,7,0.1912310935178246,1953-10-22
1953,5,274.85585081908,0.8275714285714286,1.4356804369674268,0.005138264549229985,40.42857142857143,6.0,4.0,3.0,54.285714285714285,107.71428571428571,0.39206591638462884,167.14156510479424,167.14156510479424,,167.14156510479424,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,40.42857142857143,6.0,4.0,3.0,54.285714285714285,217.57013653336568,990.0,964.7994234032764,25.200576596723685,0.11231881952576861,0.006714156510479372,989.8809670239638,0.19792148825428243,0.0,0.0,0.0,24.883622132433178,25.081543620687462,25.081543620687462,25.081543620687462,,0.9239593055145815,0.0,0.0,0.0,37.68808167523597,0.0,0.0,0.0,0.7675780381921786,0.0,0.0,0.0,0.9701764851155207,0.96,0.96,0.96,36.564425086429175,0.0,0.0,0.0,36.564425086429175,0.1329910509808067,6.0764809359559844e-05,281.3222739992266,271.2725109404546,0.4054963019240288,0.3767920630425851,24.91430686695627,24.834618114355287,964.8252890959968,964.7850900437618,38.42024149596771,35.23151570034941,6142.823414520101,7,0.20313569492460654,1953-10-29
1953,6,271.36321067100704,0.8341428571428572,2.7175285018114437,0.010006015355363027,40.0,6.0,4.0,3.0,53.0,106.0,0.3906582071183578,165.36321067100704,165.36321067100704,,165.36321067100704,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,40.0,6.0,4.0,3.0,53.0,215.363210671007,990.0,964.7854528426841,25.21454715731597,0.11153990189449892,0.006536321067100643,989.8819237770384,0.19352946385976671,0.0,0.0,0.0,24.902941470494593,25.09647093435436,25.09647093435436,25.09647093435436,,0.9233383480680202,0.0,0.0,0.0,37.28990793611158,0.0,0.0,0.0,0.7594685934034944,0.0,0.0,0.0,0.97,0.96,0.96,0.96,36.171210698028226,0.0,0.0,0.0,36.171210698028226,0.13328570331576478,6.076018789401338e-05,275.9224808516464,266.78604271350054,0.3973221347033981,0.3841658703300525,24.933944901218883,24.871853262590715,964.8036899234066,964.767144170854,37.189848257744885,35.1462018694768,6076.763397268743,7,0.20095117054460127,1953-11-05
1953,7,283.9090669535628,0.8112857142857143,4.4331829893810335,0.015164698480340657,40.0,6.0,4.0,3.0,53.0,106.0,0.3741430828955888,177.9090669535628,177.9090669535628,,177.9090669535628,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,40.0,6.0,4.0,3.0,53.0,227.9090669535628,990.0,964.836294779776,25.16370522022401,0.11596782870684849,0.007790906695356229,989.876241264598,0.22516649565207894,0.0,0.0,0.0,24.81477998916973,25.039946484821808,25.039946484821808,25.039946484821808,,0.9276762762000913,0.0,0.0,0.0,40.166904593547834,0.0,0.0,0.0,0.8180632300111574,0.0,0.0,0.0,0.9735618858479475,0.96,0.96,0.96,39.118062643366905,0.0,0.0,0.0,39.118062643366905,0.1375760640582026,6.105212751177994e-05,302.30479186612183,271.2725109404546,0.3907509818540642,0.3506394964686599,24.90362623898864,24.683731778320155,964.9115239593306,964.7850900437618,43.484117683589375,36.151760586388406,6571.83452408564,7,0.21732257024092724,1953-11-12
1953,8,298.16282938868704,0.788,2.1661500339246227,0.007279609812358071,40.0,6.0,4.0,3.0,53.0,106.0,0.35555146830338125,192.16282938868704,192.16282938868704,,192.16282938868704,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,40.0,6.0,4.0,3.0,53.0,242.16282938868704,990.0,964.8933098295165,25.10669017048352,0.12099853886730441,0.009216282938868642,989.8697851781938,0.26134555003495025,0.0,0.0,0.0,24.715129798642405,24.976475348677354,24.976475348677354,24.976475348677354,,0.9325529915656103,0.0,0.0,0.0,43.43543836444051,0.0,0.0,0.0,0.8846321459152852,0.0,0.0,0.0,0.978357570915809,0.96,0.96,0.96,42.49636159731506,0.0,0.0,0.0,42.49636159731506,0.14251616642440665,6.142848776096245e-05,302.30479186612183,294.72326674738565,0.3596594227861051,0.3506394964686599,24.740446106295185,24.683731778320155,964.9115239593306,964.8788930669896,43.484117683589375,41.670386704119466,7139.38874834893,7,0.23609089776286143,1953-11-19
1953,9,341.8965104727231,0.7258571428571429,11.772802088658034,0.0333399204407154,39.42857142857143,5.714285714285714,4.0,3.0,53.285714285714285,105.42857142857143,0.31045165576639333,236.46793904415168,236.46793904415168,,146.5428919323262,89.9250471118255,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,39.42857142857143,5.714285714285714,4.0,3.0,53.285714285714285,285.6107961870088,990.0,965.1094825523635,24.890517447636416,0.13633267440297156,0.017346376496457115,989.8463209491007,0.15980683863116382,0.08041955780338435,0.0,0.0,24.577031558105823,24.6564188389336,24.73683839673699,24.73683839673699,,0.9133054624258647,0.6463715961553335,0.0,0.0,32.38334001349818,19.58645244858364,0.0,0.0,0.6595384931466024,0.3989094185047585,0.0,0.0,0.9727555530608927,0.967041267346607,0.96,0.96,31.537350130757233,18.996400317140985,0.0,0.0,50.533750447898214,0.14756420945743923,5.9487850651230934e-05,370.3647452958713,302.30479186612183,0.3506394964686599,0.2851795602651586,24.71921066538052,24.455119628696096,965.2518237264792,964.9115239593306,55.88873338399312,43.484117683589375,8489.6700752469,7,0.280743058043879,1953-11-26
1953,10,456.61698246612,0.5972857142857143,36.84395581436885,0.07858579726227362,38.0,5.0,4.0,3.0,54.0,104.0,0.23211286416762222,352.61698246612,352.61698246612,,165.54135946406853,165.54135946406853,21.534263537982916,0.0,0.0,0.0,0.0,0.0,0.0,0.0,38.0,5.0,4.0,3.0,54.0,399.61698246612,990.0,965.6520724255084,24.347927574491514,0.17656899479106233,0.04052339649322397,989.7829076087156,0.1982978989938529,0.1982978989938529,0.022971152099185956,0.0,23.932537284213378,23.932537284213378,24.107864031108047,24.130835183207232,,0.9217090324348466,0.9217090324348466,0.13086833687105148,0.0,35.80353188951168,35.80353188951168,4.539461011256975,0.0,0.7291961688291584,0.7291961688291584,0.09245338108466343,0.0,0.9716301489398675,0.9716301489398675,0.9614285714285714,0.96,34.80264956552973,34.80264956552973,4.4032771809192655,0.0,74.0085763119787,0.161341916051446,5.838144571986475e-05,556.2195342976412,373.01012538244936,0.278812806739142,0.1869765328025104,24.4360162892811,23.45377839881813,966.1029879043392,965.2650506269122,92.46882079930457,56.89306505156744,12433.440820412423,7,0.4111587572887706,1953-12-03
1953,11,505.4951956906253,0.5462857142857143,16.2343400654299,0.03278292846652653,43.142857142857146,7.571428571428571,5.714285714285714,3.857142857142857,62.57142857142857,122.85714285714286,0.24425076998454096,382.63805283348245,382.63805283348245,,180.67620919153654,180.67620919153654,21.28563445040938,0.0,0.0,0.0,0.0,0.0,0.0,0.0,43.142857142857146,7.571428571428571,5.714285714285714,3.857142857142857,62.57142857142857,439.06662426205384,990.0,965.8747283806077,24.125271619392215,0.19049199737804964,0.04652761056669642,989.7629803920553,0.23283660817865307,0.23283660817865307,0.02244554822828007,0.0,23.65541540326883,23.65541540326883,23.865806463219204,23.888252011447484,,0.927435186018678,0.927435186018678,0.13077024496440554,0.0,38.89147029193082,38.89147029193082,4.48943071012287,0.0,0.7920869713224199,0.7920869713224199,0.0914344340147224,0.0,0.9722654242185917,0.9722654242185917,0.9614285714285714,0.96,37.822483523050145,37.822483523050145,4.354747788819184,0.0,79.99971483491947,0.15805390722631132,5.810777114778231e-05,550.9983234585969,477.3484869166725,0.2639581007449489,0.188748305706623,23.8132729581965,23.42669532808769,966.0794924555636,965.748068191125,91.44970356520288,73.71114292529334,13439.95209226647,7,0.44444286019399704,1953-12-10
1953,12,535.0932294422573,0.5274285714285715,5.151476561576585,0.009623500574333515,43.142857142857146,7.571428571428571,5.571428571428571,3.5714285714285716,62.714285714285715,122.57142857142857,0.22926248719496473,412.52180087082877,412.52180087082877,,206.26090043541436,206.26090043541436,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,43.142857142857146,7.571428571428571,5.571428571428571,3.5714285714285716,62.714285714285715,468.80751515654305,990.0,966.0079195324901,23.992080467509872,0.20098848054018462,0.052504360174165716,989.7465071592857,0.30133445841229306,0.30133445841229306,0.0,0.0,23.437253168383233,23.437253168383233,23.738587626795525,23.738587626795525,,0.9354302756114986,0.9354302756114986,0.0,0.0,44.34594482872494,44.34594482872494,0.0,0.0,0.9031760657581455,0.9031760657581455,0.0,0.0,0.9788068804948836,0.9788068804948836,0.96,0.96,43.40816130470849,43.40816130470849,0.0,0.0,86.81632260941699,0.16220287626629748,5.8458532673110395e-05,548.1781559247493,516.7730027239134,0.2438207865655777,0.2152584861776184,23.562367003888845,23.343475050460107,966.0668017016612,965.9254785122577,90.49403724803946,82.15677711266848,14585.142198382055,7,0.48231290338564997,1953-12-17
1953,13,562.5900371870435,0.5055714285714286,3.38770515937415,0.0060018604832184,42.0,7.0,5.0,3.0,61.0,118.0,0.2097654416219718,444.59003718704355,444.59003718704355,,158.5061629542192,158.5061629542192,127.57771127860512,0.0,0.0,0.0,0.0,0.0,0.0,0.0,42.0,7.0,5.0,3.0,61.0,498.59003718704355,990.0,966.1316551673416,23.86834483265836,0.2115523215989529,0.05891800743740868,989.7295296709635,0.18177895478054376,0.18177895478054376,0.13440503790536673,0.0,23.416095548841476,23.416095548841476,23.463469465716653,23.59787450362202,,0.9185059192803741,0.9185059192803741,0.7845101231130679,0.0,33.4680405799558,33.4680405799558,26.83205329446469,0.0,0.6816301543779184,0.6816301543779184,0.5464776638383847,0.0,0.9714285714285714,0.9714285714285714,0.9685714285714285,0.96,32.530359235412035,32.530359235412035,26.02709169563075,0.0,91.08781016645482,0.16191839387147425,5.6917837909401833e-05,571.8920920403683,550.9983234585969,0.2141567314748222,0.2063326310021274,23.44111024675256,23.32488188042534,966.1735144141816,966.0794924555636,92.52772150834438,90.76540103643369,15302.75210796441,7,0.506043389813638,1953-12-24
1953,14,639.4349653983775,0.46514285714285714,23.811578407441694,0.035711443460176184,45.42857142857143,7.0,5.857142857142857,3.857142857142857,73.85714285714286,136.0,0.21324559556015402,503.4349653983775,503.4349653983775,,167.8116551327925,167.8116551327925,167.8116551327925,0.0,0.0,0.0,0.0,0.0,0.0,0.0,45.42857142857143,7.0,5.857142857142857,3.857142857142857,73.85714285714286,561.7206796840918,990.0,966.4561648818756,23.543835118124385,0.24574155150412974,0.07487878038259772,989.6793796681133,0.20059207290804376,0.20059207290804376,0.20059207290804376,0.0,23.022622713329632,23.022622713329632,23.022622713329632,23.223214786237673,,0.9221914284428241,0.9221914284428241,0.9221914284428241,0.0,34.92319072346487,34.92319072346487,34.92319072346487,0.0,0.7112666135125227,0.7112666135125227,0.7112666135125227,0.0,0.97,0.97,0.97,0.96,33.87549500176092,33.87549500176092,33.87549500176092,0.0,101.62648500528277,0.15888325927609842,5.6099559232096055e-05,705.8654488603318,577.9502839498093,0.2309822500301651,0.1969213824312056,23.352275354956777,22.644976934874567,966.7234617954412,966.200776277774,113.49082809403484,93.69878326906552,17073.249480887505,7,0.564591583362682,1953-12-31
1953,15,715.3428343037068,0.43142857142857144,10.725169498090818,0.014933772149658357,46.0,7.0,6.0,4.0,76.0,139.0,0.19445146262036853,576.3428343037068,576.3428343037068,,192.11427810123564,192.11427810123564,192.11427810123564,0.0,0.0,0.0,0.0,0.0,0.0,0.0,46.0,7.0,6.0,4.0,76.0,635.3428343037068,990.0,966.7613713372148,23.238628662785214,0.28758029696793364,0.10040522024555643,989.6120144827864,0.2614278500909228,0.2614278500909228,0.2614278500909228,0.0,22.589215295480777,22.589215295480777,22.589215295480777,22.8506431455717,,0.9303428724646012,0.9303428724646012,0.9303428724646012,0.0,39.59100475158538,39.59100475158538,39.59100475158538,0.0,0.8063341089935923,0.8063341089935923,0.8063341089935923,0.0,0.9713849645689682,0.9713849645689682,0.9713849645689682,0.96,38.45991292846872,38.45991292846872,38.45991292846872,0.0,115.37973878540616,0.1612707988279863,5.5611586845811224e-05,748.233943314839,684.6893499137433,0.2030117746354768,0.1857707756269379,22.768713795799336,22.396219027467826,966.8929357732592,966.6387573996548,121.79817567611128,109.58991576497309,19383.796115948233,7,0.6409985488078119,1954-01-07
1953,16,831.8041829658792,0.3838571428571429,14.121942707166893,0.017372055379161342,46.0,7.0,6.0,4.0,76.0,139.0,0.1671888572683312,692.8041829658792,692.8041829658792,,181.00169855091121,181.00169855091121,181.00169855091121,149.79908731314566,0.0,0.0,0.0,0.0,0.0,0.0,46.0,7.0,6.0,4.0,76.0,751.8041829658792,990.0,967.2272167318635,22.772783268136532,0.3537641345399701,0.13853447279819292,989.5077013926618,0.23352568267975493,0.23352568267975493,0.23352568267975493,0.1853073543531512,22.046958978118624,22.046958978118624,22.046958978118624,22.09517730644523,,0.9250243999768509,0.9250243999768509,0.9250243999768509,0.7911331200969506,36.22167296468273,36.22167296468273,36.22167296468273,29.87579484014601,0.7377122803397703,0.7377122803397703,0.7377122803397703,0.6084683266832182,0.9714285714285714,0.9714285714285714,0.9714285714285714,0.9685714285714285,35.19848155698761,35.19848155698761,35.19848155698761,28.979520994941627,134.57496566590447,0.1618050503583334,5.3971214168477504e-05,847.0875422650073,794.2548359930772,0.1750068034854389,0.1640916588483065,22.145979785761657,21.983401828767683,967.28835016906,967.0770193439724,136.78888973876616,130.59817180296565,22608.59423187195,7,0.7476386981439137,1954-01-14
1953,17,847.0875422650073,0.37700000000000006,0.0,0.0,46.0,7.0,6.0,4.0,76.0,139.0,0.1640916588483065,708.0875422650073,708.0875422650073,,177.02188556625183,177.02188556625183,177.02188556625183,177.02188556625183,0.0,0.0,0.0,0.0,0.0,0.0,46.0,7.0,6.0,4.0,76.0,767.0875422650073,990.0,967.28835016906,22.71164983094002,0.3624495171242189,0.1440437711325036,989.4935067117432,0.2217547139156295,0.2217547139156295,0.2217547139156295,0.2217547139156295,21.983401828767683,21.983401828767683,21.983401828767683,21.983401828767683,,0.9237586939621484,0.9237586939621484,0.9237586939621484,0.9237586939621484,35.254868489372726,35.254868489372726,35.254868489372726,35.254868489372726,0.7180217614943528,0.7180217614943528,0.7180217614943528,0.7180217614943528,0.97,0.97,0.97,0.97,34.19722243469154,34.19722243469154,34.19722243469154,34.19722243469154,136.78888973876616,0.1614814088435412,5.366132229184636e-05,847.0875422650073,847.0875422650073,0.1640916588483065,0.1640916588483065,21.983401828767683,21.983401828767683,967.28835016906,967.28835016906,136.78888973876616,136.78888973876616,22980.533476112716,7,0.7599382763264787,1954-01-21
1953,18,892.4519922118791,0.36371428571428577,14.273626559319966,0.01570204525314647,47.285714285714285,7.428571428571429,6.428571428571429,4.428571428571429,83.28571428571429,148.85714285714286,0.16666056424160655,743.5948493547363,743.5948493547363,,185.89871233868408,185.89871233868408,185.89871233868408,185.89871233868408,0.0,0.0,0.0,0.0,0.0,0.0,47.285714285714285,7.428571428571429,6.428571428571429,4.428571428571429,83.28571428571429,804.7377064975934,990.0,967.4698079688476,22.530192031152506,0.3923915784535568,0.1617974246773681,989.4458109968691,0.2447185152157076,0.2447185152157076,0.2447185152157076,0.2447185152157076,21.731284512805864,21.731284512805864,21.731284512805864,21.731284512805864,,0.9269122722419768,0.9269122722419768,0.9269122722419768,0.9269122722419768,36.71716334808513,36.71716334808513,36.71716334808513,36.71716334808513,0.7478037341768865,0.7478037341768865,0.7478037341768865,0.7478037341768865,0.97,0.97,0.97,0.97,35.61564844764257,35.61564844764257,35.61564844764257,35.61564844764257,142.46259379057028,0.15968443277928457,5.3226248179762875e-05,947.0029281802472,847.0875422650073,0.1816424535093951,0.15704272549373,21.983401828767683,21.42484130755363,967.6880117127208,967.28835016906,148.85306835031784,136.78888973876616,23933.715756815807,7,0.7914588543920571,1954-01-28
1953,19,986.2568310498413,0.334,7.239392526020018,0.007382197054652228,49.0,8.0,7.0,5.0,93.0,162.0,0.1642690978758816,824.2568310498413,824.2568310498413,,206.0642077624603,206.0642077624603,206.0642077624603,206.0642077624603,0.0,0.0,0.0,0.0,0.0,0.0,49.0,8.0,7.0,5.0,93.0,888.2568310498413,990.0,967.8450273241994,22.1549726758007,0.46806132030909275,0.20940546483987305,989.322533214851,0.30047388764750005,0.30047388764750005,0.30047388764750005,0.30047388764750005,21.17703200300424,21.17703200300424,21.17703200300424,21.17703200300424,,0.9333810103821493,0.9333810103821493,0.9333810103821493,0.9333810103821493,39.94442035554783,39.94442035554783,39.94442035554783,39.94442035554783,0.8135319828013815,0.8135319828013815,0.8135319828013815,0.8135319828013815,0.9713531982801381,0.9713531982801381,0.9713531982801381,0.9713531982801381,38.80035428139495,38.80035428139495,38.80035428139495,38.80035428139495,155.2014171255798,0.15736359621656998,5.230416053448062e-05,997.6786758623872,971.4321659369264,0.1667640888170038,0.1623769294858068,21.272485054523933,21.103406065620547,967.8907147034496,967.7857286637476,157.058357607687,152.74914441144938,26073.83807709741,7,0.8622300951421101,1954-02-04
1953,20,1038.1196473190753,0.3227142857142857,8.90274188595733,0.008581534238401986,49.0,8.0,7.0,5.0,93.0,162.0,0.15607861516874005,876.1196473190754,876.1196473190754,,219.02991182976885,219.02991182976885,219.02991182976885,219.02991182976885,0.0,0.0,0.0,0.0,0.0,0.0,49.0,8.0,7.0,5.0,93.0,940.1196473190754,990.0,968.01980460586,21.98019539414005,0.5155165017650604,0.25089571785526027,989.2335877803796,0.3394726043637313,0.3394726043637313,0.3394726043637313,0.3394726043637313,20.87431057015601,20.87431057015601,20.87431057015601,20.87431057015601,,0.9358770189047332,0.9358770189047332,0.9358770189047332,0.9358770189047332,41.96152214381876,41.96152214381876,41.96152214381876,41.96152214381876,0.8546134856174901,0.8546134856174901,0.8546134856174901,0.8546134856174901,0.975461348561749,0.975461348561749,0.975461348561749,0.975461348561749,40.9324133740566,40.9324133740566,40.9324133740566,40.9324133740566,163.7296534962264,0.15771648879762235,5.191282588255304e-05,1059.9978690640885,1022.729174239858,0.1583997054942783,0.1528304959169737,20.960986639018383,20.75097327430625,968.0885647313444,967.971434547611,167.30185702607386,161.20909866490402,27506.581787366038,7,0.9096091860901467,1954-02-11
1953,21,1080.0563620836713,0.3087142857142857,9.67554970716479,0.008764536755091128,45.57142857142857,7.428571428571429,5.857142857142857,4.428571428571429,84.42857142857143,147.71428571428572,0.13701095684332867,932.3420763693856,932.3420763693856,,233.08551909234637,233.08551909234637,233.08551909234637,233.08551909234637,0.0,0.0,0.0,0.0,0.0,0.0,45.57142857142857,7.428571428571429,5.857142857142857,4.428571428571429,84.42857142857143,991.1992192265285,990.0,968.1516057094059,21.848394290594197,0.5632254457867464,0.2958736610955084,989.1409008931178,0.3848073251282144,0.3848073251282144,0.3848073251282144,0.3848073251282144,20.604487858583774,20.604487858583774,20.604487858583774,20.604487858583774,,0.9380245029456055,0.9380245029456055,0.9380245029456055,0.9380245029456055,44.16995731782601,44.16995731782601,44.16995731782601,44.16995731782601,0.8995917987337273,0.8995917987337273,0.8995917987337273,0.8995917987337273,0.9787888888103813,0.9787888888103813,0.9787888888103813,0.9787888888103813,43.23471962076955,43.23471962076955,43.23471962076955,43.23471962076955,172.93887848307818,0.16009341217523393,5.153406470852962e-05,1127.726717014242,1059.9978690640885,0.1528304959169737,0.1214833327374914,20.75097327430625,20.30306442628277,968.301426824902,968.0885647313444,181.6645797063553,167.30185702607386,29053.731585157137,7,0.9607715471282122,1954-02-18
1953,22,1278.4123124484481,0.26271428571428573,38.84225872172806,0.030270095660003715,45.57142857142857,7.857142857142857,6.714285714285714,6.142857142857143,90.42857142857143,156.71428571428572,0.1221235302392458,1121.6980267341623,1082.9118563959703,,270.7279640989926,270.7279640989926,270.7279640989926,270.7279640989926,38.78617033819205,10.742469657607245,1.9223443239148772,1.809282730885958,1.752751934371499,22.55932169141247,56.31389822903582,9.779487181057734,8.523568445171673,7.895609077228642,112.98789311998391,1157.5288102512354,990.0,968.7757035218639,21.224296478136143,0.782782742152088,0.45778541331476125,988.7594318445332,0.5186816323754966,0.5186816323754966,0.5186816323754966,0.5186816323754966,19.465046690293793,19.465046690293793,19.465046690293793,19.465046690293793,,0.9384804162538047,0.9384804162538047,0.9384804162538047,0.9384804162538047,48.48342542394486,48.48342542394486,48.48342542394486,48.48342542394486,0.987442472992767,0.987442472992767,0.987442472992767,0.987442472992767,0.9799999999999999,0.9799999999999999,0.9799999999999999,0.9799999999999999,47.513756915465954,47.513756915465954,47.513756915465954,47.513756915465954,190.05502766186382,0.1492231596113153,4.8769855564579185e-05,1399.6225280663384,1166.683447695578,0.1395797514193739,0.106101779030782,20.04275795834321,18.965546774585725,969.1603189368298,968.423862264186,192.0176842348189,186.41466092232224,31929.24464719312,7,1.0558612647881322,1954-02-25
1953,23,1557.1753972128076,0.22385714285714284,45.267124174424715,0.02868488324855419,49.0,9.0,9.0,9.0,107.0,183.0,0.11801415116137505,1374.1753972128076,1100.0,,275.0,275.0,275.0,275.0,274.1753972128075,48.381500316756366,8.624007346809476,12.354748317682567,13.484035928498733,191.3311053030604,97.38150031675637,17.624007346809474,21.354748317682567,22.484035928498734,298.3311053030603,1236.3602559812484,990.0,969.6693358986876,20.33066410131247,0.9099414671504731,0.48,988.6100585328495,0.5349,0.5349,0.5349,0.5349,18.40582263416199,18.40582263416199,18.40582263416199,18.40582263416199,,0.9351628263091281,0.9351628263091281,0.9351628263091281,0.9351628263091281,46.421990866443295,46.421990866443295,46.421990866443295,46.421990866443295,0.9454580624530201,0.9454580624530201,0.9454580624530201,0.9454580624530201,0.9799999999999999,0.9799999999999999,0.9799999999999999,0.9799999999999999,45.49355104911443,45.49355104911443,45.49355104911443,45.49355104911443,181.97420419645772,0.11750308922762846,4.595308186779235e-05,1716.4923972873114,1431.7953534582748,0.1278115615880387,0.1066127646642695,18.84434199478232,17.87475822701503,970.1840523604668,969.2642619111728,186.5877671267152,176.36327115695877,30571.666305004896,7,1.0109678010914318,1954-03-04
1953,24,1967.0046640466633,0.1794285714285714,60.389209868943816,0.030928980456578197,49.0,9.0,9.0,9.0,107.0,183.0,0.09342578780915996,1784.0046640466633,1100.0,,275.0,275.0,275.0,275.0,684.0046640466633,51.0,9.0,16.0,33.639573641639174,574.365090405024,100.0,18.0,25.0,42.639573641639174,681.365090405024,1243.0,990.0,970.9612326431865,19.038767356813455,0.9262894125183111,0.48,988.5937105874816,0.5349,0.5349,0.5349,0.5349,17.09757794429518,17.09757794429518,17.09757794429518,17.09757794429518,,0.9293035299402698,0.9293035299402698,0.9293035299402698,0.9293035299402698,42.85315815512738,42.85315815512738,42.85315815512738,42.85315815512738,0.8727730785158325,0.8727730785158325,0.8727730785158325,0.8727730785158325,0.9771771306132156,0.9771771306132156,0.9771771306132156,0.9771771306132156,41.87708063712421,41.87708063712421,41.87708063712421,41.87708063712421,167.50832254849684,0.08566094988136452,4.230008145164062e-05,2139.216866369918,1767.625484109115,0.1035287178450203,0.085545324028104,17.70955902343689,16.622769875554347,971.4360407119274,970.3492515640448,174.57449193961588,161.99844653927602,28141.39818814747,7,0.9306017919360935,1954-03-11
1953,25,2308.827045297439,0.1427142857142857,51.08340292488213,0.02180600188474317,49.0,9.0,9.0,9.0,107.0,183.0,0.0794491477964723,2125.827045297439,1100.0,,275.0,275.0,275.0,275.0,1025.8270452974389,51.0,8.999999999999998,16.0,50.450510424464206,899.3765348729747,100.0,18.0,25.0,59.450510424464206,1006.3765348729747,1243.0,990.0,971.8454445920974,18.15455540790273,0.9262894125183111,0.48,988.5937105874816,0.5349,0.5349,0.5349,0.5349,16.213365995384454,16.213365995384454,16.213365995384454,16.213365995384454,,0.9246458351468296,0.9246458351468296,0.9246458351468296,0.9246458351468296,40.43276888110994,40.43276888110994,40.43276888110994,40.43276888110994,0.8234779812853349,0.8234779812853349,0.8234779812853349,0.8234779812853349,0.9723840210457694,0.9723840210457694,0.9723840210457694,0.9723840210457694,39.31729126211817,39.31729126211817,39.31729126211817,39.31729126211817,157.26916504847267,0.06834472940695811,3.971443561830118e-05,2496.800686844093,2161.5709846171685,0.0846606478817121,0.0732937959222161,16.568811659095438,15.759636515789104,972.2991740716926,971.4899989283864,161.37623057940965,151.92334711382605,26421.219728143413,7,0.8737175836026261,1954-03-18
1953,26,2845.2147590133163,0.09799999999999999,91.78888368397182,0.03208670774064396,49.0,9.0,9.0,9.0,107.0,183.0,0.06464963803663705,2662.2147590133163,1100.0,,275.0,275.0,275.0,275.0,1562.2147590133159,50.99999999999999,9.000000000000002,16.0,69.24828134180733,1416.9664776715088,100.0,18.0,25.0,78.24828134180733,1523.9664776715088,1243.0,990.0,973.1401735562391,16.859826443760962,0.9262894125183111,0.48,988.5937105874816,0.5349,0.5349,0.5349,0.5349,14.918637031242685,14.918637031242685,14.918637031242685,14.918637031242685,,0.9121620136630836,0.9121620136630836,0.9121620136630836,0.9121620136630836,36.70772095061615,36.70772095061615,36.70772095061615,36.70772095061615,0.7476114246561334,0.7476114246561334,0.7476114246561334,0.7476114246561334,0.97,0.97,0.97,0.97,35.606489322097666,35.606489322097666,35.606489322097666,35.606489322097666,142.42595728839066,0.05045554744736357,3.5966150830401684e-05,3139.322872631896,2554.4498794101723,0.0716396909859335,0.0582928253717908,15.62048329235369,14.208720894921946,973.8500896925598,972.438327295128,150.33966906510696,134.45901186847416,23927.56082444963,7,0.7912553182688369,1954-03-25
1953,27,3420.2632130010056,0.06157142857142857,55.83168909969579,0.016555549955708942,54.0,13.0,14.0,19.0,117.0,217.0,0.06349432116685254,3203.2632130010056,1100.0,,275.0,275.0,275.0,275.0,2103.263213001005,46.00000000000001,5.0,11.0,61.0,1980.2632130010054,100.0,18.0,25.0,80.0,2097.263213001005,1243.0,990.0,974.4515101418355,15.54848985816456,0.9262894125183111,0.48,988.5937105874816,0.5349,0.5349,0.5349,0.5349,13.607300445646283,13.607300445646283,13.607300445646283,13.607300445646283,,0.895632613456244,0.895632613456244,0.895632613456244,0.895632613456244,32.8697094648253,32.8697094648253,32.8697094648253,32.8697094648253,0.6694441846196598,0.6694441846196598,0.6694441846196598,0.6694441846196598,0.97,0.97,0.97,0.97,31.88361818088054,31.88361818088054,31.88361818088054,31.88361818088054,127.53447272352216,0.03733577024163973,3.220567493018236e-05,3530.1446963297662,3227.9047484993603,0.0672262711905865,0.0614705681117296,14.014917191852184,13.374456350021084,974.6843542374606,974.0438933956297,132.30839982589617,124.81841042069186,21425.79141755172,7,0.708524848464012,1954-04-01
1953,28,3759.8441889972432,0.046571428571428576,41.442083194002734,0.011169939652876257,63.142857142857146,13.571428571428571,16.285714285714285,22.428571428571427,146.14285714285714,261.57142857142856,0.06943601577044381,3498.272760425815,1100.0,,275.0,275.0,275.0,275.0,2398.272760425815,36.857142857142854,4.428571428571426,8.714285714285714,57.57142857142857,2290.7013318543864,100.0,18.0,25.0,80.0,2436.8441889972432,1243.0,990.0,975.1710984004941,14.82890159950588,0.9262894125183111,0.48,988.5937105874816,0.5349,0.5349,0.5349,0.5349,12.887712186987601,12.887712186987601,12.887712186987601,12.887712186987601,,0.8831248080553632,0.8831248080553632,0.8831248080553632,0.8831248080553632,30.696317957590935,30.696317957590935,30.696317957590935,30.696317957590935,0.625179591804296,0.625179591804296,0.625179591804296,0.625179591804296,0.97,0.97,0.97,0.97,29.775428418863203,29.775428418863203,29.775428418863203,29.775428418863203,119.10171367545283,0.031697919169405876,3.0076190322084046e-05,3811.676948218156,3618.6658099503607,0.0775680014016096,0.0575116547422986,13.18687589496789,12.777876101971849,975.28093448551,974.8719346925138,122.6478285484926,117.7830775341574,20009.087897476074,7,0.6616761870858491,1954-04-08
1953,29,3578.417258477993,0.053285714285714283,50.123747973963155,0.013959062575294114,70.0,14.0,18.0,25.0,168.0,295.0,0.08251380368565873,3283.417258477993,1100.0,,275.0,275.0,275.0,275.0,2183.417258477993,30.000000000000018,4.0,7.0,55.0,2087.417258477993,100.0,18.0,25.0,80.0,2255.4172584779935,1243.0,990.0,974.7866460953462,15.213353904653834,0.9262894125183111,0.48,988.5937105874816,0.5349,0.5349,0.5349,0.5349,13.272164492135559,13.272164492135559,13.272164492135559,13.272164492135559,,0.8900886686177781,0.8900886686177781,0.8900886686177781,0.8900886686177781,31.862507174106927,31.862507174106927,31.862507174106927,31.862507174106927,0.6489308996763122,0.6489308996763122,0.6489308996763122,0.6489308996763122,0.97,0.97,0.97,0.97,30.906631958883725,30.906631958883725,30.906631958883725,30.906631958883725,123.62652783553487,0.034601833793683555,3.1218820160488615e-05,3773.148259641381,3452.248381930785,0.0854515571776476,0.0781840467694842,13.5395223495808,12.859520227765522,975.1992903597162,974.5192882379008,126.73834982790392,118.7780649377316,20769.25667636986,7,0.6868140435307494,1954-04-15
1953,30,3233.4837966624186,0.07185714285714286,53.1575273612794,0.016435589471398886,70.0,14.0,18.0,25.0,168.0,295.0,0.09134578653791468,2938.4837966624186,1100.0,,275.0,275.0,275.0,275.0,1838.4837966624186,30.0,4.0,6.999999999999994,55.0,1742.4837966624186,100.0,18.0,25.0,80.0,1910.4837966624186,1243.0,990.0,974.0507762044625,15.94922379553743,0.9262894125183111,0.48,988.5937105874816,0.5349,0.5349,0.5349,0.5349,14.008034383019153,14.008034383019153,14.008034383019153,14.008034383019153,,0.9015703807241637,0.9015703807241637,0.9015703807241637,0.9015703807241637,34.062579829330936,34.062579829330936,34.062579829330936,34.062579829330936,0.6937388967277175,0.6937388967277175,0.6937388967277175,0.6937388967277175,0.97,0.97,0.97,0.97,33.040702434451006,33.040702434451006,33.040702434451006,33.040702434451006,132.16280973780403,0.04095458830754424,3.337444690348586e-05,3417.233058807453,3080.145690401829,0.0957746904372938,0.0863271526768353,14.351562369270477,13.613721486675438,974.4450891008064,973.7072482182112,136.04970883852687,127.60439966720098,22203.352035951077,7,0.734237831876689,1954-04-22
1953,31,2874.6200344912804,0.09571428571428572,44.4280879577281,0.015343859278703728,66.42857142857143,14.0,17.285714285714285,23.571428571428573,192.28571428571428,313.57142857142856,0.10928778843383635,2561.048605919852,1100.0,,275.0,275.0,275.0,275.0,1461.0486059198518,33.57142857142857,4.000000000000001,7.714285714285714,56.42857142857143,1359.334320205566,100.0,18.0,25.0,80.0,1551.6200344912802,1243.0,990.0,973.2111518073928,16.788848192607265,0.9262894125183111,0.48,988.5937105874816,0.5349,0.5349,0.5349,0.5349,14.847658780088988,14.847658780088988,14.847658780088988,14.847658780088988,,0.9114443412848104,0.9114443412848104,0.9114443412848104,0.9114443412848104,36.49856560580066,36.49856560580066,36.49856560580066,36.49856560580066,0.7433516416660011,0.7433516416660011,0.7433516416660011,0.7433516416660011,0.97,0.97,0.97,0.97,35.40360863762663,35.40360863762663,35.40360863762663,35.40360863762663,141.61443455050653,0.04933584491845731,3.57612208460875e-05,3020.841272673107,2769.1490746977324,0.1159200864023685,0.0976549157576087,15.102243855452675,14.49471096378806,973.5640996236936,972.956566732029,144.47964550046626,137.6485982143186,23791.2250044851,7,0.7867468586139252,1954-04-29
1953,32,2587.213332455211,0.11757142857142856,45.57419634488743,0.017675918018178756,62.142857142857146,13.714285714285714,15.857142857142858,21.285714285714285,195.14285714285714,308.14285714285717,0.11901140584735607,2279.0704753123537,1100.0,,275.0,275.0,275.0,275.0,1179.0704753123537,37.857142857142854,4.285714285714286,9.142857142857144,58.714285714285715,1069.0704753123537,100.0,18.0,25.0,80.0,1264.2133324552108,1243.0,990.0,972.5174114921332,17.482588507866744,0.9262894125183111,0.48,988.5937105874816,0.5349,0.5349,0.5349,0.5349,15.541399095348465,15.541399095348465,15.541399095348465,15.541399095348465,,0.9189209003654611,0.9189209003654611,0.9189209003654611,0.9189209003654611,38.51737094806578,38.51737094806578,38.51737094806578,38.51737094806578,0.7844678400828061,0.7844678400828061,0.7844678400828061,0.7844678400828061,0.9700845319007118,0.9700845319007118,0.9700845319007118,0.9700845319007118,37.36518471235047,37.36518471235047,37.36518471235047,37.36518471235047,149.46073884940188,0.05788516655445813,3.7742610820556026e-05,2716.0232486595064,2450.1297002835204,0.1262301336475157,0.111856664727815,15.872290621280165,15.230478607958837,972.8283319795228,972.1865199662016,153.2751142000552,145.92409416417135,25109.404126699515,7,0.8303374380522327,1954-05-06
1953,33,2289.861088881044,0.14457142857142857,37.47231249262177,0.01631928445309553,55.0,13.0,13.0,17.0,178.0,276.0,0.12063744806007673,2013.8610888810438,1100.0,,275.0,275.0,275.0,275.0,913.8610888810438,45.0,5.0,12.0,56.288545329629514,795.5725435514142,100.0,18.0,25.0,73.28854532962951,973.5725435514142,1243.0,990.0,971.799664697299,18.20033530270093,0.9262894125183111,0.48,988.5937105874816,0.5349,0.5349,0.5349,0.5349,16.25914589018265,16.25914589018265,16.25914589018265,16.25914589018265,,0.9250955465331095,0.9250955465331095,0.9250955465331095,0.9250955465331095,40.56575561903734,40.56575561903734,40.56575561903734,40.56575561903734,0.8261864688194976,0.8261864688194976,0.8261864688194976,0.8261864688194976,0.9726186468819497,0.9726186468819497,0.9726186468819497,0.9726186468819497,39.455412709917724,39.455412709917724,39.455412709917724,39.455412709917724,157.8216508396709,0.06900695405893068,3.985395223224012e-05,2395.739198274402,2187.823512835168,0.1261527716384836,0.1152045265189118,16.505443487534755,16.00357803992278,972.055232547559,971.553367099947,160.6463757322684,154.89919141005737,26514.037341064708,7,0.8767869491092827,1954-05-13
1953,34,2035.4416261389451,0.17271428571428574,38.02461149241143,0.01871282186524076,55.0,13.0,13.0,17.0,178.0,276.0,0.13575829280513887,1759.4416261389451,1100.0,,275.0,275.0,275.0,275.0,659.4416261389453,45.0,5.0,12.0,40.617781320152424,556.8238448187928,100.0,18.0,25.0,57.617781320152424,734.8238448187928,1243.0,990.0,971.173118808564,18.82688119143599,0.9262894125183111,0.48,988.5937105874816,0.5349,0.5349,0.5349,0.5349,16.88569177891771,16.88569177891771,16.88569177891771,16.88569177891771,,0.9282215399472439,0.9282215399472439,0.9282215399472439,0.9282215399472439,42.271414005150994,42.271414005150994,42.271414005150994,42.271414005150994,0.8609249288218125,0.8609249288218125,0.8609249288218125,0.8609249288218125,0.9760924928821811,0.9760924928821811,0.9760924928821811,0.9760924928821811,41.2613429772408,41.2613429772408,41.2613429772408,41.2613429772408,165.0453719089632,0.08121910479439752,4.167812421943515e-05,2139.216866369918,1921.651232388288,0.1436264788054066,0.1290191772227143,17.211937375150335,16.622769875554347,971.4360407119274,970.8468732123314,168.84347020878278,161.99844653927602,27727.622480705813,7,0.9169187328275732,1954-05-20
1953,35,1756.366479619244,0.20085714285714285,39.41965053816356,0.022407503453414884,54.42857142857143,12.714285714285714,12.714285714285714,15.857142857142858,161.42857142857142,257.14285714285717,0.1461033172207921,1499.223622476387,1100.0,,275.0,275.0,275.0,275.0,399.22362247638694,45.57142857142857,5.285714285714286,12.285714285714286,24.62106870097553,311.45969663255426,100.0,18.0,25.0,40.47821155811839,472.88826806112564,1243.0,990.0,970.3128763187699,19.687123681230123,0.9262894125183111,0.48,988.5937105874816,0.5349,0.5349,0.5349,0.5349,17.745934268711842,17.745934268711842,17.745934268711842,17.745934268711842,,0.9325860297192224,0.9325860297192224,0.9325860297192224,0.9325860297192224,44.63416720420033,44.63416720420033,44.63416720420033,44.63416720420033,0.909046175238296,0.909046175238296,0.909046175238296,0.909046175238296,0.9797592307314734,0.9797592307314734,0.9797592307314734,0.9797592307314734,43.73095854869591,43.73095854869591,43.73095854869591,43.73095854869591,174.92383419478364,0.09986058328792442,4.417268540272313e-05,1871.701607458672,1645.7136786211431,0.1616085724394385,0.125170447629693,18.103427933474897,17.373313086461387,970.6854975010204,969.9553826540068,178.80490613961223,170.7359563652355,29387.204144723648,7,0.971799078859909,1954-05-27
1953,36,1495.52551556628,0.23142857142857146,36.227887021035095,0.024206465332534042,53.0,12.0,12.0,13.0,120.0,210.0,0.14072829477525703,1285.52551556628,1100.0,,275.0,275.0,275.0,275.0,185.52551556628015,39.30634131429692,5.813211995705285,9.832836637915308,11.484912868388772,119.08821274997386,92.30634131429692,17.813211995705284,21.83283663791531,24.484912868388772,239.08821274997385,1231.9523899479175,990.0,969.4701593579833,20.529840642016634,0.9018086320965939,0.48,988.6181913679033,0.5349,0.5349,0.5349,0.5349,18.61313200992003,18.61313200992003,18.61313200992003,18.61313200992003,,0.9358513658312482,0.9358513658312482,0.9358513658312482,0.9358513658312482,46.97888642690494,46.97888642690494,46.97888642690494,46.97888642690494,0.9568001308941944,0.9568001308941944,0.9568001308941944,0.9568001308941944,0.9799999999999999,0.9799999999999999,0.9799999999999999,0.9799999999999999,46.03930869836684,46.03930869836684,46.03930869836684,46.03930869836684,184.15723479346735,0.1234932879292785,4.6504352220572574e-05,1609.5195834351923,1392.1184694738974,0.1508492305826257,0.1304737153628151,18.993582909136983,18.220362702537265,969.8384478849443,969.1360750552234,188.15987812191307,180.03080638860058,30938.41544530252,7,1.0230957488525965,1954-06-03
