WaterYear,WaterWeek,Flow,Exceedance,Flow_difference,Flow_difference_pct,EWRChannelA,EWRChannelC,EWRChannelD,EWRChannelE,EWRChannelFG,EWRTotal,EWRProportion,FlowAvailableForGeneration,FlowCanal,LowFlowShutoff,FlowTurbine1,FlowTurbine2,FlowTurbine3,FlowTurbine4,FlowSpill,SpillChannelA,SpillChannelC,SpillChannelD,SpillChannelE,SpillChannelFG,FlowChannelA,FlowChannelC,FlowChannelD,FlowChannelE,FlowChannelFG,FlowLeftChannel,LevelHeadpond,LevelTailwater,HeadGross,HeadlossLeftChannel,HeadlossCanal,LevelForebay,HeadlossTurbine1,HeadlossTurbine2,HeadlossTurbine3,HeadlossTurbine4,HeadTurbine1,HeadTurbine2,HeadTurbine3,HeadTurbine4,LowHeadShutoff,EffTurbine1,EffTurbine2,EffTurbine3,EffTurbine4,PowerTurbine1,PowerTurbine2,PowerTurbine3,PowerTurbine4,LoadFactorTurbine1,LoadFactorTurbine2,LoadFactorTurbine3,LoadFactorTurbine4,EffGen1,EffGen2,EffGen3,EffGen4,PowerGenerator1,PowerGenerator2,PowerGenerator3,PowerGenerator4,Power,PerfMwPerCumec,PerfMWhPerm3,Flow_max,Flow_min,EWRProportion_max,EWRProportion_min,HeadTurbine1_max,HeadTurbine1_min,LevelTailwater_max,LevelTailwater_min,Power_max,Power_min,Energy,Count,CapFactor,StartDate
1954,28,3475.665924239644,0.058428571428571434,22.290718914989935,0.006405426448394328,70.0,14.0,18.0,25.0,168.0,295.0,0.08488888560881283,3180.665924239644,1100.0,,275.0,275.0,275.0,275.0,2080.665924239644,29.999999999999993,4.0,6.999999999999998,55.0,1984.6659242396438,100.0,18.0,25.0,80.0,2152.665924239644,1243.0,990.0,974.5689111251744,15.431088874825573,0.9262894125183111,0.48,988.5937105874816,0.5349,0.5349,0.5349,0.5349,13.489899462307296,13.489899462307296,13.489899462307296,13.489899462307296,,0.8937386187759359,0.8937386187759359,0.8937386187759359,0.8937386187759359,32.515880745837144,32.515880745837144,32.515880745837144,32.515880745837144,0.6622378970638929,0.6622378970638929,0.6622378970638929,0.6622378970638929,0.97,0.97,0.97,0.97,31.540404323462035,31.540404323462035,31.540404323462035,31.540404323462035,126.16161729384812,0.036307928930292555,3.185899426612326e-05,3537.052200710891,3417.233058807453,0.0863271526768353,0.0834027838041829,13.613721486675438,13.359819019308697,974.698991568173,974.4450891008064,127.60439966720098,124.64860518013762,21195.151705366487,7,0.7008978738547118,1955-04-08
1954,29,3247.842009183926,0.071,38.42089037055887,0.011804957169260642,70.0,14.0,18.0,25.0,168.0,295.0,0.09086385142046424,2952.842009183926,1100.0,,275.0,275.0,275.0,275.0,1852.8420091839266,29.999999999999993,4.0,7.0,55.0,1756.8420091839266,100.0,18.0,25.0,80.0,1924.8420091839266,1243.0,990.0,974.0856481996876,15.914351800312406,0.9262894125183111,0.48,988.5937105874816,0.5349,0.5349,0.5349,0.5349,13.973162387794131,13.973162387794131,13.973162387794131,13.973162387794131,,0.9013848530653759,0.9013848530653759,0.9013848530653759,0.9013848530653759,33.96920587146853,33.96920587146853,33.96920587146853,33.96920587146853,0.6918371867916199,0.6918371867916199,0.6918371867916199,0.6918371867916199,0.97,0.97,0.97,0.97,32.950129695324485,32.950129695324485,32.950129695324485,32.950129695324485,131.80051878129794,0.0406055643074636,3.3282959288206546e-05,3355.917451239844,3148.286826213541,0.0937017547269661,0.0879044268180709,14.18708376558697,13.743652178902032,974.3151584085796,973.8717268218948,134.21847348429853,129.12544939112027,22142.48715525805,7,0.732225104340544,1955-04-15
1954,30,2981.536820480335,0.08814285714285712,39.31920356124147,0.013159926860166957,70.0,14.0,18.0,25.0,168.0,295.0,0.09901685742053734,2686.536820480335,1100.0,,275.0,275.0,275.0,275.0,1586.5368204803347,30.0,4.0,7.0,55.0,1490.5368204803347,100.0,18.0,25.0,80.0,1658.5368204803347,1243.0,990.0,973.469226808056,16.530773191944053,0.9262894125183111,0.48,988.5937105874816,0.5349,0.5349,0.5349,0.5349,14.589583779425777,14.589583779425777,14.589583779425777,14.589583779425777,,0.9085829633028031,0.9085829633028031,0.9085829633028031,0.9085829633028031,35.751414000506024,35.751414000506024,35.751414000506024,35.751414000506024,0.7281347046946236,0.7281347046946236,0.7281347046946236,0.7281347046946236,0.97,0.97,0.97,0.97,34.67887158049084,34.67887158049084,34.67887158049084,34.67887158049084,138.71548632196337,0.04658028984423467,3.5029163212617005e-05,3112.6233083653137,2873.0524012848505,0.1026782525331155,0.0947753617365693,14.851442722311385,14.273168119013796,973.785642468468,973.2073678651705,141.6538787424835,135.17611366540902,23304.201702089842,7,0.7706415906775741,1955-04-22
1954,31,2734.6894039621807,0.106,32.49047879650276,0.0118601392315812,59.285714285714285,13.285714285714286,14.428571428571429,19.285714285714285,175.14285714285714,281.42857142857144,0.10290599069585973,2453.260832533609,1100.0,,275.0,275.0,275.0,275.0,1353.2608325336091,40.714285714285715,4.714285714285714,10.571428571428571,60.714285714285715,1236.5465468193233,100.0,18.0,25.0,80.0,1411.6894039621804,1243.0,990.0,972.8733882164605,17.126611783539552,0.9262894125183111,0.48,988.5937105874816,0.5349,0.5349,0.5349,0.5349,15.185422371021275,15.185422371021275,15.185422371021275,15.185422371021275,,0.9151263721592048,0.9151263721592048,0.9151263721592048,0.9151263721592048,37.47892020565708,37.47892020565708,37.47892020565708,37.47892020565708,0.7633181304614477,0.7633181304614477,0.7633181304614477,0.7633181304614477,0.97,0.97,0.97,0.97,36.35455259948737,36.35455259948737,36.35455259948737,36.35455259948737,145.41821039794948,0.053217955136881476,3.6721770302512494e-05,2831.488197054909,2645.619049709331,0.1052515394357326,0.0996696070001673,15.400419777838458,14.951770111831928,973.1070404756498,972.6583908096432,147.84397502931463,142.78567091983956,24430.259346855513,7,0.8078789466552749,1955-04-29
1954,32,2508.0157726005823,0.12371428571428571,33.510153356820084,0.01336626753668293,55.0,13.0,13.0,17.0,178.0,276.0,0.11011568752104561,2232.0157726005823,1100.0,,275.0,275.0,275.0,275.0,1132.0157726005823,44.99999999999999,5.0,12.0,63.0,1007.0157726005822,100.0,18.0,25.0,80.0,1185.0157726005823,1243.0,990.0,972.3262449683463,17.673755031653773,0.9262894125183111,0.48,988.5937105874816,0.5349,0.5349,0.5349,0.5349,15.732565619135496,15.732565619135496,15.732565619135496,15.732565619135496,,0.920956823843793,0.920956823843793,0.920956823843793,0.920956823843793,39.07666296321175,39.07666296321175,39.07666296321175,39.07666296321175,0.7958587161550253,0.7958587161550253,0.7958587161550253,0.7958587161550253,0.9702255563592429,0.9702255563592429,0.9702255563592429,0.9702255563592429,37.91330576247826,37.91330576247826,37.91330576247826,37.91330576247826,151.65322304991304,0.06052265983687053,3.8296268446947736e-05,2591.896796157977,2411.0479762115906,0.1144730435574619,0.1064857213485971,15.966625817315837,15.530094182962436,972.5287164045192,972.092184770166,154.44405840042324,149.31327894518964,25477.741472385387,7,0.8425179058328501,1955-05-06
1954,33,2315.8957290262333,0.14142857142857143,21.419984084376342,0.009238069987385956,55.0,13.0,13.0,17.0,178.0,276.0,0.11921159785571933,2039.8957290262333,1100.0,,275.0,275.0,275.0,275.0,939.8957290262333,45.0,5.0,12.0,57.89212823712307,820.0036007891102,100.0,18.0,25.0,74.89212823712306,998.0036007891102,1243.0,990.0,971.8625069321323,18.137493067867695,0.9262894125183111,0.48,988.5937105874816,0.5349,0.5349,0.5349,0.5349,16.196303655349418,16.196303655349418,16.196303655349418,16.196303655349418,,0.9247825922036401,0.9247825922036401,0.9247825922036401,0.9247825922036401,40.39506211739712,40.39506211739712,40.39506211739712,40.39506211739712,0.8227100227575787,0.8227100227575787,0.8227100227575787,0.8227100227575787,0.9722710022757578,0.9722710022757578,0.9722710022757578,0.9722710022757578,39.27508551991104,39.27508551991104,39.27508551991104,39.27508551991104,157.10034207964415,0.06786390184327598,3.967180355546569e-05,2363.830877770248,2261.108087620956,0.1220640452842728,0.1167596221013683,16.328549686327726,16.080598123898305,971.9782124635834,971.730260901154,158.61394227605538,155.77738411563126,26392.85746938022,7,0.8727796782202453,1955-05-13
1954,34,2186.488593975995,0.1562857142857143,21.200947364602662,0.0097704691724708,55.0,13.0,13.0,17.0,178.0,276.0,0.12628534487248463,1910.4885939759952,1100.0,,275.0,275.0,275.0,275.0,810.4885939759952,45.0,5.0,12.0,49.92139890431854,698.5671950716767,100.0,18.0,25.0,66.92139890431854,876.5671950716767,1243.0,990.0,971.5501448820111,18.449855117988964,0.9262894125183111,0.48,988.5937105874816,0.5349,0.5349,0.5349,0.5349,16.508665705470687,16.508665705470687,16.508665705470687,16.508665705470687,,0.926338155213244,0.926338155213244,0.926338155213244,0.926338155213244,41.24341846986274,41.24341846986274,41.24341846986274,41.24341846986274,0.8399881562090171,0.8399881562090171,0.8399881562090171,0.8399881562090171,0.9739988156209016,0.9739988156209016,0.9739988156209016,0.9739988156209016,40.17122561486193,40.17122561486193,40.17122561486193,40.17122561486193,160.68490245944773,0.07353450375595563,4.057699557056761e-05,2261.108087620956,2112.7014560687376,0.1306384293943612,0.1220640452842728,16.686772590074376,16.328549686327726,971.730260901154,971.3720379974072,162.7373757822039,158.61394227605538,26995.063613187216,7,0.8926939025524873,1955-05-20
1954,35,2023.9962336454935,0.17428571428571424,28.022865447075414,0.014055596944046672,57.0,12.714285714285714,13.285714285714286,16.714285714285715,170.85714285714286,270.57142857142856,0.13370155199114014,1753.4248050740648,1100.0,,275.0,275.0,275.0,275.0,653.424805074065,43.0,5.285714285714286,11.714285714285714,40.35651726656368,553.0682878075013,100.0,18.0,25.0,57.07080298084939,723.9254306646442,1243.0,990.0,971.1426416729543,18.857358327045777,0.9262894125183111,0.48,988.5937105874816,0.5349,0.5349,0.5349,0.5349,16.9161689145275,16.9161689145275,16.9161689145275,16.9161689145275,,0.9283750632029459,0.9283750632029459,0.9283750632029459,0.9283750632029459,42.354679603528005,42.354679603528005,42.354679603528005,42.354679603528005,0.8626207658559676,0.8626207658559676,0.8626207658559676,0.8626207658559676,0.9762620765855967,0.9762620765855967,0.9762620765855967,0.9762620765855967,41.34976211394102,41.34976211394102,41.34976211394102,41.34976211394102,165.39904845576407,0.08183922986192912,4.17674364787283e-05,2094.7380107984795,1916.5413979392097,0.1377112843078434,0.131623796791707,17.228446071062756,16.730132630381938,971.3286779570998,970.830364516419,169.03678268344572,163.23852618313154,27787.040140568366,7,0.9188836025320227,1955-05-27
1954,36,1789.595841318765,0.1972857142857143,34.118442088923956,0.01921559711258831,62.0,12.0,14.0,16.0,153.0,257.0,0.1438338503504675,1532.595841318765,1100.0,,275.0,275.0,275.0,275.0,432.59584131876505,38.0,6.0,11.0,26.932036813619614,350.66380450514544,100.0,18.0,25.0,42.93203681361961,503.6638045051454,1243.0,990.0,970.4202327181067,19.57976728189322,0.9262894125183111,0.48,988.5937105874816,0.5349,0.5349,0.5349,0.5349,17.638577869374938,17.638577869374938,17.638577869374938,17.638577869374938,,0.9320640838154771,0.9320640838154771,0.9320640838154771,0.9320640838154771,44.33919235742672,44.33919235742672,44.33919235742672,44.33919235742672,0.9030385408844545,0.9030385408844545,0.9030385408844545,0.9030385408844545,0.9795951488314966,0.9795951488314966,0.9795951488314966,0.9795951488314966,43.43472984224054,43.43472984224054,43.43472984224054,43.43472984224054,173.73891936896217,0.09729219903291433,4.387346448711167e-05,1881.0436962338129,1677.712303316742,0.1531847859087196,0.1366262785466175,18.00004776138143,17.343130953495567,970.7156796339862,970.0587628261004,177.72186568890794,170.3815265044382,29188.13845398565,7,0.9652162187164567,1955-06-03
1954,37,1564.3145362671328,0.2227142857142857,31.861981180980624,0.020616204907069814,62.0,12.0,14.0,16.0,153.0,257.0,0.16463929748025913,1307.3145362671328,1100.0,,275.0,275.0,275.0,275.0,207.3145362671327,35.19360992196822,5.794408682934147,9.434419851569952,12.906741557486859,143.9853562531735,97.19360992196822,17.794408682934147,23.434419851569952,28.90674155748686,296.9853562531735,1238.4224384564725,990.0,969.6924008094784,20.307599190521564,0.9152881385365269,0.48,988.6047118614634,0.5349,0.5349,0.5349,0.5349,18.37741105198504,18.37741105198504,18.37741105198504,18.37741105198504,,0.9351088448137529,0.9351088448137529,0.9351088448137529,0.9351088448137529,46.3471192776262,46.3471192776262,46.3471192776262,46.3471192776262,0.9439331828437109,0.9439331828437109,0.9439331828437109,0.9439331828437109,0.9799999999999999,0.9799999999999999,0.9799999999999999,0.9799999999999999,45.420176892073684,45.420176892073684,45.420176892073684,45.420176892073684,181.68070756829474,0.11646513787098338,4.587896655765018e-05,1659.7232892169968,1454.6784350498776,0.1766713479815819,0.154845088738403,18.77045699170116,18.05816611462682,970.0006444728548,969.3381918670842,185.81000794057215,178.33064269056587,30522.358871473512,7,1.009337264268304,1955-06-10
1954,38,1348.6274573568858,0.25185714285714284,31.812786830956025,0.024093714433392015,62.0,12.0,14.0,16.0,153.0,257.0,0.19101209525740673,1091.6274573568855,1068.5586093643055,,267.13965234107644,267.13965234107644,267.13965234107644,267.13965234107644,23.06884799257994,5.565247375641852,1.0771446533500362,1.2566687622417088,1.4361928711333813,13.733594330212961,67.56524737564186,13.077144653350036,15.256668762241711,17.436192871133382,166.73359433021295,1164.4576701555393,990.0,968.9980659734946,21.001934026505392,0.7929366936182926,0.44091269737122696,988.7661506090104,0.5056592501591914,0.5056592501591914,0.5056592501591914,0.5056592501591914,19.26242538535666,19.26242538535666,19.26242538535666,19.26242538535666,,0.9376784728720277,0.9376784728720277,0.9376784728720277,0.9376784728720277,47.28197456702788,47.28197456702788,47.28197456702788,47.28197456702788,0.9629730054384495,0.9629730054384495,0.9629730054384495,0.9629730054384495,0.9799999999999999,0.9799999999999999,0.9799999999999999,0.9799999999999999,46.336335075687316,46.336335075687316,46.336335075687316,46.336335075687316,185.3453403027493,0.13761547191023155,4.822071871619526e-05,1431.7953534582748,1231.9889272331854,0.2086057709765083,0.1794949252903057,19.976371786158637,18.855869471585827,969.2642619111728,968.6291080570186,189.2986533894244,175.70231685991487,31138.01717086188,7,1.029696335015274,1955-06-17
1954,39,1134.8789400215676,0.292,22.670419216099845,0.019922402638705712,62.0,12.0,14.0,16.0,153.0,257.0,0.22681785333534848,877.8789400215676,877.8789400215676,,219.4697350053919,219.4697350053919,219.4697350053919,219.4697350053919,0.0,0.0,0.0,0.0,0.0,0.0,62.0,12.0,14.0,16.0,153.0,965.8789400215676,990.0,968.3239052400678,21.676094759932216,0.5390866045344179,0.25230315201725406,989.2086102434483,0.34167610985318003,0.34167610985318003,0.34167610985318003,0.34167610985318003,20.543028893527353,20.543028893527353,20.543028893527353,20.543028893527353,,0.935179952862156,0.935179952862156,0.935179952862156,0.935179952862156,41.3264612966283,41.3264612966283,41.3264612966283,41.3264612966283,0.8416794561431428,0.8416794561431428,0.8416794561431428,0.8416794561431428,0.9742542311779643,0.9742542311779643,0.9742542311779643,0.9742542311779643,40.26820148319309,40.26820148319309,40.26820148319309,40.26820148319309,161.07280593277235,0.14190263629790129,5.098489894609974e-05,1199.561484005937,1073.2959927204863,0.2394493240849445,0.2142449582006819,20.889215365630346,20.177733919773917,968.5271932354472,968.1303588342644,171.23627424736205,151.25573368881135,27060.231396705753,7,0.8948489218487352,1955-06-24
1954,40,970.524716796361,0.3401428571428572,25.91914328933215,0.026843740076699128,58.0,11.0,11.0,11.0,136.0,227.0,0.23470638556585718,743.524716796361,743.524716796361,,185.88117919909024,185.88117919909024,185.88117919909024,185.88117919909024,0.0,0.0,0.0,0.0,0.0,0.0,58.0,11.0,11.0,11.0,136.0,823.524716796361,990.0,967.771671730198,22.22832826980204,0.4118139438447219,0.16476846228102598,989.4234175938743,0.24592118594073747,0.24592118594073747,0.24592118594073747,0.24592118594073747,21.40582467773556,21.40582467773556,21.40582467773556,21.40582467773556,,0.9264164828284401,0.9264164828284401,0.9264164828284401,0.9264164828284401,36.119177074665316,36.119177074665316,36.119177074665316,36.119177074665316,0.7356247876713914,0.7356247876713914,0.7356247876713914,0.7356247876713914,0.970163554477577,0.970163554477577,0.970163554477577,0.970163554477577,35.04211812228532,35.04211812228532,35.04211812228532,35.04211812228532,140.1684724891413,0.1443565110420955,5.24062729308349e-05,1059.9978690640885,891.8619896951615,0.2545236848557574,0.214151373908352,21.857781605973504,20.89748383343699,968.0885647313444,967.4674479587808,154.7699486250748,127.1170339359634,23548.303378175737,7,0.778713736050785,1955-07-01
1954,41,795.6720299589332,0.3987142857142857,23.337845637604396,0.029371468755230484,58.0,11.0,11.0,11.0,136.0,227.0,0.2864033637610023,568.6720299589332,568.6720299589332,,189.5573433196444,189.5573433196444,189.5573433196444,0.0,0.0,0.0,0.0,0.0,0.0,0.0,58.0,11.0,11.0,11.0,136.0,648.6720299589332,990.0,967.0826881198357,22.917311880164302,0.2951551475973076,0.09651930532223309,989.6083255470804,0.25619625098179505,0.25619625098179505,0.25619625098179505,0.0,22.269441176262948,22.269441176262948,22.269441176262948,22.525637427244742,,0.9287183206953016,0.9287183206953016,0.9287183206953016,0.0,38.41968345303929,38.41968345303929,38.41968345303929,0.0,0.7824782780659734,0.7824782780659734,0.7824782780659734,0.0,0.971961347669275,0.971961347669275,0.971961347669275,0.96,37.350377113052154,37.350377113052154,37.350377113052154,0.0,112.05113133915647,0.14065008988418976,5.475679965399797e-05,876.9389119074414,728.4970702319307,0.3116004295360176,0.2588549748650671,22.660678269094408,21.793853746253625,967.4077556476298,966.8139882809276,127.26937349971033,99.62285723405024,18824.590064978285,7,0.6225062852175359,1955-07-08
1954,42,657.8717944612389,0.45642857142857146,16.12418522356914,0.02436967311881953,58.0,11.0,11.0,11.0,136.0,227.0,0.34566185940699345,430.8717944612389,430.8717944612389,,193.27006677256875,193.27006677256875,44.33166091610131,0.0,0.0,0.0,0.0,0.0,0.0,0.0,58.0,11.0,11.0,11.0,136.0,510.87179446123884,990.0,966.5314871778448,23.468512822155066,0.21887981990589678,0.056174358892247735,989.7249458212019,0.26887121701619704,0.26887121701619704,0.04870111905325282,0.0,22.924587426340715,22.924587426340715,23.14475752430366,23.193458643356912,,0.9302335259328617,0.9302335259328617,0.2620324772903299,0.0,40.47042283677473,40.47042283677473,9.114665105708122,0.0,0.8242448642927643,0.8242448642927643,0.18563472720383142,0.0,0.9757457984492205,0.9757457984492205,0.9628571428571429,0.96,39.51179972510118,39.51179972510118,8.841225152536879,0.0,87.86482460273922,0.13349994574851923,5.668711679061429e-05,702.6560160658968,615.6277736669467,0.368729303175991,0.323059925211985,23.121704534220203,22.804064217741814,966.7106240642636,966.3625110946678,94.76386357224536,79.94288486714593,14761.29053326019,7,0.48813791445966237,1955-07-15
1954,43,573.931666242415,0.4987142857142857,9.232778601192829,0.016014678027591513,58.0,11.0,11.0,11.0,136.0,227.0,0.39584313330777715,346.9316662424149,346.9316662424149,,173.46583312120745,173.46583312120745,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,58.0,11.0,11.0,11.0,136.0,426.9316662424149,990.0,966.1825655093652,23.81743449063476,0.1862091941836787,0.039386333248482945,989.7744044725679,0.21340473396504933,0.21340473396504933,0.0,0.0,23.378434229237545,23.378434229237545,23.591838963202594,23.591838963202594,,0.9249046250145401,0.9249046250145401,0.0,0.0,36.78170486874647,36.78170486874647,0.0,0.0,0.7491182254327183,0.7491182254327183,0.0,0.0,0.9701059207340997,0.9701059207340997,0.96,0.96,35.682452849516494,35.682452849516494,0.0,0.0,71.36490569903297,0.12428096690912102,5.7142807204998254e-05,601.777842158206,550.9983234585969,0.4119794749558021,0.3772156169557373,23.52189450180074,23.203441559222217,966.3071113686328,966.0794924555636,76.96824392806897,66.75418345788142,11989.304157437542,7,0.39647169832796103,1955-07-22
1954,44,524.9217763401952,0.5344285714285715,6.568635562702752,0.012548677063607386,55.714285714285715,9.857142857142858,9.285714285714286,8.142857142857142,119.42857142857143,202.42857142857142,0.38498153977219873,322.4932049116237,322.4932049116237,,161.24660245581185,161.24660245581185,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,55.714285714285715,9.857142857142858,9.285714285714286,8.142857142857142,119.42857142857143,397.35034776876654,990.0,965.9621479935307,24.037852006469166,0.17576902907988426,0.0344986409823247,989.7897323299377,0.184216858154783,0.184216858154783,0.0,0.0,23.643367478252156,23.643367478252156,23.82758433640694,23.82758433640694,,0.9205346153947793,0.9205346153947793,0.0,0.0,34.42075847847543,34.42075847847543,0.0,0.0,0.7010337775656909,0.7010337775656909,0.0,0.0,0.97,0.97,0.96,0.96,33.38813572412116,33.38813572412116,0.0,0.0,66.77627144824233,0.12735914713189478,5.751187884182378e-05,548.1781559247493,505.01787451967766,0.4304642811450824,0.3518035063934325,23.73705840023946,23.53938780649731,966.0668017016612,965.8725804353384,70.38046718902511,61.94316090858069,11218.41360330471,7,0.3709792858235685,1955-07-29
1954,45,478.5230158418584,0.5657142857142857,5.408675170625892,0.011219130010338113,54.0,9.0,8.0,6.0,107.0,184.0,0.38464848262368573,294.5230158418584,294.5230158418584,,147.2615079209292,147.2615079209292,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,54.0,9.0,8.0,6.0,107.0,365.5230158418584,990.0,965.7533535712884,24.24664642871166,0.16453617614176405,0.028904603168371616,989.80655922069,0.1536316240035656,0.1536316240035656,0.0,0.0,23.899574025398014,23.899574025398014,24.05320564940158,24.05320564940158,,0.9150366221096584,0.9150366221096584,0.0,0.0,31.582830275061742,31.582830275061742,0.0,0.0,0.6432348324859823,0.6432348324859823,0.0,0.0,0.97,0.97,0.96,0.96,30.635345366809883,30.635345366809883,0.0,0.0,61.270690733619766,0.12801445698944242,5.778759126177534e-05,494.6810831907137,467.1571483252964,0.3938717424310393,0.3719568147081596,23.968747874214277,23.80080404721924,965.8260648743582,965.7022071674638,64.5956804882355,58.920257430873946,10293.476043248122,7,0.34039272629788764,1955-08-05
1954,46,456.637918280669,0.5888571428571429,3.4797095651672083,0.007715411672140371,54.0,9.0,8.0,6.0,107.0,184.0,0.40303892196310304,272.637918280669,272.637918280669,,136.31895914033447,136.31895914033447,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,54.0,9.0,8.0,6.0,107.0,343.637918280669,990.0,965.6548706322629,24.34512936773701,0.15681224618728942,0.024527583656133743,989.8186601701566,0.13163566142076957,0.13163566142076957,0.0,0.0,24.03215387647283,24.03215387647283,24.1637895378936,24.1637895378936,,0.9101603181011801,0.9101603181011801,0.0,0.0,29.241831892763184,29.241831892763184,0.0,0.0,0.5955566576937512,0.5955566576937512,0.0,0.0,0.97,0.97,0.96,0.96,28.36457693598029,28.36457693598029,0.0,0.0,56.729153871960584,0.12421265863241773,5.779858383067203e-05,467.1571483252964,442.799181369126,0.4155382569386776,0.3938717424310393,24.115196457773767,23.968747874214277,965.7022071674638,965.592596316161,58.920257430873946,53.84587485152499,9530.497850489377,7,0.3151619659553365,1955-08-12
1954,47,423.8083649867258,0.6255714285714286,4.970662159364614,0.011772573462766184,54.0,9.0,8.0,6.0,107.0,184.0,0.43442511818584884,239.8083649867258,239.8083649867258,,119.90418249336291,119.90418249336291,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,54.0,9.0,8.0,6.0,107.0,310.8083649867258,990.0,965.5071376424402,24.492862357559765,0.1452256782329939,0.017961672997345128,989.8368126487696,0.10197241538439486,0.10197241538439486,0.0,0.0,24.227702590944993,24.227702590944993,24.329675006329385,24.329675006329385,,0.9006494242624693,0.9006494242624693,0.0,0.0,25.660859008373233,25.660859008373233,0.0,0.0,0.5226244197224691,0.5226244197224691,0.0,0.0,0.9698050037441455,0.9698050037441455,0.96,0.96,24.88637116401703,24.88637116401703,0.0,0.0,49.77274232803408,0.1173800762397117,5.764796696078136e-05,440.0331111664572,408.00454625357366,0.4509753670382989,0.4181503512593529,24.320726975345615,24.13166268290566,965.580149000249,965.436020458141,53.26934179501581,46.291502881435335,8361.820711109724,7,0.27651523515574483,1955-08-19
1954,48,392.5021103118034,0.6615714285714286,3.881086270624613,0.009906185783216228,52.857142857142854,8.714285714285714,7.714285714285714,5.714285714285714,102.42857142857143,177.42857142857142,0.45168705561841904,215.07353888323198,215.07353888323198,,197.72804300043188,17.345495882800098,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,52.857142857142854,8.714285714285714,7.714285714285714,5.714285714285714,102.42857142857143,284.3592531689463,990.0,965.3623032388844,24.6376967611156,0.13589096604048886,0.013014707776646357,989.8510943261829,0.2836832021423333,0.014909734264643601,0.0,0.0,24.205107885156128,24.473881353033814,24.48879108729846,24.48879108729846,,0.9322963397137015,0.1289089675186949,0.0,0.0,43.82109584761706,3.75011546997985,0.0,0.0,0.8924866771408768,0.07637709714826578,0.0,0.0,0.9785714285714285,0.9614285714285714,0.96,0.96,42.907172775964916,3.6376120058804546,0.0,0.0,46.544784781845365,0.11864171689845901,6.015635139425296e-05,402.90237744418727,380.8369423592014,0.4760289697735415,0.362359804553414,24.43082037504673,24.09629219690145,965.4130606984988,965.304184711796,50.92656808232636,44.11601992091874,7819.523843350022,7,0.25858213767691873,1955-08-26
1954,49,369.6013548527775,0.6904285714285715,2.926877359491503,0.007973145729423658,46.0,7.0,6.0,4.0,75.0,138.0,0.37347915456424075,231.60135485277752,231.60135485277752,,115.80067742638876,115.80067742638876,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,46.0,7.0,6.0,4.0,75.0,290.6013548527775,990.0,965.2480067742638,24.751993225736165,0.13809399739732056,0.01632027097055543,989.845585731632,0.0949947062348673,0.0949947062348673,0.0,0.0,24.502584251133392,24.502584251133392,24.59757895736826,24.59757895736826,,0.8977816479865197,0.8977816479865197,0.0,0.0,24.982985154093942,24.982985154093942,0.0,0.0,0.5088184349102636,0.5088184349102636,0.0,0.0,0.9696453043087961,0.9696453043087961,0.96,0.96,24.2250040230759,24.2250040230759,0.0,0.0,48.4500080461518,0.1310616786513077,5.810721591835077e-05,377.11676084070143,360.34880084276085,0.3829622845344688,0.3659344116457683,24.561478710933688,24.45467951478088,965.2855838042036,965.2017440042138,50.11127630310225,46.385042547285934,8139.601351753501,7,0.26916671136750997,1955-09-02
1954,50,339.82773674288507,0.7241428571428571,4.105319085017795,0.011979969610638,46.0,7.0,6.0,4.0,75.0,138.0,0.40625728807967093,201.8277367428851,201.8277367428851,,201.8277367428851,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,46.0,7.0,6.0,4.0,75.0,260.8277367428851,990.0,965.0991386837144,24.900861316285614,0.12758596378544804,0.010584176601674414,989.861829859613,0.28855528672273134,0.0,0.0,0.0,24.474135889175738,24.76269117589847,24.76269117589847,24.76269117589847,,0.9351135644610419,0.0,0.0,0.0,45.298549224921025,0.0,0.0,0.0,0.9225773772896338,0.0,0.0,0.0,0.9795806715018553,0.96,0.96,0.96,44.3743502889247,0.0,0.0,0.0,44.3743502889247,0.13054128202378468,6.107253472420095e-05,350.2192051008483,331.6115672476363,0.4161495364754459,0.3940389275918259,24.5426713214746,24.386549082789752,965.1510960255042,965.0580578362382,46.65089521555433,42.536198466177176,7454.890848539351,7,0.24652416827180396,1955-09-09
1954,51,319.62254605582683,0.7554285714285714,4.186682197359208,0.013373143732408829,46.0,7.0,6.0,4.0,75.0,138.0,0.4322717183327402,181.62254605582686,181.62254605582686,,181.62254605582686,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,46.0,7.0,6.0,4.0,75.0,240.62254605582686,990.0,964.9981127302791,25.001887269720896,0.12045489396805999,0.008162254605582644,989.8713828514265,0.23424089265419418,0.0,0.0,0.0,24.639029228493065,24.87327012114726,24.87327012114726,24.87327012114726,,0.9288962279924601,0.0,0.0,0.0,40.76670734701751,0.0,0.0,0.0,0.8302791720370165,0.0,0.0,0.0,0.9742000828204656,0.96,0.96,0.96,39.72314181422611,0.0,0.0,0.0,39.72314181422611,0.12415299068642452,6.0739278241189294e-05,331.6115672476363,302.30479186612183,0.4564929293648591,0.4161495364754459,24.77670171785452,24.5426713214746,965.0580578362382,964.9115239593306,42.536198466177176,35.737918643333515,6673.487824789986,7,0.22068412119014505,1955-09-16
1954,52,299.6922731189233,0.7854285714285714,1.0830750169623113,0.0036523257555718287,46.0,7.0,6.0,4.0,75.0,138.0,0.4605291252032339,161.6922731189233,161.6922731189233,,161.6922731189233,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,46.0,7.0,6.0,4.0,75.0,220.6922731189233,990.0,964.9000861163992,25.099913883600834,0.11342075379334025,0.006169227311892257,989.8804100188947,0.18506712493358332,0.0,0.0,0.0,24.795256777562035,24.98032390249562,24.98032390249562,24.98032390249562,,0.9218080448375948,0.0,0.0,0.0,36.24438576591414,0.0,0.0,0.0,0.7381748628495751,0.0,0.0,0.0,0.97,0.96,0.96,0.96,35.15705419293671,0.0,0.0,0.0,35.15705419293671,0.11729754865655383,6.039715177534373e-05,302.30479186612183,294.72326674738565,0.4682358523064386,0.4564929293648591,24.829941973219185,24.77670171785452,964.9115239593306,964.8788930669896,35.737918643333515,34.051544506242955,5906.385104413368,7,0.1953169677385373,1955-09-23
1954,53,290.5219447532691,0.797,4.20132199411654,0.014461289654675,46.0,7.0,6.0,4.0,75.0,138.0,0.4750071465933457,152.5219447532691,152.5219447532691,,152.5219447532691,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,46.0,7.0,6.0,4.0,75.0,211.5219447532691,990.0,964.8620877790132,25.13791222098689,0.1101841564203289,0.0052521944753269,989.8845636491044,0.1646474006670613,0.0,0.0,0.0,24.85782846942411,25.02247587009117,25.02247587009117,25.02247587009117,,0.918196952522553,0.0,0.0,0.0,34.14051496060243,0.0,0.0,0.0,0.6953261702770352,0.0,0.0,0.0,0.97,0.96,0.96,0.96,33.116299511784355,0.0,0.0,0.0,33.116299511784355,0.1139889778030673,6.031244947399347e-05,290.5219447532691,290.5219447532691,0.4750071465933457,0.4750071465933457,24.85782846942411,24.85782846942411,964.8620877790132,964.8620877790132,33.116299511784355,33.116299511784355,794.7911882828246,1,0.18397944173213532,1955-09-30
1955,1,281.969798862399,0.8141428571428572,3.390843148538368,0.012344671777119356,41.0,6.0,4.0,3.0,56.0,110.0,0.39052101570920505,171.96979886239902,171.96979886239902,,171.96979886239902,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,41.0,6.0,4.0,3.0,56.0,222.96979886239902,990.0,964.8278791954497,25.17212080455038,0.11422458911355705,0.007196979886239858,989.8785784310003,0.20983187338190853,0.0,0.0,0.0,24.84086736216867,25.050699235550578,25.050699235550578,25.050699235550578,,0.9257024196827188,0.0,0.0,0.0,38.78390816019737,0.0,0.0,0.0,0.7898962965416978,0.0,0.0,0.0,0.9712678391751685,0.96,0.96,0.96,37.67174422830137,0.0,0.0,0.0,37.67174422830137,0.13350315387707098,6.084290912352706e-05,290.5219447532691,266.78604271350054,0.4123154228054132,0.3786288849657104,24.944346611728243,24.78207040534565,964.8620877790132,964.767144170854,39.652854361701,34.227109823093336,6328.85303035463,7,0.20928746793500763,1955-10-01
1955,2,264.8652306121941,0.8502857142857143,0.7718740230519318,0.0029379366188495284,41.0,6.0,4.0,3.0,56.0,110.0,0.4153267041985985,154.86523061219415,154.86523061219415,,154.86523061219415,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,41.0,6.0,4.0,3.0,56.0,205.86523061219415,990.0,964.7594609224489,25.24053907755118,0.10818766235830045,0.005486523061219372,989.8863258145806,0.16975482493497226,0.0,0.0,0.0,24.957110067196716,25.12686489213169,25.12686489213169,25.12686489213169,,0.9192300752610946,0.0,0.0,0.0,34.84276207580754,0.0,0.0,0.0,0.7096285555154285,0.0,0.0,0.0,0.97,0.96,0.96,0.96,33.797479213533315,0.0,0.0,0.0,33.797479213533315,0.12759765895633282,6.062144397604536e-05,266.78604271350054,261.382924552137,0.4208385080566299,0.4123154228054132,24.98018428327877,24.944346611728243,964.767144170854,964.7455316982084,34.227109823093336,33.01879356281164,5677.976507873596,7,0.1877637734085184,1955-10-08
1955,3,256.9079094339073,0.8647142857142857,2.940316644174215,0.011507947387413172,41.0,6.0,4.0,3.0,56.0,110.0,0.4282303902181764,146.90790943390735,146.90790943390735,,146.90790943390735,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,41.0,6.0,4.0,3.0,56.0,197.90790943390735,990.0,964.7275742606001,25.2724257393998,0.10537920762285875,0.004690790943390671,989.8899300014339,0.1528153251648677,0.0,0.0,0.0,25.009540415668702,25.16235574083357,25.16235574083357,25.16235574083357,,0.9160628809299352,0.0,0.0,0.0,33.00806115626098,0.0,0.0,0.0,0.6722619380093887,0.0,0.0,0.0,0.97,0.96,0.96,0.96,32.01781932157315,0.0,0.0,0.0,32.01781932157315,0.12461332091857892,6.0539445472074557e-05,258.7976520087449,249.7991800258312,0.4403537272965633,0.4250424961208035,25.05604428533176,24.99718435173189,964.735190608035,964.698795080155,32.44114113590116,30.42281002981481,5378.99364602429,7,0.17787677400873975,1955-10-15
1955,4,266.78604271350054,0.8470000000000001,1.1411986721079512,0.0042775801181378715,41.0,6.0,4.0,3.0,56.0,110.0,0.4123154228054132,156.78604271350054,156.78604271350054,,156.78604271350054,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,41.0,6.0,4.0,3.0,56.0,207.7860427135005,990.0,964.7671441708541,25.232855829145933,0.1088655983223408,0.00567860427135,989.8854557974064,0.17396501482397117,0.0,0.0,0.0,24.944346611728243,25.118311626552213,25.118311626552213,25.118311626552213,,0.9199839767952692,0.0,0.0,0.0,35.28568022999313,0.0,0.0,0.0,0.7186492918532206,0.0,0.0,0.0,0.97,0.96,0.96,0.96,34.227109823093336,0.0,0.0,0.0,34.227109823093336,0.1282942296192367,6.064015866379247e-05,266.78604271350054,266.78604271350054,0.4123154228054132,0.4123154228054132,24.944346611728243,24.944346611728243,964.767144170854,964.767144170854,34.227109823093336,34.227109823093336,5750.1544502796805,7,0.19015061012829632,1955-10-22
1955,5,266.78604271350054,0.8470000000000001,0.0,0.0,40.42857142857143,6.0,4.0,3.0,54.285714285714285,107.71428571428571,0.40374782960426175,159.0717569992148,159.0717569992148,,159.0717569992148,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,40.42857142857143,6.0,4.0,3.0,54.285714285714285,209.5003284277862,990.0,964.7671441708541,25.232855829145933,0.10947064237509566,0.005907175699921429,989.884622181925,0.1790752339194455,0.0,0.0,0.0,24.938402777151463,25.11747801107091,25.11747801107091,25.11747801107091,,0.9208906333285007,0.0,0.0,0.0,35.82711884347382,0.0,0.0,0.0,0.7296765548569005,0.0,0.0,0.0,0.97,0.96,0.96,0.96,34.7523052781696,0.0,0.0,0.0,34.7523052781696,0.1302628313111935,6.068544586249066e-05,266.78604271350054,266.78604271350054,0.4123154228054132,0.3973221347033981,24.944346611728243,24.933944901218883,964.767144170854,964.767144170854,35.1462018694768,34.227109823093336,5838.387286732493,7,0.19306836265649777,1955-10-29
1955,6,267.28264316829484,0.8454285714285714,0.49660045479432874,0.0018374762377408572,40.0,6.0,4.0,3.0,53.0,106.0,0.39659206472215214,161.28264316829487,161.28264316829487,,161.28264316829487,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,40.0,6.0,4.0,3.0,53.0,211.28264316829487,990.0,964.7691305726731,25.23086942732677,0.11009969675319352,0.0061282643168294295,989.88377203893,0.18405007928707814,0.0,0.0,0.0,24.930591386969674,25.11464146625675,25.11464146625675,25.11464146625675,,0.9217658915770335,0.0,0.0,0.0,36.34796415787264,0.0,0.0,0.0,0.7402844024006647,0.0,0.0,0.0,0.97,0.96,0.96,0.96,35.257525233136455,0.0,0.0,0.0,35.257525233136455,0.13190912345402683,6.072409809214061e-05,270.26224589706084,266.78604271350054,0.3973221347033981,0.3922116448346764,24.933944901218883,24.910470301474422,964.7810489835882,964.767144170854,35.925465415094415,35.1462018694768,5923.264239166925,7,0.19587514018409144,1955-11-05
1955,7,303.36005180180746,0.7808571428571429,14.447955298727843,0.046326234475328576,40.0,6.0,4.0,3.0,53.0,106.0,0.350521484954066,197.36005180180746,197.36005180180746,,181.2449398555477,16.115111946259734,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,40.0,6.0,4.0,3.0,53.0,247.36005180180743,990.0,964.9225640433858,25.077435956614213,0.12283277300886072,0.010305531655181444,989.8668616953361,0.23908271053796717,0.012869893399729857,0.0,0.0,24.70521494141222,24.931427758550456,24.944297651950187,24.944297651950187,,0.9271446106476852,0.12792829798364164,0.0,0.0,40.80093431936593,3.4962516372382537,0.0,0.0,0.8309762590502227,0.07120675432257136,0.0,0.0,0.9755756232171392,0.9614063897179713,0.96,0.96,39.829708482098006,3.3908212182270914,0.0,0.0,43.220529700325095,0.1423011196311905,6.087534435113475e-05,331.6115672476363,281.3222739992266,0.3767920630425851,0.3196510932347628,24.834618114355287,24.53265520457393,965.0580578362382,964.8252890959968,47.471497055179285,38.42024149596771,7261.048989654617,7,0.240114053890695,1955-11-12
1955,8,322.62874484952596,0.7517142857142857,4.480574649645404,0.014046031001449999,40.0,6.0,4.0,3.0,53.0,106.0,0.32866309999787274,216.62874484952596,216.62874484952596,,200.6854737778362,15.94327107168977,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,40.0,6.0,4.0,3.0,53.0,266.62874484952596,990.0,965.0131437242477,24.986856275752384,0.12963331953315524,0.013325748969905129,989.857040931497,0.294505753818575,0.012594948000417914,0.0,0.0,24.549391453430747,24.8313022592489,24.84389720724932,24.84389720724932,,0.9324981114176735,0.12778608296747532,0.0,0.0,45.1658583173989,3.457262267184027,0.0,0.0,0.9198749148146417,0.07041267346606979,0.0,0.0,0.9784698387751785,0.9613269816323212,0.96,0.96,44.17059002199975,3.3510858411833597,0.0,0.0,47.52167586318311,0.14729482196823235,6.095079466664264e-05,329.2057950036568,309.0284073518941,0.3430105371487632,0.3219870415671831,24.71921066538052,24.4857051826254,965.0460289750184,964.9451420367594,48.2,44.96424248040381,7983.641545014761,7,0.2640093103510172,1955-11-19
1955,9,341.11112797716225,0.7220000000000001,3.00191572817021,0.008798522368544543,40.57142857142857,6.285714285714286,4.285714285714286,3.0,55.285714285714285,109.42857142857143,0.3206843018126517,231.68255654859084,231.68255654859084,,115.84127827429542,115.84127827429542,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,40.57142857142857,6.285714285714286,4.285714285714286,3.0,55.285714285714285,282.825413691448,990.0,965.1055556398858,24.89444436011422,0.13534962649870794,0.016336511309718128,989.8483138621915,0.09502213816638974,0.09502213816638974,0.0,0.0,24.647736084139385,24.647736084139385,24.742758222305774,24.742758222305774,,0.8979823794149909,0.8979823794149909,0.0,0.0,25.14510787933108,25.14510787933108,0.0,0.0,0.512120323407965,0.512120323407965,0.0,0.0,0.9699778182894,0.9699778182894,0.96,0.96,24.390211773057132,24.390211773057132,0.0,0.0,48.780423546114264,0.1430301146850877,5.8484696749457674e-05,350.2192051008483,331.6115672476363,0.3401179226581198,0.3075856449108869,24.70392696024823,24.60047079245627,965.1510960255042,965.0580578362382,50.347456184263294,47.471497055179285,8195.111155747196,7,0.27100235303396814,1955-11-26
1955,10,369.6524874182307,0.6884285714285714,5.1874131613573535,0.013904504198851215,42.0,7.0,5.0,3.0,61.0,118.0,0.3195439064629924,251.65248741823072,251.65248741823072,,125.82624370911536,125.82624370911536,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,42.0,7.0,5.0,3.0,61.0,305.6524874182307,990.0,965.2482624370912,24.75173756290888,0.14340600906855178,0.020330497483646088,989.8362634934477,0.11233124352641773,0.11233124352641773,0.0,0.0,24.47566981283027,24.47566981283027,24.58800105635669,24.58800105635669,,0.9049427590435651,0.9049427590435651,0.0,0.0,27.332274609429533,27.332274609429533,0.0,0.0,0.5566654706604792,0.5566654706604792,0.0,0.0,0.97,0.97,0.96,0.96,26.512306371146646,26.512306371146646,0.0,0.0,53.02461274229329,0.14337252822181365,5.852728729686386e-05,386.53109723034976,353.9823107128336,0.3333499907449525,0.3052794480069451,24.57645114888823,24.36665606884474,965.3326554861516,965.169911553564,56.61797351237649,49.63704014453787,8908.134940705273,7,0.2945811819016294,1955-12-03
1955,11,408.4005906055318,0.6428571428571429,5.1341031057594035,0.012594482267399414,38.57142857142857,5.285714285714286,4.142857142857143,3.0,55.0,106.0,0.25999752048719105,302.4005906055318,302.4005906055318,,151.2002953027659,151.2002953027659,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,38.57142857142857,5.285714285714286,4.142857142857143,3.0,55.0,350.4005906055318,990.0,965.4368941355605,24.563105864439567,0.1591990030749963,0.030480118121106327,989.810320878804,0.16220860891020325,0.16220860891020325,0.0,0.0,24.211218134333244,24.211218134333244,24.37342674324345,24.37342674324345,,0.9169360026022818,0.9169360026022818,0.0,0.0,32.91929656676959,32.91929656676959,0.0,0.0,0.6704541052295232,0.6704541052295232,0.0,0.0,0.97,0.97,0.96,0.96,31.9317176697665,31.9317176697665,0.0,0.0,63.863435339533,0.15627895609826079,5.866226830155239e-05,422.4698189706656,389.1339363713416,0.3032374947822472,0.2461714312596169,24.349721995737205,24.12127295046505,965.501114185368,965.3456696818566,67.2451804305167,57.16423983825484,10729.057137041544,7,0.35479686299740554,1955-12-10
1955,12,441.2305249209833,0.6057142857142858,5.255803403727035,0.011788140059744915,38.0,5.0,4.0,3.0,54.0,104.0,0.23578408911763563,337.2305249209832,337.2305249209832,,168.61526246049166,168.61526246049166,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,38.0,5.0,4.0,3.0,54.0,384.2305249209833,990.0,965.5855373621444,24.41446263785563,0.17113863653043077,0.037446104984196614,989.7914152584854,0.20130965512758262,0.20130965512758262,0.0,0.0,24.00456824121341,24.00456824121341,24.205877896340986,24.205877896340986,,0.9237337540477542,0.9237337540477542,0.0,0.0,36.66643663080247,36.66643663080247,0.0,0.0,0.7467706034786653,0.7467706034786653,0.0,0.0,0.97,0.97,0.96,0.96,35.56644353187839,35.56644353187839,0.0,0.0,71.13288706375678,0.1611997471022501,5.859319705911703e-05,459.2604427967548,430.9578316629287,0.2413229145846989,0.2264510293259136,24.068683600421327,23.89149841139939,965.6666719925854,965.5393102424832,74.83896943078172,69.01269345424747,11950.32502671114,7,0.3951827059097599,1955-12-17
1955,13,475.1914201413466,0.5704285714285715,12.227971879199904,0.0247117042757166,38.0,5.0,4.0,3.0,54.0,104.0,0.21924948672002725,371.1914201413466,371.1914201413466,,185.5957100706733,185.5957100706733,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,38.0,5.0,4.0,3.0,54.0,418.1914201413466,990.0,965.738361390636,24.26163860936395,0.18312449015250995,0.04423828402826927,989.7726372258193,0.24447729593797218,0.24447729593797218,0.0,0.0,23.789798539245226,23.789798539245226,24.034275835183198,24.034275835183198,,0.9294224108688918,0.9294224108688918,0.0,0.0,40.238957978156854,40.238957978156854,0.0,0.0,0.8195307123860865,0.8195307123860865,0.0,0.0,0.9721769262592144,0.9721769262592144,0.96,0.96,39.12652259118787,39.12652259118787,0.0,0.0,78.25304518237574,0.16458649672337075,5.855633597547376e-05,523.0192327708844,459.2604427967548,0.2264510293259136,0.1988454601354183,23.89149841139939,23.48204692462893,965.953586547469,965.6666719925854,88.55502535669028,74.83896943078172,13146.511590639122,7,0.43473913990208735,1955-12-24
1955,14,539.3059056642144,0.5241428571428571,4.742900218108113,0.008725779264088828,40.57142857142857,5.857142857142857,4.0,3.0,64.28571428571429,117.71428571428571,0.21827548604192867,421.5916199499287,421.5916199499287,,210.79580997496438,210.79580997496438,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,40.57142857142857,5.857142857142857,4.0,3.0,64.28571428571429,472.0201913785001,990.0,966.0268765754889,23.97312342451104,0.20212233365806193,0.0543183239899857,989.7435593423519,0.31457735487293403,0.31457735487293403,0.0,0.0,23.402105411990057,23.402105411990057,23.71668276686299,23.71668276686299,,0.9366396116749571,0.9366396116749571,0.0,0.0,45.311657960216394,45.311657960216394,0.0,0.0,0.9228443576418819,0.9228443576418819,0.0,0.0,0.9798054108039672,0.9798054108039672,0.96,0.96,44.39689097536491,44.39689097536491,0.0,0.0,88.79378195072982,0.16464937029164736,5.850617600428066e-05,556.2195342976412,527.3375978981461,0.2275582102969598,0.1972171155906985,23.48472720299295,23.295703452621208,966.1029879043392,965.9730191905415,91.64284348850884,85.89723621504045,14917.35536772261,7,0.4932987886151657,1955-12-31
1955,15,593.3857173519684,0.48742857142857143,9.655639681092712,0.016206943248368858,41.0,6.0,4.0,3.0,66.0,120.0,0.20252482523135246,473.38571735196854,473.38571735196854,,157.79523911732284,157.79523911732284,157.79523911732284,0.0,0.0,0.0,0.0,0.0,0.0,0.0,41.0,6.0,4.0,3.0,66.0,524.3857173519685,990.0,966.2667905959592,23.73320940404083,0.2252506798474713,0.0647859723865448,989.7099633477659,0.17660483534862942,0.17660483534862942,0.17660483534862942,0.0,23.266567916458193,23.266567916458193,23.266567916458193,23.443172751806824,,0.9187823690001594,0.9187823690001594,0.9187823690001594,0.0,33.07651095564461,33.07651095564461,33.07651095564461,0.0,0.6736560276098699,0.6736560276098699,0.6736560276098699,0.0,0.97,0.97,0.97,0.96,32.08421562697527,32.08421562697527,32.08421562697527,0.0,96.25264688092581,0.16216402094367086,5.648654722125634e-05,623.8090120652902,562.8280752081156,0.2132089803011832,0.1923665700223009,23.44466156855337,23.09183814514746,966.3952360482612,966.1327263384364,102.11500312868006,90.34420492193688,16170.444675995535,7,0.5347369271162544,1956-01-07
1955,16,657.0289949486968,0.4565714285714286,6.142473102854183,0.009428631488139399,41.0,6.0,4.0,3.0,66.0,120.0,0.18271464871721896,537.0289949486968,537.0289949486968,,179.0096649828989,179.0096649828989,179.0096649828989,0.0,0.0,0.0,0.0,0.0,0.0,0.0,41.0,6.0,4.0,3.0,66.0,588.0289949486968,990.0,966.5281159797948,23.47188402020525,0.26069230799345494,0.08481159797947864,989.654496094027,0.22687041329963972,0.22687041329963972,0.22687041329963972,0.0,22.899509700932676,22.899509700932676,22.899509700932676,23.126380114232315,,0.9264121518644374,0.9264121518644374,0.9264121518644374,0.0,37.24129913576095,37.24129913576095,37.24129913576095,0.0,0.758478597469673,0.758478597469673,0.758478597469673,0.0,0.97,0.97,0.97,0.96,36.12406016168812,36.12406016168812,36.12406016168812,0.0,108.37218048506436,0.16493349315250458,5.6057806361829904e-05,666.8063237852695,630.1125986840717,0.1904421531177256,0.1799623004754877,23.05551700046712,22.84275006920212,966.567225295141,966.4204503947362,110.20531642765414,103.3116985436894,18206.526321490812,7,0.6020676693614686,1956-01-14
1955,17,718.5662817274908,0.4297142857142857,11.6325170756528,0.016263012940720287,41.0,6.0,4.0,3.0,66.0,120.0,0.1671845430901131,598.5662817274908,598.5662817274908,,199.52209390916363,199.52209390916363,199.52209390916363,0.0,0.0,0.0,0.0,0.0,0.0,0.0,41.0,6.0,4.0,3.0,66.0,649.5662817274908,990.0,966.7742651269099,23.22573487309007,0.2956633420710845,0.10853984843595925,989.5957968094929,0.28209268775638624,0.28209268775638624,0.28209268775638624,0.0,22.539438994826615,22.539438994826615,22.539438994826615,22.821531682583004,,0.9326554632857688,0.9326554632857688,0.9326554632857688,0.0,41.12675120171736,41.12675120171736,41.12675120171736,0.0,0.8376120407681743,0.8376120407681743,0.8376120407681743,0.0,0.9740527194312634,0.9740527194312634,0.9740527194312634,0.96,40.063245863266715,40.063245863266715,40.063245863266715,0.0,120.18973758980015,0.16723233328921813,5.577921301028238e-05,748.233943314839,673.1577568282033,0.1782643054808105,0.1603776480232558,22.805732074544707,22.365801597303808,966.8929357732592,966.5926310273128,125.99254434535402,111.38915962489926,20191.875915086424,7,0.6677207643877786,1956-01-21
1955,18,809.5315016737314,0.3931428571428572,13.613230153076058,0.016939759463857586,41.857142857142854,6.428571428571429,4.428571428571429,3.4285714285714284,71.14285714285714,127.28571428571429,0.1571367603483055,682.2457873880172,682.2457873880172,,186.1306429123249,186.1306429123249,186.1306429123249,123.8538586510425,0.0,0.0,0.0,0.0,0.0,0.0,41.857142857142854,6.428571428571429,4.428571428571429,3.4285714285714284,71.14285714285714,734.9600731023029,990.0,967.1381260066948,22.861873993305135,0.34419179277969836,0.1348602091988729,989.5209479980214,0.24804418182126425,0.24804418182126425,0.24804418182126425,0.15200311486794305,22.13477780950529,22.13477780950529,22.13477780950529,22.230818876458613,,0.9267769913475652,0.9267769913475652,0.9267769913475652,0.6590010727584161,37.484153594781255,37.484153594781255,37.484153594781255,24.76829400239575,0.7634247167979888,0.7634247167979888,0.7634247167979888,0.5044459063624388,0.9728541478469163,0.9728541478469163,0.9728541478469163,0.9671428571428571,36.48665526418995,36.48665526418995,36.48665526418995,24.025245182323875,133.48521097489373,0.1649809312415311,5.437004660112118e-05,843.5265543863715,768.4460718744957,0.1672212347887582,0.1467486582701462,22.24713438820328,22.00256214629438,967.2741062175454,966.973784287498,136.58657054328174,129.88555738845744,22425.515443782147,7,0.7415845054160763,1956-01-28
