WaterYear,WaterWeek,Flow,Exceedance,Flow_difference,Flow_difference_pct,EWRChannelA,EWRChannelC,EWRChannelD,EWRChannelE,EWRChannelFG,EWRTotal,EWRProportion,FlowAvailableForGeneration,FlowCanal,LowFlowShutoff,FlowTurbine1,FlowTurbine2,FlowTurbine3,FlowTurbine4,FlowSpill,SpillChannelA,SpillChannelC,SpillChannelD,SpillChannelE,SpillChannelFG,FlowChannelA,FlowChannelC,FlowChannelD,FlowChannelE,FlowChannelFG,FlowLeftChannel,LevelHeadpond,LevelTailwater,HeadGross,HeadlossLeftChannel,HeadlossCanal,LevelForebay,HeadlossTurbine1,HeadlossTurbine2,HeadlossTurbine3,HeadlossTurbine4,HeadTurbine1,HeadTurbine2,HeadTurbine3,HeadTurbine4,LowHeadShutoff,EffTurbine1,EffTurbine2,EffTurbine3,EffTurbine4,PowerTurbine1,PowerTurbine2,PowerTurbine3,PowerTurbine4,LoadFactorTurbine1,LoadFactorTurbine2,LoadFactorTurbine3,LoadFactorTurbine4,EffGen1,EffGen2,EffGen3,EffGen4,PowerGenerator1,PowerGenerator2,PowerGenerator3,PowerGenerator4,Power,PerfMwPerCumec,PerfMWhPerm3,Flow_max,Flow_min,EWRProportion_max,EWRProportion_min,HeadTurbine1_max,HeadTurbine1_min,LevelTailwater_max,LevelTailwater_min,Power_max,Power_min,Energy,Count,CapFactor,StartDate
1955,19,890.8530878461332,0.36457142857142866,8.984946230715034,0.010140329986007971,43.0,7.0,5.0,4.0,78.0,137.0,0.15380578184554075,753.8530878461332,753.8530878461332,,188.4632719615333,188.4632719615333,188.4632719615333,188.4632719615333,0.0,0.0,0.0,0.0,0.0,0.0,43.0,7.0,5.0,4.0,78.0,808.8530878461332,990.0,967.4634123513845,22.53658764861549,0.39540581655754764,0.16692654392306655,989.4376676395194,0.25135071160666567,0.25135071160666567,0.25135071160666567,0.25135071160666567,21.72290457652823,21.72290457652823,21.72290457652823,21.72290457652823,,0.927867973642688,0.927867973642688,0.927867973642688,0.927867973642688,37.252604405466435,37.252604405466435,37.252604405466435,37.252604405466435,0.7587088473618416,0.7587088473618416,0.7587088473618416,0.7587088473618416,0.97,0.97,0.97,0.97,36.13502627330244,36.13502627330244,36.13502627330244,36.13502627330244,144.54010509320975,0.16224884071540688,5.326118642343356e-05,906.4211780013768,876.9389119074414,0.1562252491476396,0.1511438648223992,21.80754014169017,21.628147467406784,967.5256847120056,967.4077556476298,147.09251847354736,142.2496277301721,24282.737655659235,7,0.8030005838511652,1956-02-04
1955,20,993.7960168564915,0.33442857142857146,19.4880600960628,0.019706499743382757,43.0,7.0,5.0,4.0,78.0,137.0,0.13811079013873984,856.7960168564915,856.7960168564915,,214.19900421412288,214.19900421412288,214.19900421412288,214.19900421412288,0.0,0.0,0.0,0.0,0.0,0.0,43.0,7.0,5.0,4.0,78.0,911.7960168564915,990.0,967.8612918596519,22.138708140347976,0.48959999510803504,0.23596464232557396,989.2744353625665,0.325405130266265,0.325405130266265,0.325405130266265,0.325405130266265,21.087738372648094,21.087738372648094,21.087738372648094,21.087738372648094,,0.9348701480677272,0.9348701480677272,0.9348701480677272,0.9348701480677272,41.391623335403594,41.391623335403594,41.391623335403594,41.391623335403594,0.8430065852424357,0.8430065852424357,0.8430065852424357,0.8430065852424357,0.9744771493192432,0.9744771493192432,0.9744771493192432,0.9744771493192432,40.34022482442445,40.34022482442445,40.34022482442445,40.34022482442445,161.3608992976978,0.16236636264791476,5.2331411054047114e-05,1042.8375986738165,924.6839937244496,0.1481587233365966,0.1313723250621418,21.51668167759515,20.793424492440355,968.0346324529748,967.5987359748976,169.35694507744142,150.05279641383416,27108.63108201323,7,0.8964494405427655,1956-02-11
1955,21,1150.748016161912,0.29000000000000004,38.32011737846532,0.03191508858586483,43.0,7.0,5.0,4.0,78.0,137.0,0.11973137008215386,1013.7480161619118,1003.165384687187,,250.79134617179676,250.79134617179676,250.79134617179676,250.79134617179676,10.582631474724783,3.3215558643296768,0.5407183965187846,0.38622742608484606,0.30898194086787695,6.025147846923599,46.321555864329675,7.540718396518784,5.3862274260848455,4.308981940867876,84.0251478469236,1062.4138863741205,990.0,968.3737794793661,21.626220520633996,0.6548870623280653,0.36952233097038734,988.9755906067015,0.4471316519500005,0.4471316519500005,0.4471316519500005,0.4471316519500005,20.15467947538559,20.15467947538559,20.15467947538559,20.15467947538559,,0.9387208627800842,0.9387208627800842,0.9387208627800842,0.9387208627800842,46.45136690611479,46.45136690611479,46.45136690611479,46.45136690611479,0.9460563524666963,0.9460563524666963,0.9460563524666963,0.9460563524666963,0.9797435290032965,0.9797435290032965,0.9797435290032965,0.9797435290032965,45.51113703512977,45.51113703512977,45.51113703512977,45.51113703512977,182.04454814051908,0.15857590036663297,5.049573016635839e-05,1311.0784203230735,1050.5689874267275,0.1304055246629437,0.1044941308440121,20.749642637383893,19.28476608898517,968.8776750353012,968.0589311033413,192.0176842348189,170.59121444072423,30583.484087607205,7,1.0113586007806616,1956-02-18
1955,22,1855.1593519432458,0.19185714285714286,158.89816726092135,0.08386041501729247,47.57142857142857,8.142857142857142,7.0,6.571428571428571,96.85714285714286,166.14285714285714,0.08896919691912404,1689.0164948003887,1100.0,,275.0,275.0,275.0,275.0,589.0164948003885,52.22865224845668,9.578750698253744,13.83516244396728,24.262361152932925,489.11156825677784,99.80008081988525,17.721607841110888,20.83516244396728,30.8337897243615,585.9687111139207,1238.3568511049634,990.0,970.5567827935423,19.443217206457607,0.9143676810783204,0.48,988.6056323189216,0.5349,0.5349,0.5349,0.5349,17.513949525379278,17.513949525379278,17.513949525379278,17.513949525379278,,0.9309659374258096,0.9309659374258096,0.9309659374258096,0.9309659374258096,43.986487813731216,43.986487813731216,43.986487813731216,43.986487813731216,0.8958551489558292,0.8958551489558292,0.8958551489558292,0.8958551489558292,0.977262240859463,0.977262240859463,0.977262240859463,0.977262240859463,42.99547643626996,42.99547643626996,42.99547643626996,42.99547643626996,171.98190574507984,0.09703557363558644,4.342977417805047e-05,2423.365591149523,1414.1459885179058,0.1077852201144004,0.0683566882252701,18.894563273493866,15.936893643327714,972.121916944154,969.2072408859808,187.11663489428912,154.07526752640155,28892.960165173412,7,0.9554550319171102,1956-02-25
1955,23,3564.9793291666238,0.060714285714285714,273.24422886387276,0.07928065303508848,59.0,11.0,12.0,13.0,144.0,239.0,0.06901856537199862,3325.9793291666238,1100.0,,275.0,275.0,275.0,275.0,2225.9793291666238,41.00000000000001,7.0,13.0,67.0,2097.9793291666238,100.0,18.0,25.0,80.0,2241.9793291666238,1243.0,990.0,974.7058254882174,15.294174511782687,0.9262894125183111,0.48,988.5937105874816,0.5349,0.5349,0.5349,0.5349,13.352985099264412,13.352985099264412,13.352985099264412,13.352985099264412,,0.8860578993413281,0.8860578993413281,0.8860578993413281,0.8860578993413281,31.98594935584674,31.98594935584674,31.98594935584674,31.98594935584674,0.6514449970640884,0.6514449970640884,0.6514449970640884,0.6514449970640884,0.97,0.97,0.97,0.97,31.026370875171335,31.026370875171335,31.026370875171335,31.026370875171335,124.10548350068534,0.03659204893304153,3.1339768560779125e-05,4336.075193196632,2671.4046921253907,0.0894660403586585,0.0551189703478838,15.338178572006647,11.763792983931914,976.2950176035498,972.7206320154752,147.14006876725065,104.2298492522627,20849.721228115137,7,0.6894749083371408,1956-03-03
1955,24,4520.401945422785,0.024428571428571428,65.67887167511162,0.014493275014315942,59.0,11.0,12.0,13.0,144.0,239.0,0.052878081333639686,4281.401945422785,1100.0,,275.0,275.0,275.0,275.0,3181.401945422785,41.0,7.0,13.0,67.0,3053.401945422785,100.0,18.0,25.0,80.0,3197.401945422785,1243.0,990.0,976.6323355601236,13.36766443987634,0.9262894125183111,0.48,988.5937105874816,0.5349,0.5349,0.5349,0.5349,11.426475027358064,11.426475027358064,11.426475027358064,11.426475027358064,,0.8224443452504036,0.8224443452504036,0.8224443452504036,0.8224443452504036,25.346574441559763,25.346574441559763,25.346574441559763,25.346574441559763,0.5162235120480603,0.5162235120480603,0.5162235120480603,0.5162235120480603,0.9699768045043797,0.9699768045043797,0.9699768045043797,0.9699768045043797,24.585609608108097,24.585609608108097,24.585609608108097,24.585609608108097,98.34243843243239,0.021761961640625,2.483394909909909e-05,4629.081161917657,4462.335028912899,0.0535594029698447,0.0516301165696112,11.53273748457115,11.227592061172452,976.8312185263092,976.5260731029106,100.17565158494756,94.9287822706902,16521.529656648643,7,0.54634688018018,1956-03-10
1955,25,4175.091633609252,0.032857142857142856,70.21765656667938,0.0168179175913719,59.0,11.0,12.0,13.0,144.0,239.0,0.05731770687331791,3936.0916336092523,1100.0,,275.0,275.0,275.0,275.0,2836.0916336092523,41.0,6.999999999999998,13.0,67.0,2708.0916336092523,100.0,18.0,25.0,80.0,2852.0916336092523,1243.0,990.0,975.9992124201035,14.000787579896578,0.9262894125183111,0.48,988.5937105874816,0.5349,0.5349,0.5349,0.5349,12.0595981673783,12.0595981673783,12.0595981673783,12.0595981673783,,0.860211001514455,0.860211001514455,0.860211001514455,0.860211001514455,27.986479712137033,27.986479712137033,27.986479712137033,27.986479712137033,0.5699894035058459,0.5699894035058459,0.5699894035058459,0.5699894035058459,0.97,0.97,0.97,0.97,27.146885320772924,27.146885320772924,27.146885320772924,27.146885320772924,108.5875412830917,0.026075920932964573,2.7421096283609016e-05,4401.902674556776,3970.811432946144,0.0601892091921055,0.0542947033748456,12.44066255100062,11.64332869304291,976.4154818944388,975.6181480364812,113.70610754729726,102.10609772463312,18242.706935559407,7,0.6032641182393984,1956-03-17
1955,26,3754.618771356447,0.046142857142857145,47.3377558868685,0.012545303947836471,59.0,11.0,12.0,13.0,144.0,239.0,0.06370447097044925,3515.618771356447,1100.0,,275.0,275.0,275.0,275.0,2415.618771356447,41.0,7.0,12.999999999999998,67.0,2287.618771356447,100.0,18.0,25.0,80.0,2431.618771356447,1243.0,990.0,975.1600254916839,14.839974508316166,0.9262894125183111,0.48,988.5937105874816,0.5349,0.5349,0.5349,0.5349,12.89878509579789,12.89878509579789,12.89878509579789,12.89878509579789,,0.8832538002121658,0.8832538002121658,0.8832538002121658,0.8832538002121658,30.728743472761213,30.728743472761213,30.728743472761213,30.728743472761213,0.6258399892619392,0.6258399892619392,0.6258399892619392,0.6258399892619392,0.97,0.97,0.97,0.97,29.80688116857838,29.80688116857838,29.80688116857838,29.80688116857838,119.22752467431351,0.03179942076934903,3.0107960776341794e-05,3920.473587832679,3639.447141738064,0.0656693147866031,0.0609620227366776,13.142839263322564,12.547330841836349,975.5114797456454,974.9159713241592,122.13999162395922,114.99006753764743,20030.22414528467,7,0.6623751370795194,1956-03-24
1955,27,3591.1902552456545,0.05171428571428571,15.614635058328272,0.004372110126513471,68.42857142857143,13.571428571428571,17.142857142857142,23.285714285714285,164.57142857142858,287.0,0.07995872073129462,3304.1902552456545,1100.0,,275.0,275.0,275.0,275.0,2204.1902552456545,31.57142857142858,4.428571428571429,7.857142857142857,56.714285714285715,2103.6188266742256,100.0,18.0,25.0,80.0,2268.1902552456545,1243.0,990.0,974.8137126837347,15.186287316265211,0.9262894125183111,0.48,988.5937105874816,0.5349,0.5349,0.5349,0.5349,13.245097903746936,13.245097903746936,13.245097903746936,13.245097903746936,,0.8897667134882941,0.8897667134882941,0.8897667134882941,0.8897667134882941,31.7839233832302,31.7839233832302,31.7839233832302,31.7839233832302,0.6473304151370713,0.6473304151370713,0.6473304151370713,0.6473304151370713,0.97,0.97,0.97,0.97,30.830405681733293,30.830405681733293,30.830405681733293,30.830405681733293,123.32162272693317,0.03434820066580773,3.114182392094272e-05,3639.447141738064,3530.1446963297662,0.083565979691061,0.0656693147866031,13.374456350021084,13.142839263322564,974.9159713241592,974.6843542374606,124.81841042069186,122.13999162395922,20718.032618124773,7,0.6851201262607398,1956-03-31
1955,28,3630.948609815736,0.05071428571428571,49.869824778504345,0.013615833519952686,70.0,14.0,18.0,25.0,168.0,295.0,0.08131639790012539,3335.948609815736,1100.0,,275.0,275.0,275.0,275.0,2235.948609815736,30.000000000000007,4.0,7.0,55.0,2139.948609815736,100.0,18.0,25.0,80.0,2307.948609815736,1243.0,990.0,974.8979625303238,15.102037469676215,0.9262894125183111,0.48,988.5937105874816,0.5349,0.5349,0.5349,0.5349,13.160848057157937,13.160848057157937,13.160848057157937,13.160848057157937,,0.8881659965830229,0.8881659965830229,0.8881659965830229,0.8881659965830229,31.527070110125518,31.527070110125518,31.527070110125518,31.527070110125518,0.642099187578931,0.642099187578931,0.642099187578931,0.642099187578931,0.97,0.97,0.97,0.97,30.58125800682175,30.58125800682175,30.58125800682175,30.58125800682175,122.325032027287,0.03374028508317841,3.0890159602850254e-05,3811.676948218156,3496.366435549196,0.0843733073858039,0.0773937571330392,13.446034093103655,12.777876101971849,975.28093448551,974.612776494378,125.64981964958255,117.7830775341574,20550.605380584217,7,0.6795835112627056,1956-04-07
1955,29,3988.9533630909054,0.037714285714285714,49.84607137949609,0.012418059775380014,70.0,14.0,18.0,25.0,168.0,295.0,0.07399423807589055,3693.9533630909054,1100.0,,275.0,275.0,275.0,275.0,2593.9533630909054,30.0,4.000000000000006,7.0,55.0,2497.9533630909054,100.0,18.0,25.0,80.0,2665.9533630909054,1243.0,990.0,975.6465094053867,14.35349059461326,0.9262894125183111,0.48,988.5937105874816,0.5349,0.5349,0.5349,0.5349,12.412301182094984,12.412301182094984,12.412301182094984,12.412301182094984,,0.8728224255829258,0.8728224255829258,0.8728224255829258,0.8728224255829258,29.21994134350404,29.21994134350404,29.21994134350404,29.21994134350404,0.59511082165996,0.59511082165996,0.59511082165996,0.59511082165996,0.97,0.97,0.97,0.97,28.343343103198915,28.343343103198915,28.343343103198915,28.343343103198915,113.37337241279566,0.028449955215622613,2.862963949818072e-05,4160.599447874629,3866.688601822888,0.0762926706487114,0.0709032445194155,12.6613037883809,12.084913597871145,975.9738969896106,975.3975067991008,116.36775948943637,109.4619607653409,19046.72656534967,7,0.6298520689599758,1956-04-14
1955,30,4574.736651326175,0.023857142857142858,99.34904256864411,0.02179082319923083,70.0,14.0,18.0,25.0,168.0,295.0,0.06457364575012196,4279.736651326175,1100.0,,275.0,275.0,275.0,275.0,3179.7366513261754,30.0,4.0,7.0,55.0,3083.7366513261754,100.0,18.0,25.0,80.0,3251.7366513261754,1243.0,990.0,976.7317680719268,13.268231928073126,0.9262894125183111,0.48,988.5937105874816,0.5349,0.5349,0.5349,0.5349,11.327042515554849,11.327042515554849,11.327042515554849,11.327042515554849,,0.815287483062301,0.815287483062301,0.815287483062301,0.815287483062301,24.92467043366859,24.92467043366859,24.92467043366859,24.92467043366859,0.507630762396509,0.507630762396509,0.507630762396509,0.507630762396509,0.9691126402873321,0.9691126402873321,0.9691126402873321,0.9691126402873321,24.156511190105473,24.156511190105473,24.156511190105473,24.156511190105473,96.62604476042188,0.021194689826830485,2.4400516353641888e-05,4856.042745855138,4336.075193196632,0.0680338755339989,0.0607490533833946,11.763792983931914,10.812252362566817,977.2465582249148,976.2950176035498,104.2298492522627,87.70681813891814,16233.175519750876,7,0.5368113597801215,1956-04-21
1955,31,5204.14128974475,0.01457142857142857,79.9116136138916,0.015417906686811686,70.57142857142857,14.0,18.0,24.428571428571427,193.71428571428572,320.7142857142857,0.06156268342848048,4883.427004030464,785.7142857142857,,275.0,275.0,275.0,275.0,4097.712718316178,343.7142857142857,4.0,7.0,55.57142857142857,3687.427004030464,414.2857142857143,18.0,25.0,80.0,3881.1412897447494,1243.0,990.0220208641902,977.8216850941882,12.200335770001873,0.9180634801107898,0.48,988.6239573840793,0.5349,0.5349,0.5349,0.5349,10.267372289891073,10.267372289891073,10.267372289891073,10.267372289891073,1.0,0.5338177903306502,0.5338177903306502,0.5338177903306502,0.5338177903306502,14.954168336824724,14.954168336824724,14.954168336824724,14.954168336824724,0.3045655465748416,0.3045655465748416,0.3045655465748416,0.3045655465748416,0.9618851260860556,0.9618851260860556,0.9618851260860556,0.9618851260860556,14.396471114762821,14.396471114762821,14.396471114762821,14.396471114762821,57.585884459051286,0.011261347449168787,2.0358646020876717e-05,5415.424041152379,4949.60378083177,0.0646443727251182,0.0576746148900342,10.641035668559644,9.964428020976577,978.1497530233746,977.417774918922,84.8233823273566,0.0,9674.428589120616,7,0.3199215803280627,1956-04-28
1955,32,5630.840185636842,0.009142857142857144,36.77936558685061,0.0065710756100199,71.0,14.0,18.0,24.0,213.0,340.0,0.060383736347180174,5290.840185636842,0.0,,275.0,275.0,275.0,275.0,5290.840185636842,1129.0,4.0,7.0,56.0,4094.8401856368414,1200.0,18.0,25.0,80.0,4307.840185636842,1243.0,990.0578267229736,978.4814938858807,11.576332837092862,0.9046881388160957,0.48,988.6731385841575,0.5349,0.5349,0.5349,0.5349,9.656744698276736,9.656744698276736,9.656744698276736,9.656744698276736,1.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.96,0.96,0.96,0.96,0.0,0.0,0.0,0.0,0.0,0.0,,5672.879600260333,5569.845470794792,0.0610429861623222,0.0599342880438352,9.743864707664436,9.596698935195027,978.5462345844008,978.387562025024,0.0,0.0,0.0,7,0.0,1956-05-05
1955,33,5567.158249674294,0.009999999999999998,39.507257156635205,0.0071973267096972,71.0,14.0,18.0,24.0,213.0,340.0,0.06109514883376672,5227.158249674294,0.0,,275.0,275.0,275.0,275.0,5227.158249674294,1129.0,4.0,7.0,56.0,4031.158249674295,1200.0,18.0,25.0,80.0,4244.158249674295,1243.0,990.0526489358062,978.3834237044983,11.669225231307921,0.9066223102859766,0.48,988.6660266255203,0.5349,0.5349,0.5349,0.5349,9.747702921021926,9.747702921021926,9.747702921021926,9.747702921021926,1.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.96,0.96,0.96,0.96,0.0,0.0,0.0,0.0,0.0,0.0,,5672.879600260333,5396.328800163887,0.0630057975692056,0.0599342880438352,9.99170214757077,9.596698935195027,978.5462345844008,978.1203463522525,0.0,0.0,0.0,7,0.0,1956-05-12
1955,34,5059.934509668731,0.01657142857142857,96.60009841482432,0.01936826872831553,71.0,14.0,18.0,24.0,213.0,340.0,0.06733532933965578,4719.934509668731,1100.0,,275.0,275.0,275.0,275.0,3619.934509668731,29.0,4.0,7.0,56.0,3523.934509668731,100.0,18.0,25.0,80.0,3736.934509668731,1243.0,990.0150276123903,977.5793999217658,12.435627690624496,0.9206758215755396,0.48,988.6143517908148,0.5349,0.5349,0.5349,0.5349,10.500051869048963,10.500051869048963,10.500051869048963,10.500051869048963,,0.7557631083828596,0.7557631083828596,0.7557631083828596,0.7557631083828596,21.427625781146947,21.427625781146947,21.427625781146947,21.427625781146947,0.4364078570498359,0.4364078570498359,0.4364078570498359,0.4364078570498359,0.9636407857049836,0.9636407857049836,0.9636407857049836,0.9636407857049836,20.653113389470104,20.653113389470104,20.653113389470104,20.653113389470104,82.61245355788041,0.01641614447600153,2.086173069643445e-05,5326.301133333888,4720.128111260116,0.0720319431985144,0.063834167743945,11.060976143875784,10.091724108611508,978.012503745334,976.997834443606,91.99275289319968,75.9358623514167,13878.89219772391,7,0.45895807532155786,1956-05-19
1955,35,4195.866124220323,0.032285714285714286,114.23636048963395,0.026903365297301716,70.42857142857143,13.857142857142858,17.571428571428573,23.0,208.42857142857142,333.2857142857143,0.07953267248895235,3862.580409934609,1100.0,,275.0,275.0,275.0,275.0,2762.5804099346087,29.571428571428573,4.142857142857143,7.428571428571429,57.0,2664.4375527917514,100.0,18.0,25.0,80.0,2872.866124220323,1243.0,990.0,976.0339458921948,13.966054107805235,0.9262894125183111,0.48,988.5937105874816,0.5349,0.5349,0.5349,0.5349,12.024864695286956,12.024864695286956,12.024864695286956,12.024864695286956,,0.8559013324428687,0.8559013324428687,0.8559013324428687,0.8559013324428687,27.77795890468757,27.77795890468757,27.77795890468757,27.77795890468757,0.5657425438836572,0.5657425438836572,0.5657425438836572,0.5657425438836572,0.97,0.97,0.97,0.97,26.94462013754694,26.94462013754694,26.94462013754694,26.94462013754694,107.77848055018777,0.02582698250320697,2.7216788017724182e-05,4542.047335439719,3920.473587832679,0.0856248164239159,0.074735868878019,12.547330841836349,11.386863963627086,976.6719466238546,975.5114797456454,114.99006753764743,97.65750568063918,18106.784732431544,7,0.598769336389932,1956-05-26
1955,36,3589.952575503662,0.05357142857142857,73.62458209532237,0.020374605279242015,67.0,13.0,15.0,17.0,181.0,293.0,0.08176875540488082,3296.952575503662,1100.0,,275.0,275.0,275.0,275.0,2196.952575503662,32.99999999999999,5.0,10.000000000000002,63.0,2085.952575503662,100.0,18.0,25.0,80.0,2266.952575503662,1243.0,990.0,974.8110899814244,15.18891001857563,0.9262894125183111,0.48,988.5937105874816,0.5349,0.5349,0.5349,0.5349,13.247720606057353,13.247720606057353,13.247720606057353,13.247720606057353,,0.8894465230650186,0.8894465230650186,0.8894465230650186,0.8894465230650186,31.783707223325305,31.783707223325305,31.783707223325305,31.783707223325305,0.6473260126950163,0.6473260126950163,0.6473260126950163,0.6473260126950163,0.97,0.97,0.97,0.97,30.830196006625545,30.830196006625545,30.830196006625545,30.830196006625545,123.32078402650218,0.03446204783912411,3.114161212790459e-05,3845.745055858216,3405.1015131654217,0.0860473612510964,0.0761880976882941,13.639428809583585,12.705684159591776,975.35312642789,974.419381777898,127.90489072984576,116.9058469954708,20717.891716452366,7,0.685115466813901,1956-06-02
1955,37,3009.975239598353,0.08628571428571427,86.04173601023811,0.028237698909637503,67.0,13.0,15.0,17.0,181.0,293.0,0.09756586074952696,2716.975239598353,1100.0,,275.0,275.0,275.0,275.0,1616.9752395983528,33.0,5.000000000000001,10.0,63.0,1505.9752395983528,100.0,18.0,25.0,80.0,1686.9752395983526,1243.0,990.0,973.5340388675096,16.465961132490357,0.9262894125183111,0.48,988.5937105874816,0.5349,0.5349,0.5349,0.5349,14.524771719972081,14.524771719972081,14.524771719972081,14.524771719972081,,0.9078347462969817,0.9078347462969817,0.9078347462969817,0.9078347462969817,35.56566479278153,35.56566479278153,35.56566479278153,35.56566479278153,0.7243516251075668,0.7243516251075668,0.7243516251075668,0.7243516251075668,0.97,0.97,0.97,0.97,34.498694848998085,34.498694848998085,34.498694848998085,34.498694848998085,137.99477939599234,0.046011608239272576,3.484716651413948e-05,3251.016842748816,2802.809361093756,0.1045379696768463,0.0901256481194545,15.020994888289913,13.965941563561609,974.09286902392,973.0378156991918,143.56634606748196,131.74100050296332,23183.12293852671,7,0.7666376633110685,1956-06-09
1955,38,2531.8425321254767,0.12242857142857143,66.80702792588032,0.0264546068115227,67.0,13.0,15.0,17.0,181.0,293.0,0.11610157426210596,2238.8425321254767,1100.0,,275.0,275.0,275.0,275.0,1138.842532125477,33.00000000000001,5.000000000000001,9.999999999999998,60.618260673977645,1030.2242714514991,100.0,18.0,25.0,77.61826067397763,1211.2242714514991,1243.0,990.0,972.383757836165,17.61624216383505,0.9262894125183111,0.48,988.5937105874816,0.5349,0.5349,0.5349,0.5349,15.675052751316773,15.675052751316773,15.675052751316773,15.675052751316773,,0.9201576866553138,0.9201576866553138,0.9201576866553138,0.9201576866553138,38.90261349345466,38.90261349345466,38.90261349345466,38.90261349345466,0.7923139204369584,0.7923139204369584,0.7923139204369584,0.7923139204369584,0.9705810299295826,0.9705810299295826,0.9705810299295826,0.9705810299295826,37.75884174324735,37.75884174324735,37.75884174324735,37.75884174324735,151.0353669729894,0.05993871908064763,3.814024418509834e-05,2742.499149867776,2335.160165612593,0.1254731920810819,0.1068368608297021,16.149803291175424,15.166571260214702,972.892239327267,971.9090072963064,156.56764750075695,145.20377747235835,25373.941651462224,7,0.8390853720721635,1956-06-16
1955,39,2127.9521318957,0.16257142857142856,52.64367306241434,0.024915016097358317,67.0,13.0,15.0,17.0,181.0,293.0,0.13809637207818976,1834.9521318957,1100.0,,275.0,275.0,275.0,275.0,734.9521318957001,32.99999999999999,5.0,10.0,42.642273864255635,644.3098580314444,100.0,18.0,25.0,59.642273864255635,825.3098580314444,1243.0,990.0,971.4030258834292,18.596974116570827,0.9262894125183111,0.48,988.5937105874816,0.5349,0.5349,0.5349,0.5349,16.655784704052547,16.655784704052547,16.655784704052547,16.655784704052547,,0.9270725536261347,0.9270725536261347,0.9270725536261347,0.9270725536261347,41.64487949127698,41.64487949127698,41.64487949127698,41.64487949127698,0.8481645517571686,0.8481645517571686,0.8481645517571686,0.8481645517571686,0.9748164551757169,0.9748164551757169,0.9748164551757169,0.9748164551757169,40.59734197426792,40.59734197426792,40.59734197426792,40.59734197426792,162.38936789707168,0.0766216385090471,4.100741613562416e-05,2293.9632006513275,1966.6544541756928,0.1489839759993875,0.1277265476258765,17.066542350914112,16.249244241082003,971.8095663463996,970.9922682365676,167.14376702606657,157.705131037875,27281.413806708042,7,0.9021631549837316,1956-06-23
1955,40,1796.151567225043,0.1967142857142857,41.27745012270725,0.02296633890162599,63.57142857142857,12.142857142857142,13.285714285714286,13.571428571428571,158.71428571428572,261.2857142857143,0.14556289700545363,1534.8658529393288,1100.0,,275.0,275.0,275.0,275.0,434.86585293932865,36.42857142857143,5.857142857142857,11.714285714285714,22.629749695476594,358.236103243852,100.0,18.0,25.0,36.20117826690517,516.9503889581378,1243.0,990.0,970.4414127556502,19.558587244349855,0.9262894125183111,0.48,988.5937105874816,0.5349,0.5349,0.5349,0.5349,17.617397831831575,17.617397831831575,17.617397831831575,17.617397831831575,,0.931955324322692,0.931955324322692,0.931955324322692,0.931955324322692,44.28099746610302,44.28099746610302,44.28099746610302,44.28099746610302,0.9018533088819352,0.9018533088819352,0.9018533088819352,0.9018533088819352,0.9794647746773316,0.9794647746773316,0.9794647746773316,0.9794647746773316,43.372146223380064,43.372146223380064,43.372146223380064,43.372146223380064,173.48858489352025,0.09685510977362269,4.381024871048491e-05,1921.651232388288,1677.712303316742,0.152588736158102,0.1367739382067355,18.00004776138143,17.211937375150335,970.8468732123314,970.0587628261004,177.72186568890794,168.84347020878278,29146.082262111402,7,0.963825471630668,1956-06-30
1955,41,1491.7934388915967,0.232,42.0191667051206,0.0279716800846882,63.0,12.0,13.0,13.0,155.0,256.0,0.17200306598732057,1235.7934388915967,1100.0,,275.0,275.0,275.0,275.0,135.79343889159665,27.774238722619533,4.781597711310604,6.714077227585707,6.895760568713892,89.62776466136691,90.77423872261953,16.781597711310603,19.714077227585708,19.895760568713893,244.6277646613669,1227.2699136615158,990.0,969.4581018794959,20.54189812050408,0.8930745415670167,0.48,988.626925458433,0.5349,0.5349,0.5349,0.5349,18.63392357893704,18.63392357893704,18.63392357893704,18.63392357893704,,0.9359167080424083,0.9359167080424083,0.9359167080424083,0.9359167080424083,47.03468554746671,47.03468554746671,47.03468554746671,47.03468554746671,0.9579365691948413,0.9579365691948413,0.9579365691948413,0.9579365691948413,0.9799999999999999,0.9799999999999999,0.9799999999999999,0.9799999999999999,46.09399183651737,46.09399183651737,46.09399183651737,46.09399183651737,184.37596734606947,0.12396810794844038,4.6559587713653906e-05,1617.3520421001313,1383.5781363808978,0.1850274973769341,0.1582834122295255,19.03528729013214,18.195057836081325,969.8637527514004,969.108483209846,188.5992462374808,179.76544244582948,30975.162514139673,7,1.024310929700386,1956-07-07
1955,42,1225.0074935875132,0.27071428571428574,30.98495552647426,0.024839059979706615,63.0,12.0,13.0,13.0,155.0,256.0,0.20940067835158457,969.0074935875133,969.0074935875133,,242.25187339687832,242.25187339687832,242.25187339687832,242.25187339687832,0.0,0.0,0.0,0.0,0.0,0.0,63.0,12.0,13.0,13.0,155.0,1057.0074935875132,990.0,968.6071664084178,21.392833591582107,0.640660801832568,0.33284323332122157,989.0264959648463,0.4165207495863908,0.4165207495863908,0.4165207495863908,0.4165207495863908,20.00280880684193,20.00280880684193,20.00280880684193,20.00280880684193,,0.9377781237460053,0.9377781237460053,0.9377781237460053,0.9377781237460053,44.51988752185447,44.51988752185447,44.51988752185447,44.51988752185447,0.9067186867994801,0.9067186867994801,0.9067186867994801,0.9067186867994801,0.9788973012669124,0.9788973012669124,0.9788973012669124,0.9788973012669124,43.58201404232658,43.58201404232658,43.58201404232658,43.58201404232658,174.3280561693063,0.14234056934783798,5.002112165254518e-05,1327.7083044595877,1166.683447695578,0.2194254152706535,0.1928134358579603,20.36178762754868,19.333097772206447,968.9299403854444,968.423862264186,186.85106705700463,166.38455766269223,29287.11343644346,7,0.9684892009405905,1956-07-14
1955,43,1074.2188110147638,0.31071428571428567,20.564896207960015,0.019085753841535998,63.0,12.0,13.0,13.0,155.0,256.0,0.2384759054792273,818.2188110147638,818.2188110147638,,204.55470275369095,204.55470275369095,204.55470275369095,204.55470275369095,0.0,0.0,0.0,0.0,0.0,0.0,63.0,12.0,13.0,13.0,155.0,906.2188110147638,990.0,968.1332591203321,21.86674087966789,0.48449677599508684,0.20623455420116832,989.3092686698037,0.2963924015463185,0.2963924015463185,0.2963924015463185,0.2963924015463185,20.87961714792532,20.87961714792532,20.87961714792532,20.87961714792532,,0.9322724004642546,0.9322724004642546,0.9322724004642546,0.9322724004642546,39.041607435043474,39.041607435043474,39.041607435043474,39.041607435043474,0.7951447542778711,0.7951447542778711,0.7951447542778711,0.7951447542778711,0.9706134385230711,0.9706134385230711,0.9706134385230711,0.9706134385230711,37.89512487010156,37.89512487010156,37.89512487010156,37.89512487010156,151.58049948040625,0.1410942788499014,5.1468296873042475e-05,1117.0362502238706,1022.729174239858,0.2503106457193534,0.2291778802601023,21.157841967939717,20.641869557601936,968.2678282149892,967.971434547611,158.4882790889841,143.29373053123032,25465.523912708253,7,0.842113886002257,1956-07-21
1955,44,920.6038307256188,0.3544285714285715,20.827180333202364,0.022325189598788327,60.857142857142854,11.142857142857142,11.714285714285714,10.428571428571429,138.71428571428572,232.85714285714286,0.2524261999903138,687.746687868476,687.746687868476,,179.67978122904015,179.67978122904015,179.67978122904015,148.70734418135552,0.0,0.0,0.0,0.0,0.0,0.0,60.857142857142854,11.142857142857142,11.714285714285714,10.428571428571429,138.71428571428572,771.4609735827617,990.0,967.5824153229024,22.417584677097548,0.3663563247426711,0.13701538172470246,989.4966282935327,0.23016308695048565,0.23016308695048565,0.23016308695048565,0.18265369512933133,21.684049883679688,21.684049883679688,21.684049883679688,21.731559275500846,,0.924216827827306,0.924216827827306,0.924216827827306,0.7904482053614579,35.32627391001012,35.32627391001012,35.32627391001012,29.162671826198558,0.7194760470470494,0.7194760470470494,0.7194760470470494,0.5939444363787894,0.9711245896382545,0.9711245896382545,0.9711245896382545,0.9685714285714285,34.315006353974276,34.315006353974276,34.315006353974276,28.287791671412602,131.2328107333354,0.14268789340896595,5.301854477624149e-05,976.7769450097452,876.9389119074414,0.2824294116389358,0.2231005874620974,21.903865036390087,21.41746647309703,967.8071077800388,967.4077556476298,135.77487871756333,126.5715083337951,22047.11220320035,7,0.7290711707407523,1956-07-28
1955,45,765.8699103378841,0.4095714285714286,23.550744365956906,0.030291796653089897,58.0,10.0,10.0,7.0,117.0,202.0,0.2644022045280748,563.8699103378841,563.8699103378841,,187.9566367792947,187.9566367792947,187.9566367792947,0.0,0.0,0.0,0.0,0.0,0.0,0.0,58.0,10.0,10.0,7.0,117.0,641.8699103378841,990.0,966.9634796413515,23.036520358648495,0.29128957000167993,0.09508091316791449,989.6136295168304,0.2511142862772294,0.2511142862772294,0.2511142862772294,0.0,22.399035589201677,22.399035589201677,22.399035589201677,22.65014987547891,,0.9284900423948621,0.9284900423948621,0.9284900423948621,0.0,38.31915679909065,38.31915679909065,38.31915679909065,0.0,0.7804308920385061,0.7804308920385061,0.7804308920385061,0.0,0.9711915106767436,0.9711915106767436,0.9711915106767436,0.96,37.219700433809145,37.219700433809145,37.219700433809145,0.0,111.65910130142744,0.1456926319931187,5.502044923395627e-05,834.6935677067364,712.0837013457431,0.2836745169398583,0.242004979809514,22.712340239884067,21.996322714422494,967.2387742708268,966.7483348053828,124.68529192298072,101.68963833593163,18758.72901863981,7,0.6203283405634857,1956-08-04
1955,46,663.2377699641256,0.45371428571428574,12.610669897207556,0.019133258870803586,58.0,10.0,10.0,7.0,117.0,202.0,0.30508621605236497,461.2377699641256,461.2377699641256,,173.98215214874094,173.98215214874094,113.27346566664369,0.0,0.0,0.0,0.0,0.0,0.0,0.0,58.0,10.0,10.0,7.0,117.0,539.2377699641256,990.0,966.5529510798564,23.447048920143533,0.23316283324151946,0.06226629730899357,989.7045708694494,0.2185539220713928,0.2185539220713928,0.1272850054822438,0.0,22.933065867521613,22.933065867521613,23.024334784110767,23.15161978959301,,0.9237709513116357,0.9237709513116357,0.6561524936072206,0.0,36.2003083633866,36.2003083633866,23.371442814300543,0.0,0.7372771560771201,0.7372771560771201,0.4759967986619256,0.0,0.9728571428571428,0.9728571428571428,0.9671428571428571,0.96,35.242587767975856,35.242587767975856,22.67029952987153,0.0,93.15547506582324,0.14043008443088806,5.614847909901395e-05,702.6560160658968,623.8090120652902,0.3238170595375398,0.2874806382943656,23.034059058038736,22.766660686834804,966.7106240642636,966.3952360482612,99.93685353803914,87.39360659107378,15650.119811058306,7,0.5175304170323514,1956-08-11
1955,47,582.2203675706829,0.49400000000000005,9.655639681092712,0.01654335886606866,58.0,10.0,10.0,7.0,117.0,202.0,0.34735910849259005,380.22036757068287,380.22036757068287,,190.11018378534143,190.11018378534143,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,58.0,10.0,10.0,7.0,117.0,458.22036757068287,990.0,966.2187483957948,23.7812516042052,0.19725194767154045,0.04604407351413653,989.7567039788144,0.2564323103629934,0.2564323103629934,0.0,0.0,23.281523272656546,23.281523272656546,23.53795558301954,23.53795558301954,,0.93046052581,0.93046052581,0.0,0.0,40.382764197125304,40.382764197125304,0.0,0.0,0.8224595559495987,0.8224595559495987,0.0,0.0,0.9730858553228396,0.9730858553228396,0.96,0.96,39.30253980938021,39.30253980938021,0.0,0.0,78.60507961876041,0.13491855774004394,5.742297906276867e-05,615.6277736669467,556.2195342976412,0.3631659579433376,0.3281203490817189,23.44611832404291,23.073088065499828,966.3625110946678,966.1029879043392,85.72473917711348,73.18367345302758,13205.653375951748,7,0.43669488677089113,1956-08-18
1955,48,528.110308251405,0.5322857142857143,6.300244900561146,0.011900942801174085,58.0,10.0,10.0,7.0,117.0,202.0,0.38269150485988496,326.11030825140494,326.11030825140494,,163.05515412570247,163.05515412570247,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,58.0,10.0,10.0,7.0,117.0,404.11030825140494,990.0,965.9764963871312,24.023503612868712,0.1781548288743302,0.035222061650280946,989.7866231094753,0.18838934742405095,0.18838934742405095,0.0,0.0,23.62173737492,23.62173737492,23.810126722344048,23.810126722344048,,0.921208928450602,0.921208928450602,0.0,0.0,34.795936497552056,34.795936497552056,0.0,0.0,0.7086748777505509,0.7086748777505509,0.0,0.0,0.97,0.97,0.96,0.96,33.75205840262549,33.75205840262549,0.0,0.0,67.50411680525097,0.12778357075151317,5.750088742334654e-05,548.1781559247493,512.1178199937132,0.3944404824703811,0.3684933407447366,23.72080488226452,23.496687921965567,966.0668017016612,965.9045301899716,71.56750636532213,64.24828773851787,11340.691623282164,7,0.3750228711402832,1956-08-25
1955,49,478.53717988481446,0.5652857142857143,6.422953095488107,0.013267233429321259,48.0,8.0,7.0,4.0,79.0,146.0,0.3051947582657453,332.53717988481446,332.53717988481446,,166.26858994240723,166.26858994240723,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,48.0,8.0,7.0,4.0,79.0,395.53717988481446,990.0,965.7534173094816,24.24658269051838,0.1751291058767917,0.03650743597696284,989.7883634581464,0.19574716987493376,0.19574716987493376,0.0,0.0,23.8391989787897,23.8391989787897,24.03494614866463,24.03494614866463,,0.9226973970956877,0.9226973970956877,0.0,0.0,35.866732670453835,35.866732670453835,0.0,0.0,0.7304833537770639,0.7304833537770639,0.0,0.0,0.97,0.97,0.96,0.96,34.79073069034022,34.79073069034022,0.0,0.0,69.58146138068044,0.1453854296531705,5.812423140918639e-05,494.6810831907137,467.1571483252964,0.3125286651898464,0.2951396464532136,23.91001794264388,23.738281197263408,965.8260648743582,965.7022071674638,72.87822693817427,67.24441248937121,11689.685511954314,7,0.3865636743371136,1956-09-01
1955,50,444.3260737616435,0.6018571428571429,5.171330951766818,0.011608387985606443,48.0,8.0,7.0,4.0,79.0,146.0,0.3287651681317235,298.3260737616435,298.3260737616435,,149.16303688082175,149.16303688082175,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,48.0,8.0,7.0,4.0,79.0,361.3260737616435,990.0,965.5994673319274,24.400532668072646,0.1630549450638614,0.02966521475232867,989.8072798401837,0.15766084806103087,0.15766084806103087,0.0,0.0,24.050151660195407,24.050151660195407,24.20781250825644,24.20781250825644,,0.9160049119984618,0.9160049119984618,0.0,0.0,32.22607263492469,32.22607263492469,0.0,0.0,0.6563354915463276,0.6563354915463276,0.0,0.0,0.97,0.97,0.96,0.96,31.259290455876947,31.259290455876947,0.0,0.0,62.518580911753894,0.14066826450864411,5.821312821871026e-05,462.56506724863937,430.9578316629287,0.3387802454746735,0.3156312707927026,24.13165390355155,23.938364907521848,965.6815428026188,965.5393102424832,66.29579605731332,59.73825070423589,10503.121593174656,7,0.3473254495097439,1956-09-08
1955,51,414.44233936151073,0.6355714285714286,4.007922031248776,0.009683025227843972,48.0,8.0,7.0,4.0,79.0,146.0,0.35246783656680103,268.44233936151073,268.44233936151073,,134.22116968075537,134.22116968075537,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,48.0,8.0,7.0,4.0,79.0,331.44233936151073,990.0,965.4649905271268,24.535009472873217,0.15250804799660397,0.023688467872302114,989.8238034841312,0.1276879534342908,0.1276879534342908,0.0,0.0,24.231125003570018,24.231125003570018,24.35881295700431,24.35881295700431,,0.9094160024098805,0.9094160024098805,0.0,0.0,29.00641753303092,29.00641753303092,0.0,0.0,0.5907620678825035,0.5907620678825035,0.0,0.0,0.97,0.97,0.96,0.96,28.13622500703999,28.13622500703999,0.0,0.0,56.272450014079986,0.13573933248351672,5.822930695164039e-05,426.6328809909446,402.90237744418727,0.3623706589326961,0.3422145983237023,24.300311448924923,24.1578757811703,965.5198479644592,965.4130606984988,58.83098528428883,53.85022876493429,9453.771602365438,7,0.31262472230044436,1956-09-15
1955,52,387.1590713546796,0.668142857142857,3.683659514783691,0.009506366374003329,48.0,8.0,7.0,4.0,79.0,146.0,0.3772093685347082,241.15907135467958,241.15907135467958,,120.57953567733979,120.57953567733979,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,48.0,8.0,7.0,4.0,79.0,304.1590713546796,990.0,965.3357953567732,24.66420464322664,0.1428789362037631,0.01823181427093587,989.8388892495253,0.1029978570031149,0.1029978570031149,0.0,0.0,24.400096035748817,24.400096035748817,24.50309389275193,24.50309389275193,,0.901567591990167,0.901567591990167,0.0,0.0,26.014337091976547,26.014337091976547,0.0,0.0,0.5298235660280356,0.5298235660280356,0.0,0.0,0.97,0.97,0.96,0.96,25.23390697921725,25.23390697921725,0.0,0.0,50.4678139584345,0.1303302051603873,5.8129384747756934e-05,398.1467533267305,377.11676084070143,0.3871480007266824,0.3666989590649462,24.464331238888175,24.32954797462229,965.3907337666336,965.2855838042036,52.85383669210098,48.27586315215223,8478.592745016997,7,0.28037674421352504,1956-09-22
1955,53,375.0634431115754,0.684,2.053317729126036,0.00550472383831605,48.0,8.0,7.0,4.0,79.0,146.0,0.38927914355523896,229.0634431115754,229.0634431115754,,114.5317215557877,114.5317215557877,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,48.0,8.0,7.0,4.0,79.0,292.0634431115754,990.0,965.2753172155578,24.724682784442166,0.13861001370780945,0.015812688622315,989.8455772976699,0.09286750590187084,0.09286750590187084,0.0,0.0,24.47739257621017,24.47739257621017,24.570260082112043,24.570260082112043,,0.8967031427677206,0.8967031427677206,0.0,0.0,24.653562313761768,24.653562313761768,0.0,0.0,0.5021092120929076,0.5021092120929076,0.0,0.0,0.9698703249339888,0.9698703249339888,0.96,0.96,23.910788434419878,23.910788434419878,0.0,0.0,47.821576868839756,0.12749982423293266,5.799139044381042e-05,377.11676084070143,373.01012538244936,0.3914102863837956,0.3871480007266824,24.490453913532168,24.464331238888175,965.2855838042036,965.2650506269122,48.27586315215223,47.36729058552727,2295.435689704308,2,0.26567542704910974,1956-09-29
1956,1,360.56351936307516,0.6984285714285715,3.2558457545144392,0.009068674184812,44.0,7.0,6.0,3.0,60.0,120.0,0.3329594842370559,240.56351936307513,240.56351936307513,,120.28175968153757,120.28175968153757,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,44.0,7.0,6.0,3.0,60.0,297.56351936307516,990.0,965.2028175968153,24.797182403184657,0.14055116126687678,0.018112703872614985,989.8413361348604,0.1025180520825456,0.1025180520825456,0.0,0.0,24.536000485962607,24.536000485962607,24.638518538045155,24.638518538045155,,0.9015314263804165,0.9015314263804165,0.0,0.0,26.093943345660193,26.093943345660193,0.0,0.0,0.5314448746570305,0.5314448746570305,0.0,0.0,0.97,0.97,0.96,0.96,25.31112504529039,25.31112504529039,0.0,0.0,50.62225009058078,0.1403624223071029,5.8450690318491664e-05,370.3647452958713,350.2192051008483,0.3426425457320226,0.3240049208899088,24.60217786142939,24.47316473569573,965.2518237264792,965.1510960255042,52.77799594430595,48.34742674853933,8504.53801521757,7,0.28123472272544875,1956-10-01
1956,2,335.06954108497087,0.7315714285714285,3.508344123580124,0.010444824555661513,44.0,7.0,6.0,3.0,60.0,120.0,0.35825651392475966,215.0695410849709,215.0695410849709,,183.26848611234166,31.801054972629224,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,44.0,7.0,6.0,3.0,60.0,272.06954108497087,990.0,965.0753477054249,24.924652294575157,0.13155354533528604,0.013013908216994127,989.8554325464478,0.2523999118446163,0.025053116527635314,0.0,0.0,24.52768492917826,24.755031724495243,24.780084841022877,24.780084841022877,,0.9254320307040583,0.25548155764146696,0.0,0.0,40.978780011618404,6.874414229102901,0.0,0.0,0.834598370908725,0.1400084364379409,0.0,0.0,0.9768579865009369,0.9625722722152226,0.96,0.96,40.08363623010356,6.661357763238365,0.0,0.0,46.74499399334193,0.13952850386476975,6.0405853934140916e-05,344.6194637292325,325.6607962357874,0.368481565441843,0.3482101640500607,24.663324405493423,24.42480067391208,965.1230973186462,965.028303981179,48.14860087750719,45.40497508725591,7853.158990881442,7,0.2596944110741218,1956-10-08
1956,3,314.18068747134515,0.7638571428571428,2.376055554841904,0.007531415308717628,44.0,7.0,6.0,3.0,60.0,120.0,0.3820643288468734,194.18068747134515,194.18068747134515,,194.18068747134515,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,44.0,7.0,6.0,3.0,60.0,251.18068747134515,990.0,964.9709034373566,25.02909656264332,0.12418122078019504,0.009472948691227128,989.8663458305285,0.2670049705013385,0.0,0.0,0.0,24.628437422670544,24.895442393171884,24.895442393171884,24.895442393171884,,0.9330636341993486,0.0,0.0,0.0,43.7612389347233,0.0,0.0,0.0,0.8912675954118798,0.0,0.0,0.0,0.9783385250871076,0.96,0.96,0.96,42.815050861780826,0.0,0.0,0.0,42.815050861780826,0.13624602081719348,6.124519226013663e-05,323.62655383883583,309.0284073518941,0.3883138156401093,0.3707977561685476,24.67077673768212,24.550255015962545,965.0181327691942,964.9451420367594,44.9603360465307,41.61648420920936,7192.928544779177,7,0.2378613936765601,1956-10-15
1956,4,315.17760864952277,0.7638571428571428,1.0705738179276116,0.0034012886632272857,44.0,7.0,6.0,3.0,60.0,120.0,0.3807551486594113,195.1776086495228,195.1776086495228,,195.1776086495228,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,44.0,7.0,6.0,3.0,60.0,252.1776086495228,990.0,964.9758880432474,25.02411195675245,0.12453306519527466,0.009517760864952244,989.8659491739398,0.2695700911882669,0.0,0.0,0.0,24.62049103950404,24.890061130692306,24.890061130692306,24.890061130692306,,0.9333456686629971,0.0,0.0,0.0,43.98529013832916,0.0,0.0,0.0,0.8958307563814493,0.0,0.0,0.0,0.9794421635601838,0.96,0.96,0.96,43.081468308683824,0.0,0.0,0.0,43.081468308683824,0.13668486832381815,6.131320228702334e-05,316.52242407738737,311.8155700798613,0.3848428735270209,0.3791200587123675,24.64805574450494,24.60946515750368,964.9826121203868,964.9590778503992,43.4011257031427,42.28232482253665,7237.686675858883,7,0.23934149060379906,1956-10-22
1956,5,316.52242407738737,0.763,0.0,0.0,42.857142857142854,7.0,6.0,3.0,57.714285714285715,116.57142857142857,0.3682880570348713,199.95099550595882,199.95099550595882,,199.95099550595882,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,42.857142857142854,7.0,6.0,3.0,57.714285714285715,255.80813836310168,990.0,964.9826121203868,25.017387879613125,0.1258143917750131,0.010139238069303672,989.8640463701557,0.28294927052790925,0.0,0.0,0.0,24.59848497924097,24.881434249768876,24.881434249768876,24.881434249768876,,0.9347342789723837,0.0,0.0,0.0,45.08812172128709,0.0,0.0,0.0,0.9182916847512644,0.0,0.0,0.0,0.9799999999999999,0.96,0.96,0.96,44.18635928686134,0.0,0.0,0.0,44.18635928686134,0.13959945939267196,6.138448940645959e-05,316.52242407738737,316.52242407738737,0.3791200587123675,0.3601640557767491,24.60946515750368,24.590249845543934,964.9826121203868,964.9826121203868,44.77528447465033,43.4011257031427,7423.308360192706,7,0.24547977381589633,1956-10-29
1956,6,328.10773407724724,0.7421428571428572,7.345810672365303,0.022509919430464532,41.714285714285715,6.857142857142857,5.714285714285714,3.0,55.57142857142857,112.85714285714286,0.3449280685797194,215.25059122010435,215.25059122010435,,165.54494837609238,49.705642844012,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,41.714285714285715,6.857142857142857,5.714285714285714,3.0,55.57142857142857,269.5363055058187,990.0,965.0405386703861,24.95946132961381,0.13065948790114174,0.013235139255031171,989.8561053728438,0.20739680025632576,0.04084106833881239,0.0,0.0,24.6081699022013,24.774725634118816,24.815566702457627,24.815566702457627,,0.9194123599071953,0.38489262723145873,0.0,0.0,36.91312138288849,10.785747658383045,0.0,0.0,0.7517947328490527,0.21966899507908438,0.0,0.0,0.9753348548296115,0.9642086427419903,0.96,0.96,36.05199203322728,10.460303538091674,0.0,0.0,46.51229557131895,0.1416858275118306,6.011858085027789e-05,346.9384943839358,306.020121877383,0.372524523226214,0.3055296593369551,24.677089818825948,24.46163138000425,965.1346924719196,964.9301006093868,50.85972562096342,42.39028291380118,7814.065655981584,7,0.2584016420628831,1956-11-05
1956,7,374.22850508660514,0.6827142857142857,7.2132051427923,0.019303282475697816,40.0,6.0,4.0,3.0,53.0,106.0,0.28349098425353714,268.22850508660514,268.22850508660514,,134.11425254330257,134.11425254330257,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,40.0,6.0,4.0,3.0,53.0,318.22850508660514,990.0,965.271142525433,24.728857474567008,0.14784447589764277,0.023645701017320973,989.8285098230851,0.1275400851327871,0.1275400851327871,0.0,0.0,24.429827212519264,24.429827212519264,24.557367297652053,24.557367297652053,,0.9095718251962491,0.9095718251962491,0.0,0.0,29.22579341717085,29.22579341717085,0.0,0.0,0.5952300084963512,0.5952300084963512,0.0,0.0,0.97,0.97,0.96,0.96,28.349019614655724,28.349019614655724,0.0,0.0,56.69803922931145,0.15145570940095318,5.8716725464464494e-05,389.1339363713416,353.9823107128336,0.2994499916861438,0.2723997834484593,24.56094840824515,24.33273319006779,965.3456696818566,965.169911553564,59.83693236463765,52.41713889733375,9525.270590524322,7,0.314989106829508,1956-11-12
1956,8,406.40099394864137,0.6452857142857144,6.542276947391891,0.0160546049837975,41.42857142857143,6.714285714285714,5.428571428571429,3.0,55.142857142857146,111.71428571428571,0.27495051061298664,294.68670823435565,294.68670823435565,,147.34335411717782,147.34335411717782,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,41.42857142857143,6.714285714285714,5.428571428571429,3.0,55.142857142857146,348.2581368057842,990.0,965.4272579020084,24.572742097991522,0.15844286465552243,0.028937341646871086,989.8126197936975,0.15386150169795063,0.15386150169795063,0.0,0.0,24.231500389991172,24.231500389991172,24.385361891689122,24.385361891689122,,0.9154039477313572,0.9154039477313572,0.0,0.0,32.05124436105494,32.05124436105494,0.0,0.0,0.6527748342373715,0.6527748342373715,0.0,0.0,0.97,0.97,0.96,0.96,31.089707030223288,31.089707030223288,0.0,0.0,62.179414060446575,0.1529916612369744,5.861348875679649e-05,426.6328809909446,386.53109723034976,0.2829469528652559,0.2672086589650826,24.349815443824053,24.109422148427317,965.5198479644592,965.3326554861516,65.89432727902988,59.289819201780496,10446.141562155026,7,0.34544118922470324,1956-11-19
