WaterYear,WaterWeek,Flow,Exceedance,Flow_difference,Flow_difference_pct,EWRChannelA,EWRChannelC,EWRChannelD,EWRChannelE,EWRChannelFG,EWRTotal,EWRProportion,FlowAvailableForGeneration,FlowCanal,LowFlowShutoff,FlowTurbine1,FlowTurbine2,FlowTurbine3,FlowTurbine4,FlowSpill,SpillChannelA,SpillChannelC,SpillChannelD,SpillChannelE,SpillChannelFG,FlowChannelA,FlowChannelC,FlowChannelD,FlowChannelE,FlowChannelFG,FlowLeftChannel,LevelHeadpond,LevelTailwater,HeadGross,HeadlossLeftChannel,HeadlossCanal,LevelForebay,HeadlossTurbine1,HeadlossTurbine2,HeadlossTurbine3,HeadlossTurbine4,HeadTurbine1,HeadTurbine2,HeadTurbine3,HeadTurbine4,LowHeadShutoff,EffTurbine1,EffTurbine2,EffTurbine3,EffTurbine4,PowerTurbine1,PowerTurbine2,PowerTurbine3,PowerTurbine4,LoadFactorTurbine1,LoadFactorTurbine2,LoadFactorTurbine3,LoadFactorTurbine4,EffGen1,EffGen2,EffGen3,EffGen4,PowerGenerator1,PowerGenerator2,PowerGenerator3,PowerGenerator4,Power,PerfMwPerCumec,PerfMWhPerm3,Flow_max,Flow_min,EWRProportion_max,EWRProportion_min,HeadTurbine1_max,HeadTurbine1_min,LevelTailwater_max,LevelTailwater_min,Power_max,Power_min,Energy,Count,CapFactor,StartDate
1956,9,458.05376645249044,0.5874285714285714,8.484592200051964,0.01839832006363997,42.57142857142857,7.285714285714286,6.0,3.2857142857142856,58.285714285714285,117.42857142857143,0.25635395877972805,340.625195023919,340.625195023919,,170.3125975119595,170.3125975119595,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,42.57142857142857,7.285714285714286,6.0,3.2857142857142856,58.285714285714285,396.4823378810619,990.0,965.6612419490363,24.33875805096383,0.17546268145892085,0.03812503900478374,989.7864122795363,0.20549257346856908,0.20549257346856908,0.0,0.0,23.919677757031568,23.919677757031568,24.125170330500136,24.125170330500136,,0.9242471849137338,0.9242471849137338,0.0,0.0,36.923664856984225,36.923664856984225,0.0,0.0,0.7520094675556869,0.7520094675556869,0.0,0.0,0.97,0.97,0.96,0.96,35.815954911274694,35.815954911274694,0.0,0.0,71.63190982254939,0.15639358472269962,5.841815423042533e-05,486.0250263913084,435.49688511870175,0.2697165192734291,0.2464518141806034,24.05473402696172,23.75858432728067,965.7871126187608,965.559735983034,75.48133929649194,67.7379329593584,12034.160850188298,7,0.39795505456971886,1956-11-26
1956,10,539.5679122540477,0.5248571428571429,11.116008927694152,0.020524058995933504,44.0,8.0,6.0,4.0,64.0,126.0,0.233542512108199,413.56791225404766,413.56791225404766,,206.7839561270238,206.7839561270238,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,44.0,8.0,6.0,4.0,64.0,471.56791225404766,990.0,966.0280556051431,23.971944394856823,0.20196271032225657,0.05271358245080948,989.7453237072269,0.30259394627639224,0.30259394627639224,0.0,0.0,23.414674155807397,23.414674155807397,23.717268102083786,23.717268102083786,,0.9356741754378995,0.9356741754378995,0.0,0.0,44.42869846678609,44.42869846678609,0.0,0.0,0.9048614759019571,0.9048614759019571,0.0,0.0,0.9797239627967494,0.9797239627967494,0.96,0.96,43.52805735718856,43.52805735718856,0.0,0.0,87.05611471437712,0.16134005093065912,5.847256206503049e-05,548.1781559247493,532.5192229643311,0.2366111767733118,0.2298522818506773,23.46056215405529,23.358493900804397,966.0668017016612,965.9963365033394,88.77804934220266,85.59816494794676,14625.427272015353,7,0.4836450817465395,1956-12-03
1956,11,542.8900941752061,0.5224285714285715,3.1183340478407575,0.005734990566957928,44.0,8.0,6.0,4.0,64.0,126.0,0.23209481586597827,416.890094175206,416.890094175206,,208.44504708760297,208.44504708760297,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,44.0,8.0,6.0,4.0,64.0,474.890094175206,990.0,966.0430054237884,23.95699457621161,0.20313521139899632,0.053378018835041174,989.743486769766,0.307437773391516,0.307437773391516,0.0,0.0,23.393043572586087,23.393043572586087,23.7004813459776,23.7004813459776,,0.9360912088553768,0.9360912088553768,0.0,0.0,44.76456271278455,44.76456271278455,0.0,0.0,0.9117018882440846,0.9117018882440846,0.0,0.0,0.9799999999999999,0.9799999999999999,0.96,0.96,43.869271458528864,43.869271458528864,0.0,0.0,87.73854291705773,0.16161327334336636,5.846111596728672e-05,548.1781559247493,542.0087505502821,0.2324685715351951,0.2298522818506773,23.39880185121637,23.358493900804397,966.0668017016612,966.0390393774762,88.77804934220266,87.56529184620022,14740.075210065696,7,0.4874363495392095,1956-12-10
1956,12,546.3398872025056,0.5195714285714286,1.6871057774517826,0.0030738979623334,43.142857142857146,7.571428571428571,5.571428571428571,3.5714285714285716,62.714285714285715,122.57142857142857,0.2244042779405036,423.76845863107695,423.76845863107695,,211.88422931553848,211.88422931553848,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,43.142857142857146,7.571428571428571,5.571428571428571,3.5714285714285716,62.714285714285715,480.05417291679123,990.0,966.0585294924113,23.941470507588747,0.2049577750118783,0.054753691726215345,989.740288533262,0.31773928859863726,0.31773928859863726,0.0,0.0,23.36401975225204,23.36401975225204,23.681759040850675,23.681759040850675,,0.9368944700638708,0.9368944700638708,0.0,0.0,45.485382889410985,45.485382889410985,0.0,0.0,0.9263825435725253,0.9263825435725253,0.0,0.0,0.9799999999999999,0.9799999999999999,0.96,0.96,44.57567523162277,44.57567523162277,0.0,0.0,89.15135046324554,0.16316843120684119,5.843862211127949e-05,550.9983234585969,542.0087505502821,0.2324685715351951,0.2141567314748222,23.39880185121637,23.32488188042534,966.0794924555636,966.0390393774762,91.04574555693796,87.56529184620022,14977.42687782525,7,0.4952852803513641,1956-12-17
1956,13,552.8958378184958,0.5142857142857143,5.347307387198449,0.00966986394232897,42.0,7.0,5.0,3.0,61.0,118.0,0.2134467507587923,434.8958378184958,434.8958378184958,,206.85677426143565,206.85677426143565,21.182289295624546,0.0,0.0,0.0,0.0,0.0,0.0,0.0,42.0,7.0,5.0,3.0,61.0,488.8958378184958,990.0,966.0880312701831,23.9119687298168,0.20807827288449515,0.05697916756369912,989.7349425595518,0.3068279539978813,0.3068279539978813,0.022230590306327628,0.0,23.340083335370732,23.340083335370732,23.62468069906229,23.646911289368614,,0.9347163053221268,0.9347163053221268,0.13071983465494322,0.0,44.29194303255726,44.29194303255726,4.455837066098856,0.0,0.902076232842307,0.902076232842307,0.09075024574539421,0.0,0.9785714285714285,0.9785714285714285,0.9614285714285714,0.96,43.361545801245136,43.361545801245136,4.32216195411589,0.0,91.04525355660614,0.16467808290709893,5.815870395999515e-05,562.8280752081156,542.0087505502821,0.2177086622313732,0.2096554972961635,23.44111024675256,23.29045879748705,966.1327263384364,966.0390393774762,92.06524175337944,89.2836536822366,15295.602597509835,7,0.5058069642033676,1956-12-24
1956,14,598.5758437366712,0.484,10.512587156391094,0.017382527840930844,45.42857142857143,7.0,5.857142857142857,3.857142857142857,73.85714285714286,136.0,0.22729683913069015,462.5758437366712,462.5758437366712,,164.49890248461344,164.49890248461344,133.5780387674443,0.0,0.0,0.0,0.0,0.0,0.0,0.0,45.42857142857143,7.0,5.857142857142857,3.857142857142857,73.85714285714286,520.8615580223855,990.0,966.2884075653593,23.711592434640675,0.22316136942950632,0.06251516874733419,989.7143234618231,0.19488289361889097,0.19488289361889097,0.14753234765572423,0.0,23.231033002844928,23.231033002844928,23.278383548808097,23.425915896463817,,0.9208017681173467,0.9208017681173467,0.7868236260150117,0.0,34.53962566484556,34.53962566484556,27.93331855418113,0.0,0.7034546978583618,0.7034546978583618,0.5689066915311839,0.0,0.9714285714285714,0.9714285714285714,0.9685714285714285,0.96,33.56949996600684,33.56949996600684,27.095318997555694,0.0,94.23431892956937,0.15745878581422448,5.660937787721692e-05,630.1125986840717,566.8540212047202,0.2430528449940314,0.208166468942423,23.41797609675616,23.082562633151586,966.4204503947362,966.1508430954212,99.3278533236484,90.2228767398783,15831.365580167654,7,0.5235239940531632,1956-12-31
1956,15,631.5209453459611,0.4674285714285714,3.4057104532796365,0.0052972710453266575,46.0,7.0,6.0,4.0,76.0,139.0,0.22016268546042167,492.5209453459611,492.5209453459611,,164.1736484486537,164.1736484486537,164.1736484486537,0.0,0.0,0.0,0.0,0.0,0.0,0.0,46.0,7.0,6.0,4.0,76.0,551.5209453459611,990.0,966.4260837813838,23.573916218616173,0.23994514292336572,0.06899841679709204,989.6910564402795,0.19080338370038533,0.19080338370038533,0.19080338370038533,0.0,23.074169275195352,23.074169275195352,23.074169275195352,23.26497265889574,,0.9211893783163722,0.9211893783163722,0.9211893783163722,0.0,34.221966631906604,34.221966631906604,34.221966631906604,0.0,0.6969850637862852,0.6969850637862852,0.6969850637862852,0.0,0.97,0.97,0.97,0.96,33.19530763294941,33.19530763294941,33.19530763294941,0.0,99.58592289884822,0.1576832643707004,5.6167022750049836e-05,647.6489852382476,623.8090120652902,0.2228246102758319,0.2146224315457959,23.117452712891257,22.98340572082543,966.490595940953,966.3952360482612,102.66367652430924,98.11156347991766,16730.4350470065,7,0.5532551272158234,1957-01-07
1956,16,647.6489852382476,0.462,0.0,0.0,46.0,7.0,6.0,4.0,76.0,139.0,0.2146224315457959,508.6489852382476,508.6489852382476,,169.54966174608248,169.54966174608248,169.54966174608248,0.0,0.0,0.0,0.0,0.0,0.0,0.0,46.0,7.0,6.0,4.0,76.0,567.6489852382476,990.0,966.4905959409529,23.50940405904703,0.2491105491705726,0.073459594095299,989.677429856734,0.2034281949556764,0.2034281949556764,0.2034281949556764,0.0,22.98340572082543,22.98340572082543,22.98340572082543,23.186833915781108,,0.9231532714632322,0.9231532714632322,0.9231532714632322,0.0,35.27961392587947,35.27961392587947,35.27961392587947,0.0,0.7185257418712722,0.7185257418712722,0.7185257418712722,0.0,0.97,0.97,0.97,0.96,34.22122550810308,34.22122550810308,34.22122550810308,0.0,102.66367652430924,0.1585174668135129,5.6065555522659184e-05,647.6489852382476,647.6489852382476,0.2146224315457959,0.2146224315457959,22.98340572082543,22.98340572082543,966.490595940953,966.490595940953,102.66367652430924,102.66367652430924,17247.497656083946,7,0.5703537584683844,1957-01-14
1956,17,659.5341930278647,0.4557142857142857,2.7367626495745463,0.004131360442812743,41.0,6.0,4.0,3.0,66.0,120.0,0.18197799147377766,539.5341930278647,539.5341930278647,,179.8447310092882,179.8447310092882,179.8447310092882,0.0,0.0,0.0,0.0,0.0,0.0,0.0,41.0,6.0,4.0,3.0,66.0,590.5341930278647,990.0,966.5381367721114,23.461863227888575,0.26211598739148756,0.08581367721114583,989.6520703353973,0.2289155429332818,0.2289155429332818,0.2289155429332818,0.0,22.885018020352653,22.885018020352653,22.885018020352653,23.113933563285936,,0.9266941137229138,0.9266941137229138,0.9266941137229138,0.0,37.40373488096069,37.40373488096069,37.40373488096069,0.0,0.7617868611193623,0.7617868611193623,0.7617868611193623,0.0,0.97,0.97,0.97,0.96,36.28162283453187,36.28162283453187,36.28162283453187,0.0,108.8448685035956,0.16502913439890826,5.603954777825276e-05,666.8063237852695,647.6489852382476,0.1852855524136367,0.1799623004754877,22.95407523640697,22.84275006920212,966.567225295141,966.490595940953,110.20531642765414,106.62051467340814,18285.937908604064,7,0.6046937139088646,1957-01-21
1956,18,686.2872677547597,0.4437142857142858,6.468196794353373,0.009304744771381256,38.857142857142854,6.0,4.428571428571429,3.4285714285714284,60.857142857142854,113.57142857142857,0.16574503780665048,572.7158391833311,572.7158391833311,,190.905279727777,190.905279727777,190.905279727777,0.0,0.0,0.0,0.0,0.0,0.0,0.0,38.857142857142854,6.0,4.428571428571429,3.4285714285714284,60.857142857142854,622.0015534690455,990.0,966.645149071019,23.35485092898099,0.2799985784500975,0.09898513993982179,989.6210162816102,0.2582115115551307,0.2582115115551307,0.2582115115551307,0.0,22.71765569903596,22.71765569903596,22.71765569903596,22.975867210591087,,0.9301533304245225,0.9301533304245225,0.9301533304245225,0.0,39.558483687635025,39.558483687635025,39.558483687635025,0.0,0.8056717655322816,0.8056717655322816,0.8056717655322816,0.0,0.9715144017474217,0.9715144017474217,0.9715144017474217,0.96,38.4342865537068,38.4342865537068,38.4342865537068,0.0,115.3028596611204,0.1679578898026017,5.592392134551321e-05,712.0837013457431,666.8063237852695,0.1799623004754877,0.147454575637055,22.84275006920212,22.551556408443098,966.7483348053828,966.567225295141,122.2347900554935,110.20531642765414,19370.88042306823,7,0.6405714425617801,1957-01-28
1956,19,742.0262948695699,0.41828571428571426,6.920644281935275,0.009309297007879443,36.0,6.0,5.0,4.0,54.0,105.0,0.14154984685730979,637.0262948695699,637.0262948695699,,212.34209828985664,212.34209828985664,212.34209828985664,0.0,0.0,0.0,0.0,0.0,0.0,0.0,36.0,6.0,5.0,4.0,54.0,684.0262948695699,990.0,966.8681051794782,23.13189482052173,0.31524662818896537,0.12110788846087094,989.5636454833502,0.3191516954955766,0.3191516954955766,0.3191516954955766,0.0,22.376388608376317,22.376388608376317,22.376388608376317,22.695540303871894,,0.9360570889698213,0.9360570889698213,0.9360570889698213,0.0,43.61573569540419,43.61573569540419,43.61573569540419,0.0,0.8883041893157676,0.8883041893157676,0.8883041893157676,0.0,0.9785159156991554,0.9785159156991554,0.9785159156991554,0.96,42.67965443567357,42.67965443567357,42.67965443567357,0.0,128.0389633070207,0.17254785236495487,5.5833333986941075e-05,760.52821131929,720.3337222668207,0.145765770439811,0.1380619396325302,22.50351899363114,22.267658642599347,966.9421128452772,966.7813348890672,131.5075929864535,123.87810871113167,21510.54583557948,7,0.7113275739278928,1957-02-04
1956,20,797.6745955212913,0.3972857142857143,10.595050912492345,0.013158278461119086,36.0,6.0,5.0,4.0,54.0,105.0,0.13177652236830006,692.6745955212913,692.6745955212913,,180.9725561579334,180.9725561579334,180.9725561579334,149.75692704749102,0.0,0.0,0.0,0.0,0.0,0.0,36.0,6.0,5.0,4.0,54.0,739.6745955212913,990.0,967.0906983820851,22.909301617914885,0.3468710094433587,0.13942215554214643,989.5137068350144,0.23360490639559123,0.23360490639559123,0.23360490639559123,0.18534648302114295,22.18940354653382,22.18940354653382,22.18940354653382,22.23766196990827,,0.9252985664498403,0.9252985664498403,0.9252985664498403,0.7913857723077743,36.45718477675967,36.45718477675967,36.45718477675967,30.06711709034308,0.7425088549238221,0.7425088549238221,0.7425088549238221,0.6123649101902867,0.9714285714285714,0.9714285714285714,0.9714285714285714,0.9685714285714285,35.42736991032104,35.42736991032104,35.42736991032104,29.16510357763278,135.44721330859593,0.169823809904413,5.43355459087368e-05,834.6935677067364,760.52821131929,0.1380619396325302,0.1257946677227672,22.37227075088686,22.00301806736316,967.2387742708268,966.9421128452772,141.4097092111015,129.95118650538063,22755.131835844113,7,0.7524845183810884,1957-02-11
1956,21,954.7171263926942,0.3445714285714286,35.961561369229244,0.0368362744202856,40.0,6.571428571428571,5.0,4.0,67.71428571428571,123.28571428571429,0.12885626368593048,831.43141210698,831.43141210698,,207.857853026745,207.857853026745,207.857853026745,207.857853026745,0.0,0.0,0.0,0.0,0.0,0.0,40.0,6.571428571428571,5.0,4.0,67.71428571428571,883.0028406784086,990.0,967.7052054549229,22.29479454507719,0.46325384774242934,0.21819014974443388,989.3185560025131,0.30744923027527615,0.30744923027527615,0.30744923027527615,0.30744923027527615,21.305901317315033,21.305901317315033,21.305901317315033,21.305901317315033,,0.9331672333703118,0.9331672333703118,0.9331672333703118,0.9331672333703118,40.47476192541536,40.47476192541536,40.47476192541536,40.47476192541536,0.8243332367701702,0.8243332367701702,0.8243332367701702,0.8243332367701702,0.9730100831676228,0.9730100831676228,0.9730100831676228,0.9730100831676228,39.39058026639428,39.39058026639428,39.39058026639428,39.39058026639428,157.56232106557712,0.16526147082595322,5.269317586102343e-05,1086.4244972913411,847.0875422650073,0.1446669233254199,0.1148729035105537,21.92979777037046,20.545967662724745,968.17161984863,967.28835016906,175.98558726845545,143.50664952731356,26470.469939016955,7,0.8753462281420951,1957-02-18
1956,22,3537.5462951808418,0.12942857142857142,931.3397060085265,0.23348369296779756,49.857142857142854,8.714285714285714,8.0,7.857142857142857,106.28571428571429,180.71428571428572,0.06892756630685692,3356.8320094665564,776.460011383649,,272.6864314173408,272.6864314173408,272.6864314173408,272.6864314173408,2580.3719980829073,352.2100699601275,6.804961554970922,10.957841526686837,36.28836486695705,2174.110760174165,402.0672128172704,15.519247269256637,18.95784152668684,44.14550772409991,2280.3964744598793,1213.0043129968628,990.0452414560004,973.7361726439806,16.309068812019827,0.8593162397416995,0.46796944337017227,988.7179557728886,0.5261751961303246,0.5261751961303246,0.5261751961303246,0.5261751961303246,14.455607932777621,14.455607932777621,14.455607932777621,14.455607932777621,1.0,0.65253510270672,0.65253510270672,0.65253510270672,0.65253510270672,29.56719813380445,29.56719813380445,29.56719813380445,29.56719813380445,0.602183261380946,0.602183261380946,0.602183261380946,0.602183261380946,0.9714285714285714,0.9714285714285714,0.9714285714285714,0.9714285714285714,28.88320057130921,28.88320057130921,28.88320057130921,28.88320057130921,115.53280228523684,0.0706492178674314,4.143613315477339e-05,7605.802439351027,1172.2200796855432,0.1168722515286986,0.0314233773366841,20.00497977481328,7.50894467520606,980.85945429299,968.4412631075832,190.5751171301982,0.0,19409.510783919788,7,0.641848901584649,1957-02-25
1956,23,8892.837345278918,0.0012857142857142859,231.12180609036386,0.026827462180886656,59.0,11.0,12.0,13.0,144.0,239.0,0.02690539775095083,8653.837345278918,0.0,,275.0,275.0,275.0,275.0,8653.837345278918,1141.0,7.0,13.0,67.0,7425.837345278917,1200.0,18.0,25.0,80.0,7569.837345278917,1243.0,990.534280962867,981.7960859589912,8.738195003875733,0.7958058621693729,0.48,989.2584751006976,0.5349,0.5349,0.5349,0.5349,6.927489141706353,6.927489141706353,6.927489141706353,6.927489141706353,1.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.96,0.96,0.96,0.96,0.0,0.0,0.0,0.0,0.0,0.0,,9153.793636168486,8270.080481480949,0.0288993560020593,0.0261093934929516,7.156864689865181,6.828173199996165,981.961343349159,981.401270549232,0.0,0.0,0.0,7,0.0,1957-03-04
1956,24,8399.445907524954,0.0018571428571428573,186.3365051758201,0.02243064446436031,68.0,14.0,17.0,21.0,195.0,315.0,0.03758674352335707,8084.445907524954,0.0,,275.0,275.0,275.0,275.0,8084.445907524954,1132.0,4.0,8.0,59.00000000000001,6881.445907524954,1200.0,18.0,25.0,80.0,7076.445907524954,1243.0,990.415867017806,981.4736761199032,8.942190897902671,0.8085014006232989,0.48,989.1273656171827,0.5349,0.5349,0.5349,0.5349,7.118789497279368,7.118789497279368,7.118789497279368,7.118789497279368,1.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.96,0.96,0.96,0.96,0.0,0.0,0.0,0.0,0.0,0.0,,8967.995664255424,7779.576654122658,0.0404906351598285,0.0351249054741991,7.399173071869761,6.900499493060458,981.84385090904,981.0228020548752,0.0,0.0,0.0,7,0.0,1957-03-11
1956,25,6835.710689769885,0.004,242.60851151092498,0.035827577694800654,68.0,14.0,17.0,21.0,195.0,315.0,0.046331895544501754,6520.710689769885,0.0,,275.0,275.0,275.0,275.0,6520.710689769885,1132.0,4.0,7.999999999999996,59.0,5317.710689769886,1200.0,18.0,25.0,80.0,5512.710689769886,1243.0,990.1553216673362,980.0423207251921,10.113000942144206,0.8682687314994766,0.48,988.8070529358366,0.5349,0.5349,0.5349,0.5349,8.229832210644703,8.229832210644703,8.229832210644703,8.229832210644703,1.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.96,0.96,0.96,0.96,0.0,0.0,0.0,0.0,0.0,0.0,,7541.062100922166,6081.317073546183,0.051797989841749,0.0417713043314521,9.037714389052091,7.548458784057281,980.7985983748669,979.1508331711972,0.0,0.0,0.0,7,0.0,1957-03-18
1956,26,5445.279944908497,0.011571428571428557,153.23184524102558,0.028247108511470328,68.0,14.0,17.0,21.0,195.0,315.0,0.05801559212337617,5130.279944908497,471.42857142857144,,275.0,275.0,275.0,275.0,4658.851373479925,660.5714285714286,4.0,8.0,59.00000000000001,3927.2799449084964,728.5714285714286,18.0,25.0,80.0,4122.279944908497,1243.0,990.0427393764805,978.195731115159,11.847008261321646,0.9103240435375503,0.48,988.6524153329431,0.5349,0.5349,0.5349,0.5349,9.92178421778409,9.92178421778409,9.92178421778409,9.92178421778409,1.0,0.31954006464857126,0.31954006464857126,0.31954006464857126,0.31954006464857126,8.928578953673227,8.928578953673227,8.928578953673227,8.928578953673227,0.18184478520719402,0.18184478520719402,0.18184478520719402,0.18184478520719402,0.9610416213778622,0.9610416213778622,0.9610416213778622,0.9610416213778622,8.593409083461523,8.593409083461523,8.593409083461523,8.593409083461523,34.3736363338461,0.006694310705103086,2.0253826122636588e-05,5886.181288951835,5008.694156859004,0.0628906437756102,0.0535151713032088,10.545368704601737,9.29203573332051,978.8747191849858,977.5233890015628,83.23585783732524,0.0,5774.770904086145,7,0.190964646299145,1957-03-25
1956,27,4440.312002911732,0.026857142857142857,128.24521875404375,0.028660527135533225,84.0,14.0,20.0,27.0,219.0,364.0,0.08221382864356684,4076.3120029117313,1100.0,,275.0,275.0,275.0,275.0,2976.3120029117313,16.0,4.000000000000004,5.0,53.0,2898.3120029117313,100.0,18.0,25.0,80.0,3117.3120029117313,1243.0,990.0,976.4857709653286,13.514229034671546,0.9262894125183111,0.48,988.5937105874816,0.5349,0.5349,0.5349,0.5349,11.57303962215327,11.57303962215327,11.57303962215327,11.57303962215327,,0.8313949262062096,0.8313949262062096,0.8313949262062096,0.8313949262062096,25.984054292643997,25.984054292643997,25.984054292643997,25.984054292643997,0.5292068084041547,0.5292068084041547,0.5292068084041547,0.5292068084041547,0.969403856898227,0.969403856898227,0.969403856898227,0.969403856898227,25.190651639209882,25.190651639209882,25.190651639209882,25.190651639209882,100.76260655683953,0.022848354437045942,2.5445102665868568e-05,4812.525771225113,4110.977625580697,0.0885434154968389,0.075635958601285,12.175721532669051,10.89188842613975,977.166922161342,975.8830890548128,110.53976024640532,89.06650563790839,16928.11790154904,7,0.5597922586491085,1957-04-01
1956,28,3872.490012357693,0.041999999999999996,60.28969065639006,0.015606320207803887,76.0,14.0,18.857142857142858,25.857142857142858,189.85714285714286,324.57142857142856,0.08366920366365242,3547.9185837862647,1100.0,,275.0,275.0,275.0,275.0,2447.9185837862647,24.0,3.999999999999998,6.142857142857143,54.142857142857146,2359.6328695005504,100.0,18.0,25.0,80.0,2549.490012357693,1243.0,990.0,975.4082732024469,14.591726797553049,0.9262894125183111,0.48,988.5937105874816,0.5349,0.5349,0.5349,0.5349,12.65053738503477,12.65053738503477,12.65053738503477,12.65053738503477,,0.87804745393979,0.87804745393979,0.87804745393979,0.87804745393979,29.96029265886494,29.96029265886494,29.96029265886494,29.96029265886494,0.6101892598546831,0.6101892598546831,0.6101892598546831,0.6101892598546831,0.97,0.97,0.97,0.97,29.061483879098994,29.061483879098994,29.061483879098994,29.061483879098994,116.24593551639597,0.03006551145052393,2.9355034221312114e-05,4036.981563379165,3688.949790985967,0.092390268599991,0.0759124961544061,13.037940792297256,12.311134326497942,975.7476762609838,975.0208697951844,120.93293949206394,112.1540477763936,19529.31716675452,7,0.6458107528688665,1957-04-08
1956,29,3464.845740068412,0.05914285714285714,47.57604853516049,0.013673464580598272,70.0,14.0,18.0,25.0,168.0,295.0,0.08517350213238993,3169.845740068412,1100.0,,275.0,275.0,275.0,275.0,2069.845740068412,29.999999999999993,4.0,7.0,55.0,1973.8457400684122,100.0,18.0,25.0,80.0,2141.8457400684124,1243.0,990.0,974.5459826396685,15.454017360331266,0.9262894125183111,0.48,988.5937105874816,0.5349,0.5349,0.5349,0.5349,13.512827947812989,13.512827947812989,13.512827947812989,13.512827947812989,,0.8941106334532657,0.8941106334532657,0.8941106334532657,0.8941106334532657,32.58525039077442,32.58525039077442,32.58525039077442,32.58525039077442,0.663650720789703,0.663650720789703,0.663650720789703,0.663650720789703,0.97,0.97,0.97,0.97,31.60769287905119,31.60769287905119,31.60769287905119,31.60769287905119,126.43077151620476,0.036513015138826245,3.1926962504092106e-05,3600.306705040052,3355.917451239844,0.0879044268180709,0.0819374637130306,13.743652178902032,13.22577971251598,974.8330308749656,974.3151584085796,129.12544939112027,123.09702093536008,21240.369614722396,7,0.7023931750900263,1957-04-15
1956,30,3057.8195180329562,0.08299999999999999,68.98072142214187,0.022457321030303144,70.0,14.0,18.0,25.0,168.0,295.0,0.09666194395080267,2762.8195180329562,1100.0,,275.0,275.0,275.0,275.0,1662.8195180329565,30.000000000000007,4.0,6.999999999999998,55.0,1566.8195180329565,100.0,18.0,25.0,80.0,1734.8195180329565,1243.0,990.0,973.6472729600595,16.352727039940483,0.9262894125183111,0.48,988.5937105874816,0.5349,0.5349,0.5349,0.5349,14.411537627422208,14.411537627422208,14.411537627422208,14.411537627422208,,0.9065322289968906,0.9065322289968906,0.9065322289968906,0.9065322289968906,35.2373706892783,35.2373706892783,35.2373706892783,35.2373706892783,0.717665390820332,0.717665390820332,0.717665390820332,0.717665390820332,0.97,0.97,0.97,0.97,34.180249568599955,34.180249568599955,34.180249568599955,34.180249568599955,136.72099827439982,0.044850322664200255,3.452550461474743e-05,3278.6645629042023,2873.0524012848505,0.1026782525331155,0.0899756575703775,14.851442722311385,13.907354727994282,974.1514558594874,973.2073678651705,141.6538787424835,131.0500146317635,22969.12771009917,7,0.7595611015244434,1957-04-22
1956,31,2663.507701392234,0.11142857142857143,53.750244920108216,0.020257645030711927,59.285714285714285,13.285714285714286,14.428571428571429,19.285714285714285,175.14285714285714,281.42857142857144,0.10573419995280978,2382.0791299636626,1100.0,,275.0,275.0,275.0,275.0,1282.0791299636626,40.714285714285715,4.714285714285715,10.571428571428573,60.714285714285715,1165.3648442493768,100.0,18.0,25.0,80.0,1340.5077013922341,1243.0,990.0,972.7015703137055,17.298429686294607,0.9262894125183111,0.48,988.5937105874816,0.5349,0.5349,0.5349,0.5349,15.357240273776329,15.357240273776329,15.357240273776329,15.357240273776329,,0.9169582030620768,0.9169582030620768,0.9169582030620768,0.9169582030620768,37.98009736875565,37.98009736875565,37.98009736875565,37.98009736875565,0.7735254046589747,0.7735254046589747,0.7735254046589747,0.7735254046589747,0.97,0.97,0.97,0.97,36.84069444769299,36.84069444769299,36.84069444769299,36.84069444769299,147.36277779077196,0.05546109722301441,3.721282267443736e-05,2819.8276016694963,2496.800686844093,0.1105414627023587,0.1016191596063177,15.759636515789104,14.97991637655536,973.0788942109264,972.2991740716926,151.92334711382605,143.10361014733613,24756.946668849687,7,0.8186820988376219,1957-04-29
1956,32,2309.8729525056983,0.1427142857142857,44.13959628698928,0.019067742205977973,55.0,13.0,13.0,17.0,178.0,276.0,0.1196756458956145,2033.8729525056985,1100.0,,275.0,275.0,275.0,275.0,933.8729525056985,45.0,5.000000000000001,12.000000000000002,56.91736122978754,814.9555912759108,100.0,18.0,25.0,73.91736122978753,992.9555912759108,1243.0,990.0,971.8479691957034,18.1520308042966,0.9262894125183111,0.48,988.5937105874816,0.5349,0.5349,0.5349,0.5349,16.210841391778324,16.210841391778324,16.210841391778324,16.210841391778324,,0.9247176940762036,0.9247176940762036,0.9247176940762036,0.9247176940762036,40.42916610527694,40.42916610527694,40.42916610527694,40.42916610527694,0.8234046049954571,0.8234046049954571,0.8234046049954571,0.8234046049954571,0.9723404604995457,0.9723404604995457,0.9723404604995457,0.9723404604995457,39.311681124855966,39.311681124855966,39.311681124855966,39.311681124855966,157.24672449942386,0.06822759389357032,3.970876881298582e-05,2467.4434971899177,2187.823512835168,0.1261527716384836,0.111856664727815,16.505443487534755,15.830498697712976,972.2283118897687,971.553367099947,160.6463757322684,152.7583430301477,26417.449715903207,7,0.873592913885688,1957-05-06
1956,33,2009.737803613279,0.17542857142857143,43.82568808590788,0.0218310195801309,55.0,13.0,13.0,17.0,178.0,276.0,0.13760504243933008,1733.737803613279,1100.0,,275.0,275.0,275.0,275.0,633.737803613279,45.0,5.0,12.0,39.0345748602382,532.7032287530408,100.0,18.0,25.0,56.0345748602382,710.7032287530409,1243.0,990.0,971.094937651789,18.905062348210954,0.9262894125183111,0.48,988.5937105874816,0.5349,0.5349,0.5349,0.5349,16.963872935692677,16.963872935692677,16.963872935692677,16.963872935692677,,0.9286198615783379,0.9286198615783379,0.9286198615783379,0.9286198615783379,42.485724888971276,42.485724888971276,42.485724888971276,42.485724888971276,0.8652897126063396,0.8652897126063396,0.8652897126063396,0.8652897126063396,0.9765289712606339,0.9765289712606339,0.9765289712606339,0.9765289712606339,41.48948934511082,41.48948934511082,41.48948934511082,41.48948934511082,165.95795738044328,0.08280599723084181,4.190857509607153e-05,2139.216866369918,1881.0436962338129,0.1467270540033714,0.1290191772227143,17.343130953495567,16.622769875554347,971.4360407119274,970.7156796339862,170.3815265044382,161.99844653927602,27880.93683991447,7,0.9219886521135737,1957-05-13
1956,34,1757.6039368969662,0.2007142857142857,33.61857394466711,0.01930636615685753,55.0,13.0,13.0,17.0,178.0,276.0,0.15733587646061495,1481.6039368969662,1100.0,,275.0,275.0,275.0,275.0,381.60393689696593,45.0,5.000000000000001,12.0,23.504590316117465,296.0993465808485,100.0,18.0,25.0,40.504590316117465,474.0993465808484,1243.0,990.0,970.3168742576672,19.683125742332873,0.9262894125183111,0.48,988.5937105874816,0.5349,0.5349,0.5349,0.5349,17.741936329814596,17.741936329814596,17.741936329814596,17.741936329814596,,0.9325655003029851,0.9325655003029851,0.9325655003029851,0.9325655003029851,44.62311320805629,44.62311320805629,44.62311320805629,44.62311320805629,0.9088210429339366,0.9088210429339366,0.9088210429339366,0.9088210429339366,0.9797592307314734,0.9797592307314734,0.9797592307314734,0.9797592307314734,43.72012563247474,43.72012563247474,43.72012563247474,43.72012563247474,174.88050252989893,0.099760763152183,4.4161743063105796e-05,1871.701607458672,1645.7136786211431,0.1677083951998539,0.1474594021291367,18.103427933474897,17.373313086461387,970.6854975010204,969.9553826540068,178.80490613961223,170.7359563652355,29379.924425023026,7,0.9715583473883276,1957-05-20
1956,35,1493.2914351790027,0.23142857142857146,36.227887021035095,0.024232843451842827,54.42857142857143,12.714285714285714,12.714285714285714,15.857142857142858,161.42857142857142,257.14285714285717,0.17187309668750878,1236.1485780361456,1100.0,,275.0,275.0,275.0,275.0,136.14857803614578,28.45880925892522,4.860286874460753,6.705307037408237,8.395009893365033,87.72916497198652,82.88738068749664,17.574572588746467,19.41959275169395,24.252152750507893,249.15773640055795,1219.881546027937,990.0,969.4629415598091,20.537058440190908,0.8769871732406326,0.48,988.6430128267593,0.5349,0.5349,0.5349,0.5349,18.645171266950253,18.645171266950253,18.645171266950253,18.645171266950253,,0.9359522894908933,0.9359522894908933,0.9359522894908933,0.9359522894908933,47.06480406847102,47.06480406847102,47.06480406847102,47.06480406847102,0.9585499810279231,0.9585499810279231,0.9585499810279231,0.9585499810279231,0.9799999999999999,0.9799999999999999,0.9799999999999999,0.9799999999999999,46.123507987101604,46.123507987101604,46.123507987101604,46.123507987101604,184.4940319484064,0.12389982300704913,4.658940200717334e-05,1609.5195834351923,1392.1184694738974,0.1907805494536799,0.146669005101028,18.993582909136983,18.222955340139485,969.8384478849443,969.1360750552234,188.15987812191307,180.0579969484984,30994.997367332275,7,1.0249668441578133,1957-05-27
1956,36,1269.306562749171,0.2635714285714286,29.350910407095657,0.023216628933440172,53.0,12.0,12.0,13.0,120.0,210.0,0.16586339353660548,1059.3065627491712,1048.784578547866,,262.1961446369665,262.1961446369665,262.1961446369665,262.1961446369665,10.521984201305226,2.6555483936627478,0.6012562400745843,0.6012562400745843,0.6513609267474664,6.012562400745843,55.65554839366275,12.601256240074585,12.601256240074585,13.651360926747467,126.01256240074585,1129.642639421678,990.0,968.7465923128782,21.253407687121776,0.7419167369084635,0.41583255349578535,988.8422507095958,0.4874339464280473,0.4874339464280473,0.4874339464280473,0.4874339464280473,19.60822445028947,19.60822445028947,19.60822445028947,19.60822445028947,,0.9384891513660477,0.9384891513660477,0.9384891513660477,0.9384891513660477,47.272624334563375,47.272624334563375,47.272624334563375,47.272624334563375,0.9627825730053641,0.9627825730053641,0.9627825730053641,0.9627825730053641,0.9799999999999999,0.9799999999999999,0.9799999999999999,0.9799999999999999,46.327171847872116,46.327171847872116,46.327171847872116,46.327171847872116,185.30868739148846,0.1461613291514326,4.912871619593695e-05,1365.945584949549,1186.6620966242278,0.1769669736628482,0.153739652819154,20.129718154538747,19.092205053205127,969.0515165052216,968.486652303676,190.6975891534169,177.42797656297776,31131.859481770058,7,1.0294927077304914,1957-06-03
1956,37,1117.9453456265574,0.296,16.195157700534473,0.014453074069784758,53.0,12.0,12.0,13.0,120.0,210.0,0.18801455523874352,907.9453456265574,907.9453456265574,,226.98633640663937,226.98633640663937,226.98633640663937,226.98633640663937,0.0,0.0,0.0,0.0,0.0,0.0,53.0,12.0,12.0,13.0,120.0,984.9453456265574,990.0,968.2706853719692,21.729314628030824,0.556991417829558,0.2763562765012459,989.1666523056692,0.3649830804991131,0.3649830804991131,0.3649830804991131,0.3649830804991131,20.530983853200894,20.530983853200894,20.530983853200894,20.530983853200894,,0.9367495598670549,0.9367495598670549,0.9367495598670549,0.9367495598670549,42.79934174430689,42.79934174430689,42.79934174430689,42.79934174430689,0.8716770212689795,0.8716770212689795,0.8716770212689795,0.8716770212689795,0.9769979122871512,0.9769979122871512,0.9769979122871512,0.9769979122871512,41.81768244392703,41.81768244392703,41.81768244392703,41.81768244392703,167.27072977570813,0.14961781148032818,5.1185824869966763e-05,1172.2200796855432,1073.2959927204863,0.195658980769799,0.1791472468688081,20.78378859696149,20.2202452644417,968.4412631075832,968.1303588342644,175.51238530250268,160.205069415945,28101.482602318967,7,0.9292818320872674,1957-06-10
1956,38,982.883097349645,0.3365714285714286,23.839259245587122,0.024518523701196143,53.0,12.0,12.0,13.0,120.0,210.0,0.21415596256424968,772.883097349645,772.883097349645,,193.22077433741126,193.22077433741126,193.22077433741126,193.22077433741126,0.0,0.0,0.0,0.0,0.0,0.0,53.0,12.0,12.0,13.0,120.0,849.8830973496449,990.0,967.8204233458173,22.17957665418273,0.4333865072626607,0.1791462516996671,989.3874672410377,0.2651328970908477,0.2651328970908477,0.2651328970908477,0.2651328970908477,21.30191099812956,21.30191099812956,21.30191099812956,21.30191099812956,,0.9290503601354304,0.9290503601354304,0.9290503601354304,0.9290503601354304,37.47950159353179,37.47950159353179,37.47950159353179,37.47950159353179,0.7633299713550263,0.7633299713550263,0.7633299713550263,0.7633299713550263,0.970194493484532,0.970194493484532,0.970194493484532,0.970194493484532,36.36288626365653,36.36288626365653,36.36288626365653,36.36288626365653,145.4515450546261,0.14795096009875294,5.230317804856927e-05,1042.8375986738165,906.4211780013768,0.2316803767350645,0.2013736369565677,21.75482315607161,20.954553817195556,968.0346324529748,967.5256847120056,155.217631634646,132.9513898847815,24435.859569177184,7,0.8080641391923672,1957-06-17
1956,39,834.052419980115,0.38471428571428573,18.15068291270601,0.021848353379068843,53.0,12.0,12.0,13.0,120.0,210.0,0.25230493132834636,624.052419980115,624.052419980115,,191.96031973619782,191.96031973619782,191.96031973619782,48.17146077152153,0.0,0.0,0.0,0.0,0.0,0.0,53.0,12.0,12.0,13.0,120.0,701.052419980115,990.0,967.2362096799204,22.76379032007958,0.32492240742166373,0.11655317218839893,989.5585244203901,0.26260250070402386,0.26260250070402386,0.26260250070402386,0.05748063804271087,22.0597122397655,22.0597122397655,22.0597122397655,22.264834102426807,,0.9291627544031357,0.9291627544031357,0.9291627544031357,0.2629822028383975,38.616486015995534,38.616486015995534,38.616486015995534,9.512007770408953,0.786486476904186,0.786486476904186,0.786486476904186,0.19372724583317621,0.9723229260522387,0.9723229260522387,0.9723229260522387,0.9628571428571429,37.55538992930561,37.55538992930561,37.55538992930561,9.226647537296683,121.89281732521351,0.14611834257249495,5.429387549335186e-05,891.8619896951615,779.3663976124346,0.2694496460757464,0.2354624397344011,22.336104765182466,21.834582613995483,967.4674479587808,967.0174655904495,130.45854917108144,112.40588205370508,20477.99331063587,7,0.6771823184734084,1957-06-24
1956,40,703.1187576755663,0.43642857142857144,17.06062814234656,0.024086643366902517,50.0,10.0,9.0,9.0,108.0,186.0,0.26499041115728406,517.1187576755663,517.1187576755663,,172.37291922518875,172.37291922518875,172.37291922518875,0.0,0.0,0.0,0.0,0.0,0.0,0.0,50.0,10.0,9.0,9.0,108.0,586.1187576755663,990.0,966.7124750307022,23.287524969297774,0.25960673896251696,0.07795893857182037,989.6624343224656,0.21092001567842064,0.21092001567842064,0.21092001567842064,0.0,22.73903927608498,22.73903927608498,22.73903927608498,22.949959291763403,,0.9235829998201064,0.9235829998201064,0.9235829998201064,0.0,35.49373199711751,35.49373199711751,35.49373199711751,0.0,0.7228865987192974,0.7228865987192974,0.7228865987192974,0.0,0.97,0.97,0.97,0.96,34.42892003720398,34.42892003720398,34.42892003720398,0.0,103.28676011161193,0.14683027385095723,5.549381881217176e-05,748.233943314839,659.9420006160087,0.2818429495719052,0.2485853544360465,22.983756703840932,22.47841129832698,966.8929357732592,966.539768002464,111.63884060763,95.18624715559888,17352.175698750805,7,0.5738153339533997,1957-07-01
1956,41,617.6880429458105,0.4747142857142857,10.101452214160904,0.016329901895580243,50.0,10.0,9.0,9.0,108.0,186.0,0.30139858125048274,431.68804294581054,431.68804294581054,,194.11605067289838,194.11605067289838,43.45594160001378,0.0,0.0,0.0,0.0,0.0,0.0,0.0,50.0,10.0,9.0,9.0,108.0,500.68804294581054,990.0,966.3699830171488,23.630016982851284,0.2134351342767118,0.05633760858916206,989.7302272571342,0.2717898463260669,0.2717898463260669,0.046779119570315476,0.0,23.088454393659358,23.088454393659358,23.31346512041511,23.360244239985427,,0.9305955355406249,0.9305955355406249,0.26178667492854135,0.0,40.95718564471783,40.95718564471783,9.012637126802671,0.0,0.8341585671021964,0.8341585671021964,0.1835567642933334,0.0,0.9767362405715561,0.9767362405715561,0.9628571428571429,0.96,40.03046143254998,40.03046143254998,8.74225801299859,0.0,88.80318087809856,0.14376412037163983,5.717247744031072e-05,647.6489852382476,589.2318351168824,0.3156652253235847,0.287192606241137,23.207991821433527,22.993640479197065,966.490595940953,966.251543258026,92.82671776751536,83.77843728421696,14918.934387520556,7,0.4933510048783253,1957-07-08
1956,42,563.7974620552762,0.5052857142857142,5.864811313161875,0.010395359707557972,51.142857142857146,10.142857142857142,9.285714285714286,9.285714285714286,112.0,191.85714285714286,0.3407166292777139,371.94031919813335,371.94031919813335,,185.97015959906668,185.97015959906668,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,51.142857142857146,10.142857142857142,9.285714285714286,9.285714285714286,112.0,442.51174776956196,990.0,966.1370885792486,23.862911420751306,0.19170788835509947,0.04438806383962663,989.7639040478052,0.24560642836016203,0.24560642836016203,0.0,0.0,23.381209040196417,23.381209040196417,23.62681546855658,23.62681546855658,,0.9291708998303331,0.9291708998303331,0.0,0.0,39.62384382473671,39.62384382473671,0.0,0.0,0.807002929220707,0.807002929220707,0.0,0.0,0.9722948659244113,0.9722948659244113,0.96,0.96,38.52974574461939,38.52974574461939,0.0,0.0,77.05949148923878,0.1365871908381377,5.754269319212622e-05,583.0034913422678,548.1781559247493,0.4140989522230456,0.3190375405330183,23.53938780649731,23.24827984927612,966.22351571104,966.0668017016612,82.43778422754673,66.18176250189585,12945.994570192115,7,0.42810828605132656,1957-07-15
1956,43,525.6790044244443,0.534,6.1657544864388,0.011793291402781745,58.0,11.0,11.0,11.0,136.0,227.0,0.43206574638846507,298.6790044244443,298.6790044244443,,149.33950221222216,149.33950221222216,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,58.0,11.0,11.0,11.0,136.0,378.6790044244443,990.0,965.9655555199099,24.034444480090038,0.1691793327011374,0.029735800884888815,989.801084866414,0.15811493271799565,0.15811493271799565,0.0,0.0,23.677414413786007,23.677414413786007,23.835529346504,23.835529346504,,0.9156288376497927,0.9156288376497927,0.0,0.0,31.75096833007808,31.75096833007808,0.0,0.0,0.6466592327918143,0.6466592327918143,0.0,0.0,0.97,0.97,0.96,0.96,30.79843928017574,30.79843928017574,0.0,0.0,61.59687856035148,0.11712661291331182,5.728721472965544e-05,542.0087505502821,505.01787451967766,0.4494890407906841,0.4188124264959468,23.80315127256508,23.57745655253372,966.0390393774762,965.8725804353384,64.9283324929454,57.35972449745317,10348.275598139047,7,0.3422048808908415,1957-07-22
1956,44,479.9202339423491,0.5645714285714286,5.408675170625892,0.011208490575179844,55.714285714285715,9.857142857142858,9.285714285714286,8.142857142857142,119.42857142857143,202.42857142857142,0.421163002110118,277.4916625137777,277.4916625137777,,138.74583125688886,138.74583125688886,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,55.714285714285715,9.857142857142858,9.285714285714286,8.142857142857142,119.42857142857143,352.34880537092056,990.0,965.7596410527404,24.240358947259455,0.159886588512624,0.025498332502755485,989.8146150789846,0.1365769234960574,0.1365769234960574,0.0,0.0,23.918397102748063,23.918397102748063,24.054974026244118,24.054974026244118,,0.9111398254377422,0.9111398254377422,0.0,0.0,29.659199364448632,29.659199364448632,0.0,0.0,0.6040570135325588,0.6040570135325588,0.0,0.0,0.97,0.97,0.96,0.96,28.769423383515175,28.769423383515175,0.0,0.0,57.53884676703035,0.12003294369339271,5.758718954400042e-05,494.6810831907137,467.1571483252964,0.4670541385192741,0.3836825663135281,23.968747874214277,23.86533948627374,965.8260648743582,965.7022071674638,61.48984713658066,53.43569416871582,9666.5262568611,7,0.3196602598168353,1957-07-29
1956,45,450.2320900309257,0.5955714285714285,4.522894743799237,0.010081850556081157,54.0,9.0,8.0,6.0,107.0,184.0,0.40885615143657833,266.23209003092575,266.23209003092575,,133.11604501546284,133.11604501546284,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,54.0,9.0,8.0,6.0,107.0,337.2320900309257,990.0,965.6260444051392,24.373955594860863,0.15455143064543161,0.0232464180061851,989.8222021513484,0.12559576750461687,0.12559576750461687,0.0,0.0,24.07056197870464,24.07056197870464,24.196157746209256,24.196157746209256,,0.9086800605561522,0.9086800605561522,0.0,0.0,28.553851999055286,28.553851999055286,0.0,0.0,0.5815448472312684,0.5815448472312684,0.0,0.0,0.97,0.97,0.96,0.96,27.69723643908362,27.69723643908362,0.0,0.0,55.39447287816724,0.12299819780289155,5.77966612232293e-05,462.56506724863937,435.49688511870175,0.4225058922059748,0.3977818755195704,24.158666523690037,23.996531947741516,965.6815428026188,965.559735983034,57.96401023643851,52.32391634837721,9306.271443532098,7,0.3077470715453736,1957-08-05
1956,46,422.65321385112145,0.6262857142857143,3.109214664079892,0.0073574732625658,54.0,9.0,8.0,6.0,107.0,184.0,0.43541793018957,238.65321385112142,238.65321385112142,,119.32660692556071,119.32660692556071,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,54.0,9.0,8.0,6.0,107.0,309.65321385112145,990.0,965.5019394623301,24.49806053766997,0.1448179895565649,0.017730642770224257,989.8374513676732,0.1008531635352434,0.1008531635352434,0.0,0.0,24.23465874180792,24.23465874180792,24.335511905343164,24.335511905343164,,0.9003767844343227,0.9003767844343227,0.0,0.0,25.535647973601606,25.535647973601606,0.0,0.0,0.5200742968146966,0.5200742968146966,0.0,0.0,0.9699957263042016,0.9699957263042016,0.96,0.96,24.76947367793671,24.76947367793671,0.0,0.0,49.53894735587342,0.11719262096804506,5.765882767114678e-05,430.9578316629287,413.7323824701425,0.4447319276810018,0.4269559258036981,24.287202345037024,24.185595930789216,965.5393102424832,965.4617957211155,51.34806136988368,47.59703594623336,8322.543155786734,7,0.2752163741992968,1957-08-12
1956,47,393.09691574833124,0.6601428571428573,4.6993485872773055,0.011926091514490686,54.0,9.0,8.0,6.0,107.0,184.0,0.468363948613235,209.0969157483312,209.0969157483312,,193.09659101593311,16.00032473239812,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,54.0,9.0,8.0,6.0,107.0,280.09691574833124,990.0,965.3647055127632,24.635294487236788,0.13438665491794902,0.0119097562251176,989.8537035888569,0.27197508447131746,0.012686233857551271,0.0,0.0,24.217022991622372,24.47631184223614,24.48899807609369,24.48899807609369,,0.9302530701249709,0.12777843778113893,0.0,0.0,42.761746759226845,3.4134980801553394,0.0,0.0,0.870911339291789,0.06952134582801098,0.0,0.0,0.9781290942768753,0.9612378488685154,0.96,0.96,41.85680969864216,3.3065359201025237,0.0,0.0,45.163345618744685,0.11486196051374355,6.002937072120506e-05,408.00454625357366,380.8369423592014,0.4831464060712186,0.4509753670382989,24.320726975345615,24.09629219690145,965.436020458141,965.304184711796,47.6247862668278,42.84391838525473,7587.442063949106,7,0.2509074756596927,1957-08-19
1956,48,370.8071194522058,0.6884285714285715,2.926877359491503,0.0079463760549552,52.857142857142854,8.714285714285714,7.714285714285714,5.714285714285714,102.42857142857143,177.42857142857142,0.4781016819249754,193.3785480236344,193.3785480236344,,177.49649082058005,15.882057203054348,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,52.857142857142854,8.714285714285714,7.714285714285714,5.714285714285714,102.42857142857143,262.66426230934866,990.0,965.2540355972609,24.74596440273901,0.1282341306394137,0.009657123385831414,989.8621087459748,0.2282084577895687,0.012497005810601229,0.0,0.0,24.37986469092419,24.59557614290316,24.60807314871376,24.60807314871376,,0.9257586807956348,0.12771336951688503,0.0,0.0,39.35229393293092,3.4200650649523214,0.0,0.0,0.8014723815260879,0.06965509297255237,0.0,0.0,0.9744329524383231,0.9612512235829695,0.96,0.96,38.36231345750069,3.3132173248061383,0.0,0.0,41.67553078230683,0.1124535983744667,5.991139160935317e-05,377.11676084070143,360.34880084276085,0.5045484527768191,0.3829622845344688,24.561478710933688,24.31248016778817,965.2855838042036,965.2017440042138,46.385042547285934,39.03505727436098,7001.489171427547,7,0.23153072656837126,1957-08-26
1956,49,347.32307382117176,0.7137142857142857,3.1468227342515926,0.00909232716650617,46.0,7.0,6.0,4.0,75.0,138.0,0.3974737692299251,209.3230738211717,209.3230738211717,,193.44101661811737,15.882057203054348,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,46.0,7.0,6.0,4.0,75.0,268.3230738211717,990.0,965.1366153691058,24.86338463089417,0.1302313007969005,0.0118646147642343,989.8579040844388,0.27286791746300876,0.012497005810601229,0.0,0.0,24.448420797869996,24.708791709522405,24.721288715333003,24.721288715333003,,0.9305100186638412,0.12771336951688503,0.0,0.0,43.26250658610916,3.4200650649523214,0.0,0.0,0.8811101137700439,0.06965509297255237,0.0,0.0,0.9783940807258267,0.9612512235829695,0.96,0.96,42.358810015539845,3.3132173248061383,0.0,0.0,45.672027340345984,0.13150219325702855,6.063631272297882e-05,360.34880084276085,338.3210417029997,0.4078965922585016,0.3829622845344688,24.561478710933688,24.386549082789752,965.2017440042138,965.0916052085148,46.65089521555433,44.06847462926971,7672.900593178125,7,0.25373348522414435,1957-09-02
1956,50,325.63480672352995,0.7474285714285714,3.114088232230334,0.009589663376869229,46.0,7.0,6.0,4.0,75.0,138.0,0.4240318423583678,187.63480672352995,187.63480672352995,,187.63480672352995,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,46.0,7.0,6.0,4.0,75.0,246.63480672352995,990.0,965.0281740336176,24.971825966382394,0.12257683842003654,0.008763480672352943,989.8686596809076,0.2495378293032891,0.0,0.0,0.0,24.590947817986727,24.84048564729002,24.84048564729002,24.84048564729002,,0.9309300822470922,0.0,0.0,0.0,42.125193396845766,0.0,0.0,0.0,0.857946912359384,0.0,0.0,0.0,0.9757121175990593,0.96,0.96,0.96,41.10817311409653,0.0,0.0,0.0,41.10817311409653,0.12617572307936914,6.0848145228730745e-05,335.4728177879068,316.52242407738737,0.4359880675192227,0.4113597069055132,24.66466878115609,24.51091576170867,965.0773640889396,964.9826121203868,43.44526473907718,38.936056665225365,6906.173083168217,7,0.2283787395227585,1957-09-09
