WaterYear,WaterWeek,Flow,Exceedance,Flow_difference,Flow_difference_pct,EWRChannelA,EWRChannelC,EWRChannelD,EWRChannelE,EWRChannelFG,EWRTotal,EWRProportion,FlowAvailableForGeneration,FlowCanal,LowFlowShutoff,FlowTurbine1,FlowTurbine2,FlowTurbine3,FlowTurbine4,FlowSpill,SpillChannelA,SpillChannelC,SpillChannelD,SpillChannelE,SpillChannelFG,FlowChannelA,FlowChannelC,FlowChannelD,FlowChannelE,FlowChannelFG,FlowLeftChannel,LevelHeadpond,LevelTailwater,HeadGross,HeadlossLeftChannel,HeadlossCanal,LevelForebay,HeadlossTurbine1,HeadlossTurbine2,HeadlossTurbine3,HeadlossTurbine4,HeadTurbine1,HeadTurbine2,HeadTurbine3,HeadTurbine4,LowHeadShutoff,EffTurbine1,EffTurbine2,EffTurbine3,EffTurbine4,PowerTurbine1,PowerTurbine2,PowerTurbine3,PowerTurbine4,LoadFactorTurbine1,LoadFactorTurbine2,LoadFactorTurbine3,LoadFactorTurbine4,EffGen1,EffGen2,EffGen3,EffGen4,PowerGenerator1,PowerGenerator2,PowerGenerator3,PowerGenerator4,Power,PerfMwPerCumec,PerfMWhPerm3,Flow_max,Flow_min,EWRProportion_max,EWRProportion_min,HeadTurbine1_max,HeadTurbine1_min,LevelTailwater_max,LevelTailwater_min,Power_max,Power_min,Energy,Count,CapFactor,StartDate
1956,51,308.41192998790524,0.772,2.031090315895077,0.006650840691160957,46.0,7.0,6.0,4.0,75.0,138.0,0.44759639561171743,170.41192998790524,170.41192998790524,,170.41192998790524,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,46.0,7.0,6.0,4.0,75.0,229.41192998790524,990.0,964.9420596499394,25.05794035006053,0.11649828564502289,0.007041192998790471,989.8764605213562,0.20570558529347047,0.0,0.0,0.0,24.72869528612327,24.934400871416738,24.934400871416738,24.934400871416738,,0.9250624104669194,0.0,0.0,0.0,38.23095255945192,0.0,0.0,0.0,0.7786344716792651,0.0,0.0,0.0,0.9702308697508268,0.96,0.96,0.96,37.093275741474265,0.0,0.0,0.0,37.093275741474265,0.12023910293373971,6.0461920063909455e-05,316.52242407738737,302.30479186612183,0.4564929293648591,0.4359880675192227,24.77670171785452,24.66466878115609,964.9826121203868,964.9115239593306,38.936056665225365,35.737918643333515,6231.670324567676,7,0.20607375411930146,1957-09-16
1956,52,299.6922731189233,0.7854285714285714,1.0830750169623113,0.0036523257555718287,46.0,7.0,6.0,4.0,75.0,138.0,0.4605291252032339,161.6922731189233,161.6922731189233,,161.6922731189233,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,46.0,7.0,6.0,4.0,75.0,220.6922731189233,990.0,964.9000861163992,25.099913883600834,0.11342075379334025,0.006169227311892257,989.8804100188947,0.18506712493358332,0.0,0.0,0.0,24.795256777562035,24.98032390249562,24.98032390249562,24.98032390249562,,0.9218080448375948,0.0,0.0,0.0,36.24438576591414,0.0,0.0,0.0,0.7381748628495751,0.0,0.0,0.0,0.97,0.96,0.96,0.96,35.15705419293671,0.0,0.0,0.0,35.15705419293671,0.11729754865655383,6.039715177534373e-05,302.30479186612183,294.72326674738565,0.4682358523064386,0.4564929293648591,24.829941973219185,24.77670171785452,964.9115239593306,964.8788930669896,35.737918643333515,34.051544506242955,5906.385104413368,7,0.1953169677385373,1957-09-23
1956,53,290.5219447532691,0.797,4.20132199411654,0.014461289654675,46.0,7.0,6.0,4.0,75.0,138.0,0.4750071465933457,152.5219447532691,152.5219447532691,,152.5219447532691,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,46.0,7.0,6.0,4.0,75.0,211.5219447532691,990.0,964.8620877790132,25.13791222098689,0.1101841564203289,0.0052521944753269,989.8845636491044,0.1646474006670613,0.0,0.0,0.0,24.85782846942411,25.02247587009117,25.02247587009117,25.02247587009117,,0.918196952522553,0.0,0.0,0.0,34.14051496060243,0.0,0.0,0.0,0.6953261702770352,0.0,0.0,0.0,0.97,0.96,0.96,0.96,33.116299511784355,0.0,0.0,0.0,33.116299511784355,0.1139889778030673,6.031244947399347e-05,290.5219447532691,290.5219447532691,0.4750071465933457,0.4750071465933457,24.85782846942411,24.85782846942411,964.8620877790132,964.8620877790132,33.116299511784355,33.116299511784355,794.7911882828246,1,0.18397944173213532,1957-09-30
1957,1,286.60599075356714,0.8055714285714286,0.9877108767544038,0.003461727678169472,41.0,6.0,4.0,3.0,56.0,110.0,0.3838409994928343,176.60599075356714,176.60599075356714,,176.60599075356714,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,41.0,6.0,4.0,3.0,56.0,227.60599075356714,990.0,964.8464239630144,25.153576036985733,0.1158608976400796,0.007660599075356685,989.8764785032846,0.2207627021424386,0.0,0.0,0.0,24.8092918381279,25.030054540270335,25.030054540270335,25.030054540270335,,0.927447124453962,0.0,0.0,0.0,39.85194799842007,0.0,0.0,0.0,0.811648635405704,0.0,0.0,0.0,0.9712678391751685,0.96,0.96,0.96,38.70774287137739,0.0,0.0,0.0,38.70774287137739,0.13504489730925848,6.088054296945639e-05,290.5219447532691,283.6079686159883,0.3878593416708348,0.3786288849657104,24.830101116632356,24.78207040534565,964.8620877790132,964.834431874464,39.652854361701,37.98716352052331,6502.900802391401,7,0.2150430159520966,1957-10-01
1957,2,290.0455340685497,0.7978571428571428,0.9877108767544038,0.003420217359639686,41.0,6.0,4.0,3.0,56.0,110.0,0.3792569872210314,180.04553406854976,180.04553406854976,,180.04553406854976,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,41.0,6.0,4.0,3.0,56.0,231.04553406854976,990.0,964.8601821362744,25.13981786372577,0.1170748581891179,0.008004553406854957,989.874920588404,0.22934962566874134,0.0,0.0,0.0,24.785388826461052,25.01473845212979,25.01473845212979,25.01473845212979,,0.9286974572992757,0.0,0.0,0.0,40.64352275454271,0.0,0.0,0.0,0.8277703208664501,0.0,0.0,0.0,0.9727770320866451,0.96,0.96,0.96,39.53723236822013,0.0,0.0,0.0,39.53723236822013,0.13631214451290713,6.099854362430476e-05,290.5219447532691,287.1870699602335,0.3830256007529573,0.3786288849657104,24.805299353153465,24.78207040534565,964.8620877790132,964.848748279841,39.652854361701,38.84350040733489,6642.25503786098,7,0.21965129093455624,1957-10-08
1957,3,291.12213360957145,0.7965714285714286,0.6001888563023628,0.002036448845475086,41.0,6.0,4.0,3.0,56.0,110.0,0.37785782661005846,181.12213360957145,181.12213360957145,,181.12213360957145,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,41.0,6.0,4.0,3.0,56.0,232.12213360957145,990.0,964.8644885344384,25.13551146556168,0.11745483423240088,0.008112213360957129,989.8744329524067,0.2320951047126944,0.0,0.0,0.0,24.777849313255608,25.009944417968295,25.009944417968295,25.009944417968295,,0.9290879913929588,0.0,0.0,0.0,40.891319426236215,0.0,0.0,0.0,0.8328170962573564,0.0,0.0,0.0,0.9732817096257358,0.96,0.96,0.96,39.79900648249038,0.0,0.0,0.0,39.79900648249038,0.13670627218027137,6.103727816527587e-05,294.72326674738565,290.5219447532691,0.3786288849657104,0.3732314764761468,24.78207040534565,24.752522760715337,964.8788930669896,964.8620877790132,40.67591920722664,39.652854361701,6686.233089058383,7,0.22110559156939097,1957-10-15
1957,4,307.7391421485322,0.7721428571428571,2.903101650504368,0.009407958054561714,41.0,6.0,4.0,3.0,56.0,110.0,0.35745396942633617,197.7391421485322,197.7391421485322,,197.7391421485322,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,41.0,6.0,4.0,3.0,56.0,248.7391421485322,990.0,964.9386957107426,25.0613042892574,0.12331952368237055,0.009773914214853215,989.8669065621027,0.27666959801589014,0.0,0.0,0.0,24.651541253344252,24.928210851360145,24.928210851360145,24.928210851360145,,0.9341286942560195,0.0,0.0,0.0,44.656214100490736,0.0,0.0,0.0,0.9094951955293428,0.0,0.0,0.0,0.9799999999999999,0.96,0.96,0.96,43.76308981848092,0.0,0.0,0.0,43.76308981848092,0.14220657050718635,6.147704235374548e-05,309.0284073518941,306.020121877383,0.3594534873235398,0.3559543310034335,24.665728209075745,24.640901036545635,964.9451420367594,964.9301006093868,44.04686531635006,43.38472248798873,7352.199089504795,7,0.24312827676933846,1957-10-22
1957,5,308.2536700586665,0.7715714285714286,4.008268734468702,0.013052156793875986,40.42857142857143,6.0,4.0,3.0,54.285714285714285,107.71428571428571,0.34947566865476937,200.53938434438078,200.53938434438078,,200.53938434438078,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,40.42857142857143,6.0,4.0,3.0,54.285714285714285,250.9679557729522,990.0,964.9413854630257,25.05861453697433,0.12410614116344261,0.0102719710104301,989.8656218878261,0.2846805349017073,0.0,0.0,0.0,24.63955588989876,24.924236424800466,24.924236424800466,24.924236424800466,,0.9349356174136843,0.0,0.0,0.0,45.305456888964514,0.0,0.0,0.0,0.922718062911701,0.0,0.0,0.0,0.9798479470534733,0.96,0.96,0.96,44.39270799525692,0.0,0.0,0.0,44.39270799525692,0.14400437246925638,6.149057687019907e-05,311.8155700798613,299.18021087320443,0.3559543310034335,0.3399445382822018,24.708553357485485,24.60424424489157,964.9590778503992,964.8967208434927,45.575452500051234,42.74756785083413,7457.974943203162,7,0.2466261555292051,1957-10-29
1957,6,320.6220848809401,0.756142857142857,1.6872833941392205,0.005277673209888714,40.0,6.0,4.0,3.0,53.0,106.0,0.3306354169378431,214.6220848809401,214.6220848809401,,214.6220848809401,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,40.0,6.0,4.0,3.0,53.0,264.6220848809401,990.0,965.0031104244047,24.996889575595333,0.1289251069699501,0.012924416976187958,989.858150476054,0.32595630791729463,0.0,0.0,0.0,24.5290837437319,24.855040051649194,24.855040051649194,24.855040051649194,,0.9386163661121637,0.0,0.0,0.0,48.45969761434444,0.0,0.0,0.0,0.9869592182147544,0.0,0.0,0.0,0.9799999999999999,0.96,0.96,0.96,47.490503662057556,0.0,0.0,0.0,47.490503662057556,0.1481139973641878,6.146549343995764e-05,323.62655383883583,316.52242407738737,0.3348893851959246,0.3275380179488837,24.564237913092583,24.50326665693009,965.0181327691942,964.9826121203868,48.14307169632772,46.59975652266933,7978.404615225669,7,0.2638361314558753,1957-11-05
1957,7,329.22398346025676,0.7405714285714285,1.1407162012572079,0.003467090458756557,40.0,6.0,4.0,3.0,53.0,106.0,0.32198735168370146,223.22398346025676,223.22398346025676,,142.992105478098,80.23187798215875,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,40.0,6.0,4.0,3.0,53.0,273.22398346025676,990.0,965.0461199173013,24.953880082698706,0.13196098386820804,0.014644796692051284,989.8533942194397,0.16132964831608976,0.0637995762000254,0.0,0.0,24.64594465382236,24.743474725938423,24.80727430213845,24.80727430213845,,0.9078910152865881,0.6393570598858755,0.0,0.0,31.5678391075287,17.403279446082816,0.0,0.0,0.6429295133916232,0.3544456098998537,0.0,0.0,0.9725874181328426,0.9668731324185568,0.96,0.96,30.646063908476567,16.874635337047994,0.0,0.0,47.52069924552456,0.14435654368183679,5.914572246202293e-05,331.6115672476363,325.6607962357874,0.325492049473628,0.3196510932347628,24.71921066538052,24.4857051826254,965.0580578362382,965.028303981179,48.2,46.91520177656704,7983.477473248127,7,0.2640038846973587,1957-11-12
1957,8,341.1469716202447,0.7235714285714285,4.105319085017795,0.011693620441782916,40.0,6.0,4.0,3.0,53.0,106.0,0.3108978110901777,235.14697162024476,235.14697162024476,,117.57348581012236,117.57348581012236,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,40.0,6.0,4.0,3.0,53.0,285.14697162024476,990.0,965.1057348581011,24.89426514189883,0.136168976322356,0.0170293943240489,989.8468016293535,0.09797939536738617,0.09797939536738617,0.0,0.0,24.643087375885028,24.643087375885028,24.741066771252413,24.741066771252413,,0.8993071652055973,0.8993071652055973,0.0,0.0,25.5545747431465,25.5545747431465,0.0,0.0,0.5204597707361812,0.5204597707361812,0.0,0.0,0.97,0.97,0.96,0.96,24.787937500852106,24.787937500852106,0.0,0.0,49.57587500170421,0.14527808466120004,5.856090137574284e-05,360.34880084276085,335.4728177879068,0.3159719487824957,0.2941594359467658,24.67939670188868,24.51992641723241,965.2017440042138,965.0773640889396,53.77977227359609,48.3296451800042,8328.747000286307,7,0.2754215277872456,1957-11-19
1957,9,374.38979653842426,0.6832857142857144,13.69358520739492,0.03756493124357128,40.57142857142857,6.285714285714286,4.285714285714286,3.0,55.285714285714285,109.42857142857143,0.2935487200368585,264.9612251098528,264.9612251098528,,132.4806125549264,132.4806125549264,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,40.57142857142857,6.285714285714286,4.285714285714286,3.0,55.285714285714285,316.10408225270993,990.0,965.2719489826922,24.728051017307912,0.14709470116546192,0.022992245021970486,989.8299130538126,0.1251915740774824,0.1251915740774824,0.0,0.0,24.432772497043025,24.432772497043025,24.557964071120505,24.557964071120505,,0.9080431825968754,0.9080431825968754,0.0,0.0,28.8280153093346,28.8280153093346,0.0,0.0,0.5871286213713767,0.5871286213713767,0.0,0.0,0.97,0.97,0.96,0.96,27.96317485005456,27.96317485005456,0.0,0.0,55.92634970010912,0.14910317510557491,5.8623461799220694e-05,398.1467533267305,350.2192051008483,0.3369318366364888,0.2662334908279746,24.60047079245627,24.273518291432367,965.3907337666336,965.1510960255042,61.72594270924149,48.80936938221168,9395.626749618332,7,0.310701942778384,1957-11-26
1957,10,372.6231397676794,0.6849999999999999,12.059839153809062,0.0320087425544037,42.0,7.0,5.0,3.0,61.0,118.0,0.31727033183055536,254.62313976767945,254.62313976767945,,127.31156988383972,127.31156988383972,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,42.0,7.0,5.0,3.0,61.0,308.6231397676794,990.0,965.2631156988383,24.73688430116163,0.1444544444525881,0.020924627953535814,989.834620927594,0.11520183354905446,0.11520183354905446,0.0,0.0,24.4563033952065,24.4563033952065,24.57150522875556,24.57150522875556,,0.9056059898271533,0.9056059898271533,0.0,0.0,27.65345473206093,27.65345473206093,0.0,0.0,0.563206817353583,0.563206817353583,0.0,0.0,0.97,0.97,0.96,0.96,26.8238510900991,26.8238510900991,0.0,0.0,53.6477021801982,0.1438424305248065,5.852326240463993e-05,398.1467533267305,350.2192051008483,0.3369318366364888,0.2963731312990661,24.60047079245627,24.29092614224673,965.3907337666336,965.1510960255042,59.0550782129193,48.80936938221168,9012.8139662733,7,0.29804278988999006,1957-12-03
1957,11,474.7904766485265,0.5751428571428571,20.845088592856087,0.04401927535434325,42.0,7.0,5.0,3.0,61.0,118.0,0.2502719940948393,356.7904766485265,356.7904766485265,,178.39523832426326,178.39523832426326,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,42.0,7.0,5.0,3.0,61.0,410.7904766485265,990.0,965.7365571449183,24.26344285508167,0.18051246756610206,0.04135809532970525,989.7781294371042,0.22789061980749103,0.22789061980749103,0.0,0.0,23.813681672378344,23.813681672378344,24.041572292185833,24.041572292185833,,0.9266449347107758,0.9266449347107758,0.0,0.0,38.59031958692528,38.59031958692528,0.0,0.0,0.7859535557418591,0.7859535557418591,0.0,0.0,0.9723107001465693,0.9723107001465693,0.96,0.96,37.53362384165769,37.53362384165769,0.0,0.0,75.06724768331539,0.15774167382088564,5.844454359298269e-05,537.7325322740754,408.00454625357366,0.2892124636441265,0.219439950008189,24.230232263930287,23.41192360398028,966.0197963952334,965.436020458141,88.44264571335415,61.13196901617645,12611.297610796984,7,0.41704026490730767,1957-12-10
1957,12,632.7621415798031,0.4677142857142857,26.23317119156351,0.0418559636963983,42.857142857142854,7.428571428571429,5.428571428571429,3.4285714285714284,62.285714285714285,121.42857142857143,0.19219746400695215,511.33357015123175,511.33357015123175,,170.4445233837439,170.4445233837439,170.4445233837439,0.0,0.0,0.0,0.0,0.0,0.0,0.0,42.857142857142854,7.428571428571429,5.428571428571429,3.4285714285714284,62.285714285714285,567.0478558655175,990.0,966.4290408586078,23.57095914139224,0.24876893326777244,0.07591857475456935,989.6753124919777,0.2062167231569485,0.2062167231569485,0.2062167231569485,0.0,23.040054910212948,23.040054910212948,23.040054910212948,23.246271633369897,,0.9233956705927152,0.9233956705927152,0.9233956705927152,0.0,35.554027366591235,35.554027366591235,35.554027366591235,0.0,0.7241146103175404,0.7241146103175404,0.7241146103175404,0.0,0.97,0.97,0.97,0.96,34.4874065455935,34.4874065455935,34.4874065455935,0.0,103.46221963678049,0.16347935758910956,5.6216923590189874e-05,673.1577568282033,571.8920920403683,0.2063326310021274,0.1803685396940993,23.3885535659091,22.812723784392517,966.5926310273128,966.1735144141816,110.12912276337384,92.52772150834438,17381.652898979122,7,0.5747901090932249,1957-12-17
1957,13,739.3181588401903,0.42114285714285715,23.07654441121901,0.030067702915587875,44.0,8.0,6.0,4.0,64.0,126.0,0.17119349787944466,613.3181588401903,613.3181588401903,,196.00255809307848,196.00255809307848,196.00255809307848,25.310484560954873,0.0,0.0,0.0,0.0,0.0,0.0,44.0,8.0,6.0,4.0,64.0,671.3181588401903,990.0,966.8572726353606,23.142727364639295,0.3080247196289712,0.11283071979270264,989.5791445605784,0.2730343349538789,0.2730343349538789,0.2730343349538789,0.03173335425953003,22.44883759026374,22.44883759026374,22.44883759026374,22.69013857095809,,0.9311626007866665,0.9311626007866665,0.9311626007866665,0.13198545670474068,40.18626547843447,40.18626547843447,40.18626547843447,5.052745786379158,0.8184575453856308,0.8184575453856308,0.8184575453856308,0.10290724615843501,0.9733690963492457,0.9733690963492457,0.9733690963492457,0.9614285714285714,39.125411833578205,39.125411833578205,39.125411833578205,4.901163412787783,122.27739891352242,0.1653587607103915,5.542821645705506e-05,834.6935677067364,682.3088631722309,0.1846671013684232,0.1509536012673206,22.759353578386595,22.032519840240575,967.2387742708268,966.6292354526888,137.23257555805793,111.82890506332316,20542.603017471763,7,0.6793188828529022,1957-12-24
1957,14,1013.371981845156,0.33085714285714285,70.43067667897871,0.06280226519203776,48.285714285714285,8.0,6.857142857142857,4.857142857142857,78.57142857142857,146.57142857142858,0.14702155974997458,866.8005532737274,855.6993669223577,,213.92484173058943,213.92484173058943,213.92484173058943,213.92484173058943,11.101186351369668,3.6263875414474245,0.592063272073049,0.518055363063918,0.3700395450456556,5.994640629739622,51.91210182716171,8.59206327207305,7.375198220206775,5.227182402188513,84.56606920116819,923.5787302417992,990.0,967.8949257572709,22.105074242729188,0.5132593674700893,0.24858751566562545,989.2381531168643,0.3306728536035961,0.3306728536035961,0.3306728536035961,0.3306728536035961,21.012554505989872,21.012554505989872,21.012554505989872,21.012554505989872,,0.9323775423416425,0.9323775423416425,0.9323775423416425,0.9323775423416425,40.87486497649654,40.87486497649654,40.87486497649654,40.87486497649654,0.8324819750813959,0.8324819750813959,0.8324819750813959,0.8324819750813959,0.9738480848086415,0.9738480848086415,0.9738480848086415,0.9738480848086415,39.82473994540699,39.82473994540699,39.82473994540699,39.82473994540699,159.29895978162796,0.15800170321068863,5.195800393748242e-05,1327.7083044595877,876.9389119074414,0.1681874569531436,0.1129766225730236,21.78191617325845,19.21430556932477,968.9299403854444,967.4077556476298,190.48639470196213,142.16682905581115,26762.2252433135,7,0.8849942210090443,1957-12-31
1957,15,1372.2735296221306,0.24900000000000003,65.0191866954722,0.04965938904687493,49.0,8.0,7.0,5.0,81.0,150.0,0.10993295447802494,1222.2735296221306,1090.3926602847787,,272.59816507119467,272.59816507119467,272.59816507119467,272.59816507119467,131.88086933735184,34.97967622470568,6.189101657677895,6.154440569076418,4.396028977911728,80.16162190798012,83.97967622470568,14.189101657677895,13.154440569076417,9.396028977911728,161.1616219079801,1201.7158787362387,990.0,969.0747205454292,20.925279454570823,0.8506103230107439,0.46751045837021227,988.681879218619,0.5258521413034297,0.5258521413034297,0.5258521413034297,0.5258521413034297,19.081306531886437,19.081306531886437,19.081306531886437,19.081306531886437,,0.9372657273359326,0.9372657273359326,0.9372657273359326,0.9372657273359326,47.79223927637256,47.79223927637256,47.79223927637256,47.79223927637256,0.9733653620442475,0.9733653620442475,0.9733653620442475,0.9733653620442475,0.9799999999999999,0.9799999999999999,0.9799999999999999,0.9799999999999999,46.83639449084511,46.83639449084511,46.83639449084511,46.83639449084511,187.34557796338044,0.1373651572439175,4.774700771612976e-05,1492.9232463956196,1182.7486219934508,0.126823229560973,0.1004740199217519,19.967797046264163,18.614319465341048,969.4617520268166,968.4743528119794,191.68769535762112,184.1676039214501,31474.05709784791,7,1.0408087664632246,1958-01-07
1957,16,1436.893817050279,0.23914285714285713,18.66792097625645,0.013022826371026813,49.0,8.0,7.0,5.0,81.0,150.0,0.10441093183106682,1286.893817050279,1100.0,,275.0,275.0,275.0,275.0,186.893817050279,50.69667035738151,9.616820938092136,8.721711462346354,6.229793901675967,111.62882039078305,99.6966703573815,17.616820938092136,15.721711462346352,11.229793901675967,192.62882039078303,1233.03520275782,990.0,969.28073387047,20.71926612952986,0.9004772562974084,0.48,988.6195227437026,0.5349,0.5349,0.5349,0.5349,18.803888873232427,18.803888873232427,18.803888873232427,18.803888873232427,,0.9364522499506821,0.9364522499506821,0.9364522499506821,0.9364522499506821,47.49031667344381,47.49031667344381,47.49031667344381,47.49031667344381,0.967216225528387,0.967216225528387,0.967216225528387,0.967216225528387,0.9799999999999999,0.9799999999999999,0.9799999999999999,0.9799999999999999,46.54051033997492,46.54051033997492,46.54051033997492,46.54051033997492,186.1620413598997,0.12958910128802278,4.701061650502518e-05,1466.3705361774826,1399.6225280663384,0.1071717530920525,0.102293381037932,18.937763850844696,18.70331489633872,969.3759663476504,969.1603189368298,187.5717038079673,185.1035440967556,31275.22294846315,7,1.034233563110554,1958-01-14
1957,17,1743.8037443673263,0.20314285714285713,106.20986573882435,0.05945490005914606,49.0,8.0,7.0,5.0,81.0,150.0,0.08709752219933597,1593.803744367326,1100.0,,275.0,275.0,275.0,275.0,493.80374436732626,51.0,10.0,16.55841679149831,16.46012481224421,399.78520276358375,100.0,18.0,23.55841679149831,21.460124812244207,480.78520276358375,1241.5584167914983,990.0,970.260377936017,19.739622063983006,0.9225552300679379,0.48,988.5974447699319,0.5349,0.5349,0.5349,0.5349,17.802166833915077,17.802166833915077,17.802166833915077,17.802166833915077,,0.9325894902151617,0.9325894902151617,0.9325894902151617,0.9325894902151617,44.77983887317642,44.77983887317642,44.77983887317642,44.77983887317642,0.9120130116736542,0.9120130116736542,0.9120130116736542,0.9120130116736542,0.9789259847437995,0.9789259847437995,0.9789259847437995,0.9789259847437995,43.838937236991946,43.838937236991946,43.838937236991946,43.838937236991946,175.35574894796773,0.10226007858248601,4.428175478484034e-05,2102.056335477332,1511.0711996298642,0.0992673277319708,0.071358696467066,18.553493850684724,16.712467708743354,971.3463428787384,969.5203838757272,183.52822134143383,163.03430371325427,29459.76582325858,7,0.9741986052664875,1958-01-21
1957,18,3942.1796640998,0.05342857142857143,495.39844790249435,0.12821499239312653,51.57142857142857,8.857142857142858,8.285714285714286,6.285714285714286,95.14285714285714,170.14285714285714,0.04499799956175987,3772.0368069569427,942.8571428571429,,275.0,275.0,275.0,275.0,2829.1796640998,205.57142857142858,9.142857142857142,16.714285714285715,65.7366277219826,2532.014464949246,257.14285714285717,18.0,25.0,72.02234200769688,2627.1573220921027,1243.0,990.0075524893848,975.3825234886989,14.62502900068593,0.9234681668736305,0.48,988.6040843225111,0.5349,0.5349,0.5349,0.5349,12.68666083381232,12.68666083381232,12.68666083381232,12.68666083381232,1.0,0.7479201631872133,0.7479201631872133,0.7479201631872133,0.7479201631872133,26.74806777226911,26.74806777226911,26.74806777226911,26.74806777226911,0.5447671644046662,0.5447671644046662,0.5447671644046662,0.5447671644046662,0.9681074152888816,0.9681074152888816,0.9681074152888816,0.9681074152888816,25.9371360436265,25.9371360436265,25.9371360436265,25.9371360436265,103.748544174506,0.0310999319822516,3.056564853626018e-05,5569.845470794792,2423.365591149523,0.061897387892203,0.0353690243352279,15.936893643327714,9.743864707664436,978.387562025024,972.121916944154,154.07526752640155,0.0,17429.755421317004,7,0.5763808009694776,1958-01-28
1957,19,8165.102503931889,0.002142857142857143,495.3731559874192,0.06559554903456713,55.0,10.0,10.0,8.0,114.0,197.0,0.024462139287710027,7968.102503931889,0.0,,275.0,275.0,275.0,275.0,7968.102503931889,1145.0,8.0,15.0,72.0,6728.102503931889,1200.0,18.0,25.0,80.0,6842.102503931889,1243.0,990.3901560195588,981.2121552277539,9.178000791804996,0.8194051941149584,0.48,989.0907508254439,0.5349,0.5349,0.5349,0.5349,7.343695597690036,7.343695597690036,7.343695597690036,7.343695597690036,1.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.96,0.96,0.96,0.96,0.0,0.0,0.0,0.0,0.0,0.0,,9014.29528786231,6407.231971335577,0.0307465065852665,0.021854176472925,8.66997788701223,6.882393860739391,981.8732116459614,979.554967644456,0.0,0.0,0.0,7,0.0,1958-02-04
1957,20,8808.838891306597,0.0015714285714285713,172.23663259938075,0.019341704784475916,55.0,10.0,10.0,8.0,114.0,197.0,0.022382624315908945,8611.838891306597,0.0,,275.0,275.0,275.0,275.0,8611.838891306597,1145.0,8.0,15.0,72.0,7371.838891306596,1200.0,18.0,25.0,80.0,7485.838891306596,1243.0,990.5141213339136,981.7428104011417,8.771310932771923,0.7961369744191001,0.48,989.2379843594945,0.5349,0.5349,0.5349,0.5349,6.960273958352812,6.960273958352812,6.960273958352812,6.960273958352812,1.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.96,0.96,0.96,0.96,0.0,0.0,0.0,0.0,0.0,0.0,,9294.189427718044,8539.833006270135,0.0230683667766522,0.0211960388296463,7.060683351671621,6.773631378189172,982.0500143754008,981.5723331259276,0.0,0.0,0.0,7,0.0,1958-02-11
1957,21,9833.571092009768,0.0005714285714285715,101.98395724999968,0.01045133811978577,55.0,10.0,10.0,8.0,114.0,197.0,0.0200346610105431,9636.571092009768,0.0,,275.0,275.0,275.0,275.0,9636.571092009768,1145.0,8.0,15.0,72.0,8396.57109200977,1200.0,18.0,25.0,80.0,8510.57109200977,1243.0,990.7600570620823,982.3934854988863,8.366571563196057,0.7914497251835887,0.48,989.4886073368987,0.5349,0.5349,0.5349,0.5349,6.56022183801246,6.56022183801246,6.56022183801246,6.56022183801246,1.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.96,0.96,0.96,0.96,0.0,0.0,0.0,0.0,0.0,0.0,,9912.101075056224,9696.831901690146,0.0203159136919412,0.0198746964451109,6.615552818198346,6.527941412350849,982.443744688036,982.3059724170816,0.0,0.0,0.0,7,0.0,1958-02-18
1957,22,9639.96235878919,0.0007142857142857143,91.6247491074911,0.0096284208245875,60.57142857142857,11.714285714285714,13.0,13.571428571428571,148.71428571428572,247.57142857142858,0.025840826034384527,9392.390930217762,0.0,,275.0,275.0,275.0,275.0,9392.390930217762,1139.4285714285713,6.285714285714286,12.0,66.42857142857143,8168.248073074904,1200.0,18.0,25.0,80.0,8316.96235878919,1243.0,990.7135909661093,982.2700427788976,8.443548187211784,0.7916743769027587,0.48,989.4419165892066,0.5349,0.5349,0.5349,0.5349,6.636973810308999,6.636973810308999,6.636973810308999,6.636973810308999,1.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.96,0.96,0.96,0.96,0.0,0.0,0.0,0.0,0.0,0.0,,9912.101075056224,9270.727831303786,0.0339779147583604,0.0198746964451109,6.782745883665477,6.527941412350849,982.443744688036,982.035196525034,0.0,0.0,0.0,7,0.0,1958-02-25
1957,23,9200.638564377474,0.001,33.32074831741167,0.0036560531999733,68.0,14.0,17.0,21.0,195.0,315.0,0.03423935552321254,8885.638564377474,0.0,,275.0,275.0,275.0,275.0,8885.638564377474,1132.0,4.0,8.0,58.99999999999999,7682.638564377475,1200.0,18.0,25.0,80.0,7877.638564377475,1243.0,990.6081532554506,981.9909296196068,8.617223635843759,0.7923490420788196,0.48,989.3358042133716,0.5349,0.5349,0.5349,0.5349,6.809974593764903,6.809974593764903,6.809974593764903,6.809974593764903,1.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.96,0.96,0.96,0.96,0.0,0.0,0.0,0.0,0.0,0.0,,9270.727831303786,9037.482593081904,0.0348548389173251,0.0339779147583604,6.8733584303810105,6.782745883665477,982.035196525034,981.8878837429992,0.0,0.0,0.0,7,0.0,1958-03-04
1957,24,8409.451530422839,0.002,167.20030028556653,0.0200235823875486,68.0,14.0,17.0,21.0,195.0,315.0,0.03753018474647829,8094.45153042284,0.0,,275.0,275.0,275.0,275.0,8094.45153042284,1132.0,4.0,8.0,58.99999999999999,6891.451530422841,1200.0,18.0,25.0,80.0,7086.451530422841,1243.0,990.4182683673015,981.4838444874396,8.93442387986194,0.8075900517732206,0.48,989.1306783155281,0.5349,0.5349,0.5349,0.5349,7.111933828088704,7.111933828088704,7.111933828088704,7.111933828088704,1.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.96,0.96,0.96,0.96,0.0,0.0,0.0,0.0,0.0,0.0,,8921.796057856025,7867.080491082938,0.0400402665711939,0.0353067922599092,7.341209861260943,6.918566013297202,981.8145535976648,981.105055661618,0.0,0.0,0.0,7,0.0,1958-03-11
1957,25,7370.601190824905,0.003,110.3826607912875,0.014919510833109986,68.0,14.0,17.0,21.0,195.0,315.0,0.0427661927805605,7055.601190824905,0.0,,275.0,275.0,275.0,275.0,7055.601190824905,1132.0,4.0,8.0,59.0,5852.601190824905,1200.0,18.0,25.0,80.0,6047.601190824905,1243.0,990.1998376091316,980.6383651193754,9.56147248975617,0.8516397234321778,0.48,988.8681978856994,0.5349,0.5349,0.5349,0.5349,7.694932766323982,7.694932766323982,7.694932766323982,7.694932766323982,1.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.96,0.96,0.96,0.96,0.0,0.0,0.0,0.0,0.0,0.0,,7670.774803256298,7094.401865543926,0.0444012061862313,0.0410649521175201,7.9229504803276924,7.469288950167076,980.9205283150608,980.3787377536112,0.0,0.0,0.0,7,0.0,1958-03-18
1957,26,6406.884409772805,0.004999999999999985,167.10899069040846,0.0261006935832837,68.0,14.0,17.0,21.0,195.0,315.0,0.049301349348395355,6091.884409772805,0.0,,275.0,275.0,275.0,275.0,6091.884409772805,1132.0,4.000000000000004,7.999999999999996,59.0,4888.884409772805,1200.0,18.0,25.0,80.0,5083.884409772805,1243.0,990.1209245507054,979.5513069080059,10.569617642699525,0.8811178346943598,0.48,988.759806716011,0.5349,0.5349,0.5349,0.5349,8.673599808005156,8.673599808005156,8.673599808005156,8.673599808005156,1.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.96,0.96,0.96,0.96,0.0,0.0,0.0,0.0,0.0,0.0,,6912.3525182703015,5924.638930711067,0.0531677970056808,0.0455705925251079,9.237105890304283,8.10003995444685,980.1813171226552,978.933943953295,0.0,0.0,0.0,7,0.0,1958-03-25
1957,27,5409.558688730293,0.011999999999999999,128.27962010755877,0.023774490248914353,84.0,14.0,20.0,27.0,219.0,364.0,0.06742206251133602,5045.558688730293,471.42857142857144,,275.0,275.0,275.0,275.0,4574.130117301722,644.5714285714286,4.0,5.0,53.0,3867.558688730293,728.5714285714286,18.0,25.0,80.0,4086.558688730293,1243.0,990.0398349883046,978.1407203806447,11.899114607659985,0.9114089828303642,0.48,988.6484260054741,0.5349,0.5349,0.5349,0.5349,9.972805624829588,9.972805624829588,9.972805624829588,9.972805624829588,1.0,0.31802747249222424,0.31802747249222424,0.31802747249222424,0.31802747249222424,8.844914998166084,8.844914998166084,8.844914998166084,8.844914998166084,0.18014083499319924,0.18014083499319924,0.18014083499319924,0.18014083499319924,0.9608712263564627,0.9608712263564627,0.9608712263564627,0.9608712263564627,8.50947797162067,8.50947797162067,8.50947797162067,8.50947797162067,34.03791188648268,0.006587236123682886,2.0056008687321447e-05,5767.711743244887,5026.681589958155,0.0724135781202385,0.0631099500467087,10.519676882867309,9.461248229204209,978.6922760845972,977.5510896485356,82.8123892946135,0.0,5718.36919692909,7,0.18909951048045934,1958-04-01
1957,28,4468.226838093653,0.02614285714285714,130.81485205392255,0.029186735545845888,76.0,14.0,18.857142857142858,25.857142857142858,189.85714285714286,324.57142857142856,0.07251547008067083,4143.6554095222245,1100.0,,275.0,275.0,275.0,275.0,3043.6554095222245,24.0,4.000000000000002,6.142857142857143,54.142857142857125,2955.3696952365103,100.0,18.0,25.0,80.0,3145.2268380936534,1243.0,990.0,976.5368551137115,13.463144886288644,0.9262894125183111,0.48,988.5937105874816,0.5349,0.5349,0.5349,0.5349,11.521955473770367,11.521955473770367,11.521955473770367,11.521955473770367,,0.8280638024725203,0.8280638024725203,0.8280638024725203,0.8280638024725203,25.763287554144632,25.763287554144632,25.763287554144632,25.763287554144632,0.5247105408176097,0.5247105408176097,0.5247105408176097,0.5247105408176097,0.9693456233228106,0.9693456233228106,0.9693456233228106,0.9693456233228106,24.97526708949354,24.97526708949354,24.97526708949354,24.97526708949354,99.90106835797415,0.0224990585690106,2.5227542514639936e-05,4838.446655269836,4110.977625580697,0.0804390961044528,0.0658593639165859,12.175721532669051,10.844453208337988,977.2143573791436,975.8830890548128,110.53976024640532,88.25518552451322,16783.37948413966,7,0.5550059353220786,1958-04-08
1957,29,3832.9014077671404,0.04342857142857143,76.81564776690213,0.020265357073450587,70.0,14.0,18.0,25.0,168.0,295.0,0.07708122576450775,3537.9014077671404,1100.0,,275.0,275.0,275.0,275.0,2437.9014077671404,30.0,4.000000000000006,7.0,55.0,2341.9014077671404,100.0,18.0,25.0,80.0,2509.9014077671404,1243.0,990.0,975.3243830641479,14.67561693585206,0.9262894125183111,0.48,988.5937105874816,0.5349,0.5349,0.5349,0.5349,12.734427523333784,12.734427523333784,12.734427523333784,12.734427523333784,,0.8796939771873634,0.8796939771873634,0.8796939771873634,0.8796939771873634,30.21760246570719,30.21760246570719,30.21760246570719,30.21760246570719,0.615429785452285,0.615429785452285,0.615429785452285,0.615429785452285,0.97,0.97,0.97,0.97,29.31107439173598,29.31107439173598,29.31107439173598,29.31107439173598,117.24429756694391,0.030673067063571154,2.960714585023836e-05,4036.981563379165,3573.2680912123824,0.0825574774883204,0.0730743986239732,13.283075822769767,12.311134326497942,975.7476762609838,974.775734764712,123.7595107559316,112.1540477763936,19697.041991246573,7,0.6513572087052438,1958-04-15
1957,30,3334.0717446291483,0.06614285714285714,61.99217408292667,0.018712049208655913,70.0,14.0,18.0,25.0,168.0,295.0,0.0886064650547932,3039.0717446291483,1100.0,,275.0,275.0,275.0,275.0,1939.0717446291485,29.999999999999993,4.0,6.999999999999998,55.0,1843.0717446291485,100.0,18.0,25.0,80.0,2011.0717446291485,1243.0,990.0,974.2679956745824,15.732004325417604,0.9262894125183111,0.48,988.5937105874816,0.5349,0.5349,0.5349,0.5349,13.790814912899325,13.790814912899325,13.790814912899325,13.790814912899325,,0.8984322200049889,0.8984322200049889,0.8984322200049889,0.8984322200049889,33.4183104944892,33.4183104944892,33.4183104944892,33.4183104944892,0.6806173216800244,0.6806173216800244,0.6806173216800244,0.6806173216800244,0.97,0.97,0.97,0.97,32.41576117965452,32.41576117965452,32.41576117965452,32.41576117965452,129.66304471861807,0.038980919903316244,3.2743193110762144e-05,3488.168641405712,3139.322872631896,0.0939693086594443,0.0845715991188765,14.208720894921946,13.463405609264887,974.5954049782168,973.8500896925598,134.45901186847416,125.8518603410646,21783.391512727838,7,0.7203502484367671,1958-04-22
1957,31,2848.1664094024386,0.09757142857142857,65.52141166717657,0.022866278705917627,66.42857142857143,14.0,17.285714285714285,23.571428571428573,192.28571428571428,313.57142857142856,0.11049178067238548,2534.59498083101,1100.0,,275.0,275.0,275.0,275.0,1434.5949808310104,33.57142857142858,4.000000000000002,7.714285714285714,56.42857142857143,1332.8806951167244,100.0,18.0,25.0,80.0,1525.1664094024386,1243.0,990.0,973.147298229592,16.85270177040791,0.9262894125183111,0.48,988.5937105874816,0.5349,0.5349,0.5349,0.5349,14.911512357889634,14.911512357889634,14.911512357889634,14.911512357889634,,0.9121223809751378,0.9121223809751378,0.9121223809751378,0.9121223809751378,36.684462808729236,36.684462808729236,36.684462808729236,36.684462808729236,0.7471377354120008,0.7471377354120008,0.7471377354120008,0.7471377354120008,0.97,0.97,0.97,0.97,35.583928924467365,35.583928924467365,35.583928924467365,35.583928924467365,142.33571569786946,0.05014012158350799,3.594336254996703e-05,3049.547329305057,2680.67299096166,0.1197460492504328,0.0967356686565103,15.315806816194929,14.42542048226266,973.6333901052192,972.7430037712868,146.88727017973451,136.87406589685568,23912.400237242065,7,0.7907539760992747,1958-04-29
1957,32,2484.2106366793623,0.126,47.85892540354897,0.019272696697936187,62.142857142857146,13.714285714285714,15.857142857142858,21.285714285714285,195.14285714285714,308.14285714285717,0.12400530114235032,2176.0677795365054,1100.0,,275.0,275.0,275.0,275.0,1076.0677795365052,37.85714285714285,4.285714285714286,9.142857142857142,58.12338318753711,966.6586820632538,100.0,18.0,25.0,79.40909747325138,1161.801539206111,1243.0,990.0,972.268784295433,17.731215704567052,0.9262894125183111,0.48,988.5937105874816,0.5349,0.5349,0.5349,0.5349,15.790026292048774,15.790026292048774,15.790026292048774,15.790026292048774,,0.9214437460822275,0.9214437460822275,0.9214437460822275,0.9214437460822275,39.2411703633618,39.2411703633618,39.2411703633618,39.2411703633618,0.7992091723698941,0.7992091723698941,0.7992091723698941,0.7992091723698941,0.9706263528578308,0.9706263528578308,0.9706263528578308,0.9706263528578308,38.08898347110037,38.08898347110037,38.08898347110037,38.08898347110037,152.35593388440148,0.06148601196695613,3.847372067787916e-05,2645.619049709331,2345.660513136817,0.1331371267461786,0.1157314123285157,16.12445762473771,15.400419777838458,972.6583908096432,971.934352962744,156.2780924142397,147.84397502931463,25595.796892579445,7,0.8464218549133414,1958-05-06
1957,33,2176.546057832219,0.15757142857142856,39.741649120221545,0.0182120704214431,55.0,13.0,13.0,17.0,178.0,276.0,0.12696604103617057,1900.5460578322186,1100.0,,275.0,275.0,275.0,275.0,800.5460578322188,45.0,5.0,12.0,49.30899631575261,689.2370615164662,100.0,18.0,25.0,66.30899631575261,867.2370615164662,1243.0,990.0,971.5261456568363,18.473854343163616,0.9262894125183111,0.48,988.5937105874816,0.5349,0.5349,0.5349,0.5349,16.532664930645335,16.532664930645335,16.532664930645335,16.532664930645335,,0.9264576713546138,0.9264576713546138,0.9264576713546138,0.9264576713546138,41.30900904909283,41.30900904909283,41.30900904909283,41.30900904909283,0.8413240132198131,0.8413240132198131,0.8413240132198131,0.8413240132198131,0.9741324013219812,0.9741324013219812,0.9741324013219812,0.9741324013219812,40.24097112787131,40.24097112787131,40.24097112787131,40.24097112787131,160.96388451148525,0.07408188953257598,4.064744558370839e-05,2301.531632213161,2067.468969295266,0.1334965622696042,0.1199201419337423,16.795954454699988,16.230975613174103,971.8278349743076,971.2628561327816,164.00013188796203,157.4959872758812,27041.932597929517,7,0.8942438028415846,1958-05-13
1957,34,1893.1030308526329,0.18714285714285714,45.135934739425366,0.02400562286670444,55.0,13.0,13.0,17.0,178.0,276.0,0.14617937572685502,1617.1030308526329,1100.0,,275.0,275.0,275.0,275.0,517.1030308526327,45.0,4.999999999999999,12.0,31.850549001792594,423.25248185084007,100.0,18.0,25.0,48.8505490017926,601.25248185084,1243.0,990.0,970.7508311623678,19.249168837632187,0.9262894125183111,0.48,988.5937105874816,0.5349,0.5349,0.5349,0.5349,17.307979425113906,17.307979425113906,17.307979425113906,17.307979425113906,,0.9303700429820323,0.9303700429820323,0.9303700429820323,0.9303700429820323,43.4296891503807,43.4296891503807,43.4296891503807,43.4296891503807,0.8845150539792405,0.8845150539792405,0.8845150539792405,0.8845150539792405,0.9782976762839807,0.9782976762839807,0.9782976762839807,0.9782976762839807,42.488451937917816,42.488451937917816,42.488451937917816,42.488451937917816,169.95380775167126,0.09011143439963563,4.2917628220119e-05,2028.446564081993,1751.5174261192883,0.1575776500331563,0.1360647132082122,17.761600441557896,16.890146467283778,971.168664120198,970.2972101459238,175.13767742921408,165.09177411311418,28552.23970228077,7,0.9441878208426181,1958-05-20
1957,35,1600.6554382731977,0.21814285714285714,36.94202567480985,0.023108607797325986,54.42857142857143,12.714285714285714,12.714285714285714,15.857142857142858,161.42857142857142,257.14285714285717,0.16029437541681832,1343.5125811303405,1100.0,,275.0,275.0,275.0,275.0,243.51258113034055,44.01007865607149,5.285714285714286,11.027390855030202,15.015999463856032,168.17339786966855,98.43865008464293,18.0,23.741676569315917,30.873142320998888,329.60196929823996,1240.180326653959,990.0,969.8098098774981,20.190190122501967,0.9189855158979311,0.48,988.601014484102,0.5349,0.5349,0.5349,0.5349,18.256304606604036,18.256304606604036,18.256304606604036,18.256304606604036,,0.9346918445223206,0.9346918445223206,0.9346918445223206,0.9346918445223206,46.021260286281,46.021260286281,46.021260286281,46.021260286281,0.937296543508778,0.937296543508778,0.937296543508778,0.937296543508778,0.9799999999999999,0.9799999999999999,0.9799999999999999,0.9799999999999999,45.10083508055537,45.10083508055537,45.10083508055537,45.10083508055537,180.4033403222215,0.11306519253201928,4.555639907126805e-05,1716.4923972873114,1492.9232463956196,0.1779318525244773,0.1389742588247591,18.605816221750835,17.87475822701503,970.1840523604668,969.4617520268166,184.07820528459135,176.36327115695877,30307.76117413321,7,1.0022407795678971,1958-05-27
1957,36,1328.8300344304703,0.2542857142857143,39.48017922142172,0.02968987053996707,53.0,12.0,12.0,13.0,120.0,210.0,0.15858471301901853,1118.8300344304703,1074.8364840697056,,268.70912101742636,268.70912101742636,268.70912101742636,268.70912101742636,43.993550360764665,11.103134138669176,2.1900115712283674,2.5139171634722666,2.7234102604282886,25.46307722696656,64.10313413866918,14.190011571228368,14.513917163472268,15.72341026042829,145.46307722696656,1167.6435469430755,990.0,968.9356039267101,21.06439607328993,0.797767351340659,0.44728742929061716,988.7549452193688,0.5112748974804558,0.5112748974804558,0.5112748974804558,0.5112748974804558,19.3080663951782,19.3080663951782,19.3080663951782,19.3080663951782,,0.937898658870805,0.937898658870805,0.937898658870805,0.937898658870805,47.692162465531155,47.692162465531155,47.692162465531155,47.692162465531155,0.9713271377908586,0.9713271377908586,0.9713271377908586,0.9713271377908586,0.9799999999999999,0.9799999999999999,0.9799999999999999,0.9799999999999999,46.73831921622053,46.73831921622053,46.73831921622053,46.73831921622053,186.95327686488213,0.14111454938317664,4.8346644682246464e-05,1454.6784350498776,1216.5619918456675,0.1726175907249948,0.1443618018526545,19.938518340259492,18.76003992940513,969.3381918670842,968.5806234029436,190.6975891534169,181.15489216630377,31408.150513300196,7,1.0386293159160118,1958-06-03
1957,37,1138.6543738642497,0.29071428571428576,19.503044577834967,0.01716705115440321,53.0,12.0,12.0,13.0,120.0,210.0,0.18466556611230292,928.6543738642497,928.6543738642497,,232.16359346606245,232.16359346606245,232.16359346606245,232.16359346606245,0.0,0.0,0.0,0.0,0.0,0.0,53.0,12.0,12.0,13.0,120.0,1005.6543738642497,990.0,968.3357708892876,21.664229110712363,0.5790653402926422,0.29292349909139975,989.1280111606159,0.3820394416596094,0.3820394416596094,0.3820394416596094,0.3820394416596094,20.41020082966869,20.41020082966869,20.41020082966869,20.41020082966869,,0.9374376645779333,0.9374376645779333,0.9374376645779333,0.9374376645779333,43.543351689286915,43.543351689286915,43.543351689286915,43.543351689286915,0.8868299733052324,0.8868299733052324,0.8868299733052324,0.8868299733052324,0.9779002542789341,0.9779002542789341,0.9779002542789341,0.9779002542789341,42.58412993162974,42.58412993162974,42.58412993162974,42.58412993162974,170.33651972651896,0.14959395521740593,5.096874034916413e-05,1195.2983332432605,1080.0406798008228,0.1944371206820908,0.1756883567554193,20.74583036997167,20.075504028896933,968.5137947616216,968.1515564222312,178.53788868695185,161.30146333975054,28616.53531405519,7,0.946313998480661,1958-06-10
1957,38,999.043767907034,0.33185714285714285,19.84523196950306,0.01988125717111947,53.0,12.0,12.0,13.0,120.0,210.0,0.2105851632626785,789.043767907034,789.043767907034,,197.2609419767585,197.2609419767585,197.2609419767585,197.2609419767585,0.0,0.0,0.0,0.0,0.0,0.0,53.0,12.0,12.0,13.0,120.0,866.043767907034,990.0,967.8801787785278,22.11982122147221,0.4477360657632822,0.1888348722529186,989.3634290619838,0.27611499881493556,0.27611499881493556,0.27611499881493556,0.27611499881493556,21.207135284641076,21.207135284641076,21.207135284641076,21.207135284641076,,0.9302744791681743,0.9302744791681743,0.9302744791681743,0.9302744791681743,38.147169245074856,38.147169245074856,38.147169245074856,38.147169245074856,0.7769280905310562,0.7769280905310562,0.7769280905310562,0.7769280905310562,0.9706045603928398,0.9706045603928398,0.9706045603928398,0.9706045603928398,37.02715259486467,37.02715259486467,37.02715259486467,37.02715259486467,148.10861037945867,0.14822522830490584,5.2161627951852976e-05,1059.9978690640885,941.1240560143012,0.2231374266314672,0.1981136058182992,21.54882798927911,20.85842867520744,968.0885647313444,967.6644962240572,158.0344126989958,138.73156736969673,24882.246543749057,7,0.8228256132192149,1958-06-17
1957,39,854.0595955680798,0.37700000000000006,19.63353702472138,0.022847271353404086,53.0,12.0,12.0,13.0,120.0,210.0,0.24631641884458114,644.0595955680798,644.0595955680798,,190.33864995597918,190.33864995597918,190.33864995597918,73.04364570014214,0.0,0.0,0.0,0.0,0.0,0.0,53.0,12.0,12.0,13.0,120.0,721.0595955680798,990.0,967.3162383822722,22.68376161772772,0.3362922882842847,0.12312772576815603,989.5405799859475,0.258606118750866,0.258606118750866,0.258606118750866,0.08812591212568799,21.96573548492442,21.96573548492442,21.96573548492442,22.136215691549598,,0.9283922047258384,0.9283922047258384,0.9283922047258384,0.39476444164090635,38.106498967102596,38.106498967102596,38.106498967102596,14.407125218302232,0.7760997752974053,0.7760997752974053,0.7760997752974053,0.2934241388656259,0.9725532779288921,0.9725532779288921,0.9725532779288921,0.9642857142857143,37.07035146274971,37.07035146274971,37.07035146274971,13.974911461753164,125.1859658500023,0.14657591253534044,5.403185874899626e-05,906.4211780013768,803.6892968412517,0.2612950064475975,0.2316803767350645,22.192989739965583,21.75482315607161,967.5256847120056,967.114757187365,132.9513898847815,116.98842557676332,21031.242262800388,7,0.6954775880555684,1958-06-24
1957,40,750.0581683798304,0.41557142857142854,11.907939224918712,0.015790628924739956,50.0,10.0,9.0,9.0,108.0,186.0,0.24814237929158361,564.0581683798304,564.0581683798304,,188.01938945994348,188.01938945994348,188.01938945994348,0.0,0.0,0.0,0.0,0.0,0.0,0.0,50.0,10.0,9.0,9.0,108.0,633.0581683798304,990.0,966.9002326735192,23.099767326480723,0.28628194382202576,0.09562326735193212,989.618094788826,0.25041140694025926,0.25041140694025926,0.25041140694025926,0.0,22.46745070836649,22.46745070836649,22.46745070836649,22.717862115306747,,0.9287425370846792,0.9287425370846792,0.9287425370846792,0.0,38.47195141276069,38.47195141276069,38.47195141276069,0.0,0.783542798630564,0.783542798630564,0.783542798630564,0.0,0.9703955230162121,0.9703955230162121,0.9703955230162121,0.96,37.333664427564706,37.333664427564706,37.333664427564706,0.0,112.00099328269413,0.14929956550814832,5.516056655561605e-05,779.3663976124346,720.3337222668207,0.2582136504933796,0.2386554008099468,22.64106368632446,22.29544169085651,967.0174655904495,966.7813348890672,117.51766431808797,106.51634343214424,18816.166871492613,7,0.6222277404594118,1958-07-01
1957,41,686.4109554384726,0.44357142857142856,7.646771211650178,0.011122055741728587,54.57142857142857,10.571428571428571,10.142857142857142,10.142857142857142,124.0,209.42857142857142,0.3058546763503477,476.9823840099012,476.9823840099012,,179.9372862787894,179.9372862787894,117.10781145232235,0.0,0.0,0.0,0.0,0.0,0.0,0.0,54.57142857142857,10.571428571428571,10.142857142857142,10.142857142857142,124.0,552.2680982956155,990.0,966.6456438217538,23.35435617824614,0.24036974258694022,0.06678637149210327,989.6928438859208,0.2341453501663153,0.2341453501663153,0.13640199627222532,0.0,22.81305471400072,22.81305471400072,22.91079806789481,23.047200064167036,,0.9255307591605743,0.9255307591605743,0.657470360926382,0.0,37.3042606954691,37.3042606954691,24.117347364787356,0.0,0.7597609102946862,0.7597609102946862,0.49118833736837797,0.0,0.9728571428571428,0.9728571428571428,0.9671428571428571,0.96,36.317002007911846,36.317002007911846,23.39382694384374,0.0,96.02783095966743,0.13978111621836345,5.5959225921258607e-05,712.0837013457431,666.8063237852695,0.3404286850661309,0.2612052482713546,22.91594841691731,22.688927201457467,966.7483348053828,966.567225295141,104.9893250264544,90.46222544847672,16132.675601224128,7,0.5334879497759302,1958-07-08
