WaterYear,WaterWeek,Flow,Exceedance,Flow_difference,Flow_difference_pct,EWRChannelA,EWRChannelC,EWRChannelD,EWRChannelE,EWRChannelFG,EWRTotal,EWRProportion,FlowAvailableForGeneration,FlowCanal,LowFlowShutoff,FlowTurbine1,FlowTurbine2,FlowTurbine3,FlowTurbine4,FlowSpill,SpillChannelA,SpillChannelC,SpillChannelD,SpillChannelE,SpillChannelFG,FlowChannelA,FlowChannelC,FlowChannelD,FlowChannelE,FlowChannelFG,FlowLeftChannel,LevelHeadpond,LevelTailwater,HeadGross,HeadlossLeftChannel,HeadlossCanal,LevelForebay,HeadlossTurbine1,HeadlossTurbine2,HeadlossTurbine3,HeadlossTurbine4,HeadTurbine1,HeadTurbine2,HeadTurbine3,HeadTurbine4,LowHeadShutoff,EffTurbine1,EffTurbine2,EffTurbine3,EffTurbine4,PowerTurbine1,PowerTurbine2,PowerTurbine3,PowerTurbine4,LoadFactorTurbine1,LoadFactorTurbine2,LoadFactorTurbine3,LoadFactorTurbine4,EffGen1,EffGen2,EffGen3,EffGen4,PowerGenerator1,PowerGenerator2,PowerGenerator3,PowerGenerator4,Power,PerfMwPerCumec,PerfMWhPerm3,Flow_max,Flow_min,EWRProportion_max,EWRProportion_min,HeadTurbine1_max,HeadTurbine1_min,LevelTailwater_max,LevelTailwater_min,Power_max,Power_min,Energy,Count,CapFactor,StartDate
1957,42,636.4873653217247,0.46585714285714286,7.3112214454746765,0.011504917947190914,58.0,11.0,11.0,11.0,136.0,227.0,0.356840319514668,409.48736532172467,409.48736532172467,,204.74368266086236,204.74368266086236,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,58.0,11.0,11.0,11.0,136.0,489.48736532172467,990.0,966.4459494612869,23.554050538713113,0.2084950696841919,0.0518974730643449,989.7396074572515,0.2969815028558537,0.2969815028558537,0.0,0.0,22.99667649310872,22.99667649310872,23.293657995964573,23.293657995964573,,0.9346034893959174,0.9346034893959174,0.0,0.0,43.152805194176004,43.152805194176004,0.0,0.0,0.878875869535153,0.878875869535153,0.0,0.0,0.9774621331112314,0.9774621331112314,0.96,0.96,42.18383021121569,42.18383021121569,0.0,0.0,84.36766042243138,0.13250982302826222,5.7229926112782366e-05,659.9420006160087,615.6277736669467,0.368729303175991,0.3439696212517338,23.121704534220203,22.85409180791813,966.539768002464,966.3625110946678,89.14729058760629,79.94288486714593,14173.766950968471,7,0.4687092245690632,1958-07-15
1957,43,592.5248594868951,0.48714285714285716,6.24795451808263,0.010612781136829686,58.0,11.0,11.0,11.0,136.0,227.0,0.3833058616294804,365.5248594868952,365.5248594868952,,182.7624297434476,182.7624297434476,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,58.0,11.0,11.0,11.0,136.0,445.5248594868952,990.0,966.2649784412494,23.73502155875074,0.19277130896744168,0.043104971897378976,989.7641237191352,0.23666449228771452,0.23666449228771452,0.0,0.0,23.262480785598193,23.262480785598193,23.499145277885905,23.499145277885905,,0.9280957033794159,0.9280957033794159,0.0,0.0,38.694705625818195,38.694705625818195,0.0,0.0,0.7880795443140161,0.7880795443140161,0.0,0.0,0.9707340700443472,0.9707340700443472,0.96,0.96,37.5634153600015,37.5634153600015,0.0,0.0,75.126830720003,0.12675095081110194,5.709275706617808e-05,608.7950640130589,571.8920920403683,0.3969280274362959,0.372867674884977,23.39154944995481,23.162105875129797,966.3351802560522,966.1735144141816,78.47484313681944,70.95770382703367,12621.307560960504,7,0.4173712817777944,1958-07-22
1957,44,562.064028089382,0.5062857142857143,2.9848240831101975,0.005342560619980785,55.714285714285715,9.857142857142858,9.285714285714286,8.142857142857142,119.42857142857143,202.42857142857142,0.35989842868653205,359.6354566608105,359.6354566608105,,179.81772833040526,179.81772833040526,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,55.714285714285715,9.857142857142858,9.285714285714286,8.142857142857142,119.42857142857143,434.49259951795335,990.0,966.1292881264022,23.870711873597834,0.18887768212838316,0.041927091332162054,989.7691952265394,0.22932750642165198,0.22932750642165198,0.0,0.0,23.410579593715624,23.410579593715624,23.639907100137275,23.639907100137275,,0.9271890440156224,0.9271890440156224,0.0,0.0,38.28296995923752,38.28296995923752,0.0,0.0,0.7796938891901736,0.7796938891901736,0.0,0.0,0.9707804040034052,0.9707804040034052,0.96,0.96,37.165921220575896,37.165921220575896,0.0,0.0,74.33184244115179,0.13230381636666286,5.740337609761613e-05,571.8920920403683,550.9983234585969,0.4033203210697383,0.3269204364618143,23.448765081604463,23.373376659184533,966.1735144141816,966.0794924555636,78.5582907071428,69.14146937870748,12487.7495301135,7,0.41295468022862103,1958-07-29
1957,45,543.4920084544162,0.5215714285714286,2.6398714991808316,0.004895616428377886,54.0,9.0,8.0,6.0,107.0,184.0,0.33859953293749545,359.4920084544163,359.4920084544163,,179.74600422720815,179.74600422720815,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,54.0,9.0,8.0,6.0,107.0,430.4920084544163,990.0,966.0457140380448,23.954285961955147,0.187465749416415,0.0418984016908832,989.7706358488928,0.2286752127715557,0.2286752127715557,0.0,0.0,23.496246598076276,23.496246598076276,23.72492181084783,23.72492181084783,,0.9273142719027617,0.9273142719027617,0.0,0.0,38.4077110659565,38.4077110659565,0.0,0.0,0.782234441261843,0.782234441261843,0.0,0.0,0.97,0.97,0.96,0.96,37.25547973397779,37.25547973397779,0.0,0.0,74.51095946795559,0.13708756860844531,5.7574801030427584e-05,550.9983234585969,532.5192229643311,0.3455274327483283,0.333939310096333,23.565473087084985,23.448765081604463,966.0794924555636,965.9963365033394,76.02163620271546,72.30011675273022,12517.84119061654,7,0.41394977482197554,1958-08-05
1957,46,513.089864648424,0.542,5.405448539088208,0.010644016032119457,54.0,9.0,8.0,6.0,107.0,184.0,0.35882732911447557,329.0898646484241,329.0898646484241,,164.54493232421206,164.54493232421206,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,54.0,9.0,8.0,6.0,107.0,400.08986464842417,990.0,965.9089043909179,24.091095609082135,0.17673588958523107,0.03581797292968477,989.7874461374851,0.19186928776400777,0.19186928776400777,0.0,0.0,23.68667245880319,23.68667245880319,23.878541746567198,23.878541746567198,,0.9218525716676469,0.9218525716676469,0.0,0.0,35.23496150923007,35.23496150923007,0.0,0.0,0.7176163240169056,0.7176163240169056,0.0,0.0,0.97,0.97,0.96,0.96,34.177912663953165,34.177912663953165,0.0,0.0,68.35582532790633,0.13318128402967724,5.7699199125795454e-05,527.3375978981461,494.6810831907137,0.3719568147081596,0.3489225891220051,23.80080404721924,23.597977063732,965.9730191905415,965.8260648743582,71.25353905668112,64.5956804882355,11483.778655088263,7,0.37975458515503513,1958-08-12
1957,47,481.954237933178,0.5611428571428572,3.1697678300724386,0.006589482646475771,56.857142857142854,9.714285714285714,9.428571428571429,6.714285714285714,114.14285714285714,196.85714285714286,0.40868120691797255,285.09709507603515,285.09709507603515,,142.54854753801757,142.54854753801757,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,56.857142857142854,9.714285714285714,9.428571428571429,6.714285714285714,114.14285714285714,361.09709507603515,990.0,965.7687940706992,24.23120592930073,0.16297413138122813,0.02701941901520697,989.8100064496036,0.14414941056724734,0.14414941056724734,0.0,0.0,23.897062968337085,23.897062968337085,24.041212378904333,24.041212378904333,,0.9128282095826851,0.9128282095826851,0.0,0.0,30.497156751589824,30.497156751589824,0.0,0.0,0.621123355429528,0.621123355429528,0.0,0.0,0.97,0.97,0.96,0.96,29.58224204904213,29.58224204904213,0.0,0.0,59.16448409808425,0.12271113457185083,5.76419812462265e-05,489.3436243127323,472.4927083802066,0.42751982499898,0.3760138905629397,23.96168069124217,23.833558746872143,965.8020463094072,965.7262171877107,63.499895493903615,56.08004172484815,9939.633328478154,7,0.3286915783226903,1958-08-19
1957,48,464.1615800529375,0.5814285714285715,2.4053646311167216,0.005203540512759672,56.57142857142857,9.714285714285714,9.571428571428571,6.571428571428571,111.57142857142857,194.0,0.41768318933331205,270.1615800529375,270.1615800529375,,135.08079002646875,135.08079002646875,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,56.57142857142857,9.714285714285714,9.571428571428571,6.571428571428571,111.57142857142857,346.0187229100803,990.0,965.6887271102381,24.311272889761785,0.15765250600982153,0.024032316010587442,989.8183151779796,0.1296463572673133,0.1296463572673133,0.0,0.0,23.999941710474072,23.999941710474072,24.129588067741388,24.129588067741388,,0.9094235081629517,0.9094235081629517,0.0,0.0,28.920272464613312,28.920272464613312,0.0,0.0,0.5890075858373383,0.5890075858373383,0.0,0.0,0.97,0.97,0.96,0.96,28.052664290674915,28.052664290674915,0.0,0.0,56.10532858134983,0.12093535106389589,5.7674446258922966e-05,470.1789493868897,455.65515596238953,0.4398375761907169,0.3204177503305834,24.04088594517559,23.97556167055311,965.715805272241,965.6504482018308,64.8672957974598,53.333019848910304,9425.69520166677,7,0.3116962698963879,1958-08-26
1957,49,444.2926958088409,0.6027142857142856,2.879752977669682,0.0064998213139699995,48.0,8.0,7.0,4.0,79.0,146.0,0.32867654094129106,298.2926958088409,298.2926958088409,,149.14634790442045,149.14634790442045,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,48.0,8.0,7.0,4.0,79.0,361.2926958088409,990.0,965.5993171311396,24.400682868860276,0.16304316494870535,0.02965853916176816,989.8072982958895,0.1575073897211727,0.1575073897211727,0.0,0.0,24.050473775028646,24.050473775028646,24.207981164749818,24.207981164749818,,0.9160218138933105,0.9160218138933105,0.0,0.0,32.2238709275724,32.2238709275724,0.0,0.0,0.656290650256057,0.656290650256057,0.0,0.0,0.97,0.97,0.96,0.96,31.257154799745226,31.257154799745226,0.0,0.0,62.51430959949045,0.14069222022579528,5.82152087100849e-05,453.0726139176065,435.49688511870175,0.3352492405547408,0.32224415141223,24.104133935522235,23.996778421094028,965.6388267626292,965.559735983034,64.33294099807486,60.69046764498643,10502.404012714396,7,0.3473017199971692,1958-09-02
1957,50,419.3741730783564,0.6302857142857142,3.9274769807325844,0.009378248951271928,48.0,8.0,7.0,4.0,79.0,146.0,0.3482173626350872,273.3741730783564,273.3741730783564,,136.6870865391782,136.6870865391782,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,48.0,8.0,7.0,4.0,79.0,336.3741730783564,990.0,965.4871837788526,24.512816221147414,0.15424864513442924,0.02467483461567126,989.8210765202499,0.1323241654028006,0.1323241654028006,0.0,0.0,24.201568575994518,24.201568575994518,24.333892741397317,24.333892741397317,,0.9105462247647892,0.9105462247647892,0.0,0.0,29.540026601790604,29.540026601790604,0.0,0.0,0.6016298696902362,0.6016298696902362,0.0,0.0,0.97,0.97,0.96,0.96,28.653825803736883,28.653825803736883,0.0,0.0,57.307651607473765,0.13663367256031925,5.823074668692219e-05,426.6328809909446,408.00454625357366,0.3578391499325632,0.3422145983237023,24.269858408065488,24.1578757811703,965.5198479644592,965.436020458141,58.83098528428883,54.92137871475763,9627.685470055592,7,0.31837584226374316,1958-09-09
1957,51,391.9434462909459,0.6617142857142857,3.881086270624613,0.009927794117788087,48.0,8.0,7.0,4.0,79.0,146.0,0.37266146349292617,245.9434462909459,245.9434462909459,,122.97172314547295,122.97172314547295,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,48.0,8.0,7.0,4.0,79.0,308.9434462909459,990.0,965.3591454781508,24.640854521849146,0.14456749056274384,0.019188689258189142,989.8362438201792,0.10717240443643487,0.10717240443643487,0.0,0.0,24.369925937591802,24.369925937591802,24.477098342028235,24.477098342028235,,0.9032030426435028,0.9032030426435028,0.0,0.0,26.54562030984795,26.54562030984795,0.0,0.0,0.5406439981639093,0.5406439981639093,0.0,0.0,0.97,0.97,0.96,0.96,25.749251700552513,25.749251700552513,0.0,0.0,51.498503401105026,0.1313571635399809,5.816273732197234e-05,408.00454625357366,380.8369423592014,0.3833661700347713,0.3578391499325632,24.44058557684839,24.269858408065488,965.436020458141,965.304184711796,54.92137871475763,49.088111743014935,8651.748571385644,7,0.2861027966728057,1958-09-16
1957,52,377.53779993198657,0.6801428571428572,1.1181167109645733,0.002982035418802243,48.0,8.0,7.0,4.0,79.0,146.0,0.38674501204646716,231.5377999319865,231.5377999319865,,115.76889996599326,115.76889996599326,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,48.0,8.0,7.0,4.0,79.0,294.53779993198657,990.0,965.2876889996598,24.7123110003401,0.139483291001173,0.01630755998639723,989.8442091490124,0.09490200144027068,0.09490200144027068,0.0,0.0,24.461618147912265,24.461618147912265,24.556520149352536,24.556520149352536,,0.8977125081987755,0.8977125081987755,0.0,0.0,24.931957200577035,24.931957200577035,0.0,0.0,0.507779169054522,0.507779169054522,0.0,0.0,0.9699258999622794,0.9699258999622794,0.96,0.96,24.182188764600273,24.182188764600273,0.0,0.0,48.364377529200546,0.12809790756507652,5.8022535057468303e-05,380.8369423592014,373.01012538244936,0.3914102863837956,0.3833661700347713,24.490453913532168,24.44058557684839,965.304184711796,965.2650506269122,49.088111743014935,47.36729058552727,8125.215424905691,7,0.2686909862733364,1958-09-23
1957,53,373.01012538244936,0.6880000000000001,0.0,0.0,48.0,8.0,7.0,4.0,79.0,146.0,0.3914102863837956,227.01012538244936,227.01012538244936,,113.50506269122468,113.50506269122468,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,48.0,8.0,7.0,4.0,79.0,290.01012538244936,990.0,965.2650506269122,24.73494937308783,0.1378853341732674,0.0154020250764898,989.8467126407504,0.0912081003059595,0.0912081003059595,0.0,0.0,24.490453913532168,24.490453913532168,24.581662013838127,24.581662013838127,,0.895864196625376,0.895864196625376,0.0,0.0,24.422659085177024,24.422659085177024,0.0,0.0,0.4974064986797764,0.4974064986797764,0.0,0.0,0.9697406498679776,0.9697406498679776,0.96,0.96,23.68364529276364,23.68364529276364,0.0,0.0,47.36729058552727,0.1269866080363403,5.796032532044609e-05,373.01012538244936,373.01012538244936,0.3914102863837956,0.3914102863837956,24.490453913532168,24.490453913532168,965.2650506269122,965.2650506269122,47.36729058552727,47.36729058552727,1136.8149740526546,1,0.26315161436404044,1958-09-30
1958,1,357.8512594915066,0.7004285714285715,2.718259238516534,0.0075645740410537,44.0,7.0,6.0,3.0,60.0,120.0,0.33543688751397654,237.85125949150662,237.85125949150662,,118.92562974575331,118.92562974575331,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,44.0,7.0,6.0,3.0,60.0,294.8512594915066,990.0,965.1892562974574,24.810743702542492,0.13959392060538306,0.0175702518983013,989.8428358274963,0.10020409293136925,0.10020409293136925,0.0,0.0,24.55337543710745,24.55337543710745,24.65357953003882,24.65357953003882,,0.9004349236076173,0.9004349236076173,0.0,0.0,25.786316693784865,25.786316693784865,0.0,0.0,0.5251795660648649,0.5251795660648649,0.0,0.0,0.97,0.97,0.96,0.96,25.01272719297132,25.01272719297132,0.0,0.0,50.02545438594264,0.13976958116375435,5.842106142831778e-05,370.3647452958713,353.9823107128336,0.3389999905880873,0.3240049208899088,24.57815821786146,24.47316473569573,965.2518237264792,965.169911553564,52.77799594430595,49.174216139165615,8404.276336838364,7,0.27791919103301466,1958-10-01
1958,2,353.9823107128336,0.7040000000000001,0.0,0.0,44.0,7.0,6.0,3.0,60.0,120.0,0.3389999905880873,233.9823107128336,233.9823107128336,,116.9911553564168,116.9911553564168,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,44.0,7.0,6.0,3.0,60.0,290.9823107128336,990.0,965.169911553564,24.830088446435862,0.1382284485401858,0.0167964621425667,989.8449750893172,0.0969053178916519,0.0969053178916519,0.0,0.0,24.57815821786146,24.57815821786146,24.67506353575311,24.67506353575311,,0.8988653739098467,0.8988653739098467,0.0,0.0,25.34753409235341,25.34753409235341,0.0,0.0,0.5162430568707416,0.5162430568707416,0.0,0.0,0.97,0.97,0.96,0.96,24.587108069582808,24.587108069582808,0.0,0.0,49.174216139165615,0.1389171567362809,5.8378363909166895e-05,353.9823107128336,353.9823107128336,0.3389999905880873,0.3389999905880873,24.57815821786146,24.57815821786146,965.169911553564,965.169911553564,49.174216139165615,49.174216139165615,8261.268311379823,7,0.2731900896620312,1958-10-08
1958,3,331.346184150501,0.7379999999999999,4.336536696285399,0.012975007943981858,44.0,7.0,6.0,3.0,60.0,120.0,0.3624009300839553,211.34618415050105,211.34618415050105,,194.90195521472614,16.444228935774877,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,44.0,7.0,6.0,3.0,60.0,268.346184150501,990.0,965.0567309207526,24.943269079247507,0.13023945714916105,0.012269236830100142,989.8574913060208,0.27638922670935323,0.013397420033386285,0.0,0.0,24.52437115855892,24.787362965234887,24.800760385268273,24.800760385268273,,0.931292374953175,0.1281887127197531,0.0,0.0,43.75378241950746,3.560193427727491,0.0,0.0,0.8911157315581967,0.07250903111461286,0.0,0.0,0.9785714285714285,0.9614285714285714,0.96,0.96,42.843104836840034,3.4533876248956665,0.0,0.0,46.296492461735696,0.13972688721132018,6.088703013399371e-05,350.2192051008483,323.62655383883583,0.3707977561685476,0.3426425457320226,24.60217786142939,24.449389194520045,965.1510960255042,965.0181327691942,48.34742674853933,44.9603360465307,7777.810733571598,7,0.25720273589853165,1958-10-15
1958,4,341.20882228413336,0.7228571428571428,5.895825053296976,0.016974529410323815,44.0,7.0,6.0,3.0,60.0,120.0,0.3519623390721664,221.20882228413333,221.20882228413333,,156.48318825933717,64.72563402479618,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,44.0,7.0,6.0,3.0,60.0,278.20882228413336,990.0,965.1060441114206,24.89395588857935,0.13372028815288473,0.014241764456826627,989.8520379473903,0.19105026785148624,0.05195021673381576,0.0,0.0,24.554943568118137,24.694043619235806,24.74599383596962,24.74599383596962,,0.9140741689305448,0.511885110639624,0.0,0.0,34.65964886283262,14.003354862501679,0.0,0.0,0.7058991621758172,0.28520071003058406,0.0,0.0,0.9737922611987279,0.9652208326272993,0.96,0.96,33.8146271312424,13.571459010918076,0.0,0.0,47.38608614216048,0.13887863020671012,5.9543543130757995e-05,360.34880084276085,325.6607962357874,0.368481565441843,0.3330106822038859,24.663324405493423,24.42480067391208,965.2017440042138,965.028303981179,50.574795657118514,45.40497508725591,7960.86247188296,7,0.26325603412311377,1958-10-22
1958,5,375.6638603391425,0.6822857142857144,2.926877359491503,0.007827633752390071,42.857142857142854,7.0,6.0,3.0,57.714285714285715,116.57142857142857,0.31042651878622335,259.09243176771395,259.09243176771395,,129.54621588385697,129.54621588385697,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,42.857142857142854,7.0,6.0,3.0,57.714285714285715,314.9495746248568,990.0,965.2783193016957,24.721680698304322,0.14668723960288438,0.021818486353542714,989.8314942740435,0.11889694519894138,0.11889694519894138,0.0,0.0,24.43427802714897,24.43427802714897,24.55317497234791,24.55317497234791,,0.9074768210257458,0.9074768210257458,0.0,0.0,28.171086848675362,28.171086848675362,0.0,0.0,0.5737492229872782,0.5737492229872782,0.0,0.0,0.97,0.97,0.96,0.96,27.3259542432151,27.3259542432151,0.0,0.0,54.6519084864302,0.14545505959818789,5.859250053322398e-05,380.8369423592014,370.3647452958713,0.3240049208899088,0.299340708109342,24.47316473569573,24.397303168545097,965.304184711796,965.2518237264792,56.30927802233673,52.77799594430595,9181.520625720272,7,0.30362171381350106,1958-10-29
1958,6,393.5798382297207,0.6602857142857143,3.152205012140842,0.00795845016927797,42.0,7.0,6.0,3.0,56.0,114.0,0.28982569306173195,279.5798382297207,279.5798382297207,,139.78991911486034,139.78991911486034,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,42.0,7.0,6.0,3.0,56.0,334.5798382297207,990.0,965.3672772531247,24.632722746875174,0.15361536869382916,0.025915967645944085,989.8204686636602,0.13849586292351754,0.13849586292351754,0.0,0.0,24.31469554761191,24.31469554761191,24.453191410535428,24.453191410535428,,0.9121571168022014,0.9121571168022014,0.0,0.0,30.405214610931104,30.405214610931104,0.0,0.0,0.619250806739941,0.619250806739941,0.0,0.0,0.97,0.97,0.96,0.96,29.493058172603174,29.493058172603174,0.0,0.0,58.98611634520635,0.1498340446293994,5.86062191071993e-05,402.90237744418727,380.8369423592014,0.299340708109342,0.2829469528652559,24.397303168545097,24.25456184276228,965.4130606984988,965.304184711796,60.94510123460897,56.30927802233673,9909.667545994665,7,0.32770064636225743,1958-11-05
1958,7,400.8642528224201,0.6518571428571429,1.358749747844789,0.0033925450671766855,42.0,7.0,6.0,3.0,56.0,114.0,0.28439536641244717,286.8642528224201,286.8642528224201,,143.43212641121005,143.43212641121005,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,42.0,7.0,6.0,3.0,56.0,341.8642528224201,990.0,965.4034920134137,24.596507986586257,0.1561862646158625,0.027372850564483988,989.8164408848196,0.14563289535064425,0.14563289535064425,0.0,0.0,24.26731597605526,24.26731597605526,24.412948871405906,24.412948871405906,,0.9138209431664773,0.9138209431664773,0.0,0.0,31.193763908821126,31.193763908821126,0.0,0.0,0.635310873906744,0.635310873906744,0.0,0.0,0.97,0.97,0.96,0.96,30.257950991556495,30.257950991556495,0.0,0.0,60.51590198311299,0.15096151965719362,5.859905723128543e-05,402.90237744418727,398.1467533267305,0.2863265844753689,0.2829469528652559,24.284321487112567,24.25456184276228,965.4130606984988,965.3907337666336,60.94510123460897,59.94363631445167,10166.671533162982,7,0.33619945546173885,1958-11-12
1958,8,419.3041556820208,0.63,4.579518226759343,0.010894045154112313,42.0,7.0,6.0,3.0,56.0,114.0,0.27197574328443064,305.3041556820208,305.3041556820208,,152.6520778410104,152.6520778410104,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,42.0,7.0,6.0,3.0,56.0,360.3041556820208,990.0,965.4868687005691,24.513131299430906,0.1626942784666873,0.031060831136404128,989.8062448903968,0.16502070401366212,0.16502070401366212,0.0,0.0,24.15435548581414,24.15435548581414,24.319376189827803,24.319376189827803,,0.9175508562046056,0.9175508562046056,0.0,0.0,33.17893033671379,33.17893033671379,0.0,0.0,0.6757419620511973,0.6757419620511973,0.0,0.0,0.97,0.97,0.96,0.96,32.183562426612376,32.183562426612376,0.0,0.0,64.36712485322475,0.15348980789616432,5.856418118010457e-05,426.6328809909446,402.90237744418727,0.2829469528652559,0.2672086589650826,24.25456184276228,24.109422148427317,965.5198479644592,965.4130606984988,65.89432727902988,60.94510123460897,10813.676975341757,7,0.3575951380734708,1958-11-19
1958,9,460.7082220457863,0.5845714285714285,10.1706321903968,0.02183315826756844,42.57142857142857,7.285714285714286,6.0,3.2857142857142856,58.285714285714285,117.42857142857143,0.254887571517426,343.2796506172148,343.2796506172148,,171.6398253086074,171.6398253086074,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,42.57142857142857,7.285714285714286,6.0,3.2857142857142856,58.285714285714285,399.13679347435766,990.0,965.673186999206,24.326813000794004,0.1763995211971288,0.038655930123442914,989.7849445486794,0.2088073026783744,0.2088073026783744,0.0,0.0,23.902950246795086,23.902950246795086,24.11175754947346,24.11175754947346,,0.9247109639139708,0.9247109639139708,0.0,0.0,37.20277685561478,37.20277685561478,0.0,0.0,0.757694029645922,0.757694029645922,0.0,0.0,0.97,0.97,0.96,0.96,36.08669354994633,36.08669354994633,0.0,0.0,72.17338709989266,0.15666983976001525,5.840634868771028e-05,489.3436243127323,435.49688511870175,0.2617699549537018,0.2464518141806034,24.05473402696172,23.737534689559293,965.8020463094072,965.559735983034,76.1572152889197,67.7379329593584,12125.129032781966,7,0.4009632616660703,1958-11-26
1958,10,548.9861997017058,0.5168571428571429,11.128931083795587,0.02076364345628347,44.0,8.0,6.0,4.0,64.0,126.0,0.22965513155989845,422.98619970170574,422.98619970170574,,211.49309985085287,211.49309985085287,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,44.0,8.0,6.0,4.0,64.0,480.98619970170574,990.0,966.0704378986576,23.92956210134235,0.20528671618210823,0.05459723994034109,989.7401160438776,0.31678574339456356,0.31678574339456356,0.0,0.0,23.35289240182534,23.35289240182534,23.669678145219905,23.669678145219905,,0.9367198760341198,0.9367198760341198,0.0,0.0,45.36854092941061,45.36854092941061,0.0,0.0,0.924002870252762,0.924002870252762,0.0,0.0,0.9795786053939571,0.9795786053939571,0.96,0.96,44.443159003005285,44.443159003005285,0.0,0.0,88.88631800601057,0.1618848845631657,5.837438514802154e-05,563.9275439778775,523.0192327708844,0.2409089228563722,0.223432959332348,23.522060512218097,23.254972145418343,966.1376739479005,965.953586547469,91.8560191212002,83.52151129906012,14932.901425009777,7,0.4938128778111699,1958-12-03
1958,11,637.0031971120771,0.4662857142857143,15.604316121475124,0.024779295808635998,44.0,8.0,6.0,4.0,64.0,126.0,0.19845968163264835,511.00319711207715,511.00319711207715,,170.33439903735908,170.33439903735908,170.33439903735908,0.0,0.0,0.0,0.0,0.0,0.0,0.0,44.0,8.0,6.0,4.0,64.0,569.0031971120771,990.0,966.4461313131012,23.55386868689886,0.2498801344426413,0.07684956527997973,989.6732703002774,0.20631170581957622,0.20631170581957622,0.20631170581957622,0.0,23.020827281356695,23.020827281356695,23.020827281356695,23.227138987176268,,0.9232266757086719,0.9232266757086719,0.9232266757086719,0.0,35.491155306019664,35.491155306019664,35.491155306019664,0.0,0.722834120285533,0.722834120285533,0.722834120285533,0.0,0.97,0.97,0.97,0.96,34.42642064683908,34.42642064683908,34.42642064683908,0.0,103.27926194051723,0.1620390537378069,5.6158924136031175e-05,673.1577568282033,577.9502839498093,0.2180118316386919,0.187177520754851,23.36190851556604,22.812723784392517,966.5926310273128,966.200776277774,110.12912276337384,91.99735750759731,17350.916006006893,7,0.5737736774473179,1958-12-10
1958,12,698.1893559933989,0.4387142857142858,5.56084921679139,0.007944147531648,44.0,8.0,6.0,4.0,64.0,126.0,0.18050830253721736,572.1893559933989,572.1893559933989,,190.72978533113294,190.72978533113294,190.72978533113294,0.0,0.0,0.0,0.0,0.0,0.0,0.0,44.0,8.0,6.0,4.0,64.0,630.1893559933989,990.0,966.6927574239735,23.307242576026415,0.2846516259939281,0.09887574239735951,989.6164726316086,0.2574673795543479,0.2574673795543479,0.2574673795543479,0.0,22.666247828080724,22.666247828080724,22.666247828080724,22.923715207635073,,0.9300132249735614,0.9300132249735614,0.9300132249735614,0.0,39.42863208653284,39.42863208653284,39.42863208653284,0.0,0.8030271300719519,0.8030271300719519,0.8030271300719519,0.0,0.9707978093134474,0.9707978093134474,0.9707978093134474,0.96,38.277629957846294,38.277629957846294,38.277629957846294,0.0,114.83288987353889,0.16446655657465548,5.574834756849442e-05,712.0837013457431,682.3088631722309,0.1846671013684232,0.176945490764466,22.759353578386595,22.58467261385866,966.7483348053828,966.6292354526888,117.52850344945378,111.82890506332316,19291.925498754536,7,0.6379604992974384,1958-12-17
1958,13,853.1896656652456,0.37871428571428567,56.28932458523957,0.06245073465740901,44.0,8.0,6.0,4.0,64.0,126.0,0.14969320984942222,727.1896656652456,727.1896656652456,,203.9178382030377,203.9178382030377,203.9178382030377,115.43615105613263,0.0,0.0,0.0,0.0,0.0,0.0,44.0,8.0,6.0,4.0,64.0,785.1896656652456,990.0,967.3127586626608,22.68724133733906,0.38933901614726374,0.1644778892891641,989.4461830945636,0.2947030752606527,0.2947030752606527,0.2947030752606527,0.16544747711905794,21.838721356641987,21.838721356641987,21.838721356641987,21.96797695478358,,0.9331237898031193,0.9331237898031193,0.9331237898031193,0.5325435053455584,40.752099487768575,40.752099487768575,40.752099487768575,22.592621522342338,0.8299816596286878,0.8299816596286878,0.8299816596286878,0.46013485788884595,0.9737445281776971,0.9737445281776971,0.9737445281776971,0.9667598480037128,39.68744216588983,39.68744216588983,39.68744216588983,21.95833460108671,141.0206610987562,0.16539228907590436,5.4059168929663286e-05,997.6786758623872,739.6475434553279,0.1703514073897684,0.1262931673778497,22.42309299938591,21.01998690440762,967.8907147034496,966.8585901738212,164.0737223962438,122.99276605921806,23691.47106459104,7,0.7834481172153123,1958-12-24
1958,14,915.1956011845484,0.3552857142857143,10.578749736831858,0.011544715757105915,48.285714285714285,8.0,6.857142857142857,4.857142857142857,78.57142857142857,146.57142857142858,0.16013140732114176,768.6241726131199,768.6241726131199,,192.15604315327997,192.15604315327997,192.15604315327997,192.15604315327997,0.0,0.0,0.0,0.0,0.0,0.0,48.285714285714285,8.0,6.857142857142857,4.857142857142857,78.57142857142857,831.767029755977,990.0,967.5607824047381,22.43921759526183,0.41637238469681387,0.1743120863065599,989.4093155289967,0.26128312137677423,0.26128312137677423,0.26128312137677423,0.26128312137677423,21.587250002881714,21.587250002881714,21.587250002881714,21.587250002881714,,0.929067773178321,0.929067773178321,0.929067773178321,0.929067773178321,37.794812653728265,37.794812653728265,37.794812653728265,37.794812653728265,0.7697517852083149,0.7697517852083149,0.7697517852083149,0.7697517852083149,0.97,0.97,0.97,0.97,36.66096827411642,36.66096827411642,36.66096827411642,36.66096827411642,146.64387309646563,0.16023896271503862,5.299709071476502e-05,924.6839937244496,905.4211927358452,0.1656687530659139,0.1390082260410387,21.65317376341733,21.535835411810737,967.5987359748976,967.5216847709434,149.17014476274915,144.39336936404052,24636.17068020623,7,0.8146881838692536,1958-12-31
1958,15,859.6077773223066,0.375,12.528072882323206,0.0147165281507753,49.0,8.0,7.0,5.0,81.0,150.0,0.17470720624782063,709.6077773223066,709.6077773223066,,177.40194433057667,177.40194433057667,177.40194433057667,177.40194433057667,0.0,0.0,0.0,0.0,0.0,0.0,49.0,8.0,7.0,5.0,81.0,773.6077773223066,990.0,967.3384311092892,22.661568890710814,0.3695948903162681,0.1464315358920762,989.4839735737917,0.22308611083976013,0.22308611083976013,0.22308611083976013,0.22308611083976013,21.922456353662692,21.922456353662692,21.922456353662692,21.922456353662692,,0.9238939918071137,0.9238939918071137,0.9238939918071137,0.9238939918071137,35.2295632723768,35.2295632723768,35.2295632723768,35.2295632723768,0.7175063802928064,0.7175063802928064,0.7175063802928064,0.7175063802928064,0.97,0.97,0.97,0.97,34.172676374205494,34.172676374205494,34.172676374205494,34.172676374205494,136.69070549682198,0.15900258297824385,5.351918233017188e-05,905.4211927358452,817.7246825595828,0.1834358228376827,0.1656687530659139,22.159234526675604,21.65317376341733,967.5216847709434,967.1708987302384,144.39336936404052,129.5297245443726,22964.038523466093,7,0.7593928083156777,1959-01-07
1958,16,820.3701316056997,0.38971428571428574,4.626930302663205,0.005592938113508657,49.0,8.0,7.0,5.0,81.0,150.0,0.18285353222330933,670.3701316056997,670.3701316056997,,167.59253290142493,167.59253290142493,167.59253290142493,167.59253290142493,0.0,0.0,0.0,0.0,0.0,0.0,49.0,8.0,7.0,5.0,81.0,734.3701316056997,990.0,967.1814805264229,22.818519473577258,0.3438565348367267,0.13111103948170988,989.5250324256815,0.19878028595047711,0.19878028595047711,0.19878028595047711,0.19878028595047711,22.144771613308347,22.144771613308347,22.144771613308347,22.144771613308347,,0.9204720687644837,0.9204720687644837,0.9204720687644837,0.9204720687644837,33.50204735395572,33.50204735395572,33.50204735395572,33.50204735395572,0.6823227566997091,0.6823227566997091,0.6823227566997091,0.6823227566997091,0.97,0.97,0.97,0.97,32.496985933337044,32.496985933337044,32.496985933337044,32.496985933337044,129.98794373334817,0.1584496179217654,5.386286115475296e-05,834.6935677067364,817.7246825595828,0.1834358228376827,0.1797066681753817,22.159234526675604,22.066458180039515,967.2387742708268,967.1708987302384,132.4682429895194,129.5297245443726,21837.974547202495,7,0.7221552429630455,1959-01-14
1958,17,837.2937546816919,0.38185714285714284,3.973371647108528,0.004735528306183785,46.0,7.0,6.0,4.0,76.0,139.0,0.16603066508465375,698.2937546816919,698.2937546816919,,174.57343867042297,174.57343867042297,174.57343867042297,174.57343867042297,0.0,0.0,0.0,0.0,0.0,0.0,46.0,7.0,6.0,4.0,76.0,757.2937546816919,990.0,967.2491750187266,22.75082498127329,0.35688380408658754,0.14007960180211856,989.5030365941112,0.21570355101065283,0.21570355101065283,0.21570355101065283,0.21570355101065283,22.038158024373924,22.038158024373924,22.038158024373924,22.038158024373924,,0.9229182892303692,0.9229182892303692,0.9229182892303692,0.9229182892303692,34.82141479948086,34.82141479948086,34.82141479948086,34.82141479948086,0.7091937841034799,0.7091937841034799,0.7091937841034799,0.7091937841034799,0.97,0.97,0.97,0.97,33.77677235549643,33.77677235549643,33.77677235549643,33.77677235549643,135.10708942198573,0.16136036498713938,5.374593872429015e-05,847.0875422650073,819.2739407352476,0.1696624206980831,0.1640916588483065,22.137511629715924,21.983401828767683,967.28835016906,967.177095762941,136.78888973876616,131.99945281347934,22697.991022893602,7,0.7505949412332541,1959-01-21
1958,18,882.0553602444305,0.36642857142857144,8.333378638691135,0.009302461415982372,47.285714285714285,7.428571428571429,6.428571428571429,4.428571428571429,83.28571428571429,148.85714285714286,0.16862498284117097,733.1982173872876,733.1982173872876,,183.2995543468219,183.2995543468219,183.2995543468219,183.2995543468219,0.0,0.0,0.0,0.0,0.0,0.0,47.285714285714285,7.428571428571429,6.428571428571429,4.428571428571429,83.28571428571429,794.3410745301447,990.0,967.4282214409777,22.57177855902231,0.3838146511454635,0.15659910869364377,989.4595862401609,0.23790084425687943,0.23790084425687943,0.23790084425687943,0.23790084425687943,21.793463954926317,21.793463954926317,21.793463954926317,21.793463954926317,,0.9259959840025422,0.9259959840025422,0.9259959840025422,0.9259959840025422,36.272319066346896,36.272319066346896,36.272319066346896,36.272319066346896,0.7387437691720345,0.7387437691720345,0.7387437691720345,0.7387437691720345,0.97,0.97,0.97,0.97,35.18414949435649,35.18414949435649,35.18414949435649,35.18414949435649,140.73659797742596,0.15960593758366198,5.3325856611980014e-05,905.4211927358452,847.0875422650073,0.178922253311187,0.1535197111744135,21.983401828767683,21.63477236401477,967.5216847709434,967.28835016906,146.52283378795207,136.78888973876616,23643.74846020756,7,0.7818699887634775,1959-01-28
1958,19,932.2564306641347,0.3498571428571428,10.193678896271422,0.010733191244634942,49.0,8.0,7.0,5.0,93.0,162.0,0.17389712610460964,770.2564306641347,770.2564306641347,,192.56410766603366,192.56410766603366,192.56410766603366,192.56410766603366,0.0,0.0,0.0,0.0,0.0,0.0,49.0,8.0,7.0,5.0,93.0,834.2564306641347,990.0,967.6290257226565,22.37097427734349,0.41865022034692595,0.17576151297534212,989.4055882666778,0.2626375889028731,0.2626375889028731,0.2626375889028731,0.2626375889028731,21.51392495511833,21.51392495511833,21.51392495511833,21.51392495511833,,0.9291420292179754,0.9291420292179754,0.9291420292179754,0.9291420292179754,37.7431794233667,37.7431794233667,37.7431794233667,37.7431794233667,0.7687001919219286,0.7687001919219286,0.7687001919219286,0.7687001919219286,0.9700861196012819,0.9700861196012819,0.9700861196012819,0.9700861196012819,36.61429230940918,36.61429230940918,36.61429230940918,36.61429230940918,146.45716923763672,0.15709625113694825,5.2825167366798273e-05,976.7769450097452,905.4211927358452,0.178922253311187,0.1658515803711805,21.67813392644038,21.238118052475663,967.8071077800388,967.5216847709434,153.650284634888,142.10333927199946,24604.804431922967,7,0.8136509402090928,1959-02-04
1958,20,1055.6148273482272,0.31714285714285717,14.751962113011084,0.014179449601870729,49.0,8.0,7.0,5.0,93.0,162.0,0.15359077251597197,893.6148273482274,893.6148273482274,,223.40370683705683,223.40370683705683,223.40370683705683,223.40370683705683,0.0,0.0,0.0,0.0,0.0,0.0,49.0,8.0,7.0,5.0,93.0,957.6148273482274,990.0,968.0745052136082,21.92549478639184,0.5315248291682281,0.2648918618785819,989.2035833089532,0.3534645127872289,0.3534645127872289,0.3534645127872289,0.3534645127872289,20.77561358255778,20.77561358255778,20.77561358255778,20.77561358255778,,0.9365560218847555,0.9365560218847555,0.9365560218847555,0.9365560218847555,42.620095296563136,42.620095296563136,42.620095296563136,42.620095296563136,0.8680263807854,0.8680263807854,0.8680263807854,0.8680263807854,0.9768026380785398,0.9768026380785398,0.9768026380785398,0.9768026380785398,41.63408112533357,41.63408112533357,41.63408112533357,41.63408112533357,166.5363245013343,0.15775817518696394,5.177485559463376e-05,1080.0406798008228,997.6786758623872,0.1623769294858068,0.14999435024047,21.103406065620547,20.637513470694696,968.1515564222312,967.8907147034496,170.48881141409228,157.058357607687,27978.10251622416,7,0.9252018027851905,1959-02-11
1958,21,1090.7855521921363,0.3037142857142857,3.9530199470164655,0.0036005317219973284,45.57142857142857,7.428571428571429,5.857142857142857,4.428571428571429,84.42857142857143,147.71428571428572,0.1354881033968573,943.0712664778506,943.0712664778506,,235.76781661946265,235.76781661946265,235.76781661946265,235.76781661946265,0.0,0.0,0.0,0.0,0.0,0.0,45.57142857142857,7.428571428571429,5.857142857142857,4.428571428571429,84.42857142857143,1001.9284093349935,990.0,968.1853260211753,21.81467397882472,0.5720723586974596,0.3044570131822804,989.1234706281203,0.3933678786556287,0.3933678786556287,0.3933678786556287,0.3933678786556287,20.54477672828939,20.54477672828939,20.54477672828939,20.54477672828939,,0.9384230051937139,0.9384230051937139,0.9384230051937139,0.9384230051937139,44.575808023193645,44.575808023193645,44.575808023193645,44.575808023193645,0.9078575972137198,0.9078575972137198,0.9078575972137198,0.9078575972137198,0.979572754176797,0.979572754176797,0.979572754176797,0.979572754176797,43.66563940726018,43.66563940726018,43.66563940726018,43.66563940726018,174.66255762904072,0.16011566532901209,5.14483423562596e-05,1107.711819429938,1080.0406798008228,0.14999435024047,0.1236783769902395,20.637513470694696,20.424461016642866,968.2385228610656,968.1515564222312,178.9929125971776,170.48881141409228,29343.309681678842,7,0.9703475423835596,1959-02-18
1958,22,1125.1869803440393,0.29328571428571426,8.424518323662856,0.007354348754327901,45.57142857142857,7.857142857142857,6.714285714285714,6.142857142857143,90.42857142857143,156.71428571428572,0.13901326448344206,968.4726946297536,968.4726946297536,,242.1181736574384,242.1181736574384,242.1181736574384,242.1181736574384,0.0,0.0,0.0,0.0,0.0,0.0,45.57142857142857,7.857142857142857,6.714285714285714,6.142857142857143,90.42857142857143,1028.6155517726108,990.0,968.2934447953669,21.70655520463304,0.5979814685169502,0.3247781557038029,989.0772403757792,0.4147417632879898,0.4147417632879898,0.4147417632879898,0.4147417632879898,20.369053817124332,20.369053817124332,20.369053817124332,20.369053817124332,,0.939139910528204,0.939139910528204,0.939139910528204,0.939139910528204,45.42128067868373,45.42128067868373,45.42128067868373,45.42128067868373,0.9250769995658601,0.9250769995658601,0.9250769995658601,0.9250769995658601,0.9799999999999999,0.9799999999999999,0.9799999999999999,0.9799999999999999,44.51285506511005,44.51285506511005,44.51285506511005,44.51285506511005,178.0514202604402,0.1583014386520434,5.10697036545919e-05,1166.683447695578,1107.711819429938,0.1622733568683279,0.1226459749829454,20.424461016642866,20.18516258370077,968.423862264186,968.2385228610656,180.2865361058024,173.93513199581932,29912.63860375396,7,0.9891745570024457,1959-02-25
1958,23,1304.3031368580544,0.25857142857142856,42.81244121170065,0.03189378836461726,49.0,9.0,9.0,9.0,107.0,183.0,0.14115046087411529,1121.3031368580544,1063.6584210117685,,265.9146052529421,265.9146052529421,265.9146052529421,265.9146052529421,57.644715846286054,15.434923915125776,2.8323827265563457,2.8349860252271832,2.8349860252271832,33.70743715414957,64.43492391512578,11.832382726556345,11.834986025227183,11.834986025227183,140.70743715414957,1151.7607136786776,990.0,968.8585719885631,21.14142801143701,0.7755099069611806,0.43277390288719525,988.7917161901516,0.5009763976242224,0.5009763976242224,0.5009763976242224,0.5009763976242224,19.432167803964422,19.432167803964422,19.432167803964422,19.432167803964422,,0.9381165381278544,0.9381165381278544,0.9381165381278544,0.9381165381278544,47.49228316358626,47.49228316358626,47.49228316358626,47.49228316358626,0.9672562762441194,0.9672562762441194,0.9672562762441194,0.9672562762441194,0.9799999999999999,0.9799999999999999,0.9799999999999999,0.9799999999999999,46.542437500314534,46.542437500314534,46.542437500314534,46.542437500314534,186.16975000125814,0.14348042817559445,4.866929124793012e-05,1466.3705361774826,1182.7486219934508,0.1547243400643871,0.1247979248662771,20.08422003473061,18.70585304575797,969.3759663476504,968.4743528119794,191.3451000505474,181.2869312373031,31276.518000211367,7,1.0342763888958786,1959-03-04
1958,24,2060.792115287048,0.16999999999999998,172.14773656398688,0.08201312161079137,49.0,9.0,9.0,9.0,107.0,183.0,0.09176010515057072,1877.792115287048,1100.0,,275.0,275.0,275.0,275.0,777.7921152870482,50.99999999999999,8.999999999999998,15.657867944150889,38.25207124362532,663.8821760992721,100.0,18.0,24.65786794415089,47.25207124362532,770.8821760992721,1242.6578679441511,990.0,971.1381570391458,18.861842960854315,0.9254031761143857,0.48,988.5945968238856,0.5349,0.5349,0.5349,0.5349,16.92153978473996,16.92153978473996,16.92153978473996,16.92153978473996,,0.9277851552295422,0.9277851552295422,0.9277851552295422,0.9277851552295422,42.35698187225554,42.35698187225554,42.35698187225554,42.35698187225554,0.8626676552394204,0.8626676552394204,0.8626676552394204,0.8626676552394204,0.9756923875448511,0.9756923875448511,0.9756923875448511,0.9756923875448511,41.338374469761895,41.338374469761895,41.338374469761895,41.338374469761895,165.35349787904758,0.08396260176473712,4.17559338078403e-05,2671.4046921253907,1559.6365373841434,0.1173350300621525,0.0685032861323619,18.387726967683527,15.338178572006647,972.7206320154752,969.6772872746257,181.7869751058157,147.14006876725065,27779.387643679995,7,0.9186305437724865,1959-03-11
1958,25,3728.880813904495,0.05142857142857143,237.810071581606,0.06629309075410736,54.714285714285715,10.142857142857142,10.714285714285714,11.285714285714286,128.14285714285714,215.0,0.057742464733841634,3513.880813904495,1100.0,,275.0,275.0,275.0,275.0,2413.880813904495,45.285714285714285,7.857142857142859,14.285714285714286,68.71428571428571,2277.7379567616376,100.0,18.0,25.0,80.0,2405.880813904495,1243.0,990.0,975.07424093446,14.92575906554001,0.9262894125183111,0.48,988.5937105874816,0.5349,0.5349,0.5349,0.5349,12.984569653021735,12.984569653021735,12.984569653021735,12.984569653021735,,0.8806415736137364,0.8806415736137364,0.8806415736137364,0.8806415736137364,30.892289104384595,30.892289104384595,30.892289104384595,30.892289104384595,0.6291708575231079,0.6291708575231079,0.6291708575231079,0.6291708575231079,0.97,0.97,0.97,0.97,29.96552043125306,29.96552043125306,29.96552043125306,29.96552043125306,119.86208172501223,0.03315030608251689,3.026820245581117e-05,4336.075193196632,2931.535401286021,0.0624246256482935,0.0527823087244186,14.710276860239668,11.763792983931914,976.2950176035498,973.348533727242,140.06536216103612,104.2298492522627,20136.829729802055,7,0.6659004540278457,1959-03-18
1958,26,4347.468197194845,0.02885714285714286,59.62619735774582,0.014005637400053771,59.0,11.0,12.0,13.0,144.0,239.0,0.0550110699006695,4108.468197194844,1100.0,,275.0,275.0,275.0,275.0,3008.468197194845,41.0,7.0,13.0,67.0,2880.468197194845,100.0,18.0,25.0,80.0,3024.468197194845,1243.0,990.0,976.3158668008665,13.684133199133482,0.9262894125183111,0.48,988.5937105874816,0.5349,0.5349,0.5349,0.5349,11.742943786615204,11.742943786615204,11.742943786615204,11.742943786615204,,0.843969896681846,0.843969896681846,0.843969896681846,0.843969896681846,26.734982236835386,26.734982236835386,26.734982236835386,26.734982236835386,0.5445006565546922,0.5445006565546922,0.5445006565546922,0.5445006565546922,0.97,0.97,0.97,0.97,25.93293276973032,25.93293276973032,25.93293276973032,25.93293276973032,103.73173107892129,0.023895789694391316,2.6194881585586186e-05,4432.218100140775,4110.977625580697,0.0581370228124848,0.0539233391949752,12.175721532669051,11.587851464224164,976.4709591232576,975.8830890548128,110.53976024640532,101.13540137819152,17426.93082125878,7,0.5762873948828962,1959-03-25
1958,27,3894.6756681537663,0.04114285714285714,67.36149769180474,0.017594147164714528,70.0,14.0,18.0,25.0,168.0,295.0,0.07584767097940424,3599.6756681537663,1100.0,,275.0,275.0,275.0,275.0,2499.6756681537663,30.0,4.000000000000006,7.0,55.0,2403.6756681537663,100.0,18.0,25.0,80.0,2571.6756681537663,1243.0,990.0,975.4521423683102,14.547857631689826,0.9262894125183111,0.48,988.5937105874816,0.5349,0.5349,0.5349,0.5349,12.606668219171551,12.606668219171551,12.606668219171551,12.606668219171551,,0.8769919654991911,0.8769919654991911,0.8769919654991911,0.8769919654991911,29.822283625170364,29.822283625170364,29.822283625170364,29.822283625170364,0.6073784852376856,0.6073784852376856,0.6073784852376856,0.6073784852376856,0.97,0.97,0.97,0.97,28.92761511641525,28.92761511641525,28.92761511641525,28.92761511641525,115.710460465661,0.029784508776552886,2.9219813248904294e-05,4076.122635680716,3639.447141738064,0.0810562672052214,0.0723726998343205,13.142839263322564,12.239506164186077,975.8193044232956,974.9159713241592,122.13999162395922,111.29909684112717,19439.35735823105,7,0.6428358914758945,1959-04-01
1958,28,3416.978509492076,0.061714285714285715,58.791770462671984,0.01734231103698053,70.0,14.0,18.0,25.0,168.0,295.0,0.08640577707709156,3121.978509492076,1100.0,,275.0,275.0,275.0,275.0,2021.9785094920758,30.0,4.0,6.999999999999996,55.0,1925.9785094920758,100.0,18.0,25.0,80.0,2093.978509492076,1243.0,990.0,974.4445496986856,15.55545030131444,0.9262894125183111,0.48,988.5937105874816,0.5349,0.5349,0.5349,0.5349,13.614260888796165,13.614260888796165,13.614260888796165,13.614260888796165,,0.8957455466463509,0.8957455466463509,0.8957455466463509,0.8957455466463509,32.890820086285295,32.890820086285295,32.890820086285295,32.890820086285295,0.6698741361768897,0.6698741361768897,0.6698741361768897,0.6698741361768897,0.97,0.97,0.97,0.97,31.904095483696732,31.904095483696732,31.904095483696732,31.904095483696732,127.61638193478693,0.03739968574813152,3.2226359074441146e-05,3537.052200710891,3227.9047484993603,0.0913905530010277,0.0834027838041829,14.014917191852184,13.359819019308697,974.698991568173,974.0438933956297,132.30839982589617,124.64860518013762,21439.552165044202,7,0.7089798996377051,1959-04-08
1958,29,2963.5488032268304,0.08928571428571427,60.72791248651499,0.0203948389901713,67.71428571428571,13.857142857142858,17.428571428571427,24.142857142857142,160.71428571428572,283.85714285714283,0.09569663324479678,2679.6916603696877,1100.0,,275.0,275.0,275.0,275.0,1579.6916603696877,32.285714285714285,4.142857142857143,7.571428571428571,55.857142857142854,1479.8345175125448,100.0,18.0,25.0,80.0,1640.5488032268306,1243.0,990.0,973.4258074560648,16.574192543935233,0.9262894125183111,0.48,988.5937105874816,0.5349,0.5349,0.5349,0.5349,14.633003131416958,14.633003131416958,14.633003131416958,14.633003131416958,,0.9090651852418045,0.9090651852418045,0.9090651852418045,0.9090651852418045,35.877664501021684,35.877664501021684,35.877664501021684,35.877664501021684,0.7307059979841483,0.7307059979841483,0.7307059979841483,0.7307059979841483,0.97,0.97,0.97,0.97,34.801334565991034,34.801334565991034,34.801334565991034,34.801334565991034,139.20533826396414,0.04706877114646504,3.5152863197970735e-05,3139.322872631896,2802.809361093756,0.1026782525331155,0.077422318839166,15.020994888289913,14.208720894921946,973.8500896925598,973.0378156991918,143.56634606748196,134.45901186847416,23386.49682834597,7,0.7733629903553562,1959-04-15
1958,30,2597.054578591561,0.1167142857142857,47.90940912911966,0.018382567705157556,54.0,13.0,14.0,19.0,117.0,217.0,0.08366084122224708,2380.054578591561,1100.0,,275.0,275.0,275.0,275.0,1280.0545785915613,46.0,5.0,11.0,61.0,1157.0545785915608,100.0,18.0,25.0,80.0,1274.0545785915608,1243.0,990.0,972.5411662241866,17.458833775813464,0.9262894125183111,0.48,988.5937105874816,0.5349,0.5349,0.5349,0.5349,15.517644363295185,15.517644363295185,15.517644363295185,15.517644363295185,,0.9186679124690939,0.9186679124690939,0.9186679124690939,0.9186679124690939,38.44782007733441,38.44782007733441,38.44782007733441,38.44782007733441,0.7830513254039594,0.7830513254039594,0.7830513254039594,0.7830513254039594,0.9700243765912246,0.9700243765912246,0.9700243765912246,0.9700243765912246,37.295345029845635,37.295345029845635,37.295345029845635,37.295345029845635,149.18138011938254,0.05754882809945766,3.767206568671277e-05,2742.499149867776,2467.4434971899177,0.0879452762533908,0.0791249105803596,15.830498697712976,15.166571260214702,972.892239327267,972.2283118897687,152.7583430301477,145.20377747235835,25062.47186005627,7,0.8287854451076809,1959-04-22
