WaterYear,WaterWeek,Flow,Exceedance,Flow_difference,Flow_difference_pct,EWRChannelA,EWRChannelC,EWRChannelD,EWRChannelE,EWRChannelFG,EWRTotal,EWRProportion,FlowAvailableForGeneration,FlowCanal,LowFlowShutoff,FlowTurbine1,FlowTurbine2,FlowTurbine3,FlowTurbine4,FlowSpill,SpillChannelA,SpillChannelC,SpillChannelD,SpillChannelE,SpillChannelFG,FlowChannelA,FlowChannelC,FlowChannelD,FlowChannelE,FlowChannelFG,FlowLeftChannel,LevelHeadpond,LevelTailwater,HeadGross,HeadlossLeftChannel,HeadlossCanal,LevelForebay,HeadlossTurbine1,HeadlossTurbine2,HeadlossTurbine3,HeadlossTurbine4,HeadTurbine1,HeadTurbine2,HeadTurbine3,HeadTurbine4,LowHeadShutoff,EffTurbine1,EffTurbine2,EffTurbine3,EffTurbine4,PowerTurbine1,PowerTurbine2,PowerTurbine3,PowerTurbine4,LoadFactorTurbine1,LoadFactorTurbine2,LoadFactorTurbine3,LoadFactorTurbine4,EffGen1,EffGen2,EffGen3,EffGen4,PowerGenerator1,PowerGenerator2,PowerGenerator3,PowerGenerator4,Power,PerfMwPerCumec,PerfMWhPerm3,Flow_max,Flow_min,EWRProportion_max,EWRProportion_min,HeadTurbine1_max,HeadTurbine1_min,LevelTailwater_max,LevelTailwater_min,Power_max,Power_min,Energy,Count,CapFactor,StartDate
1958,31,2323.7278719890087,0.1407142857142857,33.66492971941826,0.014453664610346514,54.714285714285715,13.0,13.285714285714286,17.571428571428573,160.57142857142858,259.14285714285717,0.11184353929295827,2064.585014846152,1100.0,,275.0,275.0,275.0,275.0,964.5850148461517,45.285714285714285,5.0,11.714285714285714,57.710276460742435,844.8747383854094,100.0,18.0,25.0,75.281705032171,1005.4461669568379,1243.0,990.0,971.881412104801,18.11858789519894,0.9262894125183111,0.48,988.5937105874816,0.5349,0.5349,0.5349,0.5349,16.177398482680662,16.177398482680662,16.177398482680662,16.177398482680662,,0.9246373282948451,0.9246373282948451,0.9246373282948451,0.9246373282948451,40.34177250401975,40.34177250401975,40.34177250401975,40.34177250401975,0.821624694582887,0.821624694582887,0.821624694582887,0.821624694582887,0.9721624694582888,0.9721624694582888,0.9721624694582888,0.9721624694582888,39.21908602897597,39.21908602897597,39.21908602897597,39.21908602897597,156.8763441159039,0.06757578427226578,3.961523841310704e-05,2423.365591149523,2231.78898915399,0.1236676053790479,0.089544887817387,16.399319924006583,15.936893643327714,972.121916944154,971.6594906634753,159.4261835315652,154.07526752640155,26355.22581147185,7,0.8715352450883548,1959-04-29
1958,32,2112.256038764807,0.16471428571428573,30.279088579703025,0.014384111450462629,55.0,13.0,13.0,17.0,178.0,276.0,0.13076620848128725,1836.2560387648066,1100.0,,275.0,275.0,275.0,275.0,736.2560387648066,45.0,5.0,12.0,45.349103836962726,628.906934927844,100.0,18.0,25.0,62.349103836962726,806.906934927844,1243.0,990.0,971.3709628521909,18.629037147809072,0.9262894125183111,0.48,988.5937105874816,0.5349,0.5349,0.5349,0.5349,16.687847735290795,16.687847735290795,16.687847735290795,16.687847735290795,,0.9272304817217482,0.9272304817217482,0.9272304817217482,0.9272304817217482,41.73132753242847,41.73132753242847,41.73132753242847,41.73132753242847,0.8499252043264455,0.8499252043264455,0.8499252043264455,0.8499252043264455,0.9749925204326445,0.9749925204326445,0.9749925204326445,0.9749925204326445,40.688032831807796,40.688032831807796,40.688032831807796,40.688032831807796,162.75213132723118,0.07713182551974214,4.109902306243212e-05,2195.2181702718217,2019.8353690960687,0.1366447999786821,0.12572782229013,16.910932110353308,16.4875943144118,971.57121627307,971.1478784771284,165.3329515912392,160.44096432257226,27342.35806297484,7,0.9041785073735066,1959-05-06
1958,33,1895.1577675193764,0.18685714285714286,30.291622386923535,0.015994911719385257,55.0,13.0,13.0,17.0,178.0,276.0,0.1457949751559333,1619.1577675193764,1100.0,,275.0,275.0,275.0,275.0,519.1577675193764,45.0,5.0,12.0,31.977108868947106,425.18065865042934,100.0,18.0,25.0,48.9771088689471,603.1806586504293,1243.0,990.0,970.7607895657623,19.239210434237766,0.9262894125183111,0.48,988.5937105874816,0.5349,0.5349,0.5349,0.5349,17.298021021719485,17.298021021719485,17.298021021719485,17.298021021719485,,0.9303164741095203,0.9303164741095203,0.9303164741095203,0.9303164741095203,43.40145079548169,43.40145079548169,43.40145079548169,43.40145079548169,0.8839399347348612,0.8839399347348612,0.8839399347348612,0.8839399347348612,0.9783939934734861,0.9783939934734861,0.9783939934734861,0.9783939934734861,42.464354617566904,42.464354617566904,42.464354617566904,42.464354617566904,169.85741847026762,0.08976753831658336,4.2893287492491826e-05,2004.1930578689712,1807.794012387604,0.1526722613908202,0.1377112843078434,17.579783778229505,16.948689413315257,971.1101211741664,970.4790268092522,173.16645589993016,165.77131307422968,28536.046303004958,7,0.94365232483482,1959-05-13
1958,34,1662.3460313076062,0.2112857142857143,35.4510678576372,0.021349746893975015,55.0,13.0,13.0,17.0,178.0,276.0,0.16625160817242265,1386.3460313076062,1100.0,,275.0,275.0,275.0,275.0,286.34603130760604,43.79917678888607,5.0,11.378379694954122,17.637255551555445,208.53121927221036,98.79917678888606,18.0,24.378379694954123,34.63725555155544,386.53121927221036,1241.1775564838401,990.0,970.0091179473014,19.990882052698502,0.9215686745444598,0.48,988.5984313254555,0.5349,0.5349,0.5349,0.5349,18.054413378154056,18.054413378154056,18.054413378154056,18.054413378154056,,0.933973540899652,0.933973540899652,0.933973540899652,0.933973540899652,45.47716682718057,45.47716682718057,45.47716682718057,45.47716682718057,0.9262152103295431,0.9262152103295431,0.9262152103295431,0.9262152103295431,0.9799999999999999,0.9799999999999999,0.9799999999999999,0.9799999999999999,44.56762349063696,44.56762349063696,44.56762349063696,44.56762349063696,178.27049396254782,0.10743068519925923,4.50178015056939e-05,1751.5174261192883,1559.6365373841434,0.1769643076347219,0.1575776500331563,18.411975841070664,17.761600441557896,970.2972101459238,969.6772872746257,182.041575511238,175.13767742921408,29949.442985708036,7,0.9903916331252658,1959-05-20
1958,35,1442.2632561938146,0.2382857142857143,29.1496181805111,0.020242123281791084,52.142857142857146,12.142857142857142,11.857142857142858,14.714285714285714,152.28571428571428,243.14285714285714,0.16772706158259684,1199.1203990509573,1100.0,,275.0,275.0,275.0,275.0,99.12039905095733,22.339113115902972,4.75113499127752,4.952434542189123,5.92165838020618,61.15605802138153,74.48197025876013,16.893992134134663,16.809577399331978,20.635944094491894,213.44177230709582,1208.1855397922268,990.0,969.2980812892416,20.70191871075844,0.8570180391994977,0.48,988.6629819608005,0.5349,0.5349,0.5349,0.5349,18.830000671558917,18.830000671558917,18.830000671558917,18.830000671558917,,0.9365339892253528,0.9365339892253528,0.9365339892253528,0.9365339892253528,47.56067251866725,47.56067251866725,47.56067251866725,47.56067251866725,0.9686491347997402,0.9686491347997402,0.9686491347997402,0.9686491347997402,0.9799999999999999,0.9799999999999999,0.9799999999999999,0.9799999999999999,46.60945906829391,46.60945906829391,46.60945906829391,46.60945906829391,186.4378362731756,0.1295099810837495,4.708026168514536e-05,1528.006983766956,1355.589210120566,0.1951707972451002,0.115651076780013,19.11967434684754,18.530611593630503,969.5750994860164,969.0180574480818,189.48856184866904,183.2877529673421,31321.556493893502,7,1.0357657570731977,1959-05-27
1958,36,1218.8826115700726,0.2725714285714286,31.902106910737626,0.026106083609440073,45.0,10.0,9.0,9.0,88.0,161.0,0.13245178864478846,1057.8826115700726,1044.036706096222,,261.0091765240555,261.0091765240555,261.0091765240555,261.0091765240555,13.845905473850605,3.869973579647684,0.8599941288105966,0.773994715929537,0.773994715929537,7.56794833353325,48.869973579647684,10.859994128810596,9.773994715929536,9.773994715929536,95.56794833353327,1113.5406685206096,990.0,968.5879167792201,21.41208322077976,0.718319978812932,0.40929954208613123,988.8723804791009,0.4827889412535586,0.4827889412535586,0.4827889412535586,0.4827889412535586,19.801674758627133,19.801674758627133,19.801674758627133,19.801674758627133,,0.9390409421541162,0.9390409421541162,0.9390409421541162,0.9390409421541162,47.55822208185403,47.55822208185403,47.55822208185403,47.55822208185403,0.9685992277363348,0.9685992277363348,0.9685992277363348,0.9685992277363348,0.9799999999999999,0.9799999999999999,0.9799999999999999,0.9799999999999999,46.60705764021696,46.60705764021696,46.60705764021696,46.60705764021696,186.42823056086783,0.15319108188800706,4.964251327587282e-05,1327.7083044595877,1132.2744617454025,0.1421916729905029,0.1212615748950453,20.336540497292148,19.224033213951536,968.9299403854444,968.3157197369142,192.0237378381964,178.29734793510002,31319.942734225795,7,1.0357123920048212,1959-06-03
1958,37,1088.4597791473645,0.30514285714285716,15.64932678650637,0.014705162613890401,51.857142857142854,11.714285714285714,11.571428571428571,12.428571428571429,115.42857142857143,203.0,0.18690147546861316,885.4597791473645,885.4597791473645,,221.36494478684114,221.36494478684114,221.36494478684114,221.36494478684114,0.0,0.0,0.0,0.0,0.0,0.0,51.857142857142854,11.714285714285714,11.571428571428571,12.428571428571429,115.42857142857143,960.6026362902218,990.0,968.1780164487488,21.82198355125115,0.5342587149403013,0.2583678233178917,989.2073734617418,0.3475240768937186,0.3475240768937186,0.3475240768937186,0.3475240768937186,20.681832936099262,20.681832936099262,20.681832936099262,20.681832936099262,,0.9358652127864511,0.9358652127864511,0.9358652127864511,0.9358652127864511,42.00211604764816,42.00211604764816,42.00211604764816,42.00211604764816,0.8554402453696163,0.8554402453696163,0.8554402453696163,0.8554402453696163,0.9752735921836821,0.9752735921836821,0.9752735921836821,0.9752735921836821,40.968703167492514,40.968703167492514,40.968703167492514,40.968703167492514,163.87481266997005,0.15050564069849431,5.142159723832944e-05,1125.7884692412713,1022.729174239858,0.2053329515666571,0.1430108802842033,21.06687221908552,20.37466627360305,968.295335189044,967.971434547611,177.4017706338284,151.8784183885956,27530.96852855497,7,0.9104156259442782,1959-06-10
1958,38,887.5303126075756,0.36614285714285716,31.29141105694374,0.03518114713753577,53.0,12.0,12.0,13.0,120.0,210.0,0.23769739321747377,677.5303126075756,677.5303126075756,,191.28794457857848,191.28794457857848,191.28794457857848,103.6664788718401,0.0,0.0,0.0,0.0,0.0,0.0,53.0,12.0,12.0,13.0,120.0,754.5303126075756,990.0,967.4501212504302,22.549878749569725,0.3598439547897891,0.13623294704216699,989.5039230981681,0.26008171744248937,0.26008171744248937,0.26008171744248937,0.13321904465899725,21.793720130295288,21.793720130295288,21.793720130295288,21.92058280307878,,0.928748967805649,0.928748967805649,0.928748967805649,0.5286351375071218,38.004083744232496,38.004083744232496,38.004083744232496,20.293773753251514,0.7740139255444499,0.7740139255444499,0.7740139255444499,0.41331514772406336,0.9717841634963243,0.9717841634963243,0.9717841634963243,0.9657142857142856,36.938713247110535,36.938713247110535,36.938713247110535,19.684960540653968,130.50110028198557,0.14700481858580722,5.3587784458037076e-05,971.4321659369264,803.6892968412517,0.2612950064475975,0.2161756706887087,22.192989739965583,21.36471030559677,967.7857286637476,967.114757187365,143.64953901211103,116.98842557676332,21924.184847373577,7,0.7250061126776977,1959-06-17
1958,39,715.3602693149742,0.4308571428571429,20.535328032177567,0.028596318065590987,53.0,12.0,12.0,13.0,120.0,210.0,0.2942663746560556,505.3602693149742,505.3602693149742,,168.45342310499137,168.45342310499137,168.45342310499137,0.0,0.0,0.0,0.0,0.0,0.0,0.0,53.0,12.0,12.0,13.0,120.0,582.3602693149742,990.0,966.7614410772597,23.23855892274014,0.25747082703953744,0.07457533973015715,989.6679538332303,0.20174864942197207,0.20174864942197207,0.20174864942197207,0.0,22.70476410654847,22.70476410654847,22.70476410654847,22.906512755970443,,0.9219754031827266,0.9219754031827266,0.9219754031827266,0.0,34.57069697515047,34.57069697515047,34.57069697515047,0.0,0.7040875147688486,0.7040875147688486,0.7040875147688486,0.0,0.97,0.97,0.97,0.96,33.53357606589595,33.53357606589595,33.53357606589595,0.0,100.60072819768786,0.14051815577275215,5.531303223554072e-05,768.4460718744957,659.9420006160087,0.3182097817747317,0.2732787734703882,23.01510663964045,22.40004280082743,966.973784287498,966.539768002464,110.43243557724205,90.16685438807504,16900.92233721156,7,0.5588929344315992,1959-06-24
1958,40,609.3815766887338,0.47928571428571426,12.57855836794863,0.0207040862409276,50.0,10.0,9.0,9.0,108.0,186.0,0.3057471973570567,423.38157668873384,423.38157668873384,,189.96281754436004,189.96281754436004,43.45594160001378,0.0,0.0,0.0,0.0,0.0,0.0,0.0,50.0,10.0,9.0,9.0,108.0,492.38157668873384,990.0,966.3343045627108,23.66569543728919,0.21048418122800208,0.054676315337746736,989.7348395034343,0.25972852207697933,0.25972852207697933,0.046779119570315476,0.0,23.1408064186465,23.1408064186465,23.35375582115316,23.400534940723478,,0.9295145229100478,0.9295145229100478,0.26178667492854135,0.0,40.123430290619375,40.123430290619375,9.012637126802671,0.0,0.8171778063262601,0.8171778063262601,0.1835567642933334,0.0,0.9756548957012475,0.9756548957012475,0.9628571428571429,0.96,39.168970362393516,39.168970362393516,8.74225801299859,0.0,87.08019873778562,0.14286172877104136,5.717226627043186e-05,647.6489852382476,571.8920920403683,0.32523618107115,0.287192606241137,23.31981662626445,23.04360871510201,966.490595940953,966.1735144141816,92.82671776751536,80.04680018697955,14629.473387947985,7,0.4837788818765868,1959-07-01
1958,41,542.7583088584649,0.521,6.9818370384977015,0.0129240079780438,50.0,10.0,9.0,9.0,108.0,186.0,0.34302121453786405,356.7583088584649,356.7583088584649,,178.37915442923244,178.37915442923244,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,50.0,10.0,9.0,9.0,108.0,425.7583088584649,990.0,966.042412389863,23.95758761013693,0.18579507995732644,0.041351661771692916,989.7728532582711,0.22564575362176148,0.22564575362176148,0.0,0.0,23.504795114786138,23.504795114786138,23.7304408684079,23.7304408684079,,0.9267721101123827,0.9267721101123827,0.0,0.0,38.10460243941156,38.10460243941156,0.0,0.0,0.7760611494788504,0.7760611494788504,0.0,0.0,0.9705565680835674,0.9705565680835674,0.96,0.96,36.983860527570606,36.983860527570606,0.0,0.0,73.96772105514121,0.13621622693273444,5.759436371324128e-05,563.9275439778775,523.0192327708844,0.3556274575498829,0.3298296066334661,23.62922817141441,23.370830549968133,966.1376739479005,965.953586547469,78.33373397673745,69.95062883015672,12426.577137263726,7,0.4109317836396735,1959-07-08
1958,42,498.8825122201087,0.5507142857142857,6.208019308798222,0.012490538080763586,50.0,10.0,9.0,9.0,108.0,186.0,0.3730544378182956,312.8825122201087,312.8825122201087,,156.44125611005435,156.44125611005435,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,50.0,10.0,9.0,9.0,108.0,381.8825122201087,990.0,965.8449713049904,24.155028695009555,0.1703099499969088,0.03257650244402169,989.7971135475591,0.17344758320206147,0.17344758320206147,0.0,0.0,23.778694659366554,23.778694659366554,23.952142242568616,23.952142242568616,,0.9187345774378286,0.9187345774378286,0.0,0.0,33.516272670102055,33.516272670102055,0.0,0.0,0.6826124780061518,0.6826124780061518,0.0,0.0,0.97,0.97,0.96,0.96,32.51078448999899,32.51078448999899,0.0,0.0,65.02156897999798,0.1302901196569764,5.772745606461482e-05,516.7730027239134,479.5630976092969,0.387853028990849,0.3599259230253767,23.89725629056194,23.668222954775302,965.9254785122577,965.7580339392418,68.68617108121143,61.056695064181554,10923.62358863966,7,0.3612309387777666,1959-07-15
1958,43,465.9480225650365,0.5785714285714285,3.415420235272474,0.007338993423216743,50.0,10.0,9.0,9.0,108.0,186.0,0.399274742892387,279.9480225650365,279.9480225650365,,139.97401128251826,139.97401128251826,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,50.0,10.0,9.0,9.0,108.0,348.9480225650365,990.0,965.6967661015426,24.30323389845736,0.15868634674492849,0.025989604513007254,989.815324048742,0.13877201326044641,0.13877201326044641,0.0,0.0,23.97978593393899,23.97978593393899,24.118557947199438,24.118557947199438,,0.9118415432759669,0.9118415432759669,0.0,0.0,30.01577460147115,30.01577460147115,0.0,0.0,0.611319238319168,0.611319238319168,0.0,0.0,0.97,0.97,0.96,0.96,29.115301363427015,29.115301363427015,0.0,0.0,58.23060272685403,0.12495386883128919,5.777916609346216e-05,477.3484869166725,455.65515596238953,0.4082034353526611,0.3896524344330199,24.041891245606298,23.910749760763547,965.748068191125,965.6504482018308,60.601248008190254,56.087932415200754,9782.741258111477,7,0.3235033484825224,1959-07-22
1958,44,435.4420179007192,0.6107142857142858,4.146039281634988,0.009466426248811156,48.285714285714285,8.857142857142858,7.285714285714286,6.714285714285714,97.14285714285714,168.28571428571428,0.38605991324958167,267.1563036150048,267.1563036150048,,133.57815180750242,133.57815180750242,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,48.285714285714285,8.857142857142858,7.285714285714286,6.714285714285714,97.14285714285714,331.58487504357623,990.0,965.5594890805532,24.4405109194468,0.15255835326123485,0.023431260723000943,989.8240103860159,0.1264692888132464,0.1264692888132464,0.0,0.0,24.138052016649333,24.138052016649333,24.264521305462576,24.264521305462576,,0.9089824924870072,0.9089824924870072,0.0,0.0,28.745979595646443,28.745979595646443,0.0,0.0,0.5854578329052228,0.5854578329052228,0.0,0.0,0.97,0.97,0.96,0.96,27.883600207777047,27.883600207777047,0.0,0.0,55.76720041555409,0.12816177247824687,5.797838465555314e-05,445.541354005931,426.6328809909446,0.4226954637730415,0.3559152896300331,24.172313337705003,24.102484217310487,965.6049360930268,965.5198479644592,58.70262180159137,52.83364240726888,9368.889669813087,7,0.3098177800864116,1959-07-29
1958,45,411.09639201727924,0.64,4.069446809173444,0.009945572231224387,47.0,8.0,6.0,5.0,89.0,155.0,0.3772044803775271,256.09639201727924,256.09639201727924,,128.04819600863962,128.04819600863962,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,47.0,8.0,6.0,5.0,89.0,317.09639201727924,990.0,965.4498013893153,24.550198610684657,0.1474449180696016,0.021219278403455815,989.8313358035269,0.1162143509456353,0.1162143509456353,0.0,0.0,24.26532006326596,24.26532006326596,24.381534414211597,24.381534414211597,,0.9063085672489938,0.9063085672489938,0.0,0.0,27.61707401710445,27.61707401710445,0.0,0.0,0.5624658659288075,0.5624658659288075,0.0,0.0,0.97,0.97,0.96,0.96,26.788561796591317,26.788561796591317,0.0,0.0,53.577123593182634,0.13029204511941478,5.81122575126235e-05,422.4698189706656,398.1467533267305,0.3893036894182649,0.3668901138965444,24.34312461851727,24.19731126768254,965.501114185368,965.3907337666336,55.97329363676384,50.8090450118762,9000.956763654682,7,0.2976506866287924,1959-08-05
1958,46,384.1547867138183,0.6714285714285715,3.004284640861296,0.007800023503577157,47.0,8.0,6.0,5.0,89.0,155.0,0.40356337213084886,229.1547867138183,229.1547867138183,,114.57739335690916,114.57739335690916,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,47.0,8.0,6.0,5.0,89.0,290.1547867138183,990.0,965.3207739335691,24.679226066430942,0.13793638964548952,0.0158309573427636,989.8462326530117,0.09298388526943802,0.09298388526943802,0.0,0.0,24.43247483417328,24.43247483417328,24.525458719442717,24.525458719442717,,0.8966895051329018,0.8966895051329018,0.0,0.0,24.618209124822105,24.618209124822105,0.0,0.0,0.5013891878782506,0.5013891878782506,0.0,0.0,0.9694917687598527,0.9694917687598527,0.96,0.96,23.867515413243744,23.867515413243744,0.0,0.0,47.73503082648749,0.1242402710968566,5.7861361625318924e-05,391.8169121240828,377.11676084070143,0.4110132884427108,0.3955929292580247,24.477246983008573,24.3836534284575,965.3590845606204,965.2855838042036,49.42793421350164,46.15780111227376,8019.485178849897,7,0.26519461570270825,1959-08-12
1958,47,359.60388123492896,0.7002857142857143,4.642471015924132,0.012962746307245443,47.0,8.0,6.0,5.0,89.0,155.0,0.4313481579455027,204.60388123492902,204.60388123492902,,204.60388123492902,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,47.0,8.0,6.0,5.0,89.0,265.603881234929,990.0,965.1980194061746,24.801980593825387,0.12927161336529816,0.011151905110658401,989.859576481524,0.2968483850931004,0.0,0.0,0.0,24.364708690256325,24.661557075349428,24.661557075349428,24.661557075349428,,0.9357611897278917,0.0,0.0,0.0,45.74711846955487,0.0,0.0,0.0,0.9317132071192437,0.0,0.0,0.0,0.9793355224207392,0.96,0.96,0.96,44.8037978791192,0.0,0.0,0.0,44.8037978791192,0.12452099538879065,6.082605243106761e-05,373.01012538244936,344.6194637292325,0.4497714618979951,0.4155383177362213,24.489569813952563,24.251073068955247,965.2650506269122,965.1230973186462,47.72851753768303,41.42348093398714,7527.038043692026,7,0.2489099882173289,1959-08-19
1958,48,334.6581663482458,0.7318571428571429,2.708381070492156,0.008134894892068043,46.0,7.714285714285714,5.714285714285714,4.714285714285714,85.57142857142857,149.71428571428572,0.4470125953845511,184.94388063396008,184.94388063396008,,184.94388063396008,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,46.0,7.714285714285714,5.714285714285714,4.714285714285714,85.57142857142857,244.37245206253147,990.0,965.0732908317412,24.926709168258803,0.12177838326648407,0.008603828009621471,989.869617788724,0.242651867140771,0.0,0.0,0.0,24.55367508984192,24.79632695698269,24.79632695698269,24.79632695698269,,0.929994563286615,0.0,0.0,0.0,41.42208087372814,0.0,0.0,0.0,0.8436269017052574,0.0,0.0,0.0,0.9736036672580554,0.96,0.96,0.96,40.33511161137143,0.0,0.0,0.0,40.33511161137143,0.1206097616497407,6.056441146163921e-05,340.5953058875766,325.6607962357874,0.4674143344470588,0.3623402060178123,24.59415983167141,24.522217528962955,965.102976529438,965.028303981179,45.86278651515721,38.3307118858454,6776.298750710399,7,0.2240839533965079,1959-08-26
1958,49,312.2596544754102,0.767,3.336572052809369,0.01070872682944547,40.0,6.0,4.0,3.0,65.0,118.0,0.3781230514876047,194.2596544754102,194.2596544754102,,194.2596544754102,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,40.0,6.0,4.0,3.0,65.0,244.2596544754102,990.0,964.9612982723769,25.038701727622993,0.1217385719913249,0.00953798824877647,989.86872343976,0.26741831731067167,0.0,0.0,0.0,24.640006850072236,24.907425167382907,24.907425167382907,24.907425167382907,,0.9330837289790468,0.0,0.0,0.0,43.80026710146957,0.0,0.0,0.0,0.8920624664250424,0.0,0.0,0.0,0.9780069416616837,0.96,0.96,0.96,42.840627534735795,0.0,0.0,0.0,42.840627534735795,0.13713763258352407,6.125432029688929e-05,323.62655383883583,302.30479186612183,0.3903345338047346,0.3646177935657385,24.721514010126857,24.545849546789565,965.0181327691942,964.9115239593306,45.42107413324572,40.51150864806978,7197.225425835614,7,0.23800348630408777,1959-09-02
1958,50,293.4236069601883,0.7954285714285714,2.997502552413607,0.010361576392417185,40.0,6.0,4.0,3.0,65.0,118.0,0.40244805111941506,175.42360696018824,175.42360696018824,,175.42360696018824,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,40.0,6.0,4.0,3.0,65.0,225.42360696018824,990.0,964.8743529398025,25.12564706019751,0.1150906419446557,0.007542360696018771,989.8773669973594,0.21818679680753855,0.0,0.0,0.0,24.784827260749335,25.003014057556875,25.003014057556875,25.003014057556875,,0.926971666458288,0.0,0.0,0.0,39.52696615810794,0.0,0.0,0.0,0.8050298606539295,0.0,0.0,0.0,0.9719457447110905,0.96,0.96,0.96,38.42142923128399,0.0,0.0,0.0,38.42142923128399,0.1308665121384046,6.0831457630982806e-05,302.30479186612183,281.3222739992266,0.4194477682926891,0.3903345338047346,24.86881787752446,24.721514010126857,964.9115239593306,964.8252890959968,40.51150864806978,35.644229834264664,6454.800110855711,7,0.21345238461824442,1959-09-09
1958,51,269.72537310381773,0.8385714285714286,2.076604469389435,0.007639901248619671,40.0,6.0,4.0,3.0,65.0,118.0,0.43753931593492235,151.72537310381773,151.72537310381773,,151.72537310381773,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,40.0,6.0,4.0,3.0,65.0,201.72537310381773,990.0,964.7789014924152,25.221098507584706,0.10672653648784951,0.005172537310381714,989.8881009262019,0.16299347713279758,0.0,0.0,0.0,24.946205956653696,25.109199433786493,25.109199433786493,25.109199433786493,,0.917967080703014,0.0,0.0,0.0,34.074737019503964,0.0,0.0,0.0,0.6939864973422395,0.0,0.0,0.0,0.97,0.96,0.96,0.96,33.05249490891884,0.0,0.0,0.0,33.05249490891884,0.1225280937224645,6.0511660450555686e-05,275.9224808516464,266.78604271350054,0.4423019990094433,0.4276563462164736,24.965613126792043,24.905116167896196,964.8036899234066,964.767144170854,34.43657051956334,32.396334485240914,5552.819144698366,7,0.18362497171621578,1959-09-16
1958,52,257.6784570613351,0.8621428571428572,2.941516967173133,0.011569810675518872,40.0,6.0,4.0,3.0,65.0,118.0,0.4582683113407683,139.67845706133514,139.67845706133514,,139.67845706133514,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,40.0,6.0,4.0,3.0,65.0,189.67845706133514,990.0,964.7295694293795,25.270430570620583,0.10247476790467738,0.003967845706133471,989.8935573863891,0.13844247929310596,0.0,0.0,0.0,25.02554547771666,25.163987957009763,25.163987957009763,25.163987957009763,,0.91288375896993,0.0,0.0,0.0,31.296596992066522,0.0,0.0,0.0,0.6374052340543079,0.0,0.0,0.0,0.97,0.96,0.96,0.96,30.357699082304524,0.0,0.0,0.0,30.357699082304524,0.11773515515969894,6.0367650506311855e-05,266.78604271350054,246.1954239432886,0.4792940425536968,0.4423019990094433,25.105234116462245,24.965613126792043,964.767144170854,964.6771725436598,32.396334485240914,27.791484287103028,5100.09344582716,7,0.1686538837905807,1959-09-23
1958,53,243.27968621428656,0.884,2.915737729001989,0.0119851261499644,40.0,6.0,4.0,3.0,65.0,118.0,0.4850384421166294,125.27968621428656,125.27968621428656,,125.27968621428656,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,40.0,6.0,4.0,3.0,65.0,175.27968621428656,990.0,964.6596781172858,25.340321882714196,0.0973929763044801,0.0025279686214286,989.900079055074,0.1111034351857158,0.0,0.0,0.0,25.129297502602597,25.24040093778831,25.24040093778831,25.24040093778831,,0.9064406760287952,0.0,0.0,0.0,27.985887911814604,0.0,0.0,0.0,0.5699773505461223,0.0,0.0,0.0,0.97,0.96,0.96,0.96,27.146311274460164,0.0,0.0,0.0,27.146311274460164,0.1115847841506546,6.019046062891132e-05,243.27968621428656,243.27968621428656,0.4850384421166294,0.4850384421166294,25.129297502602597,25.129297502602597,964.6596781172858,964.6596781172858,27.146311274460164,27.146311274460164,651.511470587044,1,0.15081284041366758,1959-09-30
1959,1,233.54860133225222,0.9005714285714286,2.4143736402579594,0.01036021962671313,37.0,5.0,3.0,2.0,50.0,97.0,0.41558666447412057,136.54860133225222,136.54860133225222,,136.54860133225222,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,37.0,5.0,3.0,2.0,50.0,181.54860133225222,990.0,964.6012916079935,25.398708392006483,0.09960547906094683,0.003654860133225171,989.8967396608058,0.13222952089957804,0.0,0.0,0.0,25.163218531912715,25.295448052812294,25.295448052812294,25.295448052812294,,0.9116001755236239,0.0,0.0,0.0,30.71926208024765,0.0,0.0,0.0,0.6256468855447587,0.0,0.0,0.0,0.97,0.96,0.96,0.96,29.797684217840217,0.0,0.0,0.0,29.797684217840217,0.1275280116747998,6.0614443285145684e-05,243.27968621428656,226.3790707324809,0.4284848404322142,0.398718041400958,25.22323022122033,25.081192273342577,964.6596781172858,964.5582744243948,31.9663733749912,28.200188388205124,5006.010948597157,7,0.16554269009911235,1959-10-01
1959,2,213.79268949832604,0.9329999999999999,2.8260610670505337,0.013291418440891557,37.0,5.0,3.0,2.0,50.0,97.0,0.45428850692444517,116.79268949832604,116.79268949832604,,116.79268949832604,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,37.0,5.0,3.0,2.0,50.0,161.79268949832604,990.0,964.48275613699,25.51724386301003,0.09263297926368382,0.0016792689498325714,989.9056877517866,0.09696571057778557,0.0,0.0,0.0,25.32596590421872,25.385761798527902,25.385761798527902,25.385761798527902,,0.8994668883043976,0.0,0.0,0.0,26.098927344632283,0.0,0.0,0.0,0.5315463817644049,0.0,0.0,0.0,0.969853519508941,0.96,0.96,0.96,25.312388010273903,0.0,0.0,0.0,25.312388010273903,0.11825239492981181,6.018475804823741e-05,224.67104686473823,206.5966432631272,0.4695139207874647,0.431742324405504,25.38438031636389,25.23732642660181,964.5480262811884,964.4395798595788,27.820090985520025,23.642383185842483,4252.481185726016,7,0.140624377834855,1959-10-08
1959,3,203.14684997179734,0.9465714285714285,0.7752186349296925,0.0038380628576136716,37.0,5.0,3.0,2.0,50.0,97.0,0.47754363358856977,106.14684997179734,106.14684997179734,,106.14684997179734,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,37.0,5.0,3.0,2.0,50.0,151.14684997179734,990.0,964.4188810998309,25.581118900169226,0.08887571842123833,0.0006146849971796857,989.9105095965816,0.07976218080699203,0.0,0.0,0.0,25.395537233246824,25.4,25.4,25.4,,0.8907176337608382,0.0,0.0,0.0,23.54832245174192,0.0,0.0,0.0,0.4795992352696929,0.0,0.0,0.0,0.9679599235269692,0.96,0.96,0.96,22.794420303623877,0.0,0.0,0.0,22.794420303623877,0.11219076775992436,5.964742440630408e-05,206.5966432631272,201.1701128186193,0.4821789809675056,0.4695139207874647,25.4,25.38438031636389,964.4395798595788,964.4070206769117,23.642383185842483,22.304365644687,3829.4626110088116,7,0.12663566835346599,1959-10-15
1959,4,198.02120785712376,0.9595714285714285,0.8517727210066985,0.004333750315634243,37.0,5.0,3.0,2.0,50.0,97.0,0.48992842371938633,101.02120785712376,101.02120785712376,,101.02120785712376,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,37.0,5.0,3.0,2.0,50.0,146.02120785712376,990.0,964.4066321278711,25.593367872128884,0.08706671365821687,0.00017893348121639997,989.9127543528605,0.07231662693156056,0.0,0.0,0.0,25.4,25.4,25.4,25.4,,0.8854350049911218,0.0,0.0,0.0,22.283159780425795,0.0,0.0,0.0,0.4538321747540894,0.0,0.0,0.0,0.965383217475409,0.96,0.96,0.96,21.512611517373188,0.0,0.0,0.0,21.512611517373188,0.10861411650258243,5.914638499616406e-05,201.1701128186193,195.20770377157243,0.4969066185702751,0.4821789809675056,25.4,25.4,964.4095845924568,964.401814881952,22.304365644687,20.80695327498397,3614.1187349186957,7,0.11951450842985105,1959-10-22
1959,5,199.93904396705764,0.9545714285714285,2.4114675107771575,0.011782412026908844,32.42857142857143,4.428571428571429,2.4285714285714284,2.0,38.57142857142857,79.85714285714286,0.401264657242704,120.08190110991481,120.08190110991481,,120.08190110991481,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,32.42857142857143,4.428571428571429,2.4285714285714284,2.0,38.57142857142857,159.3676153956291,990.0,964.4170067756415,25.582993224358376,0.09177709223444708,0.0020967750804110857,989.906126132685,0.10474521464602429,0.0,0.0,0.0,25.368970565534415,25.4,25.4,25.4,,0.899055225204379,0.0,0.0,0.0,26.925540743161662,0.0,0.0,0.0,0.5483816851967751,0.0,0.0,0.0,0.9673527135796166,0.96,0.96,0.96,26.060814618576917,0.0,0.0,0.0,26.060814618576917,0.12989117973951733,6.01067654449205e-05,209.2745177174335,194.7956741845264,0.4979576697792255,0.3201536466588096,25.4,25.29873389931957,964.4556471063046,964.4070206769117,31.30630732133701,20.70453284246732,4378.216855920921,7,0.1447823034365384,1959-10-29
1959,6,223.61789379354983,0.9188571428571429,3.5406580475985714,0.015904522087348428,30.0,4.142857142857143,2.142857142857143,2.0,32.42857142857143,70.71428571428571,0.31633734425557325,152.9036080792641,152.9036080792641,,152.9036080792641,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,30.0,4.142857142857143,2.142857142857143,2.0,32.42857142857143,189.18932236497838,990.0,964.5417073627613,25.45829263723871,0.10230213646149969,0.005290360807926357,989.8924075027306,0.16620189923588158,0.0,0.0,0.0,25.18449824073341,25.347255986525564,25.347255986525564,25.347255986525564,,0.918496374406588,0.0,0.0,0.0,34.693868123910065,0.0,0.0,0.0,0.7065960921366611,0.0,0.0,0.0,0.97,0.96,0.96,0.96,33.65305208019276,0.0,0.0,0.0,33.65305208019276,0.15046861707104342,6.112452838129021e-05,229.3650854576809,212.05144921368185,0.4139385172135244,0.2921107188842909,25.27520205974167,25.125845654657983,964.576190512746,964.472308695282,35.793757818003755,28.73885426125595,5653.712749472384,7,0.18696140044551532,1959-11-05
1959,7,236.31578484909113,0.8948571428571429,2.6583770499354835,0.011265350496396586,36.0,5.0,3.0,2.0,47.0,93.0,0.39365460949039177,143.31578484909113,143.31578484909113,,143.31578484909113,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,36.0,5.0,3.0,2.0,47.0,187.31578484909113,990.0,964.6178947090946,25.38210529090543,0.10164090451941055,0.004331578484909086,989.8940275169956,0.14550194637503153,0.0,0.0,0.0,25.130630861526082,25.276132807901117,25.276132807901117,25.276132807901117,,0.9146075533743129,0.0,0.0,0.0,32.305475960014405,0.0,0.0,0.0,0.6579526672100694,0.0,0.0,0.0,0.97,0.96,0.96,0.96,31.33631168121397,0.0,0.0,0.0,31.33631168121397,0.13257758101504136,6.073583478744965e-05,243.27968621428656,229.3650854576809,0.4054671172572994,0.3822760603122588,25.18933693486261,25.0713911014854,964.6596781172858,964.576190512746,32.88443478066555,29.78573618719133,5264.500362443948,7,0.17409062045118875,1959-11-12
1959,8,255.8697422936772,0.8631428571428571,9.992563975454512,0.03377146818483636,36.0,5.0,3.0,2.0,47.0,93.0,0.3655103164588129,162.8697422936772,162.8697422936772,,162.8697422936772,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,36.0,5.0,3.0,2.0,47.0,206.8697422936772,990.0,964.7200727220653,25.279927277934657,0.10854217730572202,0.006472975970473157,989.8849848467237,0.19072160832315002,0.0,0.0,0.0,24.974190516335316,25.164912124658468,25.164912124658468,25.164912124658468,,0.9218818903265743,0.0,0.0,0.0,36.77850842670074,0.0,0.0,0.0,0.7490531247800557,0.0,0.0,0.0,0.9714285714285714,0.96,0.96,0.96,35.744065605404,0.0,0.0,0.0,35.744065605404,0.13918971505090288,6.092514583120906e-05,306.020121877383,243.27968621428656,0.3822760603122588,0.3039015847371745,25.0713911014854,24.60999286224427,964.9301006093868,964.6596781172858,47.27392801194532,32.88443478066555,6005.003021707873,7,0.19857814225224446,1959-11-19
1959,9,270.8833891888809,0.8350000000000001,15.763643281497568,0.06288159037217884,34.57142857142857,5.0,3.0,2.0,43.857142857142854,88.42857142857143,0.32816636494806134,182.45481776030945,182.45481776030945,,182.45481776030945,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,34.57142857142857,5.0,3.0,2.0,43.857142857142854,225.02624633173804,990.0,964.7805739264016,25.21942607359834,0.11495037856893783,0.0084016280991054,989.876647993332,0.23811893476178844,0.0,0.0,0.0,24.85795513216852,25.09607406693031,25.09607406693031,25.09607406693031,,0.9290771672198048,0.0,0.0,0.0,41.33373287870326,0.0,0.0,0.0,0.8418275535377446,0.0,0.0,0.0,0.9747099185011477,0.96,0.96,0.96,40.304741532159845,0.0,0.0,0.0,40.304741532159845,0.14836783864397338,6.132229136479805e-05,283.6079686159883,239.64129376144416,0.3880800280296381,0.2715015391695843,25.10245963293646,24.73000466868949,964.834431874464,964.6378477625686,45.99920786192176,32.07811032103056,6771.196577402854,7,0.22391523073422137,1959-11-26
1959,10,309.38885674590523,0.7701428571428571,6.857656947378286,0.0219932122862345,31.0,5.0,3.0,2.0,36.0,77.0,0.24925939175532852,232.38885674590523,232.38885674590523,,131.44599585532896,100.94286089057626,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,31.0,5.0,3.0,2.0,36.0,271.38885674590523,990.0,964.9482982916219,25.05170170837812,0.1313133107125547,0.016477771349181016,989.8522089179384,0.13039613401955957,0.08431530055387282,0.0,0.0,24.773514492296815,24.819595325762503,24.903910626316378,24.903910626316378,,0.9051571399043304,0.7710948472623246,0.0,0.0,29.006012871784737,22.07817690420062,0.0,0.0,0.5907538263092613,0.44965737075765005,0.0,0.0,0.9714285714285714,0.9685714285714285,0.96,0.96,28.20511084530703,21.4158315970746,0.0,0.0,49.62094244238163,0.1603616460995224,5.9342397126868745e-05,331.6115672476363,290.5219447532691,0.2650402194759972,0.2321993790478937,24.85475812438298,24.66711304504057,965.0580578362382,964.8620877790132,54.17483402599653,47.52495473762704,8336.318330320113,7,0.2756719024576757,1959-12-03
1959,11,374.13221997366685,0.6825714285714286,14.154897280580439,0.0377688675704081,37.0,5.0,3.857142857142857,2.857142857142857,51.42857142857143,100.14285714285714,0.2677648308528967,273.9893628308097,273.9893628308097,,136.99468141540484,136.99468141540484,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,37.0,5.0,3.857142857142857,2.857142857142857,51.42857142857143,319.8465056879526,990.0,965.2704537871938,24.729546212806277,0.14841551851128268,0.0247978725661619,989.8267866089225,0.13337644564085996,0.13337644564085996,0.0,0.0,24.42295637608796,24.42295637608796,24.55633282172882,24.55633282172882,,0.9106921120973618,0.9106921120973618,0.0,0.0,29.88178531246624,29.88178531246624,0.0,0.0,0.608590332229455,0.608590332229455,0.0,0.0,0.97,0.97,0.96,0.96,28.985331753092254,28.985331753092254,0.0,0.0,57.97066350618451,0.15493451750308637,5.877169871227072e-05,402.90237744418727,344.6194637292325,0.3017821421767193,0.2198623001780478,24.6192982596624,24.24148890938532,965.4130606984988,965.1230973186462,63.162108025190136,50.81288822900007,9739.071469038998,7,0.32205924170102507,1959-12-10
1959,12,433.5279360983542,0.614,9.146352553227539,0.02081675978354281,38.0,5.0,4.0,3.0,54.0,104.0,0.24023420474803261,329.5279360983542,329.5279360983542,,164.7639680491771,164.7639680491771,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,38.0,5.0,4.0,3.0,54.0,376.5279360983542,990.0,965.5508757124426,24.449124287557424,0.16842015394803583,0.0359055872196708,989.7956742588323,0.19257731542861042,0.19257731542861042,0.0,0.0,24.052221230961113,24.052221230961113,24.24479854638972,24.24479854638972,,0.9222201665186882,0.9222201665186882,0.0,0.0,35.83947673889585,35.83947673889585,0.0,0.0,0.7299282431547016,0.7299282431547016,0.0,0.0,0.97,0.97,0.96,0.96,34.76429243672897,34.76429243672897,0.0,0.0,69.52858487345794,0.16031290972423734,5.861268121850824e-05,462.56506724863937,420.28892993659525,0.2474488205427857,0.2248332339893224,24.1347136191592,23.870669591409627,965.6815428026188,965.4913001847146,75.51624246017366,66.7905937045766,11680.802258740936,7,0.3862699159636553,1959-12-17
1959,13,483.52234361642866,0.5627142857142857,8.607362514065796,0.01746098437513597,38.0,5.0,4.0,3.0,54.0,104.0,0.2153230066532013,379.52234361642866,379.52234361642866,,189.76117180821433,189.76117180821433,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,38.0,5.0,4.0,3.0,54.0,426.52234361642866,990.0,965.775850546274,24.224149453726113,0.18606473152898592,0.045904468723285685,989.7680307997477,0.25523378768881316,0.25523378768881316,0.0,0.0,23.73694646578505,23.73694646578505,23.99218025347386,23.99218025347386,,0.9308130800323776,0.9308130800323776,0.0,0.0,41.114493030252596,41.114493030252596,0.0,0.0,0.8373623835081992,0.8373623835081992,0.0,0.0,0.9736314755700598,0.9736314755700598,0.96,0.96,40.035752933501264,40.035752933501264,0.0,0.0,80.07150586700253,0.1655426097302375,5.8601752553213624e-05,516.7730027239134,467.1571483252964,0.22262315876537,0.2012489031969848,23.841599735180807,23.52279065240308,965.9254785122577,965.7022071674638,87.31813656784612,76.4772214413105,13452.012985656424,7,0.4448416992611251,1959-12-24
1959,14,539.7090237266593,0.5245714285714286,4.486450457262273,0.008371882394547859,40.57142857142857,5.857142857142857,4.0,3.0,64.28571428571429,117.71428571428571,0.2180473591387479,421.9947380123736,421.9947380123736,,210.9973690061868,210.9973690061868,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,40.57142857142857,5.857142857142857,4.0,3.0,64.28571428571429,472.42330944094505,990.0,966.0286906067698,23.971309393230058,0.202264606529773,0.05439894760247469,989.7433364458677,0.3150338852103958,0.3150338852103958,0.0,0.0,23.399611953887405,23.399611953887405,23.714645839097802,23.714645839097802,,0.9367166085157123,0.9367166085157123,0.0,0.0,45.35535923866228,45.35535923866228,0.0,0.0,0.923734404046075,0.923734404046075,0.0,0.0,0.9799999999999999,0.9799999999999999,0.96,0.96,44.44825205388903,44.44825205388903,0.0,0.0,88.89650410777806,0.16472735766781704,5.851656138371434e-05,548.1781559247493,527.3375978981461,0.2253439778793446,0.1972171155906985,23.45377839881813,23.34864683183125,966.0668017016612,965.9730191905415,90.07057868061042,86.98944419613403,14934.612690106715,7,0.4938694672654337,1959-12-31
1959,15,552.6882879942425,0.5137142857142857,2.0928456119094756,0.0037338139796558286,41.0,6.0,4.0,3.0,66.0,120.0,0.2171325742583676,432.6882879942424,432.6882879942424,,205.80061839692803,205.80061839692803,21.08705120038646,0.0,0.0,0.0,0.0,0.0,0.0,0.0,41.0,6.0,4.0,3.0,66.0,483.6882879942424,990.0,966.087097295974,23.912902704025914,0.2062403669777698,0.05653765759884842,989.7372219754234,0.30363599631929455,0.30363599631929455,0.0220324950682324,0.0,23.346488683130048,23.346488683130048,23.628092184381106,23.650124679449338,,0.9344541469223666,0.9344541469223666,0.13068107887242714,0.0,44.06614137641871,44.06614137641871,4.4351597899821735,0.0,0.897477421108324,0.897477421108324,0.09032911995890373,0.0,0.9785714285714285,0.9785714285714285,0.9614285714285714,0.96,43.14046695099052,43.14046695099052,4.302104996282709,0.0,90.58303889826372,0.1639057050115297,5.8158423161630114e-05,562.8280752081156,550.9983234585969,0.217786506584565,0.2132089803011832,23.44466156855337,23.330126535559494,966.1327263384364,966.0794924555636,90.62284456098487,90.34420492193688,15217.950534908308,7,0.5032391049903541,1960-01-07
1959,16,578.3210341642164,0.49514285714285716,3.7719657012524004,0.006496905734140744,41.0,6.0,4.0,3.0,66.0,120.0,0.20757762548466266,458.3210341642163,458.3210341642163,,152.7736780547388,152.7736780547388,152.7736780547388,0.0,0.0,0.0,0.0,0.0,0.0,0.0,41.0,6.0,4.0,3.0,66.0,509.3210341642163,990.0,966.2024446537389,23.797555346261106,0.21682455751828678,0.06166420683284322,989.7215112356489,0.1652820607071758,0.1652820607071758,0.1652820607071758,0.0,23.353784521202783,23.353784521202783,23.353784521202783,23.51906658190996,,0.9168088798406033,0.9168088798406033,0.9168088798406033,0.0,32.07805997697064,32.07805997697064,32.07805997697064,0.0,0.6533209771277118,0.6533209771277118,0.6533209771277118,0.0,0.97,0.97,0.97,0.96,31.115718177661527,31.115718177661527,31.115718177661527,0.0,93.34715453298459,0.1613981156758655,5.657727004209935e-05,589.2318351168824,562.8280752081156,0.2132089803011832,0.203654984079732,23.44466156855337,23.2893149672592,966.251543258026,966.1327263384364,95.45840477347164,90.34420492193688,15682.32196154141,7,0.5185953029610254,1960-01-14
1959,17,622.6065881268352,0.473,11.08206980976958,0.0173779481146039,41.0,6.0,4.0,3.0,66.0,120.0,0.192987423524374,502.60658812683516,502.60658812683516,,167.53552937561173,167.53552937561173,167.53552937561173,0.0,0.0,0.0,0.0,0.0,0.0,0.0,41.0,6.0,4.0,3.0,66.0,553.6065881268352,990.0,966.3904263525073,23.60957364749267,0.24113039317701915,0.07264861216889605,989.6862209946539,0.1990072313544251,0.1990072313544251,0.1990072313544251,0.0,23.09678741079231,23.09678741079231,23.09678741079231,23.29579464214674,,0.9224362073197898,0.9224362073197898,0.9224362073197898,0.0,35.00025659152953,35.00025659152953,35.00025659152953,0.0,0.7128361831268741,0.7128361831268741,0.7128361831268741,0.0,0.97,0.97,0.97,0.96,33.95024889378364,33.95024889378364,33.95024889378364,0.0,101.8507466813509,0.16355406695210345,5.629746342066651e-05,666.8063237852695,601.777842158206,0.1994091367166893,0.1799623004754877,23.214776428656663,22.84275006920212,966.567225295141,966.3071113686328,110.20531642765414,97.87366998099986,17110.925442466953,7,0.5658374815630606,1960-01-21
1959,18,686.3062935486914,0.4437142857142858,8.874615892306029,0.012873983188010415,41.857142857142854,6.428571428571429,4.428571428571429,3.4285714285714284,71.14285714285714,127.28571428571429,0.1853593300777657,559.0205792629771,559.0205792629771,,186.34019308765906,186.34019308765906,186.34019308765906,0.0,0.0,0.0,0.0,0.0,0.0,0.0,41.857142857142854,6.428571428571429,4.428571428571429,3.4285714285714284,71.14285714285714,611.7348649772629,990.0,966.6452251741947,23.35477482580526,0.27416412048315547,0.09360823170519084,989.6322276478115,0.24571586836811157,0.24571586836811157,0.24571586836811157,0.0,22.741286605248764,22.741286605248764,22.741286605248764,22.987002473616876,,0.9286981092117893,0.9286981092117893,0.9286981092117893,0.0,38.594538660195546,38.594538660195546,38.594538660195546,0.0,0.7860394839143695,0.7860394839143695,0.7860394839143695,0.0,0.97,0.97,0.97,0.96,37.43670250038968,37.43670250038968,37.43670250038968,0.0,112.31010750116903,0.16367149320261243,5.58080396443477e-05,705.8654488603318,673.1577568282033,0.2007888324402697,0.1752619637140807,22.805732074544707,22.643540181845868,966.7234617954412,966.5926310273128,113.91022194739904,109.57104917571203,18868.0980601964,7,0.6239450416731613,1960-01-28
1959,19,749.5850630922795,0.415,13.583859939753083,0.018078981187801598,43.0,7.0,5.0,4.0,78.0,137.0,0.18286308466030204,612.5850630922795,612.5850630922795,,204.19502103075982,204.19502103075982,204.19502103075982,0.0,0.0,0.0,0.0,0.0,0.0,0.0,43.0,7.0,5.0,4.0,78.0,667.5850630922795,990.0,966.898340252369,23.101659747630915,0.3059032380777204,0.11341595882052313,989.5806808031018,0.2952402685026297,0.2952402685026297,0.2952402685026297,0.0,22.387100282230033,22.387100282230033,22.387100282230033,22.682340550732665,,0.9338993855495221,0.9338993855495221,0.9338993855495221,0.0,41.86449745009637,41.86449745009637,41.86449745009637,0.0,0.8526374226088872,0.8526374226088872,0.8526374226088872,0.0,0.9752637422608886,0.9752637422608886,0.9752637422608886,0.96,40.83116775182286,40.83116775182286,40.83116775182286,0.0,122.49350325546857,0.16339790965844875,5.554568213535058e-05,768.4460718744957,720.3337222668207,0.1901896242881344,0.1782818665021104,22.55856239135998,22.276714055433587,966.973784287498,966.7813348890672,126.1694264187892,116.7381712418282,20578.90854691872,7,0.680519462530381,1960-02-04
1959,20,807.4055665181814,0.39442857142857146,10.595050912492345,0.013137653633391958,43.0,7.0,5.0,4.0,78.0,137.0,0.1697801352450938,670.4055665181814,670.4055665181814,,182.89582966793668,182.89582966793668,182.89582966793668,121.71807751437147,0.0,0.0,0.0,0.0,0.0,0.0,43.0,7.0,5.0,4.0,78.0,725.4055665181814,990.0,967.1296222660727,22.870377733927334,0.3387620607775493,0.13112166995545443,989.530116269267,0.2394824599596736,0.2394824599596736,0.2394824599596736,0.14680634635612083,22.16101154323466,22.16101154323466,22.16101154323466,22.253687656838217,,0.9257633119634626,0.9257633119634626,0.9257633119634626,0.6582430838925581,36.83301359187042,36.83301359187042,36.83301359187042,24.354671826055245,0.7501632096103954,0.7501632096103954,0.7501632096103954,0.496021829451227,0.972556995158774,0.972556995158774,0.972556995158774,0.9671428571428571,35.83969789231081,35.83969789231081,35.83969789231081,23.62403167127359,131.143125348206,0.16245359668056555,5.435762278776134e-05,834.6935677067364,779.3663976124346,0.175783816725606,0.1641320902668486,22.22200575064537,22.052355019430152,967.2387742708268,967.0174655904495,135.075450641248,128.26449532089086,22032.04505849861,7,0.7285729186011445,1960-02-11
1959,21,852.7338762521432,0.37700000000000006,7.2022685458522995,0.0082781174952411,39.0,6.428571428571429,5.0,4.0,64.28571428571429,118.71428571428571,0.13956427149487474,734.0195905378575,734.0195905378575,,183.5048976344644,183.5048976344644,183.5048976344644,183.5048976344644,0.0,0.0,0.0,0.0,0.0,0.0,39.0,6.428571428571429,5.0,4.0,64.28571428571429,784.448161966429,990.0,967.3109355050085,22.68906449499148,0.3770305218103592,0.15714159139997236,989.4658278867897,0.23870525052465882,0.23870525052465882,0.23870525052465882,0.23870525052465882,21.9161871312565,21.9161871312565,21.9161871312565,21.9161871312565,,0.9261476155435148,0.9261476155435148,0.9261476155435148,0.9261476155435148,36.523445766444,36.523445766444,36.523445766444,36.523445766444,0.7438583659153564,0.7438583659153564,0.7438583659153564,0.7438583659153564,0.97,0.97,0.97,0.97,35.42774239345068,35.42774239345068,35.42774239345068,35.42774239345068,141.7109695738027,0.1661284551749585,5.36346468195242e-05,885.1094475277025,834.6935677067364,0.1641320902668486,0.1186293969556953,22.052355019430152,21.69832023917249,967.4404377901108,967.2387742708268,149.78185624497732,135.075450641248,23807.442888398855,7,0.7872831642989039,1960-02-18
