WaterYear,WaterWeek,Flow,Exceedance,Flow_difference,Flow_difference_pct,EWRChannelA,EWRChannelC,EWRChannelD,EWRChannelE,EWRChannelFG,EWRTotal,EWRProportion,FlowAvailableForGeneration,FlowCanal,LowFlowShutoff,FlowTurbine1,FlowTurbine2,FlowTurbine3,FlowTurbine4,FlowSpill,SpillChannelA,SpillChannelC,SpillChannelD,SpillChannelE,SpillChannelFG,FlowChannelA,FlowChannelC,FlowChannelD,FlowChannelE,FlowChannelFG,FlowLeftChannel,LevelHeadpond,LevelTailwater,HeadGross,HeadlossLeftChannel,HeadlossCanal,LevelForebay,HeadlossTurbine1,HeadlossTurbine2,HeadlossTurbine3,HeadlossTurbine4,HeadTurbine1,HeadTurbine2,HeadTurbine3,HeadTurbine4,LowHeadShutoff,EffTurbine1,EffTurbine2,EffTurbine3,EffTurbine4,PowerTurbine1,PowerTurbine2,PowerTurbine3,PowerTurbine4,LoadFactorTurbine1,LoadFactorTurbine2,LoadFactorTurbine3,LoadFactorTurbine4,EffGen1,EffGen2,EffGen3,EffGen4,PowerGenerator1,PowerGenerator2,PowerGenerator3,PowerGenerator4,Power,PerfMwPerCumec,PerfMWhPerm3,Flow_max,Flow_min,EWRProportion_max,EWRProportion_min,HeadTurbine1_max,HeadTurbine1_min,LevelTailwater_max,LevelTailwater_min,Power_max,Power_min,Energy,Count,CapFactor,StartDate
1959,22,934.740248238801,0.35000000000000003,16.081318333526387,0.01689819235243666,37.42857142857143,6.571428571428571,5.571428571428571,4.571428571428571,57.714285714285715,111.85714285714286,0.11947536092401723,822.8831053816582,822.8831053816582,,205.72077634541455,205.72077634541455,205.72077634541455,205.72077634541455,0.0,0.0,0.0,0.0,0.0,0.0,37.42857142857143,6.571428571428571,5.571428571428571,4.571428571428571,57.714285714285715,872.4545339530868,990.0,967.638960992955,22.36103900704482,0.45360200378731613,0.20915893655413922,989.3372390596586,0.2997929973769156,0.2997929973769156,0.2997929973769156,0.2997929973769156,21.398485069326444,21.398485069326444,21.398485069326444,21.398485069326444,,0.9332162476964144,0.9332162476964144,0.9332162476964144,0.9332162476964144,40.27601264095159,40.27601264095159,40.27601264095159,40.27601264095159,0.8202853898360812,0.8202853898360812,0.8202853898360812,0.8202853898360812,0.972225346898313,0.972225346898313,0.972225346898313,0.972225346898313,39.15943064107945,39.15943064107945,39.15943064107945,39.15943064107945,156.6377225643178,0.1676538687510403,5.288747449416915e-05,997.6786758623872,885.1094475277025,0.1327936262802067,0.1102437339581533,21.69832023917249,21.029271972333927,967.8907147034496,967.4404377901108,163.50897906552686,149.78185624497732,26315.137390805394,7,0.8702095698017657,1960-02-25
1959,23,1153.070446309852,0.2894285714285714,44.77139206581233,0.03813450527706334,41.0,8.0,7.0,6.0,67.0,129.0,0.11246737017217244,1024.070446309852,1012.3449576922702,,253.08623942306758,253.08623942306758,253.08623942306758,253.08623942306758,11.725488617581927,3.7267056846578224,0.7271620848112823,0.636266824209872,0.5453715636084617,6.089982460294489,44.72670568465782,8.727162084811281,7.636266824209872,6.5453715636084615,73.08998246029448,1073.4350922859492,990.0,968.3810785455453,21.61892145445477,0.6673931173784622,0.3780215092269511,988.9545853733946,0.4550148918619004,0.4550148918619004,0.4550148918619004,0.4550148918619004,20.118491935987446,20.118491935987446,20.118491935987446,20.118491935987446,,0.9389404044634139,0.9389404044634139,0.9389404044634139,0.9389404044634139,46.8127796775396,46.8127796775396,46.8127796775396,46.8127796775396,0.953417101375552,0.953417101375552,0.953417101375552,0.953417101375552,0.979839079727994,0.979839079727994,0.979839079727994,0.979839079727994,45.85854698715444,45.85854698715444,45.85854698715444,45.85854698715444,183.43418794861776,0.15947950882907452,5.0410968228499404e-05,1311.0784203230735,1042.8375986738165,0.1237009484161773,0.0983922837874275,20.77234937017312,19.27466698895352,968.8776750353012,968.0346324529748,192.8,170.8600969308511,30816.943575367783,7,1.0190788219367652,1960-03-03
1959,24,1934.456971778843,0.18328571428571427,162.72161142292097,0.08524113136554834,47.857142857142854,8.857142857142858,8.714285714285714,8.571428571428571,101.28571428571429,175.28571428571428,0.09266393459377624,1759.1712574931285,1100.0,,275.0,275.0,275.0,275.0,659.1712574931286,52.12069272340437,9.142857142857144,14.747809255447338,32.34767298059309,550.8122253908265,99.97783558054722,18.0,23.462094969733048,40.91910155202165,652.0979396765407,1241.4399305502805,990.0,970.7824039758015,19.217596024198524,0.9222483110916639,0.48,988.5977516889083,0.5349,0.5349,0.5349,0.5349,17.280447713106867,17.280447713106867,17.280447713106867,17.280447713106867,,0.9298073998941732,0.9298073998941732,0.9298073998941732,0.9298073998941732,43.347253835392905,43.347253835392905,43.347253835392905,43.347253835392905,0.8828361269937455,0.8828361269937455,0.8828361269937455,0.8828361269937455,0.97637907438785,0.97637907438785,0.97637907438785,0.97637907438785,42.333399180566346,42.333399180566346,42.333399180566346,42.333399180566346,169.33359672226536,0.09201604443939884,4.276100927329934e-05,2450.1297002835204,1414.1459885179058,0.1179765543912295,0.0746899235492814,18.87257334798607,15.872290621280165,972.1865199662016,969.2072408859808,186.8850437961921,153.2751142000552,28448.044249340583,7,0.9407422040125855,1960-03-10
1959,25,3034.896653066931,0.08614285714285715,148.29127730317026,0.0490585053454732,49.0,9.0,9.0,9.0,107.0,183.0,0.060896125393205956,2851.896653066931,1100.0,,275.0,275.0,275.0,275.0,1751.8966530669309,51.0,9.0,16.0,70.2287966721727,1605.6678563947582,100.0,18.0,25.0,79.2287966721727,1712.6678563947582,1243.0,990.0,973.5738880054687,16.42611199453126,0.9262894125183111,0.48,988.5937105874816,0.5349,0.5349,0.5349,0.5349,14.484922582012985,14.484922582012985,14.484922582012985,14.484922582012985,,0.9067219035023152,0.9067219035023152,0.9067219035023152,0.9067219035023152,35.4372965893168,35.4372965893168,35.4372965893168,35.4372965893168,0.7217372014117475,0.7217372014117475,0.7217372014117475,0.7217372014117475,0.97,0.97,0.97,0.97,34.37417769163729,34.37417769163729,34.37417769163729,34.37417769163729,137.49671076654917,0.04601352142596531,3.472139160771444e-05,3488.168641405712,2616.898726339248,0.0699301039654663,0.0524630597923878,15.469744696317996,13.463405609264887,974.5954049782168,972.5890658911636,148.6290097772462,125.8518603410646,23099.447408780263,7,0.7638706153697177,1960-03-17
1959,26,3825.8165320967864,0.04357142857142857,76.97906226986684,0.020281104730477274,49.0,9.0,9.0,9.0,107.0,183.0,0.04790859912966294,3642.8165320967864,1100.0,,275.0,275.0,275.0,275.0,2542.8165320967864,51.0,9.0,16.0,71.0,2395.816532096787,100.0,18.0,25.0,80.0,2502.816532096787,1243.0,990.0,975.309781127476,14.690218872524058,0.9262894125183111,0.48,988.5937105874816,0.5349,0.5349,0.5349,0.5349,12.749029460005783,12.749029460005783,12.749029460005783,12.749029460005783,,0.8799516135070747,0.8799516135070747,0.8799516135070747,0.8799516135070747,30.26134457128561,30.26134457128561,30.26134457128561,30.26134457128561,0.6163206633663056,0.6163206633663056,0.6163206633663056,0.6163206633663056,0.97,0.97,0.97,0.97,29.35350423414704,29.35350423414704,29.35350423414704,29.35350423414704,117.41401693658815,0.030778442931424788,2.9650004276916202e-05,4027.02207729478,3573.2680912123824,0.0512136216283479,0.0454430088754152,13.283075822769767,12.32936018603231,975.7294504014494,974.775734764712,123.7595107559316,112.37196904332674,19725.554845346807,7,0.6523000940921563,1960-03-24
1959,27,4283.047190113122,0.030142857142857145,86.75872085791116,0.02008582750112136,67.0,13.285714285714286,16.714285714285715,22.714285714285715,159.28571428571428,279.0,0.06504742687725389,4004.047190113122,1100.0,,275.0,275.0,275.0,275.0,2904.047190113122,33.0,4.714285714285714,8.285714285714286,57.2857142857143,2800.7614758274076,100.0,18.0,25.0,80.0,2960.047190113122,1243.0,990.0,976.1979763579069,13.802023642093006,0.9262894125183111,0.48,988.5937105874816,0.5349,0.5349,0.5349,0.5349,11.860834229574731,11.860834229574731,11.860834229574731,11.860834229574731,,0.8510459137888892,0.8510459137888892,0.8510459137888892,0.8510459137888892,27.237893537012365,27.237893537012365,27.237893537012365,27.237893537012365,0.5547432492263211,0.5547432492263211,0.5547432492263211,0.5547432492263211,0.97,0.97,0.97,0.97,26.420756730901996,26.420756730901996,26.420756730901996,26.420756730901996,105.68302692360798,0.024751636578053373,2.668763306151717e-05,4542.047335439719,4076.122635680716,0.0709032445194155,0.0448956070158666,12.239506164186077,11.386863963627086,976.6719466238546,975.8193044232956,111.29909684112717,97.65750568063918,17754.74852316614,7,0.5871279273533777,1960-03-31
1959,28,4580.855610353645,0.02242857142857143,28.269099444288653,0.006180831801637314,70.0,14.0,18.0,25.0,168.0,295.0,0.06440223443854672,4285.855610353645,1100.0,,275.0,275.0,275.0,275.0,3185.8556103536453,30.0,4.0,7.0,55.0,3089.8556103536457,100.0,18.0,25.0,80.0,3257.8556103536457,1243.0,990.0,976.7429657669471,13.25703423305283,0.9262894125183111,0.48,988.5937105874816,0.5349,0.5349,0.5349,0.5349,11.315844820534553,11.315844820534553,11.315844820534553,11.315844820534553,,0.8144815056346838,0.8144815056346838,0.8144815056346838,0.8144815056346838,24.857276925523795,24.857276925523795,24.857276925523795,24.857276925523795,0.5062581858558818,0.5062581858558818,0.5062581858558818,0.5062581858558818,0.9699768045043797,0.9699768045043797,0.9699768045043797,0.9699768045043797,24.11099101755321,24.11099101755321,24.11099101755321,24.11099101755321,96.44396407021283,0.021056779549541528,2.4354536381366878e-05,4629.081161917657,4525.162733396875,0.0651910256890483,0.0637275497407335,11.41776278536542,11.227592061172452,976.8312185263092,976.6410478021164,98.1882217653803,94.9287822706902,16202.585963795758,7,0.5357998003900714,1960-04-07
1959,29,4174.892368681458,0.032857142857142856,80.18324879457623,0.019113270705639812,70.0,14.0,18.0,25.0,168.0,295.0,0.07077949203420408,3879.8923686814574,1100.0,,275.0,275.0,275.0,275.0,2779.8923686814574,30.0,4.000000000000004,7.0,55.0,2683.8923686814574,100.0,18.0,25.0,80.0,2851.8923686814574,1243.0,990.0,975.9988477652856,14.001152234714434,0.9262894125183111,0.48,988.5937105874816,0.5349,0.5349,0.5349,0.5349,12.059962822196155,12.059962822196155,12.059962822196155,12.059962822196155,,0.859209895451687,0.859209895451687,0.859209895451687,0.859209895451687,27.958743558903915,27.958743558903915,27.958743558903915,27.958743558903915,0.5694245124013018,0.5694245124013018,0.5694245124013018,0.5694245124013018,0.97,0.97,0.97,0.97,27.1199812521368,27.1199812521368,27.1199812521368,27.1199812521368,108.4799250085472,0.026073598224223227,2.739392045670384e-05,4479.24156045041,3970.811432946144,0.0742921201325152,0.0658593639165859,12.44066255100062,11.501798531857496,976.5570120556242,975.6181480364812,113.70610754729726,99.63888874695397,18224.62740143593,7,0.6026662500474844,1960-04-14
1959,30,3627.0004795907307,0.052,79.08262487695583,0.021708332992745345,70.0,14.0,18.0,25.0,168.0,295.0,0.08151663167528003,3332.0004795907307,1100.0,,275.0,275.0,275.0,275.0,2232.000479590731,30.000000000000018,4.0,6.999999999999998,55.0,2136.000479590731,100.0,18.0,25.0,80.0,2304.000479590731,1243.0,990.0,974.8895962543709,15.110403745629194,0.9262894125183111,0.48,988.5937105874816,0.5349,0.5349,0.5349,0.5349,13.169214333110915,13.169214333110915,13.169214333110915,13.169214333110915,,0.8880010947417274,0.8880010947417274,0.8880010947417274,0.8880010947417274,31.545359567199334,31.545359567199334,31.545359567199334,31.545359567199334,0.642471681613021,0.642471681613021,0.642471681613021,0.642471681613021,0.97,0.97,0.97,0.97,30.598998780183354,30.598998780183354,30.598998780183354,30.598998780183354,122.39599512073342,0.03387731497579547,3.090807957594278e-05,3901.198240068088,3417.233058807453,0.0863271526768353,0.0756177927515037,13.613721486675438,12.58817622162325,975.4706343658584,974.4450891008064,127.60439966720098,115.4831121665005,20562.527180283214,7,0.6799777506707412,1960-04-21
1959,31,3024.297524080081,0.08542857142857142,90.71807818707028,0.029823711478726058,67.14285714285714,14.0,17.428571428571427,23.857142857142858,187.42857142857142,309.85714285714283,0.10298072005919792,2714.4403812229384,1100.0,,275.0,275.0,275.0,275.0,1614.4403812229382,32.857142857142854,4.0,7.571428571428574,56.142857142857146,1513.8689526515097,100.0,18.0,25.0,80.0,1701.297524080081,1243.0,990.0,973.5649103460015,16.435089653998585,0.9262894125183111,0.48,988.5937105874816,0.5349,0.5349,0.5349,0.5349,14.49390024148031,14.49390024148031,14.49390024148031,14.49390024148031,,0.9073918813449172,0.9073918813449172,0.9073918813449172,0.9073918813449172,35.47420913199391,35.47420913199391,35.47420913199391,35.47420913199391,0.7224889843583281,0.7224889843583281,0.7224889843583281,0.7224889843583281,0.97,0.97,0.97,0.97,34.40998285803409,34.40998285803409,34.40998285803409,34.40998285803409,137.63993143213636,0.045737089550239425,3.475755844245868e-05,3313.0406406455268,2782.206511497961,0.1153760508694845,0.089042071015018,15.070725904555609,13.834510182304363,974.2243004051774,972.988084682926,144.12518537512355,130.19249571741634,23123.50848059891,7,0.7646662857340909,1960-04-28
1959,32,2526.9841678382204,0.12228571428571429,62.363714051592005,0.02470178238544177,63.57142857142857,13.857142857142858,16.428571428571427,22.142857142857142,198.57142857142858,314.57142857142856,0.12460829011791738,2212.4127392667915,1100.0,,275.0,275.0,275.0,275.0,1112.4127392667917,36.42857142857142,4.142857142857141,8.571428571428573,57.38935234126599,1005.8805297826684,100.0,18.0,25.0,79.53220948412313,1204.451958354097,1243.0,990.0,972.3720307499543,17.62796925004568,0.9262894125183111,0.48,988.5937105874816,0.5349,0.5349,0.5349,0.5349,15.686779837527402,15.686779837527402,15.686779837527402,15.686779837527402,,0.9203654963812918,0.9203654963812918,0.9203654963812918,0.9203654963812918,38.93984504245452,38.93984504245452,38.93984504245452,38.93984504245452,0.7930722004573223,0.7930722004573223,0.7930722004573223,0.7930722004573223,0.9704645945596356,0.9704645945596356,0.9704645945596356,0.9704645945596356,37.79024962792196,37.79024962792196,37.79024962792196,37.79024962792196,151.16099851168784,0.06003998699184736,3.8171969321133285e-05,2716.0232486595064,2345.660513136817,0.1339878732339518,0.1176640858531183,16.12445762473771,15.230478607958837,972.8283319795228,971.934352962744,156.2780924142397,145.92409416417135,25395.047749963553,7,0.8397833250649323,1960-05-05
1959,33,2204.4468959362493,0.1542857142857143,34.80059680849789,0.015804698128438786,55.0,13.0,13.0,17.0,178.0,276.0,0.12531026975499152,1928.4468959362493,1100.0,,275.0,275.0,275.0,275.0,828.4468959362495,45.0,5.0,12.0,51.02752619897189,715.4193697372775,100.0,18.0,25.0,68.0275261989719,893.4193697372776,1243.0,990.0,971.5934925074324,18.406507492567666,0.9262894125183111,0.48,988.5937105874816,0.5349,0.5349,0.5349,0.5349,16.46531808004939,16.46531808004939,16.46531808004939,16.46531808004939,,0.9261222840386459,0.9261222840386459,0.9261222840386459,0.9261222840386459,41.125703477499776,41.125703477499776,41.125703477499776,41.125703477499776,0.8375907021894047,0.8375907021894047,0.8375907021894047,0.8375907021894047,0.9737590702189404,0.9737590702189404,0.9737590702189404,0.9737590702189404,40.046896948119446,40.046896948119446,40.046896948119446,40.046896948119446,160.1875877924778,0.07275292666645099,4.045141105870651e-05,2301.531632213161,2102.056335477332,0.1313000014994014,0.1199201419337423,16.712467708743354,16.230975613174103,971.8278349743076,971.3463428787384,163.03430371325427,157.4959872758812,26911.51474913627,7,0.8899310432915433,1960-05-12
1959,34,1986.9078619426775,0.178,32.90781828838002,0.01675177245735303,55.0,13.0,13.0,17.0,178.0,276.0,0.13908466789435447,1710.9078619426775,1100.0,,275.0,275.0,275.0,275.0,610.9078619426775,45.0,4.999999999999999,12.0,37.6283828008171,511.27947914186046,100.0,18.0,25.0,54.6283828008171,689.2794791418604,1243.0,990.0,971.0381441994226,18.961855800577286,0.9262894125183111,0.48,988.5937105874816,0.5349,0.5349,0.5349,0.5349,17.020666388059006,17.020666388059006,17.020666388059006,17.020666388059006,,0.9289037268394759,0.9289037268394759,0.9289037268394759,0.9289037268394759,42.64072875471579,42.64072875471579,42.64072875471579,42.64072875471579,0.8684466141489976,0.8684466141489976,0.8684466141489976,0.8684466141489976,0.9768446614148997,0.9768446614148997,0.9768446614148997,0.9768446614148997,41.65402141953961,41.65402141953961,41.65402141953961,41.65402141953961,166.61608567815844,0.08400622772842832,4.207476911064607e-05,2067.468969295266,1871.701607458672,0.1474594021291367,0.1334965622696042,17.373313086461387,16.795954454699988,971.2628561327816,970.6854975010204,170.7359563652355,164.00013188796203,27991.50239393062,7,0.9256449204342136,1960-05-19
1959,35,1769.0616915313014,0.19942857142857143,27.712757734561364,0.015793939206897714,54.714285714285715,12.857142857142858,12.857142857142858,16.428571428571427,169.71428571428572,266.57142857142856,0.15058574068089214,1502.4902629598728,1100.0,,275.0,275.0,275.0,275.0,402.49026295987267,45.285714285714285,5.142857142857143,12.142857142857142,24.80738068822567,315.1114537002184,100.0,18.0,25.0,41.235952116797094,484.8257394145041,1243.0,990.0,970.3538916187935,19.646108381206545,0.9262894125183111,0.48,988.5937105874816,0.5349,0.5349,0.5349,0.5349,17.70491896868827,17.70491896868827,17.70491896868827,17.70491896868827,,0.932404745360451,0.932404745360451,0.932404745360451,0.932404745360451,44.52205506515709,44.52205506515709,44.52205506515709,44.52205506515709,0.9067628322842586,0.9067628322842586,0.9067628322842586,0.9067628322842586,0.9797886776003003,0.9797886776003003,0.9797886776003003,0.9797886776003003,43.62235860482772,43.62235860482772,43.62235860482772,43.62235860482772,174.48943441931087,0.09879814139714208,4.406298848972497e-05,1860.314920798596,1677.712303316742,0.1616085724394385,0.125170447629693,18.00004776138143,17.410100843363118,970.6487097441186,970.0587628261004,177.72186568890794,171.16825387385214,29314.22498244423,7,0.9693857467739494,1960-05-26
1959,36,1560.0507142104234,0.22285714285714286,30.191681019894208,0.019448438015298716,53.0,12.0,12.0,13.0,120.0,210.0,0.1348285724896824,1350.0507142104234,1100.0,,275.0,275.0,275.0,275.0,250.0507142104233,45.80446971181933,5.999999999999999,11.984760472917168,15.47932992731192,170.78215409837486,98.80446971181934,18.0,23.98476047291717,28.47932992731192,290.78215409837486,1240.7892301847367,990.0,969.6786253843721,20.32137461562786,0.9205627796071578,0.48,988.5994372203928,0.5349,0.5349,0.5349,0.5349,18.385911836020707,18.385911836020707,18.385911836020707,18.385911836020707,,0.9351356222834654,0.9351356222834654,0.9351356222834654,0.9351356222834654,46.369741083589396,46.369741083589396,46.369741083589396,46.369741083589396,0.9443939120893969,0.9443939120893969,0.9443939120893969,0.9443939120893969,0.9799999999999999,0.9799999999999999,0.9799999999999999,0.9799999999999999,45.44234626191761,45.44234626191761,45.44234626191761,45.44234626191761,181.76938504767045,0.11676037978917361,4.5901359860522837e-05,1645.7136786211431,1466.3705361774826,0.1432107334531049,0.1276042137390192,18.71289107122754,18.103427933474897,969.9553826540068,969.3759663476504,185.2042854973544,178.80490613961223,30537.25668800863,7,1.0098299169315024,1960-06-02
1959,37,1364.708935514973,0.24985714285714286,25.022500331445148,0.018374174580601983,53.0,12.0,12.0,13.0,120.0,210.0,0.1541532237342556,1154.7089355149733,1095.529496765604,,273.882374191401,273.882374191401,273.882374191401,273.882374191401,59.17943874936899,14.935763112935984,2.985896807208441,3.3816822142496563,3.6634890654371275,34.21260754953778,67.93576311293599,14.985896807208443,15.381682214249656,16.663489065437126,154.21260754953778,1193.8328388999983,990.0,969.0491988556283,20.95080114437165,0.8359847624005085,0.47418834579528546,988.6898268918042,0.5305859643788081,0.5305859643788081,0.5305859643788081,0.5305859643788081,19.11004207179705,19.11004207179705,19.11004207179705,19.11004207179705,,0.93744259276726,0.93744259276726,0.93744259276726,0.93744259276726,48.115338431805974,48.115338431805974,48.115338431805974,48.115338431805974,0.979945792908472,0.979945792908472,0.979945792908472,0.979945792908472,0.9799999999999999,0.9799999999999999,0.9799999999999999,0.9799999999999999,47.15303166316985,47.15303166316985,47.15303166316985,47.15303166316985,188.6121266526794,0.13849875603741685,4.7826976594886407e-05,1446.688358904274,1291.2130338573666,0.1626377634778411,0.1451591137147565,19.42862607182096,18.790611501885444,969.3123777749216,968.8152409635516,190.6975891534169,186.02213070262516,31686.83727765014,7,1.0478451480704412,1960-06-09
1959,38,1170.1428302608895,0.2812857142857143,24.88239766192799,0.021071661583294342,55.57142857142857,12.0,12.571428571428571,13.857142857142858,129.42857142857142,223.42857142857142,0.19154901030452617,946.714258832318,946.714258832318,,236.6785647080795,236.6785647080795,236.6785647080795,236.6785647080795,0.0,0.0,0.0,0.0,0.0,0.0,55.57142857142857,12.0,12.571428571428571,13.857142857142858,129.42857142857142,1026.8571159751752,990.0,968.4347346093913,21.56526539060862,0.6035135126143659,0.30784012076911643,989.0886463666164,0.39747835530783826,0.39747835530783826,0.39747835530783826,0.39747835530783826,20.256433401917302,20.256433401917302,20.256433401917302,20.256433401917302,,0.9377300495706203,0.9377300495706203,0.9377300495706203,0.9377300495706203,44.064890176383564,44.064890176383564,44.064890176383564,44.064890176383564,0.8974519384192172,0.8974519384192172,0.8974519384192172,0.8974519384192172,0.9781258601501334,0.9781258601501334,0.9781258601501334,0.9781258601501334,43.10685911024876,43.10685911024876,43.10685911024876,43.10685911024876,172.42743644099505,0.14727477260481,5.061162863384337e-05,1216.5619918456675,1117.0362502238706,0.2300731063548684,0.1726175907249948,20.644354571187275,19.938518340259492,968.5806234029436,968.2678282149892,181.15489216630377,158.2996269711015,28967.80932208717,7,0.9579302024499726,1960-06-16
1959,39,1046.1169791739158,0.31828571428571434,20.03704360201792,0.019439566023956627,62.0,12.0,14.0,16.0,153.0,257.0,0.24600742256775018,789.1169791739158,789.1169791739158,,197.27924479347894,197.27924479347894,197.27924479347894,197.27924479347894,0.0,0.0,0.0,0.0,0.0,0.0,62.0,12.0,14.0,16.0,153.0,877.1169791739158,990.0,968.0420954380171,21.95790456198285,0.45786820450488497,0.18805881288892315,989.3540729826062,0.2760131432260321,0.2760131432260321,0.2760131432260321,0.2760131432260321,21.035964401363028,21.035964401363028,21.035964401363028,21.035964401363028,,0.9301383564288594,0.9301383564288594,0.9301383564288594,0.9301383564288594,37.84183585397363,37.84183585397363,37.84183585397363,37.84183585397363,0.77070948786097,0.77070948786097,0.77070948786097,0.77070948786097,0.9702014160065647,0.9702014160065647,0.9702014160065647,0.9702014160065647,36.71460268167561,36.71460268167561,36.71460268167561,36.71460268167561,146.85841072670243,0.14035515499746629,5.171224883260036e-05,1096.498822347363,976.7769450097452,0.2631102231814408,0.2343823766721604,21.419522025582527,20.759519019146325,968.2032820130916,967.8071077800388,154.97212283058283,135.58572389781807,24672.21300208601,7,0.8158800595927913,1960-06-23
1959,40,876.1392250936005,0.37014285714285716,26.07458700238114,0.030028665535320916,58.57142857142857,11.142857142857142,11.428571428571429,11.714285714285714,138.42857142857142,231.28571428571428,0.2646554283883185,644.8535108078862,644.8535108078862,,190.0942615474732,190.0942615474732,190.0942615474732,74.57072616546664,0.0,0.0,0.0,0.0,0.0,0.0,58.57142857142857,11.142857142857142,11.428571428571429,11.714285714285714,138.42857142857142,725.9963679507434,990.0,967.4045569003745,22.59544309962561,0.3397439194526619,0.12328143736746479,989.5369746431799,0.25751787875891285,0.25751787875891285,0.25751787875891285,0.09185764940790668,21.874899864046558,21.874899864046558,21.874899864046558,22.040560093397563,,0.9282762977497334,0.9282762977497334,0.9282762977497334,0.3952954027940505,37.8910334176606,37.8910334176606,37.8910334176606,14.598501225041716,0.771711474901438,0.771711474901438,0.771711474901438,0.29732181721062556,0.9719890440747722,0.9719890440747722,0.9719890440747722,0.9642857142857143,36.83870696126593,36.83870696126593,36.83870696126593,14.160546188290462,124.67666707208825,0.14231307986088146,5.377033865468806e-05,952.4350838829192,794.2548359930772,0.2858024776344938,0.2412009325968717,22.27876299682737,21.565565740513676,967.7097403355316,967.0770193439724,135.47271974621242,111.66071831231986,20945.68006811083,7,0.6926481504004903,1960-06-30
1959,41,708.9150161249632,0.4332857142857143,20.00553577365674,0.028130281388385473,58.0,11.0,11.0,11.0,136.0,227.0,0.32104643513348213,481.9150161249632,481.9150161249632,,170.81015026968967,170.81015026968967,140.29471558558393,0.0,0.0,0.0,0.0,0.0,0.0,0.0,58.0,11.0,11.0,11.0,136.0,561.9150161249632,990.0,966.7356600644998,23.264339935500193,0.24585199098971625,0.06799040964973717,989.6861575993605,0.20925021151780232,0.20925021151780232,0.1631324788940566,0.0,22.74124732334295,22.74124732334295,22.787365055966696,22.95049753486075,,0.9225248055580577,0.9225248055580577,0.7886932499838162,0.0,35.16915483713786,35.16915483713786,28.751704172068465,0.0,0.716276065929488,0.716276065929488,0.5855744230563842,0.0,0.9714285714285714,0.9714285714285714,0.9685714285714285,0.96,34.178254698674415,34.178254698674415,27.889153046906408,0.0,96.24566244425525,0.13566861017785856,5.5520030426436914e-05,760.52821131929,654.21608557748,0.3469801568691572,0.2984767647293748,22.966069883930377,22.47548576587996,966.9421128452772,966.51686434231,105.52666046738209,88.0474231247521,16169.27129063488,7,0.5346981246903069,1960-07-07
1959,42,589.8813452968362,0.4891428571428572,13.05543005276635,0.021786436878661473,58.0,11.0,11.0,11.0,136.0,227.0,0.38547762054369245,362.88134529683623,362.88134529683623,,181.44067264841811,181.44067264841811,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,58.0,11.0,11.0,11.0,136.0,442.88134529683623,990.0,966.2510718956564,23.748928104343513,0.19183833078991303,0.0425762690593672,989.7655854001507,0.2340130316677285,0.2340130316677285,0.0,0.0,23.280500472826496,23.280500472826496,23.514513504494225,23.514513504494225,,0.9275220475431157,0.9275220475431157,0.0,0.0,38.41615976292097,38.41615976292097,0.0,0.0,0.7824065124831154,0.7824065124831154,0.0,0.0,0.9715660048976059,0.9715660048976059,0.96,0.96,37.32920367765616,37.32920367765616,0.0,0.0,74.65840735531232,0.1264302466271184,5.7149284372909875e-05,630.1125986840717,562.8280752081156,0.4033203210697383,0.360253072981031,23.448282244625744,23.035438881050244,966.4204503947362,966.1327263384364,83.05764924766328,69.14146937870748,12542.61243569247,7,0.4147689297517351,1960-07-14
1959,43,533.9963216980892,0.5281428571428571,7.244322173486061,0.013588897041786186,58.0,11.0,11.0,11.0,136.0,227.0,0.4254522743938684,306.99632169808916,306.99632169808916,,153.49816084904458,153.49816084904458,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,58.0,11.0,11.0,11.0,136.0,386.99632169808916,990.0,966.0029834476414,23.99701655235864,0.17211477202696893,0.03139926433961778,989.7964859636334,0.16716076385810927,0.16716076385810927,0.0,0.0,23.626341752133904,23.626341752133904,23.793502515992014,23.793502515992014,,0.9173533445728631,0.9173533445728631,0.0,0.0,32.62539212585338,32.62539212585338,0.0,0.0,0.6644682714023091,0.6644682714023091,0.0,0.0,0.97,0.97,0.96,0.96,31.64663036207778,31.64663036207778,0.0,0.0,63.29326072415556,0.11845627805108265,5.727104904088523e-05,556.2195342976412,512.1178199937132,0.4432573738652302,0.408112239867018,23.760184077880897,23.489507691089685,966.1029879043392,965.9045301899716,67.8134676199192,58.82674742773063,10633.267801658134,7,0.3516292262453087,1960-07-21
1959,44,475.6226365829238,0.5688571428571428,7.551053885279763,0.015725839490194373,56.285714285714285,10.142857142857142,9.714285714285714,8.857142857142858,123.57142857142857,208.57142857142858,0.43793858351667014,267.05120801149525,267.05120801149525,,133.52560400574762,133.52560400574762,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,56.285714285714285,10.142857142857142,9.714285714285714,8.857142857142858,123.57142857142857,343.19406515435236,990.0,965.7403018646231,24.259698135376862,0.15665559664765824,0.023410241602298987,989.8199341617501,0.12658003918467933,0.12658003918467933,0.0,0.0,23.95305225794225,23.95305225794225,24.079632297126928,24.079632297126928,,0.9085984632072226,0.9085984632072226,0.0,0.0,28.505445201074796,28.505445201074796,0.0,0.0,0.580558965398672,0.580558965398672,0.0,0.0,0.97,0.97,0.96,0.96,27.65028184504255,27.65028184504255,0.0,0.0,55.3005636900851,0.11640004821324942,5.750965152719219e-05,494.6810831907137,459.2604427967548,0.4804306944295468,0.3913403614516022,24.01643547288475,23.86533948627374,965.8260648743582,965.6666719925854,59.54953074213849,50.59822288905261,9290.494699934297,7,0.3072253538338061,1960-07-28
1959,45,444.66163038666707,0.602,3.394793954007582,0.007630151937026543,54.0,9.0,8.0,6.0,107.0,184.0,0.4138936662753032,260.661630386667,260.661630386667,,130.3308151933335,130.3308151933335,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,54.0,9.0,8.0,6.0,107.0,331.66163038666707,990.0,965.6009773367399,24.399022663260048,0.1525854426032863,0.022132326077333373,989.8252822313194,0.12032981301004439,0.12032981301004439,0.0,0.0,24.103975081569377,24.103975081569377,24.224304894579422,24.224304894579422,,0.9073920953658822,0.9073920953658822,0.0,0.0,27.955589804207484,27.955589804207484,0.0,0.0,0.5693602811447552,0.5693602811447552,0.0,0.0,0.97,0.97,0.96,0.96,27.116922110081255,27.116922110081255,0.0,0.0,54.23384422016252,0.12194652589505103,5.779500851779854e-05,455.65515596238953,435.49688511870175,0.4225058922059748,0.4038141511015573,24.158666523690037,24.03814986682017,965.6504482018308,965.559735983034,56.52457506018732,52.32391634837721,9111.285828987304,7,0.30129913455645846,1960-08-04
1959,46,418.14909481423956,0.6324285714285713,3.9274769807325844,0.009377266532575314,54.0,9.0,8.0,6.0,107.0,184.0,0.440152071917452,234.1490948142396,234.1490948142396,,117.0745474071198,117.0745474071198,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,54.0,9.0,8.0,6.0,107.0,305.14909481423956,990.0,965.481670926664,24.518329073335945,0.1432283461999282,0.016829818962847885,989.8399418348372,0.09711149640020474,0.09711149640020474,0.0,0.0,24.261159411772933,24.261159411772933,24.358270908173136,24.358270908173136,,0.898556431762784,0.898556431762784,0.0,0.0,25.0307511426952,25.0307511426952,0.0,0.0,0.50979126563534,0.50979126563534,0.0,0.0,0.9698007300483472,0.9698007300483472,0.96,0.96,24.275061677852495,24.275061677852495,0.0,0.0,48.55012335570499,0.11607954754164115,5.759351302299903e-05,430.9578316629287,408.00454625357366,0.4509753670382989,0.4269559258036981,24.320726975345615,24.185595930789216,965.5393102424832,965.436020458141,51.34806136988368,46.291502881435335,8156.420723758437,7,0.26972290753169437,1960-08-11
1959,47,389.49782567094206,0.6648571428571428,4.4125407732674615,0.011315442962499601,54.0,9.0,8.0,6.0,107.0,184.0,0.4726239122596705,205.4978256709421,205.4978256709421,,205.4978256709421,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,54.0,9.0,8.0,6.0,107.0,276.49782567094206,990.0,965.34728181568,24.6527181843199,0.13311642436129403,0.011243083659904058,989.8556404919789,0.299285006179444,0.0,0.0,0.0,24.20907367011925,24.508358676298695,24.508358676298695,24.508358676298695,,0.9359189517703032,0.0,0.0,0.0,45.66154872735692,0.0,0.0,0.0,0.9299704425123608,0.0,0.0,0.0,0.9795088635287899,0.96,0.96,0.96,44.7271275541348,0.0,0.0,0.0,44.7271275541348,0.11478429576636875,6.045855555849223e-05,402.90237744418727,377.11676084070143,0.4879125488610244,0.4566863098877814,24.31248016778817,24.09629219690145,965.4130606984988,965.2855838042036,47.6247862668278,41.96587489350218,7514.157429094646,7,0.24848404196741555,1960-08-18
1959,48,361.0347304425162,0.6987142857142857,4.642471015924132,0.0129936462667599,54.0,9.0,8.0,6.0,107.0,184.0,0.5100793162778976,177.03473044251618,177.03473044251618,,177.03473044251618,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,54.0,9.0,8.0,6.0,107.0,248.03473044251618,990.0,965.2051736522125,24.794826347787453,0.1230709098330129,0.007703473044251586,989.8692256171228,0.2225246640089795,0.0,0.0,0.0,24.44152730090122,24.664051964910204,24.664051964910204,24.664051964910204,,0.9271288965521975,0.0,0.0,0.0,39.34372727971772,0.0,0.0,0.0,0.8012979079372243,0.0,0.0,0.0,0.9723133342342786,0.96,0.96,0.96,38.25941773476101,0.0,0.0,0.0,38.25941773476101,0.10586946041070924,6.002131811241055e-05,373.01012538244936,344.6194637292325,0.5339222515434264,0.4932841965384821,24.571038546123287,24.34598402366378,965.2650506269122,965.1230973186462,40.99932374166358,34.583859974788226,6427.58217943985,7,0.21255232074867228,1960-08-25
1959,49,332.36116001447874,0.7355714285714285,2.708381070492156,0.008123530672746944,46.0,7.0,6.0,4.0,75.0,138.0,0.41532529267069496,194.3611600144787,194.3611600144787,,194.3611600144787,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,46.0,7.0,6.0,4.0,75.0,253.3611600144787,990.0,965.0618058000724,24.93819419992761,0.12495077719381073,0.00947777810988463,989.8655714446965,0.2675033293161562,0.0,0.0,0.0,24.53626231530775,24.803765644623905,24.803765644623905,24.803765644623905,,0.9330275714813776,0.0,0.0,0.0,43.63630284150653,0.0,0.0,0.0,0.8887230721284425,0.0,0.0,0.0,0.9782308476352323,0.96,0.96,0.96,42.688457136559215,0.0,0.0,0.0,42.688457136559215,0.12841149064898963,6.100690033819884e-05,340.5953058875766,325.6607962357874,0.4237538002581194,0.4051729357818892,24.59116621028501,24.468224971794218,965.102976529438,965.028303981179,44.565463268540185,41.12036535649568,7171.660798941948,7,0.23715809520310674,1960-09-01
1959,50,312.2596544754102,0.767,3.336572052809369,0.01070872682944547,46.0,7.0,6.0,4.0,75.0,138.0,0.4422117042821139,174.2596544754102,174.2596544754102,,174.2596544754102,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,46.0,7.0,6.0,4.0,75.0,233.2596544754102,990.0,964.9612982723769,25.038701727622993,0.1178562842198234,0.007425965447540971,989.8747177503327,0.21528697856019283,0.0,0.0,0.0,24.698132499395438,24.913419477955635,24.913419477955635,24.913419477955635,,0.9264475504619656,0.0,0.0,0.0,39.104575568338966,0.0,0.0,0.0,0.7964272009845003,0.0,0.0,0.0,0.9714051978115904,0.96,0.96,0.96,37.98927433800812,0.0,0.0,0.0,37.98927433800812,0.12159324994556904,6.055063491519338e-05,323.62655383883583,302.30479186612183,0.4564929293648591,0.4264174195938298,24.77670171785452,24.607669878543323,965.0181327691942,964.9115239593306,40.63784497358047,35.737918643333515,6382.198088785365,7,0.21105152410004516,1960-09-08
1959,51,283.6904207773674,0.8111428571428572,4.577506567008713,0.016173554914054443,45.142857142857146,6.857142857142857,5.714285714285714,3.857142857142857,73.57142857142857,135.14285714285714,0.47624197275755925,148.54756363451028,148.54756363451028,,148.54756363451028,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,45.142857142857146,6.857142857142857,5.714285714285714,3.857142857142857,73.57142857142857,206.261849348796,990.0,964.8347616831096,25.165238316890527,0.10832765032869321,0.0048547563634509855,989.8868175933078,0.1564096245422714,0.0,0.0,0.0,24.895646285656117,25.052055910198387,25.052055910198387,25.052055910198387,,0.9165874687711811,0.0,0.0,0.0,33.24477380559632,0.0,0.0,0.0,0.6770829695640798,0.0,0.0,0.0,0.97,0.96,0.96,0.96,32.247430591428426,0.0,0.0,0.0,32.247430591428426,0.11370119151301704,6.0298143848218314e-05,294.72326674738565,270.26224589706084,0.500140472693842,0.4366129631178473,24.952816797628927,24.829941973219185,964.8788930669896,964.7810489835882,34.051544506242955,29.859296972104552,5417.568339359976,7,0.17915239217460238,1960-09-15
1959,52,264.9597413933352,0.8502857142857143,1.9399224155415027,0.007442465499157157,40.0,6.0,4.0,3.0,65.0,118.0,0.44543043675546545,146.9597413933352,146.9597413933352,,146.9597413933352,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,40.0,6.0,4.0,3.0,65.0,196.9597413933352,990.0,964.7598389655733,25.24016103442661,0.10504456847654979,0.004695974139333471,989.8902594573841,0.15294546346122898,0.0,0.0,0.0,24.977475028349517,25.130420491810742,25.130420491810742,25.130420491810742,,0.9160431554001386,0.0,0.0,0.0,32.97679790047261,0.0,0.0,0.0,0.6716252118222527,0.0,0.0,0.0,0.97,0.96,0.96,0.96,31.987493963458427,0.0,0.0,0.0,31.987493963458427,0.12070735842210875,6.0460502541888075e-05,266.78604271350054,256.6827889882703,0.4597113833190906,0.4423019990094433,25.03113259004914,24.965613126792043,964.767144170854,964.7267311559532,32.396334485240914,30.13234502167365,5373.898985861016,7,0.17770829979699126,1960-09-22
1959,53,249.7991800258312,0.875,3.4418044812195627,0.0137782857448277,40.0,6.0,4.0,3.0,65.0,118.0,0.4723794529181316,131.7991800258312,131.7991800258312,,131.7991800258312,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,40.0,6.0,4.0,3.0,65.0,181.7991800258312,990.0,964.698795080155,25.301204919844963,0.0996939163806142,0.0031799180025831,989.8971261656168,0.1229824584485626,0.0,0.0,0.0,25.075348627013184,25.198331085461746,25.198331085461746,25.198331085461746,,0.9093631804411382,0.0,0.0,0.0,29.4737743023615,0.0,0.0,0.0,0.6002805356896436,0.0,0.0,0.0,0.97,0.96,0.96,0.96,28.589561073290657,0.0,0.0,0.0,28.589561073290657,0.1144501798217843,6.025488732952878e-05,249.7991800258312,249.7991800258312,0.4723794529181316,0.4723794529181316,25.075348627013184,25.075348627013184,964.698795080155,964.698795080155,28.589561073290657,28.589561073290657,1372.2989315179516,2,0.15883089485161478,1960-09-29
1960,1,242.84237201411477,0.8854285714285715,2.1473285714034445,0.009044816065446529,37.0,5.0,3.0,2.0,50.0,97.0,0.3997791319122973,145.84237201411477,145.84237201411477,,145.84237201411477,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,37.0,5.0,3.0,2.0,50.0,190.84237201411477,990.0,964.6570542320848,25.342945767915257,0.10288555110924455,0.004584237201411457,989.8925302116894,0.1509106043029696,0.0,0.0,0.0,25.084565375301672,25.235475979604644,25.235475979604644,25.235475979604644,,0.9155569944788501,0.0,0.0,0.0,32.849523006595845,0.0,0.0,0.0,0.6690330551241515,0.0,0.0,0.0,0.97,0.96,0.96,0.96,31.864037316397965,0.0,0.0,0.0,31.864037316397965,0.1311346225994092,6.068711553120026e-05,249.7991800258312,234.76788002600708,0.413174067888906,0.3883119231615149,25.15321044267182,25.025337939486047,964.698795080155,964.608607280156,33.40975780250413,30.069044561532166,5353.158269154858,7,0.17702242953554426,1960-10-01
1960,2,230.17856252549115,0.9068571428571428,2.0339120277738028,0.009051841403901344,37.0,5.0,3.0,2.0,50.0,97.0,0.4216903243799875,133.17856252549117,133.17856252549117,,133.17856252549117,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,37.0,5.0,3.0,2.0,50.0,178.17856252549115,990.0,964.5810713751529,25.418928624847013,0.09841608344638661,0.003317856252549086,989.8982660603011,0.12581103967463877,0.0,0.0,0.0,25.19138364547345,25.31719468514809,25.31719468514809,25.31719468514809,,0.9100201203321107,0.0,0.0,0.0,29.942940764895088,0.0,0.0,0.0,0.6098358607921606,0.0,0.0,0.0,0.97,0.96,0.96,0.96,29.04465254194823,0.0,0.0,0.0,29.04465254194823,0.12611896117021676,6.057709054797479e-05,234.76788002600708,220.53049583159049,0.4398484646498716,0.413174067888906,25.27140994379572,25.15321044267182,964.608607280156,964.5231829749896,30.069044561532166,26.88245444116747,4879.5016270473025,7,0.16135918078860126,1960-10-08
1960,3,213.00840746096108,0.9357142857142857,2.76576900185302,0.013488507615634185,37.0,5.0,3.0,2.0,50.0,97.0,0.45618082018885175,116.0084074609611,116.0084074609611,,116.0084074609611,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,37.0,5.0,3.0,2.0,50.0,161.00840746096108,990.0,964.4780504447657,25.52194955523422,0.09235618078470224,0.0016008407460960715,989.9060429784693,0.09582415338077806,0.0,0.0,0.0,25.324288584506682,25.388258860881535,25.388258860881535,25.388258860881535,,0.8989087622179642,0.0,0.0,0.0,25.909969078520817,0.0,0.0,0.0,0.5276979445727253,0.0,0.0,0.0,0.9690876640436505,0.96,0.96,0.96,25.111561748555197,0.0,0.0,0.0,25.111561748555197,0.1176828363322219,6.009616163904535e-05,220.53049583159049,201.1701128186193,0.4821789809675056,0.4398484646498716,25.4,25.27140994379572,964.5231829749896,964.4070206769117,26.88245444116747,22.304365644687,4218.742373757273,7,0.1395086763808622,1960-10-15
1960,4,201.1701128186193,0.952,0.0,0.0,37.0,5.0,3.0,2.0,50.0,97.0,0.4821789809675056,104.17011281861927,104.17011281861927,,104.17011281861927,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,37.0,5.0,3.0,2.0,50.0,149.1701128186193,990.0,964.4070206769117,25.592979323088343,0.088178063991737,0.0004170112818619,989.9114049247264,0.0768049624588117,0.0,0.0,0.0,25.4,25.4,25.4,25.4,,0.8889101365066283,0.0,0.0,0.0,23.066059566975262,0.0,0.0,0.0,0.4697771805901275,0.0,0.0,0.0,0.9669777180590128,0.96,0.96,0.96,22.304365644687,0.0,0.0,0.0,22.304365644687,0.1108731577080599,5.947634072655779e-05,201.1701128186193,201.1701128186193,0.4821789809675056,0.4821789809675056,25.4,25.4,964.4070206769117,964.4070206769117,22.304365644687,22.304365644687,3747.133428307415,7,0.12391314247048331,1960-10-22
1960,5,223.05068684004465,0.9171428571428571,4.799681029626823,0.021309802114560374,36.42857142857143,5.0,3.0,2.0,48.285714285714285,94.71428571428571,0.42694540559271993,128.33640112575895,128.33640112575895,,128.33640112575895,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,36.42857142857143,5.0,3.0,2.0,48.285714285714285,172.76497255433037,990.0,964.5383041210401,25.461695878959713,0.0965054525783361,0.002833640112575857,989.9006609073092,0.11837696339076376,0.0,0.0,0.0,25.237223496009722,25.3334496768963,25.3334496768963,25.3334496768963,,0.9056890101065161,0.0,0.0,0.0,28.792528833657627,0.0,0.0,0.0,0.5864058825592185,0.0,0.0,0.0,0.969208607541559,0.96,0.96,0.96,27.910409521418586,0.0,0.0,0.0,27.910409521418586,0.12456320673807296,6.0347105033781616e-05,234.76788002600708,201.1701128186193,0.4821789809675056,0.39613596199658,25.4,25.143850215309705,964.608607280156,964.4070206769117,30.99210512932294,22.304365644687,4688.948799598323,7,0.1550578306745477,1960-10-29
1960,6,241.8821953235025,0.8865714285714287,3.13070128032332,0.012558010559261498,36.0,5.0,3.0,2.0,47.0,93.0,0.3849305875882901,148.8821953235025,148.8821953235025,,148.8821953235025,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,36.0,5.0,3.0,2.0,47.0,192.8821953235025,990.0,964.6493838036587,25.350616196341303,0.1036054828527603,0.004888219532350228,989.8915062976149,0.1573760883068953,0.0,0.0,0.0,25.08474640564932,25.242122493956213,25.242122493956213,25.242122493956213,,0.9168507608818776,0.0,0.0,0.0,33.58211094268251,0.0,0.0,0.0,0.6839533796880348,0.0,0.0,0.0,0.97,0.96,0.96,0.96,32.57464761440204,0.0,0.0,0.0,32.57464761440204,0.1345696386713348,6.0773184835600875e-05,256.6827889882703,234.76788002600708,0.39613596199658,0.3623149038023341,25.143850215309705,24.968500994766664,964.7267311559532,964.608607280156,35.8751236313695,30.99210512932294,5472.540799219542,7,0.18097026452445578,1960-11-05
1960,7,289.89913343869637,0.8015714285714285,6.517428982550216,0.022870013409914285,36.0,5.0,3.0,2.0,47.0,93.0,0.32133567557732545,196.8991334386964,196.8991334386964,,196.8991334386964,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,36.0,5.0,3.0,2.0,47.0,240.8991334386964,990.0,964.8605843016974,25.13941569830261,0.12055251525397104,0.010088690138131943,989.8693587946079,0.27528623325244467,0.0,0.0,0.0,24.733488259658067,25.00877449291051,25.00877449291051,25.00877449291051,,0.9338087258954316,0.0,0.0,0.0,44.59898748823853,0.0,0.0,0.0,0.9083296840781776,0.0,0.0,0.0,0.9780205754226564,0.96,0.96,0.96,43.625344195226944,0.0,0.0,0.0,43.625344195226944,0.15034988616196351,6.153501046688295e-05,302.30479186612183,270.26224589706084,0.3441102166945746,0.307636539354579,24.87524725574626,24.64172811108453,964.9115239593306,964.7810489835882,46.4638235987331,38.98475211498116,7329.057824798127,7,0.24236302330681636,1960-11-12
1960,8,323.3090643888645,0.7495714285714286,5.470073431636398,0.01674427213624557,38.857142857142854,5.714285714285714,3.7142857142857144,2.7142857142857144,51.285714285714285,102.28571428571429,0.3162399283304095,221.0233501031502,221.0233501031502,,187.67218241810903,33.35116768504117,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,38.857142857142854,5.714285714285714,3.7142857142857144,2.7142857142857144,51.285714285714285,269.30906438886444,990.0,965.0165453219442,24.9834546780557,0.13057928746039785,0.014204670020629986,989.855216042519,0.26351413932626633,0.02756293835716833,0.0,0.0,24.5751565812484,24.8111077822175,24.83867072057467,24.83867072057467,,0.9274881135020702,0.256781320890563,0.0,0.0,42.12525819681073,7.247171965602407,0.0,0.0,0.8579482321142714,0.14760024369862337,0.0,0.0,0.9771428571428571,0.9628571428571429,0.96,0.96,41.15536136482429,7.029756806634334,0.0,0.0,48.185118171458626,0.14917789671778237,6.06064635109891e-05,340.5953058875766,302.30479186612183,0.3275380179488837,0.3009432071210847,24.66123250055604,24.4857051826254,965.102976529438,964.9115239593306,49.459114785851945,46.4638235987331,8095.0998528050495,7,0.26769510095254795,1960-11-19
1960,9,354.7049451412796,0.7060000000000001,2.821927850740606,0.007831100989210615,40.57142857142857,6.285714285714286,4.285714285714286,3.0,55.285714285714285,109.42857142857143,0.3085484140971596,245.2763737127082,245.2763737127082,,122.63818685635411,122.63818685635411,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,40.57142857142857,6.285714285714286,4.285714285714286,3.0,55.285714285714285,296.41923085556533,990.0,965.1735247257064,24.82647527429362,0.14014730634893527,0.019055274742541588,989.8407974189086,0.10660812621646217,0.10660812621646217,0.0,0.0,24.560664566985707,24.560664566985707,24.667272693202168,24.667272693202168,,0.9032079825851137,0.9032079825851137,0.0,0.0,26.68154587466927,26.68154587466927,0.0,0.0,0.5434123396062988,0.5434123396062988,0.0,0.0,0.97,0.97,0.96,0.96,25.881099498429187,25.881099498429187,0.0,0.0,51.76219899685838,0.1459190767718241,5.861825600149467e-05,360.34880084276085,340.5953058875766,0.3274605041671544,0.2941594359467658,24.646716029129,24.51992641723241,965.2017440042138,965.102976529438,53.77977227359609,49.459114785851945,8696.049431472207,7,0.28756777220476876,1960-11-26
1960,10,370.96066251390897,0.687857142857143,2.926877359491503,0.0078536794822177,42.0,7.0,5.0,3.0,61.0,118.0,0.31818984687421964,252.96066251390897,252.96066251390897,,126.48033125695449,126.48033125695449,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,42.0,7.0,5.0,3.0,61.0,306.96066251390897,990.0,965.2548033125695,24.74519668743049,0.14386770464833873,0.02059213250278173,989.8355401628489,0.11332781599704231,0.11332781599704231,0.0,0.0,24.467409034282348,24.467409034282348,24.580736850279386,24.580736850279386,,0.9057985693934612,0.9057985693934612,0.0,0.0,27.490571815120045,27.490571815120045,0.0,0.0,0.5598894463364571,0.5598894463364571,0.0,0.0,0.97,0.97,0.96,0.96,26.665854660666444,26.665854660666444,0.0,0.0,53.33170932133289,0.14374517614639984,5.856336483620282e-05,380.8369423592014,360.34880084276085,0.3274605041671544,0.3098438908500207,24.53572032947237,24.403627823679148,965.304184711796,965.2017440042138,55.422605216920594,51.03892329275824,8959.727165983926,7,0.29628727400740495,1960-12-03
1960,11,380.8369423592014,0.675,0.0,0.0,38.57142857142857,5.285714285714286,4.142857142857143,3.0,55.0,106.0,0.2783343426279846,274.8369423592014,274.8369423592014,,137.4184711796007,137.4184711796007,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,38.57142857142857,5.285714285714286,4.142857142857143,3.0,55.0,322.8369423592014,990.0,965.304184711796,24.695815288204017,0.14947093639632694,0.024967388471840202,989.8255616751319,0.13372253290688585,0.13372253290688585,0.0,0.0,24.38765443042894,24.38765443042894,24.52137696333583,24.52137696333583,,0.9111191028394163,0.9111191028394163,0.0,0.0,29.945841277405318,29.945841277405318,0.0,0.0,0.609894934366707,0.609894934366707,0.0,0.0,0.97,0.97,0.96,0.96,29.047466039083154,29.047466039083154,0.0,0.0,58.09493207816631,0.15254542198107396,5.871552815768901e-05,380.8369423592014,380.8369423592014,0.3098438908500207,0.2730827512576453,24.403627823679148,24.384992198220576,965.304184711796,965.304184711796,58.54031988837393,55.422605216920594,9759.94858913194,7,0.3227496226564795,1960-12-10
