WaterYear,WaterWeek,Flow,Exceedance,Flow_difference,Flow_difference_pct,EWRChannelA,EWRChannelC,EWRChannelD,EWRChannelE,EWRChannelFG,EWRTotal,EWRProportion,FlowAvailableForGeneration,FlowCanal,LowFlowShutoff,FlowTurbine1,FlowTurbine2,FlowTurbine3,FlowTurbine4,FlowSpill,SpillChannelA,SpillChannelC,SpillChannelD,SpillChannelE,SpillChannelFG,FlowChannelA,FlowChannelC,FlowChannelD,FlowChannelE,FlowChannelFG,FlowLeftChannel,LevelHeadpond,LevelTailwater,HeadGross,HeadlossLeftChannel,HeadlossCanal,LevelForebay,HeadlossTurbine1,HeadlossTurbine2,HeadlossTurbine3,HeadlossTurbine4,HeadTurbine1,HeadTurbine2,HeadTurbine3,HeadTurbine4,LowHeadShutoff,EffTurbine1,EffTurbine2,EffTurbine3,EffTurbine4,PowerTurbine1,PowerTurbine2,PowerTurbine3,PowerTurbine4,LoadFactorTurbine1,LoadFactorTurbine2,LoadFactorTurbine3,LoadFactorTurbine4,EffGen1,EffGen2,EffGen3,EffGen4,PowerGenerator1,PowerGenerator2,PowerGenerator3,PowerGenerator4,Power,PerfMwPerCumec,PerfMWhPerm3,Flow_max,Flow_min,EWRProportion_max,EWRProportion_min,HeadTurbine1_max,HeadTurbine1_min,LevelTailwater_max,LevelTailwater_min,Power_max,Power_min,Energy,Count,CapFactor,StartDate
1960,12,392.67557520077105,0.6607142857142857,3.152205012140842,0.007962281893740273,38.0,5.0,4.0,3.0,54.0,104.0,0.2650052262319187,288.67557520077105,288.67557520077105,,144.33778760038552,144.33778760038552,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,38.0,5.0,4.0,3.0,54.0,335.67557520077105,990.0,965.3627559379801,24.637244062019914,0.154002088268154,0.02773511504015414,989.8182627966917,0.14761293932152736,0.14761293932152736,0.0,0.0,24.30789391939009,24.30789391939009,24.45550685871162,24.45550685871162,,0.9141686664054015,0.9141686664054015,0.0,0.0,31.454697055312256,31.454697055312256,0.0,0.0,0.6406251946092109,0.6406251946092109,0.0,0.0,0.97,0.97,0.96,0.96,30.511056143652887,30.511056143652887,0.0,0.0,61.022112287305774,0.15536912120539312,5.8719065171131293e-05,402.90237744418727,380.8369423592014,0.2730827512576453,0.2581270447191808,24.384992198220576,24.24148890938532,965.4130606984988,965.304184711796,63.162108025190136,58.54031988837393,10251.71486426737,7,0.3390117349294765,1960-12-17
1960,13,428.4894102341349,0.6197142857142858,6.09128236596339,0.014172984093889842,38.0,5.0,4.0,3.0,54.0,104.0,0.2429439131558543,324.4894102341349,324.4894102341349,,162.24470511706744,162.24470511706744,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,38.0,5.0,4.0,3.0,54.0,371.4894102341349,990.0,965.5282023460535,24.471797653946428,0.16664190184108366,0.03489788204682694,989.7984602161122,0.18658838763930277,0.18658838763930277,0.0,0.0,24.083669482419204,24.083669482419204,24.270257870058508,24.270257870058508,,0.9213044618945764,0.9213044618945764,0.0,0.0,35.30361392372529,35.30361392372529,0.0,0.0,0.719014540198071,0.719014540198071,0.0,0.0,0.97,0.97,0.96,0.96,34.24450550601353,34.24450550601353,0.0,0.0,68.48901101202706,0.15979287715638252,5.863132995066797e-05,445.541354005931,408.00454625357366,0.2548991204999081,0.2334238989600403,24.210241564892343,23.977715122419063,965.6049360930268,965.436020458141,72.02214801758852,64.22775037287143,11506.153850020546,7,0.3804945056223726,1960-12-24
1960,14,464.1831281097301,0.5798571428571428,4.543876130105933,0.009773176911280356,40.57142857142857,5.857142857142857,4.0,3.0,64.28571428571429,117.71428571428571,0.2535734093465121,346.46884239544437,346.46884239544437,,173.23442119772218,173.23442119772218,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,40.57142857142857,5.857142857142857,4.0,3.0,64.28571428571429,396.8974138240158,990.0,965.6888240764937,24.311175923506262,0.17560917463767867,0.03929376847908884,989.7850970568833,0.21248208882995198,0.21248208882995198,0.0,0.0,23.883790891559503,23.883790891559503,24.096272980389454,24.096272980389454,,0.9252996884933384,0.9252996884933384,0.0,0.0,37.54506237222664,37.54506237222664,0.0,0.0,0.7646652214302776,0.7646652214302776,0.0,0.0,0.97,0.97,0.96,0.96,36.418710501059834,36.418710501059834,0.0,0.0,72.83742100211967,0.15692288626726855,5.839724215008645e-05,477.3484869166725,453.0726139176065,0.2633570550662329,0.2295437790881638,23.941096767327892,23.80492588922324,965.748068191125,965.6388267626292,75.03049209276568,70.58941612036563,12236.686728356104,7,0.4046523389006648,1960-12-31
1960,15,539.4474630417803,0.5225714285714286,17.476078097900704,0.03243308318375215,41.0,6.0,4.0,3.0,66.0,120.0,0.22310090912214878,419.44746304178034,419.44746304178034,,188.2504499035643,188.2504499035643,42.946563234651755,0.0,0.0,0.0,0.0,0.0,0.0,0.0,41.0,6.0,4.0,3.0,66.0,470.44746304178034,990.0,966.0275135836879,23.972486416312012,0.20165248990606432,0.053889492608356016,989.7444580174855,0.25558176917112724,0.25558176917112724,0.04570199546693205,0.0,23.461362664626467,23.461362664626467,23.67124243833066,23.71694443379759,,0.9291961973134744,0.9291961973134744,0.2616673041608938,0.0,40.29627801918271,40.29627801918271,9.025082221501359,0.0,0.820698126663599,0.820698126663599,0.18381022854381587,0.0,0.9752038616815053,0.9752038616815053,0.9628571428571429,0.96,39.32044517753967,39.32044517753967,8.754329754856318,0.0,87.39522010993564,0.16195935778391266,5.79167737437921e-05,577.9502839498093,494.6810831907137,0.2425805313314084,0.2076303158463732,23.694905243736965,23.295703452621208,966.200776277774,965.8260648743582,93.28250301265416,78.75110695950528,14682.396978469187,7,0.48552900061075355,1961-01-07
1960,16,586.7981718564997,0.49142857142857144,9.244727378769133,0.015508679092283442,41.0,6.0,4.0,3.0,66.0,120.0,0.20474053676640566,466.7981718564997,466.7981718564997,,155.59939061883324,155.59939061883324,155.59939061883324,0.0,0.0,0.0,0.0,0.0,0.0,0.0,41.0,6.0,4.0,3.0,66.0,517.7981718564997,990.0,966.2392083469125,23.760791653087512,0.22179703060726097,0.0633596343712999,989.7148433350214,0.17164960020180087,0.17164960020180087,0.17164960020180087,0.0,23.303985387907137,23.303985387907137,23.303985387907137,23.475634988108936,,0.917932093772059,0.917932093772059,0.917932093772059,0.0,32.63928598791243,32.63928598791243,32.63928598791243,0.0,0.6647512421163427,0.6647512421163427,0.6647512421163427,0.0,0.97,0.97,0.97,0.96,31.660107408275053,31.660107408275053,31.660107408275053,0.0,94.98032222482516,0.1618249119344743,5.652523186802361e-05,608.7950640130589,562.8280752081156,0.2132089803011832,0.1971106651374327,23.44466156855337,23.17593640870062,966.3351802560522,966.1327263384364,99.23368213462068,90.34420492193688,15956.694133770628,7,0.5276684568045843,1961-01-14
1960,17,687.6768051222296,0.4438571428571429,18.2912428708453,0.026610780839439657,41.0,6.0,4.0,3.0,66.0,120.0,0.17475899412788684,567.6768051222296,567.6768051222296,,189.22560170740985,189.22560170740985,189.22560170740985,0.0,0.0,0.0,0.0,0.0,0.0,0.0,41.0,6.0,4.0,3.0,66.0,618.6768051222296,990.0,966.6507072204888,23.349292779511124,0.2781091567056194,0.09706118712698261,989.6248296561673,0.2538929101155595,0.2538929101155595,0.2538929101155595,0.0,22.720229525562917,22.720229525562917,22.720229525562917,22.974122435678478,,0.9295811199526581,0.9295811199526581,0.9295811199526581,0.0,39.18586664177463,39.18586664177463,39.18586664177463,0.0,0.7980828236613978,0.7980828236613978,0.7980828236613978,0.0,0.9715647513410266,0.9715647513410266,0.9715647513410266,0.96,38.074610798982356,38.074610798982356,38.074610798982356,0.0,114.22383239694706,0.16606265490543407,5.589798814312361e-05,720.3337222668207,654.21608557748,0.1834256335872196,0.1665894519312126,22.915975392846168,22.52857908456717,966.7813348890672,966.51686434231,120.517004650639,107.85178446773637,19189.60384268711,7,0.634576846649706,1961-01-21
1960,18,754.0325565633646,0.4134285714285714,8.433239335087706,0.011091176347896756,41.857142857142854,6.428571428571429,4.428571428571429,3.4285714285714284,71.14285714285714,127.28571428571429,0.16872656232119151,626.7468422776502,626.7468422776502,,208.9156140925501,208.9156140925501,208.9156140925501,0.0,0.0,0.0,0.0,0.0,0.0,0.0,41.857142857142854,6.428571428571429,4.428571428571429,3.4285714285714284,71.14285714285714,679.461127991936,990.0,966.9161302262535,23.083869773746578,0.312652288808653,0.11802405268329508,989.5693236585081,0.3089921754381749,0.3089921754381749,0.3089921754381749,0.0,22.344201256816465,22.344201256816465,22.344201256816465,22.653193432254643,,0.93513224221052,0.93513224221052,0.93513224221052,0.0,42.80656094180217,42.80656094180217,42.80656094180217,0.0,0.8718240517678648,0.8718240517678648,0.8718240517678648,0.0,0.9771824051767865,0.9771824051767865,0.9771824051767865,0.96,41.831571680656204,41.831571680656204,41.831571680656204,0.0,125.49471504196858,0.16645533464817688,5.56217212448317e-05,779.3663976124346,720.3337222668207,0.1801379593300632,0.1577850738657488,22.52857908456717,22.212630415445407,967.0174655904495,966.7813348890672,128.36306802107146,120.517004650639,21083.112127050725,7,0.6971928613442699,1961-01-28
1960,19,821.0127245913135,0.38842857142857146,7.903881442043114,0.009598937687916429,43.0,7.0,5.0,4.0,78.0,137.0,0.16699042686312862,684.0127245913135,684.0127245913135,,186.47486250027492,186.47486250027492,186.47486250027492,124.58813709048864,0.0,0.0,0.0,0.0,0.0,0.0,43.0,7.0,5.0,4.0,78.0,739.0127245913135,990.0,967.1840508983651,22.81594910163481,0.3464948747117374,0.13520381737739398,989.5183013079107,0.24863048724821998,0.24863048724821998,0.24863048724821998,0.15378076878650657,22.085619922297457,22.085619922297457,22.085619922297457,22.180469640759163,,0.9268749090121854,0.9268749090121854,0.9268749090121854,0.6592016125411257,37.47163767531193,37.47163767531193,37.47163767531193,24.86661462467747,0.7631698100878194,0.7631698100878194,0.7631698100878194,0.5064483630280543,0.9727070690079583,0.9727070690079583,0.9727070690079583,0.9671428571428571,36.4669844208281,36.4669844208281,36.4669844208281,24.120616185937145,133.52156944842142,0.16266477427194975,5.424670850205482e-05,834.6935677067364,779.3663976124346,0.175783816725606,0.1641320902668486,22.212630415445407,22.052355019430152,967.2387742708268,967.0174655904495,135.075450641248,128.26449532089086,22431.6236673348,7,0.7417864969356746,1961-02-04
1960,20,869.2341723177523,0.37157142857142855,10.103946432729831,0.011499097643271,43.0,7.0,5.0,4.0,78.0,137.0,0.15774378166933126,732.2341723177523,732.2341723177523,,183.05854307943807,183.05854307943807,183.05854307943807,183.05854307943807,0.0,0.0,0.0,0.0,0.0,0.0,43.0,7.0,5.0,4.0,78.0,787.2341723177523,990.0,967.376936689271,22.62306331072903,0.37896586178671005,0.15618298422439794,989.4648511539889,0.2373914145288714,0.2373914145288714,0.2373914145288714,0.2373914145288714,21.850523050189047,21.850523050189047,21.850523050189047,21.850523050189047,,0.925941037015046,0.925941037015046,0.925941037015046,0.925941037015046,36.31620667911615,36.31620667911615,36.31620667911615,36.31620667911615,0.7396376105726302,0.7396376105726302,0.7396376105726302,0.7396376105726302,0.97,0.97,0.97,0.97,35.226720478742656,35.226720478742656,35.226720478742656,35.226720478742656,140.90688191497063,0.162099685519312,5.346208611924507e-05,905.4211927358452,834.6935677067364,0.1641320902668486,0.151310794466868,22.052355019430152,21.6342423911852,967.5216847709434,967.2387742708268,146.9295403011832,135.075450641248,23672.356161715066,7,0.7828160106387257,1961-02-11
1960,21,932.8428270714367,0.3512857142857143,16.75828307200181,0.016952433015656788,43.0,7.0,5.0,4.0,78.0,137.0,0.14715845181159587,795.8428270714367,795.8428270714367,,198.96070676785916,198.96070676785916,198.96070676785916,198.96070676785916,0.0,0.0,0.0,0.0,0.0,0.0,43.0,7.0,5.0,4.0,78.0,850.8428270714367,990.0,967.628588144093,22.3714118559069,0.433826998390043,0.19307118525758046,989.3731018163523,0.2809010270402506,0.2809010270402506,0.2809010270402506,0.2809010270402506,21.46361264521898,21.46361264521898,21.46361264521898,21.46361264521898,,0.9309561834323903,0.9309561834323903,0.9309561834323903,0.9309561834323903,38.967202277516364,38.967202277516364,38.967202277516364,38.967202277516364,0.7936293742875022,0.7936293742875022,0.7936293742875022,0.7936293742875022,0.9713111268114957,0.9713111268114957,0.9713111268114957,0.9713111268114957,37.85320474852148,37.85320474852148,37.85320474852148,37.85320474852148,151.4128189940859,0.16231103699292326,5.286893653228831e-05,1022.729174239858,905.4211927358452,0.151310794466868,0.1339553064982477,21.6342423911852,20.9070104840407,967.971434547611,967.5216847709434,166.08734796643938,146.9295403011832,25437.35359100643,7,0.8411823277449216,1961-02-18
1960,22,1098.5347195015333,0.303,21.355843635097894,0.019107655998288887,45.57142857142857,7.857142857142857,6.714285714285714,6.142857142857143,90.42857142857143,156.71428571428572,0.14223290349893286,941.8204337872476,941.8204337872476,,235.4551084468119,235.4551084468119,235.4551084468119,235.4551084468119,0.0,0.0,0.0,0.0,0.0,0.0,45.57142857142857,7.857142857142857,6.714285714285714,6.142857142857143,90.42857142857143,1001.9632909301047,990.0,968.2096805470048,21.79031945299518,0.5748703037515693,0.30345634702979807,989.1216733492186,0.39275176722182026,0.39275176722182026,0.39275176722182026,0.39275176722182026,20.519241034991996,20.519241034991996,20.519241034991996,20.519241034991996,,0.9382158165495836,0.9382158165495836,0.9382158165495836,0.9382158165495836,44.43543056848879,44.43543056848879,44.43543056848879,44.43543056848879,0.9049985859162686,0.9049985859162686,0.9049985859162686,0.9049985859162686,0.9792681458540008,0.9792681458540008,0.9792681458540008,0.9792681458540008,43.51534581433891,43.51534581433891,43.51534581433891,43.51534581433891,174.0613832573556,0.15860042232992583,5.1356067438891325e-05,1172.2200796855432,1025.1570830002852,0.1622733568683279,0.1214833327374914,20.8933101087659,20.15037418144545,968.4412631075832,967.9790651180008,181.6645797063553,166.48527970546772,29242.312387235743,7,0.9670076847630867,1961-02-25
1960,23,1365.9651186460385,0.24971428571428572,50.82670058305897,0.03694500436223307,49.0,9.0,9.0,9.0,107.0,183.0,0.13482148426772853,1182.9651186460385,1084.3441916958645,,271.08604792396613,271.08604792396613,271.08604792396613,271.08604792396613,98.62092695017415,24.320558734839103,4.414563266165783,4.850209522139712,4.850209522139712,60.185385904889834,73.32055873483911,13.414563266165782,13.85020952213971,13.85020952213971,167.18538590488984,1184.929523219009,990.0,969.054918795923,20.945081204077074,0.8249349738335463,0.4596474492046238,988.7154175769618,0.5202814796655354,0.5202814796655354,0.5202814796655354,0.5202814796655354,19.14021730137333,19.14021730137333,19.14021730137333,19.14021730137333,,0.9373802436761803,0.9373802436761803,0.9373802436761803,0.9373802436761803,47.66849870080525,47.66849870080525,47.66849870080525,47.66849870080525,0.970845187389109,0.970845187389109,0.970845187389109,0.970845187389109,0.9799999999999999,0.9799999999999999,0.9799999999999999,0.9799999999999999,46.715128726789146,46.715128726789146,46.715128726789146,46.715128726789146,186.86051490715658,0.1376814953974483,4.790044204489826e-05,1528.006983766956,1186.6620966242278,0.1542140770490534,0.1197638505217134,20.05774446152688,18.49394415554104,969.5750994860164,968.486652303676,191.08456343239203,181.75904960327065,31392.566504402308,7,1.0381139717064256,1961-03-04
1960,24,1942.1072887516837,0.18157142857142855,119.40341342904162,0.06027806993967759,49.0,9.0,9.0,9.0,107.0,183.0,0.09589002701752274,1759.1072887516837,1100.0,,275.0,275.0,275.0,275.0,659.1072887516837,51.0,9.0,16.0,32.41511256155821,550.6921761901255,100.0,18.0,25.0,41.4151125615582,657.6921761901255,1243.0,990.0,970.8398405435988,19.16015945640129,0.9262894125183111,0.48,988.5937105874816,0.5349,0.5349,0.5349,0.5349,17.21897004388301,17.21897004388301,17.21897004388301,17.21897004388301,,0.9298903072639993,0.9298903072639993,0.9298903072639993,0.9298903072639993,43.19016380691274,43.19016380691274,43.19016380691274,43.19016380691274,0.8796367374116648,0.8796367374116648,0.8796367374116648,0.8796367374116648,0.977002451510404,0.977002451510404,0.977002451510404,0.977002451510404,42.203104860675,42.203104860675,42.203104860675,42.203104860675,168.8124194427,0.08903512218296473,4.262939884916666e-05,2363.830877770248,1617.3520421001313,0.1131479079609499,0.0774167059585159,18.195057836081325,16.080598123898305,971.9782124635834,969.8637527514004,179.76544244582948,155.77738411563126,28360.486466373597,7,0.9378467746816666,1961-03-11
1960,25,3133.56921079022,0.08142857142857142,209.56044180311997,0.06627142048691492,49.0,9.0,9.0,9.0,107.0,183.0,0.059670433986653934,2950.56921079022,1100.0,,275.0,275.0,275.0,275.0,1850.5692107902198,51.0,8.999999999999998,15.999999999999998,68.9967591028301,1705.5724516873895,100.0,18.0,25.0,77.9967591028301,1812.5724516873895,1243.0,990.0,973.7804538145707,16.219546185429344,0.9262894125183111,0.48,988.5937105874816,0.5349,0.5349,0.5349,0.5349,14.278356772911065,14.278356772911065,14.278356772911065,14.278356772911065,,0.9031663686511815,0.9031663686511815,0.9031663686511815,0.9031663686511815,34.81740186495161,34.81740186495161,34.81740186495161,34.81740186495161,0.7091120542760002,0.7091120542760002,0.7091120542760002,0.7091120542760002,0.97,0.97,0.97,0.97,33.772879809003065,33.772879809003065,33.772879809003065,33.772879809003065,135.09151923601226,0.04461531576670565,3.4114020009094004e-05,3830.753970392087,2496.800686844093,0.0732937959222161,0.0477712746405558,15.759636515789104,12.737450983555725,975.321359603926,972.2991740716926,151.92334711382605,117.29156071783537,22695.37523165006,7,0.7505084402000681,1961-03-18
1960,26,4679.273396741408,0.023,206.75087290361074,0.044647982857786414,49.0,9.0,9.0,9.0,107.0,183.0,0.03946379397237749,4496.273396741408,1100.0,,275.0,275.0,275.0,275.0,3396.2733967414074,51.0,9.0,16.0,71.0,3249.273396741407,100.0,18.0,25.0,80.0,3356.273396741407,1243.0,990.0064309283209,976.9062991384772,13.100131789843788,0.9238871279744655,0.48,988.6025438003464,0.5349,0.5349,0.5349,0.5349,11.16134466186935,11.16134466186935,11.16134466186935,11.16134466186935,,0.800476097609479,0.800476097609479,0.800476097609479,0.800476097609479,24.201512973970118,24.201512973970118,24.201512973970118,24.201512973970118,0.49290250456150947,0.49290250456150947,0.49290250456150947,0.49290250456150947,0.9667452578160579,0.9667452578160579,0.9667452578160579,0.9667452578160579,23.407210572275492,23.407210572275492,23.407210572275492,23.407210572275492,93.62884228910197,0.020455773311833785,2.364364704270252e-05,5278.010080717362,3988.051260004569,0.0458870731766347,0.0346721581053,12.40413053651968,10.160699215195557,977.9381355243048,975.654680050962,113.267581703732,77.02169712378088,15729.645504569131,7,0.5201602349394554,1961-03-25
1960,27,5726.844811679882,0.007999999999999943,86.88160117635327,0.015390884140152257,70.0,14.0,18.0,25.0,168.0,295.0,0.05155679449106817,5431.844811679882,0.0,,275.0,275.0,275.0,275.0,5431.844811679882,1130.0,4.0,7.000000000000004,55.0,4235.844811679881,1200.0,18.0,25.0,80.0,4403.844811679881,1243.0,990.0656325711033,978.629341009987,11.43629156111628,0.9017722505683022,0.48,988.683860320535,0.5349,0.5349,0.5349,0.5349,9.519619310547936,9.519619310547936,9.519619310547936,9.519619310547936,1.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.96,0.96,0.96,0.96,0.0,0.0,0.0,0.0,0.0,0.0,,5886.181288951835,5396.855655881256,0.0546614582286487,0.0501173826490368,9.99094962868184,9.29203573332051,978.8747191849858,978.1211577100572,0.0,0.0,0.0,7,0.0,1961-04-01
1960,28,5975.972152300013,0.006142857142857129,25.10208025571007,0.0041846114196165,78.0,14.0,19.142857142857142,26.142857142857142,197.14285714285714,334.42857142857144,0.05593982611620785,5641.543580871441,0.0,,275.0,275.0,275.0,275.0,5641.543580871441,1122.0,4.0,5.857142857142849,53.857142857142854,4455.829295157156,1200.0,18.0,25.0,80.0,4652.9721523000135,1243.0,990.0858883677871,979.0101820680155,11.075706299771616,0.8942056622208343,0.48,988.7116827055662,0.5349,0.5349,0.5349,0.5349,9.16660063755076,9.16660063755076,9.16660063755076,9.16660063755076,1.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.96,0.96,0.96,0.96,0.0,0.0,0.0,0.0,0.0,0.0,,6061.895850741806,5905.397022681663,0.0610207813859854,0.0494536552441365,9.264589504458506,9.05962775535692,979.1267508549198,978.9043114149296,0.0,0.0,0.0,7,0.0,1961-04-08
1960,29,5894.307551320133,0.0069999999999999715,61.72878167398916,0.010581241925340728,84.0,14.0,20.0,27.0,219.0,364.0,0.06179379973460608,5530.307551320133,0.0,,275.0,275.0,275.0,275.0,5530.307551320133,1116.0,4.0,4.999999999999992,53.0,4352.307551320132,1200.0,18.0,25.0,80.0,4571.307551320132,1243.0,990.0792484640751,978.8810959322776,11.19815253179742,0.8966860098881713,0.48,988.7025624541869,0.5349,0.5349,0.5349,0.5349,9.286566521909219,9.286566521909219,9.286566521909219,9.286566521909219,1.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.96,0.96,0.96,0.96,0.0,0.0,0.0,0.0,0.0,0.0,,6081.317073546183,5668.636824632636,0.0642129688778553,0.0598554549282433,9.602758979142545,9.037714389052091,979.1508331711972,978.5397007099342,0.0,0.0,0.0,7,0.0,1961-04-15
1960,30,5287.016558548938,0.013571428571428571,100.16370546655097,0.019058181310163343,84.0,14.0,20.0,27.0,219.0,364.0,0.06896173796420414,4923.016558548938,628.5714285714286,,275.0,275.0,275.0,275.0,4294.445129977509,487.42857142857144,4.0,5.0,53.0,3745.0165585489376,571.4285714285714,18.0,25.0,80.0,3964.016558548938,1243.0,990.0293154865406,977.950658694029,12.078656792511472,0.9153385611486792,0.48,988.6339769253918,0.5349,0.5349,0.5349,0.5349,10.148418231362784,10.148418231362784,10.148418231362784,10.148418231362784,1.0,0.42684638966128824,0.42684638966128824,0.42684638966128824,0.42684638966128824,11.950657743962713,11.950657743962713,11.950657743962713,11.950657743962713,0.2433942514045359,0.2433942514045359,0.2433942514045359,0.2433942514045359,0.9614822822833107,0.9614822822833107,0.9614822822833107,0.9614822822833107,11.504254270602468,11.504254270602468,11.504254270602468,11.504254270602468,46.01701708240988,0.008989690233937614,2.033580300359022e-05,5574.353728560048,4967.490886366779,0.0732764303602436,0.065299049490716,10.608302265430543,9.73742547010351,978.3945047419824,977.4505083220512,84.27829725490557,0.0,7730.858869844858,7,0.2556500949022771,1961-04-22
1960,31,4427.683076473194,0.026857142857142857,130.1351453769282,0.029370497068596856,74.71428571428571,14.0,18.571428571428573,24.857142857142858,214.71428571428572,346.85714285714283,0.07849278343384211,4080.8259336160513,1100.0,,275.0,275.0,275.0,275.0,2980.8259336160513,25.285714285714285,4.000000000000002,6.428571428571429,55.14285714285713,2889.968790758908,100.0,18.0,25.0,80.0,3104.683076473194,1243.0,990.0,976.4626600299459,13.537339970054095,0.9262894125183111,0.48,988.5937105874816,0.5349,0.5349,0.5349,0.5349,11.596150557535818,11.596150557535818,11.596150557535818,11.596150557535818,,0.832088426160357,0.832088426160357,0.832088426160357,0.832088426160357,26.06212749032344,26.06212749032344,26.06212749032344,26.06212749032344,0.5307968938966078,0.5307968938966078,0.5307968938966078,0.5307968938966078,0.9693456233228106,0.9693456233228106,0.9693456233228106,0.9693456233228106,25.26514182758698,25.26514182758698,25.26514182758698,25.26514182758698,101.06056731034792,0.0230071048982548,2.552034528039089e-05,4838.446655269836,4056.5448687282815,0.0838151705460093,0.0750205063946838,12.27533347770906,10.844453208337988,977.2143573791436,975.7834771097728,111.72643409780962,88.25518552451322,16978.175308138452,7,0.5614475961685996,1961-04-29
1960,32,3804.4413320527083,0.04428571428571428,69.03953964512844,0.01833533052570963,71.0,14.0,18.0,24.0,213.0,340.0,0.0895040005276277,3464.4413320527083,1100.0,,275.0,275.0,275.0,275.0,2364.4413320527083,29.000000000000025,4.0,7.0,56.0,2268.4413320527083,100.0,18.0,25.0,80.0,2481.4413320527083,1243.0,990.0,975.264486060716,14.73551393928413,0.9262894125183111,0.48,988.5937105874816,0.5349,0.5349,0.5349,0.5349,12.794324526765852,12.794324526765852,12.794324526765852,12.794324526765852,,0.8808964358112629,0.8808964358112629,0.8808964358112629,0.8808964358112629,30.40109458689336,30.40109458689336,30.40109458689336,30.40109458689336,0.6191668958634086,0.6191668958634086,0.6191668958634086,0.6191668958634086,0.97,0.97,0.97,0.97,29.48906174928656,29.48906174928656,29.48906174928656,29.48906174928656,117.95624699714624,0.031089654411142444,2.9786931059885418e-05,4027.02207729478,3573.2680912123824,0.0951509910034879,0.0844296339761814,13.283075822769767,12.32936018603231,975.7294504014494,974.775734764712,123.7595107559316,112.37196904332674,19816.649495520567,7,0.655312483317479,1961-05-06
1960,33,3354.527744675397,0.06514285714285714,60.71160928554881,0.018292831563422686,71.0,14.0,18.0,24.0,213.0,340.0,0.10149709753848694,3014.527744675397,1100.0,,275.0,275.0,275.0,275.0,1914.5277446753973,29.0,4.0,7.0,56.0,1818.5277446753973,100.0,18.0,25.0,80.0,2031.5277446753973,1243.0,990.0,974.311720353467,15.688279646532871,0.9262894125183111,0.48,988.5937105874816,0.5349,0.5349,0.5349,0.5349,13.747090234014593,13.747090234014593,13.747090234014593,13.747090234014593,,0.8977385049190367,0.8977385049190367,0.8977385049190367,0.8977385049190367,33.2865841213107,33.2865841213107,33.2865841213107,33.2865841213107,0.6779345034890163,0.6779345034890163,0.6779345034890163,0.6779345034890163,0.97,0.97,0.97,0.97,32.28798659767138,32.28798659767138,32.28798659767138,32.28798659767138,129.1519463906855,0.038588989476564174,3.2614127876435735e-05,3496.366435549196,3148.286826213541,0.1079952427361644,0.0972438119022825,14.18708376558697,13.446034093103655,974.612776494378,973.8717268218948,134.21847348429853,125.64981964958255,21697.526993635165,7,0.7175108132815862,1961-05-13
1960,34,2898.1485945115187,0.094,61.75193965057633,0.02135707498456263,65.85714285714286,14.0,17.142857142857142,23.142857142857142,203.57142857142858,323.7142857142857,0.11185501283143538,2574.434308797233,1100.0,,275.0,275.0,275.0,275.0,1474.4343087972325,34.142857142857146,3.999999999999999,7.857142857142857,56.857142857142854,1371.5771659400896,100.0,18.0,25.0,80.0,1575.1485945115182,1243.0,990.0,973.2679448833036,16.73205511669635,0.9262894125183111,0.48,988.5937105874816,0.5349,0.5349,0.5349,0.5349,14.790865704178074,14.790865704178074,14.790865704178074,14.790865704178074,,0.9108019533721049,0.9108019533721049,0.9108019533721049,0.9108019533721049,36.33496474107242,36.33496474107242,36.33496474107242,36.33496474107242,0.7400196484943465,0.7400196484943465,0.7400196484943465,0.7400196484943465,0.97,0.97,0.97,0.97,35.244915798840246,35.244915798840246,35.244915798840246,35.244915798840246,140.97966319536098,0.048798885887684273,3.560092504933358e-05,3122.545576863084,2716.0232486595064,0.1181875008464782,0.1062617896887878,15.230478607958837,14.24921781574323,973.8095927717384,972.8283319795228,145.92409416417135,134.90950649396115,23684.583416820642,7,0.7832203510853387,1961-05-20
1960,35,2482.1616878184454,0.12642857142857142,59.21308806376361,0.02394937775575026,64.14285714285714,13.428571428571429,16.142857142857142,21.0,188.0,302.7142857142857,0.12181054275846889,2179.4474021041597,1100.0,,275.0,275.0,275.0,275.0,1079.44740210416,35.857142857142854,4.57142857142857,8.857142857142861,58.069371962053665,972.0923158563918,100.0,18.0,25.0,79.06937196205367,1160.0923158563917,1243.0,990.0,972.2638385568032,17.736161443196856,0.9262894125183111,0.48,988.5937105874816,0.5349,0.5349,0.5349,0.5349,15.794972030678577,15.794972030678577,15.794972030678577,15.794972030678577,,0.9213690773996982,0.9213690773996982,0.9213690773996982,0.9213690773996982,39.25092358082147,39.25092358082147,39.25092358082147,39.25092358082147,0.7994078122366899,0.7994078122366899,0.7994078122366899,0.7994078122366899,0.9707503126177668,0.9707503126177668,0.9707503126177668,0.9707503126177668,38.10355065515027,38.10355065515027,38.10355065515027,38.10355065515027,152.4142026206011,0.0616309548051433,3.84884350052023e-05,2671.4046921253907,2301.531632213161,0.1331371267461786,0.1087218220291727,16.230975613174103,15.338178572006647,972.7206320154752,971.8278349743076,157.4959872758812,147.14006876725065,25605.586040260983,7,0.8467455701144505,1961-05-27
1960,36,2162.188819946659,0.15942857142857142,33.43752327398501,0.015487884755355914,62.0,12.0,14.0,16.0,153.0,257.0,0.1189682615414974,1905.188819946659,1100.0,,275.0,275.0,275.0,275.0,805.1888199466588,38.0,6.0,11.000000000000002,50.12848684492818,700.0603331017307,100.0,18.0,25.0,66.12848684492818,853.0603331017307,1243.0,990.0,971.4914902550437,18.508509744956314,0.9262894125183111,0.48,988.5937105874816,0.5349,0.5349,0.5349,0.5349,16.567320332438037,16.567320332438037,16.567320332438037,16.567320332438037,,0.9266302552555413,0.9266302552555413,0.9266302552555413,0.9266302552555413,41.403172542071175,41.403172542071175,41.403172542071175,41.403172542071175,0.8432418033008385,0.8432418033008385,0.8432418033008385,0.8432418033008385,0.9743241803300837,0.9743241803300837,0.9743241803300837,0.9743241803300837,40.34048479866242,40.34048479866242,40.34048479866242,40.34048479866242,161.3619391946497,0.07472138796447736,4.074796444309336e-05,2276.101843596241,2067.468969295266,0.1243065815336532,0.1129123464853136,16.795954454699988,16.2923578615597,971.766452725922,971.2628561327816,164.00013188796203,158.19901514661703,27108.805784701148,7,0.8964552177480538,1961-06-03
1960,37,1918.1026931616145,0.18457142857142858,37.0964224153803,0.01936988884382277,62.0,12.0,14.0,16.0,153.0,257.0,0.13422290683006513,1661.1026931616145,1100.0,,275.0,275.0,275.0,275.0,561.1026931616146,38.0,6.0,11.0,34.93246338749352,471.17022977412114,100.0,18.0,25.0,50.93246338749351,624.1702297741211,1243.0,990.0,970.8300573633753,19.169942636624633,0.9262894125183111,0.48,988.5937105874816,0.5349,0.5349,0.5349,0.5349,17.228753224106356,17.228753224106356,17.228753224106356,17.228753224106356,,0.9299639225777225,0.9299639225777225,0.9299639225777225,0.9299639225777225,43.21158524472649,43.21158524472649,43.21158524472649,43.21158524472649,0.8800730192408653,0.8800730192408653,0.8800730192408653,0.8800730192408653,0.9780073019240865,0.9780073019240865,0.9780073019240865,0.9780073019240865,42.2622268363347,42.2622268363347,42.2622268363347,42.2622268363347,169.0489073453388,0.0883535793539517,4.268911801649969e-05,2041.65817572948,1807.794012387604,0.1421622144110174,0.1258780745254648,17.579783778229505,16.858256370203655,971.200554217278,970.4790268092522,173.16645589993016,164.7219486299363,28400.21643401691,7,0.9391605963629931,1961-06-10
1960,38,1654.2361587261325,0.21228571428571427,35.4510678576372,0.021388766440166313,62.0,12.0,14.0,16.0,153.0,257.0,0.15553834415632534,1397.2361587261325,1100.0,,275.0,275.0,275.0,275.0,297.2361587261325,38.0,6.0,11.0,18.504974862327316,223.7311838638052,100.0,18.0,25.0,34.504974862327316,376.7311838638052,1243.0,990.0,969.9829168204998,20.017083179500187,0.9262894125183111,0.48,988.5937105874816,0.5349,0.5349,0.5349,0.5349,18.07589376698191,18.07589376698191,18.07589376698191,18.07589376698191,,0.9340767191129419,0.9340767191129419,0.9340767191129419,0.9340767191129419,45.53622119123376,45.53622119123376,45.53622119123376,45.53622119123376,0.9274179468683045,0.9274179468683045,0.9274179468683045,0.9274179468683045,0.9799999999999999,0.9799999999999999,0.9799999999999999,0.9799999999999999,44.625496767409075,44.625496767409075,44.625496767409075,44.625496767409075,178.5019870696363,0.10807037034607611,4.507625936101927e-05,1751.5174261192883,1559.6365373841434,0.1647819821091432,0.1467299132555115,18.381523312856068,17.761600441557896,970.2972101459238,969.6772872746257,181.72184628714805,175.13767742921408,29988.333827698898,7,0.9916777059424239,1961-06-17
1960,39,1415.2083152378198,0.24242857142857144,38.34621478953958,0.02738174594252776,62.0,12.0,14.0,16.0,153.0,257.0,0.1821379031553279,1158.2083152378198,1088.3678799437266,,272.09196998593166,272.09196998593166,272.09196998593166,272.09196998593166,69.84043529409327,16.383722025617125,2.9279787675113553,3.8045373311957422,4.348042664223706,42.376154505545344,78.38372202561712,14.927978767511357,17.804537331195743,20.348042664223705,195.37615450554534,1199.4841180680507,990.0,969.2115197982458,20.788480201754187,0.8477958163540694,0.46487824392684457,988.687325939719,0.5238877681895721,0.5238877681895721,0.5238877681895721,0.5238877681895721,18.95191837328366,18.95191837328366,18.95191837328366,18.95191837328366,,0.9369042081602693,0.9369042081602693,0.9369042081602693,0.9369042081602693,47.36571241415946,47.36571241415946,47.36571241415946,47.36571241415946,0.9646784605735123,0.9646784605735123,0.9646784605735123,0.9646784605735123,0.9799999999999999,0.9799999999999999,0.9799999999999999,0.9799999999999999,46.41839816587627,46.41839816587627,46.41839816587627,46.41839816587627,185.67359266350508,0.13160567334363155,4.740449330183453e-05,1528.006983766956,1291.2130338573666,0.1990376438752626,0.1681929485468872,19.586348202621707,18.488074375759304,969.5750994860164,968.8152409635516,188.2692836023501,182.74769035844275,31193.16356746885,7,1.0315199592416948,1961-06-24
1960,40,1185.7307048755806,0.278,23.63208065944218,0.01982181702917457,63.0,12.0,13.0,13.0,155.0,256.0,0.21615736056187917,929.7307048755805,929.7307048755805,,232.43267621889512,232.43267621889512,232.43267621889512,232.43267621889512,0.0,0.0,0.0,0.0,0.0,0.0,63.0,12.0,13.0,13.0,155.0,1017.7307048755804,990.0,968.4837250724661,21.516274927533896,0.592452729207797,0.2937845639004643,989.1137627068917,0.3829266119185191,0.3829266119185191,0.3829266119185191,0.3829266119185191,20.247111022507163,20.247111022507163,20.247111022507163,20.247111022507163,,0.9371378575780863,0.9371378575780863,0.9371378575780863,0.9371378575780863,43.23102318609305,43.23102318609305,43.23102318609305,43.23102318609305,0.8804689039937484,0.8804689039937484,0.8804689039937484,0.8804689039937484,0.9775243650083582,0.9775243650083582,0.9775243650083582,0.9775243650083582,42.262648506979474,42.262648506979474,42.262648506979474,42.262648506979474,169.0505940279179,0.1425642756228019,5.052576176557394e-05,1246.0803627849048,1125.7884692412713,0.227396182315255,0.2054442134276616,20.59261320038794,19.88476556759111,968.6733954258954,968.295335189044,177.62852387605977,159.89764959387597,28400.49979669021,7,0.9391699668217661,1961-07-01
1960,41,1043.1403028036752,0.31857142857142856,21.28736060450373,0.02053539098735126,63.0,12.0,13.0,13.0,155.0,256.0,0.24579603775422454,787.1403028036751,787.1403028036751,,196.78507570091878,196.78507570091878,196.78507570091878,196.78507570091878,0.0,0.0,0.0,0.0,0.0,0.0,63.0,12.0,13.0,13.0,155.0,875.1403028036751,990.0,968.032455925653,21.967544074346993,0.4560595187724611,0.18704914595170857,989.3568913352758,0.2747207483738539,0.2747207483738539,0.2747207483738539,0.2747207483738539,21.049714661248963,21.049714661248963,21.049714661248963,21.049714661248963,,0.9299848495448533,0.9299848495448533,0.9299848495448533,0.9299848495448533,37.76382781848482,37.76382781848482,37.76382781848482,37.76382781848482,0.7691207295007091,0.7691207295007091,0.7691207295007091,0.7691207295007091,0.9701884153432356,0.9701884153432356,0.9701884153432356,0.9701884153432356,36.63837695797306,36.63837695797306,36.63837695797306,36.63837695797306,146.55350783189223,0.14045919229317033,5.1736603173153006e-05,1089.4560494851628,976.7769450097452,0.2620864479939644,0.2349796488999957,21.41746647309703,20.796458323746734,968.1811475840964,967.8071077800388,154.0144858535685,135.77487871756333,24620.9893157579,7,0.8141861546216237,1961-07-08
1960,42,908.1125467253771,0.35842857142857143,22.500429182071084,0.02574814141207833,63.0,12.0,13.0,13.0,155.0,256.0,0.2825712427888626,652.1125467253771,652.1125467253771,,192.69749095515584,192.69749095515584,192.69749095515584,74.02007385990956,0.0,0.0,0.0,0.0,0.0,0.0,63.0,12.0,13.0,13.0,155.0,740.1125467253771,990.0,967.5324501869015,22.467549813098508,0.34722775808748985,0.12510910602811662,989.5276631358844,0.26543302593045776,0.26543302593045776,0.26543302593045776,0.09048040878960788,21.729779923052433,21.729779923052433,21.729779923052433,21.904732540193283,,0.9287490920650597,0.9287490920650597,0.9287490920650597,0.39507070367998814,38.17185511460052,38.17185511460052,38.17185511460052,14.45063885174928,0.7774308577311714,0.7774308577311714,0.7774308577311714,0.29431036357941515,0.9729963661087854,0.9729963661087854,0.9729963661087854,0.9642857142857143,37.15496743319716,37.15496743319716,37.15496743319716,14.017119686196805,125.48202198578826,0.13813179352298663,5.3495379952276505e-05,952.4350838829192,819.2739407352476,0.3124717963935919,0.2687847227932119,22.181524645444288,21.56374072692855,967.7097403355316,967.177095762941,131.76762595968862,110.31811025502375,21080.979693612426,7,0.6971223443654903,1961-07-15
1960,43,753.9894662831914,0.4135714285714286,15.312891341357794,0.02029936148474456,63.0,12.0,13.0,13.0,155.0,256.0,0.3398803774371298,497.98946628319146,497.98946628319146,,165.9964887610638,165.9964887610638,165.9964887610638,0.0,0.0,0.0,0.0,0.0,0.0,0.0,63.0,12.0,13.0,13.0,155.0,585.9894662831914,990.0,966.9159578651327,23.084042134867268,0.2595332639374491,0.07130524555681406,989.6691614905058,0.19544611985418384,0.19544611985418384,0.19544611985418384,0.0,22.557757505518843,22.557757505518843,22.557757505518843,22.753203625373025,,0.9207417387463999,0.9207417387463999,0.9207417387463999,0.0,33.80657265305148,33.80657265305148,33.80657265305148,0.0,0.6885249012841443,0.6885249012841443,0.6885249012841443,0.0,0.97,0.97,0.97,0.96,32.79237547345994,32.79237547345994,32.79237547345994,0.0,98.37712642037981,0.13041798558500098,5.4882451151022384e-05,794.2548359930772,712.0837013457431,0.359508298696058,0.3223146884336141,22.791149558981463,22.327517347946035,967.0770193439724,966.7483348053828,105.79304487641632,90.54210829071523,16527.35723862381,7,0.5465395912243323,1961-07-22
1960,44,650.0027707114948,0.46014285714285713,14.755519618954882,0.022673101808802342,60.142857142857146,10.857142857142858,11.285714285714286,9.571428571428571,133.28571428571428,225.14285714285714,0.3454396311737439,424.8599135686376,424.8599135686376,,201.81926665959858,201.81926665959858,21.221380249440358,0.0,0.0,0.0,0.0,0.0,0.0,0.0,60.142857142857146,10.857142857142858,11.285714285714286,9.571428571428571,133.28571428571428,507.14562785435186,990.0,966.500011082846,23.49998891715404,0.2160595960901893,0.054971982713727455,989.7289684211961,0.2917376470064118,0.2917376470064118,0.022311899490264516,0.0,22.937219691343717,22.937219691343717,23.20664543885986,23.228957338350124,,0.9330920794428261,0.9330920794428261,0.13068126517009113,0.0,42.38292702686308,42.38292702686308,4.392087793947526,0.0,0.8631960697935454,0.8631960697935454,0.08945188989709826,0.0,0.9778043771269453,0.9778043771269453,0.9614285714285714,0.96,41.458219543080524,41.458219543080524,4.260325160129098,0.0,87.17676424629015,0.1343365817978763,5.7009912947597636e-05,691.9065967426677,608.7950640130589,0.383919574347707,0.3118973465629552,23.11411280703187,22.714843954148197,966.6676263869706,966.3351802560522,89.93294386541261,84.2230051376467,14645.696393376744,7,0.4843153569238341,1961-07-29
1960,45,581.2181033339281,0.4944285714285715,8.256677222065994,0.014377061808972342,58.0,10.0,10.0,7.0,117.0,202.0,0.3479283442272346,379.218103333928,379.218103333928,,189.609051666964,189.609051666964,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,58.0,10.0,10.0,7.0,117.0,457.21810333392796,990.0,966.214726257419,23.78527374258103,0.1968982175253108,0.045843620666785545,989.7572581618078,0.2550161335592342,0.2550161335592342,0.0,0.0,23.287515770829682,23.287515770829682,23.542531904388916,23.542531904388916,,0.9303303099205154,0.9303303099205154,0.0,0.0,40.281601111341764,40.281601111341764,0.0,0.0,0.8203992079703005,0.8203992079703005,0.0,0.0,0.972904087481161,0.972904087481161,0.96,0.96,39.1956129099982,39.1956129099982,0.0,0.0,78.3912258199964,0.1347910430597296,5.7419136476360825e-05,608.7950640130589,550.9983234585969,0.3666072860840177,0.3318029529813451,23.47899720554163,23.11411280703187,966.3351802560522,966.0794924555636,84.25840537416838,72.13472729950489,13169.725937759393,7,0.43550681011109105,1961-08-05
1960,46,522.2875184112143,0.5354285714285715,8.807814163694948,0.01718549397753643,58.0,10.0,10.0,7.0,117.0,202.0,0.38737145676441415,320.2875184112143,320.2875184112143,,160.14375920560715,160.14375920560715,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,58.0,10.0,10.0,7.0,117.0,398.2875184112143,990.0,965.9502938328504,24.049706167149566,0.17609978567703521,0.0340575036822428,989.7898427106408,0.18224754362102863,0.18224754362102863,0.0,0.0,23.657301334169244,23.657301334169244,23.83954887779027,23.83954887779027,,0.9200054109838914,0.9200054109838914,0.0,0.0,34.17934289307086,34.17934289307086,0.0,0.0,0.6961169631989993,0.6961169631989993,0.0,0.0,0.97,0.97,0.96,0.96,33.15396260627874,33.15396260627874,0.0,0.0,66.30792521255748,0.12683564075381273,5.7511316408809654e-05,550.9983234585969,489.3436243127323,0.4127978581180099,0.3666072860840177,23.859895041869216,23.47899720554163,966.0794924555636,965.8020463094072,72.13472729950489,59.57757299532406,11139.731435709655,7,0.3683773622919859,1961-08-12
1960,47,470.82389102967784,0.5721428571428572,4.812638335763252,0.010286562834703259,55.142857142857146,9.285714285714286,8.571428571428571,6.285714285714286,109.85714285714286,189.14285714285714,0.40164537977399617,281.6810338868207,281.6810338868207,,140.84051694341036,140.84051694341036,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,55.142857142857146,9.285714285714286,8.571428571428571,6.285714285714286,109.85714285714286,354.6810338868207,990.0,965.7187075096335,24.2812924903665,0.16070970431753534,0.026336206777364115,989.8129540889051,0.14049919230754135,0.14049919230754135,0.0,0.0,23.953747386964103,23.953747386964103,24.094246579271644,24.094246579271644,,0.9122319636017614,0.9122319636017614,0.0,0.0,30.181957571489203,30.181957571489203,0.0,0.0,0.6147038201932629,0.6147038201932629,0.0,0.0,0.97,0.97,0.96,0.96,29.276498844344523,29.276498844344523,0.0,0.0,58.552997688689054,0.12438274625853166,5.7741176313748223e-05,486.0250263913084,455.65515596238953,0.4231709234165055,0.3894239990089718,24.03814986682017,23.88001547217259,965.7871126187608,965.6504482018308,60.03142046509461,56.52457506018732,9836.903611699761,7,0.3252944316038281,1961-08-19
1960,48,439.9800236183959,0.6071428571428571,5.0523180036848965,0.011692065251352027,52.857142857142854,8.714285714285714,7.714285714285714,5.714285714285714,102.42857142857143,177.42857142857142,0.402925577355358,262.55145218982443,262.55145218982443,,131.27572609491222,131.27572609491222,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,52.857142857142854,8.714285714285714,7.714285714285714,5.714285714285714,102.42857142857143,331.8371664755387,990.0,965.5799101062828,24.420089893717254,0.15264739473537695,0.022510290437964858,989.8248423148267,0.12228192334218305,0.12228192334218305,0.0,0.0,24.122650285201733,24.122650285201733,24.24493220854392,24.24493220854392,,0.9075838920190483,0.9075838920190483,0.0,0.0,28.189613622500065,28.189613622500065,0.0,0.0,0.5741265503564168,0.5741265503564168,0.0,0.0,0.97,0.97,0.96,0.96,27.343925213825063,27.343925213825063,0.0,0.0,54.687850427650126,0.12437339485411077,5.7851866307161646e-05,455.65515596238953,420.28892993659525,0.4355340706900914,0.3283455503356195,24.235808637279103,24.03814986682017,965.6504482018308,965.4913001847146,59.272839099878624,49.49846249592765,9187.558871845222,7,0.30382139126472296,1961-08-26
1960,49,407.1847720002864,0.6438571428571428,4.450713366464803,0.011116953665838257,46.0,7.0,6.0,4.0,75.0,138.0,0.3392188956323968,269.1847720002864,269.1847720002864,,134.5923860001432,134.5923860001432,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,46.0,7.0,6.0,4.0,75.0,328.1847720002864,990.0,965.4309708203224,24.569029179677646,0.15135835140284976,0.023836954400057227,989.824804694197,0.1284934407941238,0.1284934407941238,0.0,0.0,24.26534043308063,24.26534043308063,24.39383387387475,24.39383387387475,,0.9096399949024736,0.9096399949024736,0.0,0.0,29.13470176876191,29.13470176876191,0.0,0.0,0.5933747814411794,0.5933747814411794,0.0,0.0,0.97,0.97,0.96,0.96,28.260660715699053,28.260660715699053,0.0,0.0,56.52132143139811,0.13874576005976577,5.832567332808174e-05,420.28892993659525,389.1339363713416,0.3546336803385602,0.3283455503356195,24.377495336685637,24.185246994743093,965.4913001847146,965.3456696818566,59.272839099878624,52.73547183723505,9495.582000474882,7,0.314007341285545,1961-09-02
1960,50,379.187371145594,0.6775714285714286,2.3034015698417534,0.0060943512869388716,46.0,7.0,6.0,4.0,75.0,138.0,0.36395665454524284,241.18737114559394,241.18737114559394,,120.59368557279697,120.59368557279697,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,46.0,7.0,6.0,4.0,75.0,300.187371145594,990.0,965.2959368557279,24.70406314427206,0.14147719997072244,0.018237474229118717,989.8402853258002,0.10296657354682015,0.10296657354682015,0.0,0.0,24.4413818965254,24.4413818965254,24.54434847007222,24.54434847007222,,0.9016918973817011,0.9016918973817011,0.0,0.0,26.064507147940752,26.064507147940752,0.0,0.0,0.5308453594285285,0.5308453594285285,0.0,0.0,0.97,0.97,0.96,0.96,25.28257193350253,25.28257193350253,0.0,0.0,50.56514386700506,0.13334651401698225,5.8235987781879865e-05,380.8369423592014,373.01012538244936,0.3699631474038615,0.362359804553414,24.480891885663283,24.43082037504673,965.304184711796,965.2650506269122,50.92656808232636,49.21189035430134,8494.94416965685,7,0.28091746592780587,1961-09-09
1960,51,350.77642214016777,0.7097142857142857,4.630688499267535,0.013133677667874698,46.0,7.0,6.0,4.0,75.0,138.0,0.3938324976836496,212.77642214016777,212.77642214016777,,179.98733193471213,32.7890902054556,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,46.0,7.0,6.0,4.0,75.0,271.77642214016777,990.0,965.1538821107008,24.846117889299162,0.13145009456511433,0.012555284428033529,989.8559946210069,0.24140903107640815,0.026644107522854114,0.0,0.0,24.46070347922958,24.675468402783135,24.702112510305987,24.702112510305987,,0.9250658698516402,0.2562673128973902,0.0,0.0,40.10308678418125,7.070971429911686,0.0,0.0,0.8167634782928971,0.14401163808374104,0.0,0.0,0.9771074282828343,0.9628217139971199,0.96,0.96,39.229449869821515,6.85797682263734,0.0,0.0,46.087426692458855,0.13138675852069018,6.023425376325568e-05,370.3647452958713,340.5953058875766,0.4051729357818892,0.3726056590233951,24.533946907408957,24.35428491518679,965.2518237264792,965.102976529438,48.63302386248443,44.565463268540185,7742.687684333088,7,0.25604125940254924,1961-09-16
1960,52,330.8645873186354,0.7382857142857142,2.4241074355343977,0.007411933885561857,46.0,7.0,6.0,4.0,75.0,138.0,0.4173212175516984,192.8645873186354,192.8645873186354,,192.8645873186354,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,46.0,7.0,6.0,4.0,75.0,251.86458731863542,990.0,965.0543229365932,24.945677063406833,0.12442259025554583,0.009365196638694243,989.8662122131057,0.2636058495098031,0.0,0.0,0.0,24.548283427002765,24.81188927651257,24.81188927651257,24.81188927651257,,0.9326006894867543,0.0,0.0,0.0,43.30138457414705,0.0,0.0,0.0,0.8819019261537077,0.0,0.0,0.0,0.9772161581980902,0.96,0.96,0.96,42.31904306336959,0.0,0.0,0.0,42.31904306336959,0.1278465692169568,6.0945371645521744e-05,340.5953058875766,323.62655383883583,0.4264174195938298,0.4051729357818892,24.607669878543323,24.468224971794218,965.102976529438,965.0181327691942,44.565463268540185,40.63784497358047,7109.599234646092,7,0.23510579479649774,1961-09-23
1960,53,323.62655383883583,0.7509999999999999,0.0,0.0,46.0,7.0,6.0,4.0,75.0,138.0,0.4264174195938298,185.62655383883583,185.62655383883583,,185.62655383883583,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,46.0,7.0,6.0,4.0,75.0,244.62655383883583,990.0,965.0181327691942,24.981867230805847,0.1218680636673136,0.0085626553838835,989.8695692809488,0.2437666332113033,0.0,0.0,0.0,24.607669878543323,24.851436511754628,24.851436511754628,24.851436511754628,,0.930513747999892,0.0,0.0,0.0,41.6842591791821,0.0,0.0,0.0,0.8489665820607352,0.0,0.0,0.0,0.9748966582060736,0.96,0.96,0.96,40.63784497358047,0.0,0.0,0.0,40.63784497358047,0.1255701810977411,6.081182911061155e-05,323.62655383883583,323.62655383883583,0.4264174195938298,0.4264174195938298,24.607669878543323,24.607669878543323,965.0181327691942,965.0181327691942,40.63784497358047,40.63784497358047,975.3082793659312,1,0.22576580540878036,1961-09-30
