WaterYear,WaterWeek,Flow,Exceedance,Flow_difference,Flow_difference_pct,EWRChannelA,EWRChannelC,EWRChannelD,EWRChannelE,EWRChannelFG,EWRTotal,EWRProportion,FlowAvailableForGeneration,FlowCanal,LowFlowShutoff,FlowTurbine1,FlowTurbine2,FlowTurbine3,FlowTurbine4,FlowSpill,SpillChannelA,SpillChannelC,SpillChannelD,SpillChannelE,SpillChannelFG,FlowChannelA,FlowChannelC,FlowChannelD,FlowChannelE,FlowChannelFG,FlowLeftChannel,LevelHeadpond,LevelTailwater,HeadGross,HeadlossLeftChannel,HeadlossCanal,LevelForebay,HeadlossTurbine1,HeadlossTurbine2,HeadlossTurbine3,HeadlossTurbine4,HeadTurbine1,HeadTurbine2,HeadTurbine3,HeadTurbine4,LowHeadShutoff,EffTurbine1,EffTurbine2,EffTurbine3,EffTurbine4,PowerTurbine1,PowerTurbine2,PowerTurbine3,PowerTurbine4,LoadFactorTurbine1,LoadFactorTurbine2,LoadFactorTurbine3,LoadFactorTurbine4,EffGen1,EffGen2,EffGen3,EffGen4,PowerGenerator1,PowerGenerator2,PowerGenerator3,PowerGenerator4,Power,PerfMwPerCumec,PerfMWhPerm3,Flow_max,Flow_min,EWRProportion_max,EWRProportion_min,HeadTurbine1_max,HeadTurbine1_min,LevelTailwater_max,LevelTailwater_min,Power_max,Power_min,Energy,Count,CapFactor,StartDate
1961,1,299.60584228035094,0.7865714285714286,5.716940746121078,0.01924012120115436,41.0,6.0,4.0,3.0,56.0,110.0,0.3677292930284519,189.605842280351,189.605842280351,,189.605842280351,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,41.0,6.0,4.0,3.0,56.0,240.605842280351,990.0,964.9028297616725,25.097170238327603,0.12044899689131836,0.009106513403001473,989.8704444897057,0.25538082621715275,0.0,0.0,0.0,24.712233901816152,24.967614728033304,24.967614728033304,24.967614728033304,,0.9315270801084603,0.0,0.0,0.0,42.805482317800035,0.0,0.0,0.0,0.871802083865581,0.0,0.0,0.0,0.9762792247607603,0.96,0.96,0.96,41.80026787228532,0.0,0.0,0.0,41.80026787228532,0.13936705226365548,6.122266650975246e-05,320.2150422476492,283.6079686159883,0.3878593416708348,0.343519152716529,24.830101116632356,24.54651399765442,965.0010752112382,964.834431874464,46.49365709343465,37.98716352052331,7022.445002543935,7,0.23222371040158513,1961-10-01
1961,2,276.5686444530362,0.8264285714285714,2.403132271783964,0.008868296325549944,41.0,6.0,4.0,3.0,56.0,110.0,0.3980330837635739,166.56864445303617,166.56864445303617,,166.56864445303617,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,41.0,6.0,4.0,3.0,56.0,217.56864445303617,990.0,964.8062745778121,25.19372542218785,0.1123182929074097,0.006656864445303571,989.8810248426473,0.19675283914833278,0.0,0.0,0.0,24.877997425686825,25.074750264835156,25.074750264835156,25.074750264835156,,0.9237016828880457,0.0,0.0,0.0,37.54022097860105,0.0,0.0,0.0,0.764566618708779,0.0,0.0,0.0,0.97,0.96,0.96,0.96,36.41401434924301,0.0,0.0,0.0,36.41401434924301,0.1315938704226062,6.072287036997501e-05,283.6079686159883,266.78604271350054,0.4123154228054132,0.3878593416708348,24.944346611728243,24.830101116632356,964.834431874464,964.767144170854,37.98716352052331,34.227109823093336,6117.554410672827,7,0.20230007971801675,1961-10-08
1961,3,266.78604271350054,0.8470000000000001,0.0,0.0,41.0,6.0,4.0,3.0,56.0,110.0,0.4123154228054132,156.78604271350054,156.78604271350054,,156.78604271350054,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,41.0,6.0,4.0,3.0,56.0,207.7860427135005,990.0,964.7671441708541,25.232855829145933,0.1088655983223408,0.00567860427135,989.8854557974064,0.17396501482397117,0.0,0.0,0.0,24.944346611728243,25.118311626552213,25.118311626552213,25.118311626552213,,0.9199839767952692,0.0,0.0,0.0,35.28568022999313,0.0,0.0,0.0,0.7186492918532206,0.0,0.0,0.0,0.97,0.96,0.96,0.96,34.227109823093336,0.0,0.0,0.0,34.227109823093336,0.1282942296192367,6.064015866379247e-05,266.78604271350054,266.78604271350054,0.4123154228054132,0.4123154228054132,24.944346611728243,24.944346611728243,964.767144170854,964.767144170854,34.227109823093336,34.227109823093336,5750.1544502796805,7,0.19015061012829632,1961-10-15
1961,4,266.78604271350054,0.8470000000000001,0.0,0.0,41.0,6.0,4.0,3.0,56.0,110.0,0.4123154228054132,156.78604271350054,156.78604271350054,,156.78604271350054,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,41.0,6.0,4.0,3.0,56.0,207.7860427135005,990.0,964.7671441708541,25.232855829145933,0.1088655983223408,0.00567860427135,989.8854557974064,0.17396501482397117,0.0,0.0,0.0,24.944346611728243,25.118311626552213,25.118311626552213,25.118311626552213,,0.9199839767952692,0.0,0.0,0.0,35.28568022999313,0.0,0.0,0.0,0.7186492918532206,0.0,0.0,0.0,0.97,0.96,0.96,0.96,34.227109823093336,0.0,0.0,0.0,34.227109823093336,0.1282942296192367,6.064015866379247e-05,266.78604271350054,266.78604271350054,0.4123154228054132,0.4123154228054132,24.944346611728243,24.944346611728243,964.767144170854,964.767144170854,34.227109823093336,34.227109823093336,5750.1544502796805,7,0.19015061012829632,1961-10-22
1961,5,274.83218528844634,0.8285714285714285,5.302864998362257,0.01931093267311353,40.42857142857143,6.0,4.0,3.0,54.285714285714285,107.71428571428571,0.39205993497255104,167.11789957416065,167.11789957416065,,167.11789957416065,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,40.42857142857143,6.0,4.0,3.0,54.285714285714285,217.54647100273206,990.0,964.7993287411538,25.20067125884621,0.11231046695743895,0.006711789957416001,989.8809777430852,0.19785041027285163,0.0,0.0,0.0,24.883798591658515,25.081649001931364,25.081649001931364,25.081649001931364,,0.923953347744276,0.0,0.0,0.0,37.68224999087263,0.0,0.0,0.0,0.7674592666165505,0.0,0.0,0.0,0.9700882425577603,0.96,0.96,0.96,36.55527542187159,0.0,0.0,0.0,36.55527542187159,0.13297849133053594,6.07592729754655e-05,283.6079686159883,266.78604271350054,0.4070120842624,0.3767920630425851,24.933944901218883,24.830101116632356,964.834431874464,964.767144170854,38.42024149596771,35.005310755414285,6141.286270874428,7,0.2030848634548422,1961-10-29
1961,6,289.6654519358471,0.8019999999999999,5.108267997188883,0.017426487785897872,40.0,6.0,4.0,3.0,53.0,106.0,0.3663110721216508,183.66545193584713,183.66545193584713,,183.66545193584713,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,40.0,6.0,4.0,3.0,53.0,233.6654519358471,990.0,964.8598510811353,25.140148918864707,0.11799949481381479,0.008366832648975857,989.8736336725372,0.23930557941569106,0.0,0.0,0.0,24.77447701198623,25.013782591401927,25.013782591401927,25.013782591401927,,0.9297360645259131,0.0,0.0,0.0,41.48920503652899,0.0,0.0,0.0,0.8449939925973319,0.0,0.0,0.0,0.9741507775098345,0.96,0.96,0.96,40.42473525634404,0.0,0.0,0.0,40.42473525634404,0.13945545612248927,6.112564101693544e-05,306.020121877383,281.3222739992266,0.3767920630425851,0.3463824514208656,24.834618114355287,24.65306619649495,964.9301006093868,964.8252890959968,44.30253101172437,38.42024149596771,6791.3555230657985,7,0.22458186253524465,1961-11-05
1961,7,330.8645873186354,0.7382857142857142,4.939312001456228,0.014964025373966985,40.0,6.0,4.0,3.0,53.0,106.0,0.32055108014840605,224.8645873186354,224.8645873186354,,174.7566120701959,50.1079752484395,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,40.0,6.0,4.0,3.0,53.0,274.8645873186354,990.0,965.0543229365932,24.945677063406833,0.13254000387256157,0.01497291746372703,989.8524870786638,0.2338541831805622,0.04147923891240956,0.0,0.0,24.564309958889957,24.756684903158114,24.798164142070522,24.798164142070522,,0.9220896693176532,0.385238826953032,0.0,0.0,39.025328818564105,10.889227546298427,0.0,0.0,0.7948132142273747,0.22177652843784984,0.0,0.0,0.9757142857142858,0.9642857142857143,0.96,0.96,38.08101001833564,10.562550719909472,0.0,0.0,48.643560738245114,0.14706070944817906,6.013778687665751e-05,340.5953058875766,323.62655383883583,0.3275380179488837,0.3112197912527555,24.66123250055604,24.4857051826254,965.102976529438,965.0181327691942,49.459114785851945,48.14307169632772,8172.118204025179,7,0.27024200410136173,1961-11-12
1961,8,371.61365197952347,0.6864285714285714,9.699390124648005,0.025614147014888945,40.0,6.0,4.0,3.0,53.0,106.0,0.2860495436810432,265.61365197952347,265.61365197952347,,132.80682598976173,132.80682598976173,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,40.0,6.0,4.0,3.0,53.0,315.61365197952347,990.0,965.2580682598975,24.74193174010241,0.14692161310555926,0.023122730395904643,989.8299556564986,0.1255158358713037,0.1255158358713037,0.0,0.0,24.44637156072964,24.44637156072964,24.571887396600946,24.571887396600946,,0.9083393309326262,0.9083393309326262,0.0,0.0,28.92253510313765,28.92253510313765,0.0,0.0,0.5890536680883433,0.5890536680883433,0.0,0.0,0.97,0.97,0.96,0.96,28.05485905004352,28.05485905004352,0.0,0.0,56.10971810008704,0.1508120827830521,5.867554128391912e-05,391.8169121240828,340.5953058875766,0.3112197912527555,0.2705345193635524,24.646716029129,24.315125005255805,965.3590845606204,965.102976529438,60.400840847106856,49.459114785851945,9426.432640814623,7,0.31172065611159466,1961-11-19
1961,9,416.0144720591202,0.6342857142857143,7.9493104434893995,0.019280636652214057,40.57142857142857,6.285714285714286,4.285714285714286,3.0,55.285714285714285,109.42857142857143,0.2630072742928126,306.58590063054874,306.58590063054874,,153.29295031527437,153.29295031527437,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,40.57142857142857,6.285714285714286,4.285714285714286,3.0,55.285714285714285,357.7287577734059,990.0,965.472065124266,24.52793487573399,0.1617853406383123,0.0313171801261097,989.8068974792357,0.16637519751763502,0.16637519751763502,0.0,0.0,24.168457157451932,24.168457157451932,24.334832354969567,24.334832354969567,,0.91782975894389,0.91782975894389,0.0,0.0,33.34816889840122,33.34816889840122,0.0,0.0,0.6791887759348517,0.6791887759348517,0.0,0.0,0.97,0.97,0.96,0.96,32.34772383144918,32.34772383144918,0.0,0.0,64.69544766289836,0.1555212155962799,5.861627768511544e-05,422.4698189706656,402.90237744418727,0.2807592386927761,0.25220745170707,24.24361597835844,24.136980688132432,965.501114185368,965.4130606984988,66.34529267832635,62.71735567307953,10868.835207366925,7,0.35941915368276867,1961-11-26
1961,10,445.92178737549494,0.6011428571428572,5.255803403727035,0.011714761285148199,42.0,7.0,5.0,3.0,61.0,118.0,0.2647146696519577,327.92178737549494,327.92178737549494,,163.96089368774747,163.96089368774747,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,42.0,7.0,5.0,3.0,61.0,381.92178737549494,990.0,965.6066480431897,24.393351956810324,0.17032381141782804,0.03558435747509894,989.794091831107,0.19034955005203996,0.19034955005203996,0.0,0.0,23.99709423786535,23.99709423786535,24.187443787917395,24.187443787917395,,0.921936033556703,0.921936033556703,0.0,0.0,35.5738642380742,35.5738642380742,0.0,0.0,0.7245186199200448,0.7245186199200448,0.0,0.0,0.97,0.97,0.96,0.96,34.50664831093197,34.50664831093197,0.0,0.0,69.01329662186394,0.15474715108657305,5.846093520355018e-05,459.2604427967548,440.0331111664572,0.2681616383076285,0.2569348217351712,24.03376078479957,23.91400674187109,965.6666719925854,965.580149000249,71.76343225105454,67.79839621288187,11594.233832473143,7,0.38340720345479967,1961-12-03
1961,11,471.1572771014212,0.5724285714285714,5.06009148485126,0.010480807341718258,42.0,7.0,5.0,3.0,61.0,118.0,0.25059769655444286,353.1572771014212,353.1572771014212,,176.5786385507106,176.5786385507106,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,42.0,7.0,5.0,3.0,61.0,407.1572771014212,990.0,965.7202077469564,24.279792253043638,0.17923019871927562,0.0406314554202842,989.7801383458603,0.22087829752963256,0.22087829752963256,0.0,0.0,23.83905230137444,23.83905230137444,24.05993059890407,24.05993059890407,,0.9264399744021725,0.9264399744021725,0.0,0.0,38.24428888147729,38.24428888147729,0.0,0.0,0.7789060871991301,0.7789060871991301,0.0,0.0,0.9704165072961456,0.9704165072961456,0.96,0.96,37.113916866638014,37.113916866638014,0.0,0.0,74.22783373327603,0.15751233245908708,5.838447738276211e-05,494.6810831907137,459.2604427967548,0.2569348217351712,0.2385375224758849,23.91400674187109,23.69008058860281,965.8260648743582,965.6666719925854,79.21777214156423,71.76343225105454,12470.276067190372,7,0.4123768540737557,1961-12-10
1961,12,500.8229840530561,0.5491428571428572,4.6652163867760645,0.008970495971541216,42.0,7.0,5.0,3.0,61.0,118.0,0.23572975456170536,382.8229840530561,382.8229840530561,,191.41149202652804,191.41149202652804,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,42.0,7.0,5.0,3.0,61.0,436.8229840530561,990.0,965.8537034282388,24.146296571761294,0.1897001471352582,0.04656459681061117,989.7637352560541,0.25946089679419376,0.25946089679419376,0.0,0.0,23.650570931021228,23.650570931021228,23.910031827815423,23.910031827815423,,0.9313056432953111,0.9313056432953111,0.0,0.0,41.344836655609434,41.344836655609434,0.0,0.0,0.8420536997069131,0.8420536997069131,0.0,0.0,0.9742053699706912,0.9742053699706912,0.96,0.96,40.28117042543054,40.28117042543054,0.0,0.0,80.56234085086108,0.1608309291564731,5.845433886322733e-05,527.3375978981461,494.6810831907137,0.2385375224758849,0.2237655734586772,23.69008058860281,23.4797025478588,965.9730191905415,965.8260648743582,86.36793733990089,79.21777214156423,13534.473262944659,7,0.4475685602825615,1961-12-17
1961,13,548.112463270059,0.5171428571428571,5.227135154247337,0.009483167083656258,42.0,7.0,5.0,3.0,61.0,118.0,0.21540400064128445,430.11246327005904,430.11246327005904,,193.84776451155352,193.84776451155352,42.416934246952046,0.0,0.0,0.0,0.0,0.0,0.0,0.0,42.0,7.0,5.0,3.0,61.0,484.11246327005904,990.0,966.0665060847151,23.933493915284753,0.20639007159341832,0.05602249265401177,989.7375874357525,0.2718279688234471,0.2718279688234471,0.044570080376517385,0.0,23.39925338221389,23.39925338221389,23.626511270660817,23.671081351037337,,0.9306989372072101,0.9306989372072101,0.26146033410487884,0.0,41.45779915621729,41.45779915621729,8.922189542984796,0.0,0.8443543616337534,0.8443543616337534,0.18171465464327485,0.0,0.9771096131109693,0.9771096131109693,0.9628571428571429,0.96,40.53795602234834,40.53795602234834,8.654523856695251,0.0,89.73043590139193,0.16372711066045212,5.79700753438893e-05,563.9275439778775,527.3375978981461,0.2237655734586772,0.2092467396921989,23.4797025478588,23.32488188042534,966.1376739479005,965.9730191905415,91.04574555693796,86.36793733990089,15074.713231433845,7,0.4985024216743996,1961-12-24
1961,14,626.1206023221629,0.47114285714285714,16.70188907387111,0.02661383693165486,45.42857142857143,7.0,5.857142857142857,3.857142857142857,73.85714285714286,136.0,0.21744002607194313,490.1206023221628,490.1206023221628,,163.3735341073876,163.3735341073876,163.3735341073876,0.0,0.0,0.0,0.0,0.0,0.0,0.0,45.42857142857143,7.0,5.857142857142857,3.857142857142857,73.85714285714286,548.4063166078771,990.0,966.4037132546542,23.59628674534588,0.23817513008334176,0.06986016711611212,989.6919647028005,0.18949505704691885,0.18949505704691885,0.18949505704691885,0.0,23.09875639109946,23.09875639109946,23.09875639109946,23.28825144814638,,0.9207134598225146,0.9207134598225146,0.9207134598225146,0.0,34.06711528120193,34.06711528120193,34.06711528120193,0.0,0.6938312684562511,0.6938312684562511,0.6938312684562511,0.0,0.97,0.97,0.97,0.96,33.045101822765865,33.045101822765865,33.045101822765865,0.0,99.1353054682976,0.15831545069922331,5.6196533836739484e-05,666.8063237852695,589.2318351168824,0.2309822500301651,0.2002607343450698,23.2845935164976,22.872616096178657,966.567225295141,966.251543258026,106.2558214615113,93.84546132506622,16654.731318673996,7,0.5507516970460977,1961-12-31
1961,15,717.3513483360541,0.4295714285714286,14.51996401274661,0.019976917353342442,46.0,7.0,6.0,4.0,76.0,139.0,0.19420111149203598,578.3513483360541,578.3513483360541,,192.78378277868472,192.78378277868472,192.78378277868472,0.0,0.0,0.0,0.0,0.0,0.0,0.0,46.0,7.0,6.0,4.0,76.0,637.3513483360541,990.0,966.7694053933441,23.230594606655814,0.2887217157133376,0.10061233528879612,989.6106659489978,0.263874978333227,0.263874978333227,0.263874978333227,0.0,22.577385577320435,22.577385577320435,22.577385577320435,22.841260555653662,,0.930456073143702,0.930456073143702,0.930456073143702,0.0,39.70375509912162,39.70375509912162,39.70375509912162,0.0,0.8086304500839434,0.8086304500839434,0.8086304500839434,0.0,0.9722863246512349,0.9722863246512349,0.9722863246512349,0.96,38.6094295120057,38.6094295120057,38.6094295120057,0.0,115.8282885360171,0.1613975723506356,5.563899652844902e-05,768.4460718744957,673.1577568282033,0.2064894871819388,0.1808845214875427,22.83576747306917,22.27816639656638,966.973784287498,966.5926310273128,125.72056892828014,107.4420998435929,19459.152474050872,7,0.6434904918667617,1962-01-07
1961,16,885.6273128728681,0.36642857142857144,28.656087527810172,0.0323544668167738,46.0,7.0,6.0,4.0,76.0,139.0,0.1574334084440802,746.6273128728681,746.6273128728681,,186.65682821821702,186.65682821821702,186.65682821821702,186.65682821821702,0.0,0.0,0.0,0.0,0.0,0.0,46.0,7.0,6.0,4.0,76.0,805.6273128728681,990.0,967.4425092514915,22.557490748508535,0.3967890319568769,0.16515194462360544,989.4380590234196,0.24757175769977888,0.24757175769977888,0.24757175769977888,0.24757175769977888,21.747978014228277,21.747978014228277,21.747978014228277,21.747978014228277,,0.9271595909039252,0.9271595909039252,0.9271595909039252,0.9271595909039252,36.88764325999431,36.88764325999431,36.88764325999431,36.88764325999431,0.7512758301424504,0.7512758301424504,0.7512758301424504,0.7512758301424504,0.9701238739041977,0.9701238739041977,0.9701238739041977,0.9701238739041977,35.785932469036986,35.785932469036986,35.785932469036986,35.785932469036986,143.14372987614794,0.16161360393573818,5.3285617864206076e-05,952.4350838829192,817.7246825595828,0.1699838624962527,0.1459417049541267,22.145979785761657,21.34332130567673,967.7097403355316,967.1708987302384,154.19604607345389,131.73080069456915,24048.146619192852,7,0.7952429437563774,1962-01-14
1961,17,1059.181761336589,0.3141428571428571,25.041661875903237,0.023746125434280115,46.0,7.0,6.0,4.0,76.0,139.0,0.13144376521834816,920.1817613365891,920.1817613365891,,230.0454403341473,230.0454403341473,230.0454403341473,230.0454403341473,0.0,0.0,0.0,0.0,0.0,0.0,46.0,7.0,6.0,4.0,76.0,979.1817613365891,990.0,968.0847113528907,21.915288647109314,0.5523865783194264,0.2861454090692713,989.1614680126113,0.3751726618602336,0.3751726618602336,0.3751726618602336,0.3751726618602336,20.70158399786039,20.70158399786039,20.70158399786039,20.70158399786039,,0.9375842585050617,0.9375842585050617,0.9375842585050617,0.9375842585050617,43.76773271491284,43.76773271491284,43.76773271491284,43.76773271491284,0.8913998516275526,0.8913998516275526,0.8913998516275526,0.8913998516275526,0.9781546245083657,0.9781546245083657,0.9781546245083657,0.9781546245083657,42.81470319983935,42.81470319983935,42.81470319983935,42.81470319983935,171.25881279935737,0.1617036260890357,5.1717889797057385e-05,1127.726717014242,989.4775076349576,0.1404781805826358,0.1232568120475278,21.104371304953204,20.30348351077682,968.301426824902,967.8579100305398,181.29461191999417,160.23870856585782,28771.48055029204,7,0.9514378488853188,1962-01-21
1961,18,1243.9736433380078,0.2681428571428571,32.55178472947484,0.025825881280275458,47.285714285714285,7.428571428571429,6.428571428571429,4.428571428571429,83.28571428571429,148.85714285714286,0.11956185637675522,1095.1165004808652,1070.5621198664358,,267.64052996660894,267.64052996660894,267.64052996660894,267.64052996660894,24.55438061442942,7.426942284611369,1.2125620056508357,1.0609917549444812,0.7578512535317721,14.096033315690963,54.71265657032565,8.641133434222263,7.4895631835159096,5.186422682103201,97.38174760140525,1141.4054730544997,990.0,968.6668445017953,21.33315549820465,0.7591546726529171,0.4417307558263664,988.7991145715207,0.5071009330521098,0.5071009330521098,0.5071009330521098,0.5071009330521098,19.62516913667326,19.62516913667326,19.62516913667326,19.62516913667326,,0.9389019955239192,0.9389019955239192,0.9389019955239192,0.9389019955239192,48.340142497542566,48.340142497542566,48.340142497542566,48.340142497542566,0.9845242871189932,0.9845242871189932,0.9845242871189932,0.9845242871189932,0.9799999999999999,0.9799999999999999,0.9799999999999999,0.9799999999999999,47.37333964759172,47.37333964759172,47.37333964759172,47.37333964759172,189.49335859036685,0.15273361551896922,4.919299650532999e-05,1355.589210120566,1151.4124173518942,0.1254634175400488,0.1142564052894013,20.1482664020902,19.12059343020507,969.0180574480818,968.3758675973916,192.03099686245943,184.2389888018924,31834.884243181634,7,1.0527408810575938,1962-01-28
1961,19,1573.396120045499,0.222,63.72866582806172,0.039745053569652855,49.0,8.0,7.0,5.0,93.0,162.0,0.10363483094275626,1411.396120045499,1100.0,,275.0,275.0,275.0,275.0,311.3961200454987,49.66093816159663,9.416655287270633,12.69539751835137,9.610991359428974,230.01213771885114,98.66093816159663,17.416655287270636,19.69539751835137,14.610991359428974,323.01213771885114,1235.7729909672187,990.0,969.7217413109163,20.278258689083763,0.9089196343076811,0.48,988.6110803656923,0.5349,0.5349,0.5349,0.5349,18.35443905477606,18.35443905477606,18.35443905477606,18.35443905477606,,0.9349229140409141,0.9349229140409141,0.9349229140409141,0.9349229140409141,46.28126750488101,46.28126750488101,46.28126750488101,46.28126750488101,0.9425920062093892,0.9425920062093892,0.9425920062093892,0.9425920062093892,0.9799999999999999,0.9799999999999999,0.9799999999999999,0.9799999999999999,45.35564215478339,45.35564215478339,45.35564215478339,45.35564215478339,181.42256861913356,0.1162918678197933,4.581377995432666e-05,1801.689870916998,1399.6225280663384,0.1157454933394167,0.0899155857037413,18.9528390161538,17.599504850672922,970.4593057368088,969.1603189368298,187.73053277290768,173.38446837610857,30478.99152801444,7,1.0079031589951866,1962-02-04
1961,20,1925.5040098328857,0.18357142857142855,37.96844262546688,0.0193801738775761,49.0,8.0,7.0,5.0,93.0,162.0,0.08435270291874393,1763.5040098328857,1100.0,,275.0,275.0,275.0,275.0,663.5040098328856,51.0,10.0,18.0,20.478518822002638,564.025491010883,100.0,18.0,25.0,25.478518822002638,657.025491010883,1243.0,990.0,970.8465843225341,19.15341567746587,0.9262894125183111,0.48,988.5937105874816,0.5349,0.5349,0.5349,0.5349,17.212226264947592,17.212226264947592,17.212226264947592,17.212226264947592,,0.9298824386308117,0.9298824386308117,0.9298824386308117,0.9298824386308117,43.16671803433055,43.16671803433055,43.16671803433055,43.16671803433055,0.879159226768443,0.879159226768443,0.879159226768443,0.879159226768443,0.9779159226768444,0.9779159226768444,0.9779159226768444,0.9779159226768444,42.21481091820338,42.21481091820338,42.21481091820338,42.21481091820338,168.85924367281353,0.088017447650982,4.264122314970039e-05,2067.468969295266,1807.794012387604,0.0896119795120031,0.0783566778538981,17.579783778229505,16.795954454699988,971.2628561327816,970.4790268092522,173.16645589993016,164.00013188796203,28368.352937032676,7,0.9381069092934086,1962-02-11
1961,21,2239.1262781560513,0.15028571428571427,49.08271527376064,0.0216512167160479,49.0,8.0,7.0,5.0,93.0,162.0,0.07250870580423273,2077.1262781560513,1100.0,,275.0,275.0,275.0,275.0,977.1262781560511,51.0,9.999999999999998,18.0,30.158218461606513,867.9680596944446,100.0,18.0,25.0,35.158218461606516,960.9680596944446,1243.0,990.0,971.6772013610664,18.322798638933655,0.9262894125183111,0.48,988.5937105874816,0.5349,0.5349,0.5349,0.5349,16.381609226415378,16.381609226415378,16.381609226415378,16.381609226415378,,0.9256783808595744,0.9256783808595744,0.9256783808595744,0.9256783808595744,40.89758750968968,40.89758750968968,40.89758750968968,40.89758750968968,0.8329447557981604,0.8329447557981604,0.8329447557981604,0.8329447557981604,0.973294475579816,0.973294475579816,0.973294475579816,0.973294475579816,39.806379708777435,39.806379708777435,39.806379708777435,39.806379708777435,159.22551883510974,0.0713279221588958,4.020846435230044e-05,2411.0479762115906,2094.7380107984795,0.0773366402695143,0.0671906994793798,16.730132630381938,15.966625817315837,972.092184770166,971.3286779570998,163.23852618313154,154.44405840042324,26749.887164298438,7,0.8845862157506097,1962-02-18
1961,22,3031.7097452295156,0.08714285714285715,182.5574021106252,0.05880630642783213,53.285714285714285,9.285714285714286,9.142857142857142,8.428571428571429,114.85714285714286,195.0,0.06395661053696348,2836.7097452295156,1100.0,,275.0,275.0,275.0,275.0,1736.7097452295154,46.71428571428571,8.714285714285714,15.857142857142858,54.823049527123494,1610.6009814166778,100.0,18.0,25.0,63.251620955694925,1725.4581242738207,1243.0,990.0,973.5562294990984,16.443770500901582,0.9262894125183111,0.48,988.5937105874816,0.5349,0.5349,0.5349,0.5349,14.502581088383305,14.502581088383305,14.502581088383305,14.502581088383305,,0.9065306789754837,0.9065306789754837,0.9065306789754837,0.9065306789754837,35.48296472152763,35.48296472152763,35.48296472152763,35.48296472152763,0.7226673059374261,0.7226673059374261,0.7226673059374261,0.7226673059374261,0.97,0.97,0.97,0.97,34.418475779881796,34.418475779881796,34.418475779881796,34.418475779881796,137.67390311952718,0.04650715584861777,3.4766137151395755e-05,3688.949790985967,2554.4498794101723,0.0765401157859479,0.0552611440165221,15.62048329235369,13.037940792297256,975.0208697951844,972.438327295128,150.33966906510696,120.93293949206394,23129.215724080568,7,0.7648550173307066,1962-02-25
1961,23,4253.299821165842,0.031,106.18118702211548,0.025675069859071257,59.0,11.0,12.0,13.0,144.0,239.0,0.056279876757034844,4014.299821165843,1100.0,,275.0,275.0,275.0,275.0,2914.299821165843,41.0,7.000000000000002,13.0,67.0,2786.299821165843,100.0,18.0,25.0,80.0,2930.299821165843,1243.0,990.0,976.1410532295941,13.858946770405916,0.9262894125183111,0.48,988.5937105874816,0.5349,0.5349,0.5349,0.5349,11.917757357887638,11.917757357887638,11.917757357887638,11.917757357887638,,0.8526852502621498,0.8526852502621498,0.8526852502621498,0.8526852502621498,27.418066124433157,27.418066124433157,27.418066124433157,27.418066124433157,0.5584127520251152,0.5584127520251152,0.5584127520251152,0.5584127520251152,0.97,0.97,0.97,0.97,26.59552414070016,26.59552414070016,26.59552414070016,26.59552414070016,106.38209656280064,0.02509347678414633,2.6864165798687034e-05,4432.218100140775,3939.808872901526,0.0606628411961479,0.0539233391949752,12.5063584520476,11.587851464224164,976.4709591232576,975.552452135434,114.49626377985824,101.13540137819152,17872.19222255051,7,0.5910116475711148,1962-03-04
1961,24,4471.311876770649,0.025714285714285714,26.101962402380973,0.005841953317433814,59.0,11.0,12.0,13.0,144.0,239.0,0.05345601748594916,4232.311876770649,1100.0,,275.0,275.0,275.0,275.0,3132.31187677065,41.0,7.0,13.0,67.0,3004.31187677065,100.0,18.0,25.0,80.0,3148.31187677065,1243.0,990.0,976.5425007344903,13.457499265509748,0.9262894125183111,0.48,988.5937105874816,0.5349,0.5349,0.5349,0.5349,11.51630985299147,11.51630985299147,11.51630985299147,11.51630985299147,,0.8289103939812547,0.8289103939812547,0.8289103939812547,0.8289103939812547,25.74597052886992,25.74597052886992,25.74597052886992,25.74597052886992,0.524357851911811,0.524357851911811,0.524357851911811,0.524357851911811,0.97,0.97,0.97,0.97,24.97359141300382,24.97359141300382,24.97359141300382,24.97359141300382,99.89436565201528,0.022345370874019856,2.5225849912125067e-05,4515.173590483621,4415.415344009801,0.0541285431560228,0.0529326271095594,11.618600507943816,11.436042916896774,976.622767670585,976.440210079538,101.67285095268196,98.50287718043096,16782.253429538567,7,0.5549686980667515,1962-03-11
1961,25,4347.899484096695,0.02885714285714286,33.898819818365546,0.007766188647336014,59.0,11.0,12.0,13.0,144.0,239.0,0.05497624800853773,4108.899484096695,1100.0,,275.0,275.0,275.0,275.0,3008.8994840966952,41.0,7.0,13.0,67.0,2880.8994840966952,100.0,18.0,25.0,80.0,3024.8994840966952,1243.0,990.0,976.3166560558969,13.68334394410309,0.9262894125183111,0.48,988.5937105874816,0.5349,0.5349,0.5349,0.5349,11.742154531584813,11.742154531584813,11.742154531584813,11.742154531584813,,0.8451660352327578,0.8451660352327578,0.8451660352327578,0.8451660352327578,26.76624678369267,26.76624678369267,26.76624678369267,26.76624678369267,0.5451374090365105,0.5451374090365105,0.5451374090365105,0.5451374090365105,0.97,0.97,0.97,0.97,25.96325938018189,25.96325938018189,25.96325938018189,25.96325938018189,103.85303752072754,0.023893126575597,2.622551452543625e-05,4432.218100140775,4305.170852711009,0.0555146376709995,0.0539233391949752,11.820347927020627,11.587851464224164,976.4709591232576,976.2384626604612,105.234437269898,101.13540137819152,17447.31030348223,7,0.5769613195595976,1962-03-18
1961,26,4760.431518333328,0.020571428571428574,107.76233537056929,0.022116287095835456,59.0,11.0,12.0,13.0,144.0,239.0,0.05033929704870772,4521.431518333328,1100.0,,275.0,275.0,275.0,275.0,3421.4315183333283,41.0,7.0,13.0,67.0,3293.4315183333283,100.0,18.0,25.0,80.0,3437.4315183333283,1243.0,990.0041350111849,977.0635008077882,12.940634203396598,0.924744771844035,0.48,988.5993902393408,0.5349,0.5349,0.5349,0.5349,11.000989431552586,11.000989431552586,11.000989431552586,11.000989431552586,,0.7918191330639798,0.7918191330639798,0.7918191330639798,0.7918191330639798,23.528814423625818,23.528814423625818,23.528814423625818,23.528814423625818,0.47920192308810217,0.47920192308810217,0.47920192308810217,0.47920192308810217,0.967243675011882,0.967243675011882,0.967243675011882,0.967243675011882,22.763705834650825,22.763705834650825,22.763705834650825,22.763705834650825,91.0548233386033,0.019257462838400814,2.2993642257223053e-05,5186.55444773476,4501.386000873192,0.0530947579153705,0.046080688520369,11.46127420588379,10.291327182300954,977.7972938495116,976.597536381598,98.93800955820367,79.10170092908717,15297.210320885351,7,0.5058601296589071,1962-03-25
1961,27,5432.431022967436,0.011428571428571429,66.1177647758897,0.012208832253099001,70.0,14.0,18.0,25.0,168.0,295.0,0.05431978116914677,5137.431022967436,314.2857142857143,,275.0,275.0,275.0,275.0,4823.145308681721,815.7142857142857,4.0,7.0,55.0,3941.431022967435,885.7142857142857,18.0,25.0,80.0,4109.431022967436,1243.0,990.0416946691845,978.1759437753699,11.865750893814623,0.910714295778804,0.48,988.6509803734056,0.5349,0.5349,0.5349,0.5349,9.940136598035817,9.940136598035817,9.940136598035817,9.940136598035817,1.0,0.20797192993686714,0.20797192993686714,0.20797192993686714,0.20797192993686714,5.672366886282324,5.672366886282324,5.672366886282324,5.672366886282324,0.11552682049454834,0.11552682049454834,0.11552682049454834,0.11552682049454834,0.9601241106208834,0.9601241106208834,0.9601241106208834,0.9601241106208834,5.447956652826874,5.447956652826874,5.447956652826874,5.447956652826874,21.791826611307496,0.004103233945830314,1.9260452813024302e-05,5551.009983023717,5278.010080717362,0.055892276727123,0.053143482159495,10.160699215195557,9.770767823380076,978.3585553738563,977.9381355243048,77.02169712378088,0.0,3661.0268706996585,7,0.12106570339615273,1962-04-01
1961,28,5511.573206888432,0.010428571428571428,36.14722369843263,0.006566177524908344,78.0,14.0,19.142857142857142,26.142857142857142,197.14285714285714,334.42857142857144,0.06069672499494959,5177.14463545986,0.0,,275.0,275.0,275.0,275.0,5177.14463545986,1122.0,4.0,5.857142857142857,53.857142857142854,3991.430349745574,1200.0,18.0,25.0,80.0,4188.573206888431,1243.0,990.0481294827325,978.2978227386081,11.750306744124357,0.908310559901566,0.48,988.6598189228308,0.5349,0.5349,0.5349,0.5349,9.827096184222771,9.827096184222771,9.827096184222771,9.827096184222771,1.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.96,0.96,0.96,0.96,0.0,0.0,0.0,0.0,0.0,0.0,,5569.845470794792,5434.01921081911,0.0669854091195109,0.0529637674055443,9.93786815656653,9.743864707664436,978.387562025024,978.1783895846614,0.0,0.0,0.0,7,0.0,1962-04-08
1961,29,5337.231862997894,0.012857142857142857,24.924859292644214,0.004681787773218986,84.0,14.0,20.0,27.0,219.0,364.0,0.0682073386372577,4973.231862997894,628.5714285714286,,275.0,275.0,275.0,275.0,4344.660434426465,487.42857142857144,4.0,5.0,53.0,3795.231862997894,571.4285714285714,18.0,25.0,80.0,4014.231862997894,1243.0,990.0339543110848,978.0293370690168,12.004617242068077,0.9136057201111164,0.48,988.6403485909738,0.5349,0.5349,0.5349,0.5349,10.076111521956927,10.076111521956927,10.076111521956927,10.076111521956927,1.0,0.4170318709271908,0.4170318709271908,0.4170318709271908,0.4170318709271908,11.404058752642388,11.404058752642388,11.404058752642388,11.404058752642388,0.23226188905585307,0.23226188905585307,0.23226188905585307,0.23226188905585307,0.9603690460484424,0.9603690460484424,0.9603690460484424,0.9603690460484424,10.955286062876882,10.955286062876882,10.955286062876882,10.955286062876882,43.821144251507526,0.008279721275825914,1.9365404656600547e-05,5396.328800163887,5259.545195770601,0.0692075049174795,0.0674532656329142,10.1870729912523,9.99170214757077,978.1203463522525,977.9096996014867,77.43915730367699,0.0,7361.952234253264,7,0.24345080139726402,1962-04-15
1961,30,4863.160267743486,0.019,102.49969433298313,0.021184342137132658,84.0,14.0,20.0,27.0,219.0,364.0,0.07497981246076017,4499.160267743486,1100.0,,275.0,275.0,275.0,275.0,3399.1602677434857,16.0,4.000000000000004,5.0,53.0,3321.1602677434857,100.0,18.0,25.0,80.0,3540.1602677434857,1243.0,990.0045498205527,977.2500149067844,12.75453491376842,0.9245898190777371,0.48,988.599960001475,0.5349,0.5349,0.5349,0.5349,10.815045094690706,10.815045094690706,10.815045094690706,10.815045094690706,,0.7784354020343109,0.7784354020343109,0.7784354020343109,0.7784354020343109,22.728976975980974,22.728976975980974,22.728976975980974,22.728976975980974,0.46291195470429675,0.46291195470429675,0.46291195470429675,0.46291195470429675,0.9661109626432639,0.9661109626432639,0.9661109626432639,0.9661109626432639,21.96272497247381,21.96272497247381,21.96272497247381,21.96272497247381,87.85089988989525,0.018147768866152356,2.2184570679266477e-05,5168.2234116951895,4542.047335439719,0.0801400718922188,0.0704303918395445,11.386863963627086,10.317509779202844,977.7690640540104,976.6719466238546,97.65750568063918,79.52233781563142,14758.951181502402,7,0.48806055494386247,1962-04-22
1961,31,4309.480380166875,0.029285714285714286,72.15225315150772,0.01704260799653377,74.71428571428571,14.0,18.571428571428573,24.857142857142858,214.71428571428572,346.85714285714283,0.08055156124974004,3962.6232373097323,1100.0,,275.0,275.0,275.0,275.0,2862.6232373097323,25.285714285714285,3.999999999999996,6.428571428571429,55.142857142857146,2771.766094452589,100.0,18.0,25.0,80.0,2986.480380166875,1243.0,990.0,976.2463490957053,13.753650904294643,0.9262894125183111,0.48,988.5937105874816,0.5349,0.5349,0.5349,0.5349,11.812461491776364,11.812461491776364,11.812461491776364,11.812461491776364,,0.8464983670499906,0.8464983670499906,0.8464983670499906,0.8464983670499906,26.983461334277187,26.983461334277187,26.983461334277187,26.983461334277187,0.54956133063701,0.54956133063701,0.54956133063701,0.54956133063701,0.97,0.97,0.97,0.97,26.173957494248874,26.173957494248874,26.173957494248874,26.173957494248874,104.69582997699548,0.024387012426840615,2.643834090328169e-05,4532.094174508177,4036.981563379165,0.0842213407869522,0.077002948422794,12.311134326497942,11.405078248131751,976.65373233935,975.7476762609838,112.1540477763936,97.9701789927144,17588.89943613524,7,0.5816434998721971,1962-04-29
1961,32,3858.4453433268727,0.04242857142857143,56.7906316630144,0.014964856224053014,71.0,14.0,18.0,24.0,213.0,340.0,0.0882018534486512,3518.4453433268727,1100.0,,275.0,275.0,275.0,275.0,2418.4453433268727,29.000000000000025,4.0,7.000000000000002,56.0,2322.4453433268727,100.0,18.0,25.0,80.0,2535.4453433268727,1243.0,990.0,975.3797289665472,14.620271033452923,0.9262894125183111,0.48,988.5937105874816,0.5349,0.5349,0.5349,0.5349,12.679081620934644,12.679081620934644,12.679081620934644,12.679081620934644,,0.8785897672090938,0.8785897672090938,0.8785897672090938,0.8785897672090938,30.046678188520797,30.046678188520797,30.046678188520797,30.046678188520797,0.6119486392774094,0.6119486392774094,0.6119486392774094,0.6119486392774094,0.97,0.97,0.97,0.97,29.145277842865173,29.145277842865173,29.145277842865173,29.145277842865173,116.5811113714607,0.03026725574833764,2.94396745887527e-05,4007.5068144801726,3639.447141738064,0.0934207825416111,0.0848407790029179,13.142839263322564,12.365073116983003,975.6937374704988,974.9159713241592,122.13999162395922,112.79942287216222,19585.626710405395,7,0.6476728409525594,1962-05-06
1961,33,3473.6194096920976,0.05857142857142857,43.89000136764188,0.012696352570537214,71.0,14.0,18.0,24.0,213.0,340.0,0.09794133957094293,3133.6194096920976,1100.0,,275.0,275.0,275.0,275.0,2033.6194096920974,29.0,4.0,6.999999999999996,56.0,1937.6194096920974,100.0,18.0,25.0,80.0,2150.6194096920976,1243.0,990.0,974.564574463395,15.435425536604871,0.9262894125183111,0.48,988.5937105874816,0.5349,0.5349,0.5349,0.5349,13.494236124086594,13.494236124086594,13.494236124086594,13.494236124086594,,0.893808981113305,0.893808981113305,0.893808981113305,0.893808981113305,32.52999599747464,32.52999599747464,32.52999599747464,32.52999599747464,0.6625253767306444,0.6625253767306444,0.6625253767306444,0.6625253767306444,0.97,0.97,0.97,0.97,31.554096117550404,31.554096117550404,31.554096117550404,31.554096117550404,126.21638447020159,0.0363735508855095,3.187282436116202e-05,3600.306705040052,3332.217132164571,0.1020341671970037,0.0944363988556962,13.793874283609163,13.22577971251598,974.8330308749656,974.2649363038726,129.71491678853042,123.09702093536008,21204.35259099387,7,0.7012021359455645,1962-05-13
1961,34,3032.2648537448777,0.08442857142857142,65.59496155424578,0.02144358524253933,71.0,14.0,18.0,24.0,213.0,340.0,0.11230318688509107,2692.2648537448777,1100.0,,275.0,275.0,275.0,275.0,1592.264853744878,29.0,3.999999999999998,7.0,56.00000000000001,1496.264853744878,100.0,18.0,25.0,80.0,1709.264853744878,1243.0,990.0,973.587841384415,16.412158615584953,0.9262894125183111,0.48,988.5937105874816,0.5349,0.5349,0.5349,0.5349,14.470969203066677,14.470969203066677,14.470969203066677,14.470969203066677,,0.9072368559008357,0.9072368559008357,0.9072368559008357,0.9072368559008357,35.409519575587645,35.409519575587645,35.409519575587645,35.409519575587645,0.7211714781178745,0.7211714781178745,0.7211714781178745,0.7211714781178745,0.97,0.97,0.97,0.97,34.34723398832001,34.34723398832001,34.34723398832001,34.34723398832001,137.38893595328003,0.045421418473093556,3.469417574577779e-05,3251.016842748816,2873.0524012848505,0.1183410368178281,0.1045826633468073,14.851442722311385,13.965941563561609,974.09286902392,973.2073678651705,141.6538787424835,131.74100050296332,23081.341240151047,7,0.7632718664071113,1962-05-20
1961,35,2660.8909072848014,0.112,57.94412915641897,0.022009717205738584,69.85714285714286,13.714285714285714,17.142857142857142,22.0,203.85714285714286,326.57142857142856,0.12266442525392252,2334.319478713373,1100.0,,275.0,275.0,275.0,275.0,1234.319478713373,30.14285714285715,4.285714285714289,7.857142857142857,57.90567501327577,1134.128089414383,100.0,18.0,25.0,79.90567501327577,1337.9852322715258,1243.0,990.0,972.6952539141357,17.30474608586428,0.9262894125183111,0.48,988.5937105874816,0.5349,0.5349,0.5349,0.5349,15.363556673346002,15.363556673346002,15.363556673346002,15.363556673346002,,0.917026878571135,0.917026878571135,0.917026878571135,0.917026878571135,37.998911264063345,37.998911264063345,37.998911264063345,37.998911264063345,0.7739085797161577,0.7739085797161577,0.7739085797161577,0.7739085797161577,0.9700243765912246,0.9700243765912246,0.9700243765912246,0.9700243765912246,36.859903480972704,36.859903480972704,36.859903480972704,36.859903480972704,147.43961392389082,0.05557129891470524,3.723222573835627e-05,2802.809361093756,2467.4434971899177,0.1299247833238172,0.115219405478885,15.830498697712976,15.020994888289913,973.0378156991918,972.2283118897687,152.7583430301477,143.56634606748196,24769.855139213658,7,0.8191089662438379,1962-05-27
1961,36,2273.657901911291,0.1462857142857143,44.60493427511334,0.01956051929703047,67.0,13.0,15.0,17.0,181.0,293.0,0.12901751531775169,1980.6579019112908,1100.0,,275.0,275.0,275.0,275.0,880.6579019112908,33.00000000000001,5.0,10.0,51.096192261064665,781.5617096502262,100.0,18.0,25.0,68.09619226106466,962.5617096502262,1243.0,990.0,971.7605535563376,18.23944644366239,0.9262894125183111,0.48,988.5937105874816,0.5349,0.5349,0.5349,0.5349,16.298257031144114,16.298257031144114,16.298257031144114,16.298257031144114,,0.9252903200150977,0.9252903200150977,0.9252903200150977,0.9252903200150977,40.6720062441924,40.6720062441924,40.6720062441924,40.6720062441924,0.8283504326719431,0.8283504326719431,0.8283504326719431,0.8283504326719431,0.9728350432671942,0.9728350432671942,0.9728350432671942,0.9728350432671942,39.56767832175615,39.56767832175615,39.56767832175615,39.56767832175615,158.2707132870246,0.06972405724086021,3.996735184015772e-05,2395.739198274402,2155.2089572641244,0.135949694813788,0.1223004575001491,16.58416827684413,16.00357803992278,972.055232547559,971.4746423106376,161.55324499205915,154.89919141005737,26589.479832220128,7,0.8792817404834699,1962-06-03
1961,37,1999.7075014973848,0.1762857142857143,42.12771949507549,0.021314786636219243,67.0,13.0,15.0,17.0,181.0,293.0,0.1468515832567283,1706.7075014973848,1100.0,,275.0,275.0,275.0,275.0,606.7075014973849,33.0,5.0,10.0,35.20145913124759,523.5060423661372,100.0,18.0,25.0,52.20145913124759,704.5060423661372,1243.0,990.0,971.0650215132546,18.93497848674544,0.9262894125183111,0.48,988.5937105874816,0.5349,0.5349,0.5349,0.5349,16.99378907422716,16.99378907422716,16.99378907422716,16.99378907422716,,0.9287714288421561,0.9287714288421561,0.9287714288421561,0.9287714288421561,42.56770837937619,42.56770837937619,42.56770837937619,42.56770837937619,0.8669594374618369,0.8669594374618369,0.8669594374618369,0.8669594374618369,0.9766959437461836,0.9766959437461836,0.9766959437461836,0.9766959437461836,41.57678367615082,41.57678367615082,41.57678367615082,41.57678367615082,166.30713470460327,0.08342629336032688,4.199675118803114e-05,2155.2089572641244,1860.314920798596,0.1575002150035011,0.135949694813788,17.410100843363118,16.58416827684413,971.4746423106376,970.6487097441186,171.16825387385214,161.55324499205915,27939.598630373355,7,0.9239285261366851,1962-06-10
1961,38,1665.3246128897429,0.21071428571428572,44.1656087960121,0.026499322448496558,67.0,13.0,15.0,17.0,181.0,293.0,0.17650994983775828,1372.3246128897429,1100.0,,275.0,275.0,275.0,275.0,272.3246128897429,32.99999999999999,5.0,9.456201743927519,15.800404160838326,209.06800698497707,100.0,18.0,24.45620174392752,32.80040416083832,390.0680069849771,1242.4562017439275,990.0,970.0187410570283,19.981258942971586,0.9248807932361264,0.48,988.5951192067638,0.5349,0.5349,0.5349,0.5349,18.04147814973548,18.04147814973548,18.04147814973548,18.04147814973548,,0.933806458616399,0.933806458616399,0.933806458616399,0.933806458616399,45.43707261648306,45.43707261648306,45.43707261648306,45.43707261648306,0.9253986276269461,0.9253986276269461,0.9253986276269461,0.9253986276269461,0.9799960337059048,0.9799960337059048,0.9799960337059048,0.9799960337059048,44.52815594768646,44.52815594768646,44.52815594768646,44.52815594768646,178.11262379074583,0.10741089759639652,4.497793530069339e-05,1807.794012387604,1551.1556592265113,0.1888914231509849,0.162075987635907,18.41385324054521,17.579783778229505,970.4790268092522,969.649887514424,182.06128885085243,173.16645589993016,29922.920796845297,7,0.9895145766152545,1962-06-17
1961,39,1392.963134053515,0.24557142857142855,37.13466076702067,0.026594081321728,67.0,13.0,15.0,17.0,181.0,293.0,0.21082455901173552,1099.963134053515,1070.78722120536,,267.69680530134,267.69680530134,267.69680530134,267.69680530134,29.175912848154926,6.671625122274334,1.2944944267099456,1.4936474154345523,1.6928004041591598,18.023345479576932,73.67162512227434,14.294494426709946,16.493647415434552,18.69280040415916,199.02334547957693,1175.2469881697787,990.0,969.1398222279051,20.860177772094826,0.8088483106439235,0.44215102800572753,988.7490006613504,0.507520186681379,0.507520186681379,0.507520186681379,0.507520186681379,19.101658246763797,19.101658246763797,19.101658246763797,19.101658246763797,,0.9372851925605712,0.9372851925605712,0.9372851925605712,0.9372851925605712,46.97232994518438,46.97232994518438,46.97232994518438,46.97232994518438,0.9566665976615962,0.9566665976615962,0.9566665976615962,0.9566665976615962,0.9799999999999999,0.9799999999999999,0.9799999999999999,0.9799999999999999,46.03288334628069,46.03288334628069,46.03288334628069,46.03288334628069,184.13153338512276,0.1324043848387864,4.779837169197929e-05,1492.9232463956196,1291.2130338573666,0.2269184033286068,0.1962592522471553,19.7071215157417,18.63747212198813,969.4617520268166,968.8152409635516,188.0582459053915,177.42387068534887,30934.097608700624,7,1.022952963250682,1962-06-24
1961,40,1166.1951457919306,0.2824285714285714,23.63208065944218,0.0200505776002377,63.0,12.0,13.0,13.0,155.0,256.0,0.21967330973948362,910.1951457919305,910.1951457919305,,227.54878644798262,227.54878644798262,227.54878644798262,227.54878644798262,0.0,0.0,0.0,0.0,0.0,0.0,63.0,12.0,13.0,13.0,155.0,998.1951457919305,990.0,968.4223276010604,21.577672398939676,0.5691873105631963,0.2781561166335444,989.1526565728033,0.3667266691451499,0.3667266691451499,0.3667266691451499,0.3667266691451499,20.36360230259779,20.36360230259779,20.36360230259779,20.36360230259779,,0.9365353975810863,0.9365353975810863,0.9365353975810863,0.9365353975810863,42.54787296695549,42.54787296695549,42.54787296695549,42.54787296695549,0.8665554575754683,0.8665554575754683,0.8665554575754683,0.8665554575754683,0.9766555457575468,0.9766555457575468,0.9766555457575468,0.9766555457575468,41.557246326064494,41.557246326064494,41.557246326064494,41.557246326064494,166.22898530425798,0.14253012576650256,5.073925933104156e-05,1208.137555230546,1125.7884692412713,0.227396182315255,0.2118964011106733,20.59261320038794,20.1225969899211,968.5541466021532,968.295335189044,172.67747675246392,159.89764959387597,27926.469531115337,7,0.9234943628014332,1962-07-01
1961,41,1043.5087192254357,0.3202857142857143,22.050900472049275,0.021432736477577628,63.0,12.0,13.0,13.0,155.0,256.0,0.245654237806851,787.5087192254357,787.5087192254357,,196.87717980635892,196.87717980635892,196.87717980635892,196.87717980635892,0.0,0.0,0.0,0.0,0.0,0.0,63.0,12.0,13.0,13.0,155.0,875.5087192254358,990.0,968.033243586864,21.966756413135954,0.4563966248034032,0.1868298383189743,989.3567735368777,0.2748757758350436,0.2748757758350436,0.2748757758350436,0.2748757758350436,21.04865417417853,21.04865417417853,21.04865417417853,21.04865417417853,,0.9300648476440588,0.9300648476440588,0.9300648476440588,0.9300648476440588,37.785106138582975,37.785106138582975,37.785106138582975,37.785106138582975,0.7695540965088181,0.7695540965088181,0.7695540965088181,0.7695540965088181,0.9700819821665195,0.9700819821665195,0.9700819821665195,0.9700819821665195,36.65479372637848,36.65479372637848,36.65479372637848,36.65479372637848,146.61917490551394,0.1404775821163501,5.173305165787354e-05,1086.4244972913411,971.4321659369264,0.2635284366490925,0.235635334658097,21.44976455020724,20.813413403272367,968.17161984863,967.7857286637476,153.51992953426827,134.90014060422584,24632.02138412634,7,0.8145509716972996,1962-07-08
1961,42,909.8268587865517,0.35785714285714293,17.763517667417013,0.019878062013793642,63.0,12.0,13.0,13.0,155.0,256.0,0.2818566391355228,653.8268587865517,653.8268587865517,,193.2034721973077,193.2034721973077,193.2034721973077,74.21644219462874,0.0,0.0,0.0,0.0,0.0,0.0,63.0,12.0,13.0,13.0,155.0,741.8268587865517,990.0,967.5393074351462,22.460692564853826,0.3484743267624048,0.12607597673275292,989.5254496965048,0.26646016401716993,0.26646016401716993,0.26646016401716993,0.09096369052044066,21.719682097341487,21.719682097341487,21.719682097341487,21.895178570838215,,0.9290392036050826,0.9290392036050826,0.9290392036050826,0.39514270928782164,38.27229395756275,38.27229395756275,38.27229395756275,14.484252632872783,0.7794764553475103,0.7794764553475103,0.7794764553475103,0.29499496197296915,0.9727338636231684,0.9727338636231684,0.9727338636231684,0.9642857142857143,37.239774485098444,37.239774485098444,37.239774485098444,14.049725053886602,125.76904850918194,0.1382167235798272,5.3473706834034365e-05,957.9333972550564,847.0875422650073,0.3022119760083918,0.2672419614281787,22.01809312420112,21.531297296430047,967.7317335890202,967.28835016906,132.6805762550029,115.36738943975516,21129.200149542565,7,0.6987169361621218,1962-07-15
