WaterYear,WaterWeek,Flow,Exceedance,Flow_difference,Flow_difference_pct,EWRChannelA,EWRChannelC,EWRChannelD,EWRChannelE,EWRChannelFG,EWRTotal,EWRProportion,FlowAvailableForGeneration,FlowCanal,LowFlowShutoff,FlowTurbine1,FlowTurbine2,FlowTurbine3,FlowTurbine4,FlowSpill,SpillChannelA,SpillChannelC,SpillChannelD,SpillChannelE,SpillChannelFG,FlowChannelA,FlowChannelC,FlowChannelD,FlowChannelE,FlowChannelFG,FlowLeftChannel,LevelHeadpond,LevelTailwater,HeadGross,HeadlossLeftChannel,HeadlossCanal,LevelForebay,HeadlossTurbine1,HeadlossTurbine2,HeadlossTurbine3,HeadlossTurbine4,HeadTurbine1,HeadTurbine2,HeadTurbine3,HeadTurbine4,LowHeadShutoff,EffTurbine1,EffTurbine2,EffTurbine3,EffTurbine4,PowerTurbine1,PowerTurbine2,PowerTurbine3,PowerTurbine4,LoadFactorTurbine1,LoadFactorTurbine2,LoadFactorTurbine3,LoadFactorTurbine4,EffGen1,EffGen2,EffGen3,EffGen4,PowerGenerator1,PowerGenerator2,PowerGenerator3,PowerGenerator4,Power,PerfMwPerCumec,PerfMWhPerm3,Flow_max,Flow_min,EWRProportion_max,EWRProportion_min,HeadTurbine1_max,HeadTurbine1_min,LevelTailwater_max,LevelTailwater_min,Power_max,Power_min,Energy,Count,CapFactor,StartDate
1961,43,781.1828016792418,0.4034285714285714,16.94149600472523,0.021805238271541672,63.0,12.0,13.0,13.0,155.0,256.0,0.3283644816472503,525.1828016792418,525.1828016792418,,175.06093389308063,175.06093389308063,175.06093389308063,0.0,0.0,0.0,0.0,0.0,0.0,0.0,63.0,12.0,13.0,13.0,155.0,613.1828016792418,990.0,967.0247312067169,22.975268793283053,0.27498696865209055,0.08098275900347081,989.6440302723446,0.21781004882576838,0.21781004882576838,0.21781004882576838,0.0,22.40148901680175,22.40148901680175,22.40148901680175,22.61929906562752,,0.9238462391699747,0.9238462391699747,0.9238462391699747,0.0,35.518260877847226,35.518260877847226,35.518260877847226,0.0,0.7233861685915931,0.7233861685915931,0.7233861685915931,0.0,0.97,0.97,0.97,0.96,34.45271305151181,34.45271305151181,34.45271305151181,0.0,103.35813915453544,0.13220850781314183,5.468494224835639e-05,834.6935677067364,728.4970702319307,0.3514084139260815,0.3066993803526515,22.70091828675216,22.09106952400708,967.2387742708268,966.8139882809276,113.07682391926886,93.63902047071052,17364.167377961952,7,0.5742118841918635,1962-07-22
1961,44,682.4175919695864,0.44585714285714284,11.549726427669011,0.017105801166661844,60.142857142857146,10.857142857142858,11.285714285714286,9.571428571428571,133.28571428571428,225.14285714285714,0.3290150063718463,457.27473482672934,457.27473482672934,,152.42491160890975,152.42491160890975,152.42491160890975,0.0,0.0,0.0,0.0,0.0,0.0,0.0,60.142857142857146,10.857142857142858,11.285714285714286,9.571428571428571,133.28571428571428,539.5604491124436,990.0,966.6296703678782,23.37032963212169,0.23314811069685165,0.061454946965345834,989.7053969423378,0.16446763593176136,0.16446763593176136,0.16446763593176136,0.0,22.911258938527716,22.911258938527716,22.911258938527716,23.075726574459477,,0.9160855250320925,0.9160855250320925,0.9160855250320925,0.0,31.375314168227806,31.375314168227806,31.375314168227806,0.0,0.6390084351981222,0.6390084351981222,0.6390084351981222,0.0,0.97,0.97,0.97,0.96,30.434054743180972,30.434054743180972,30.434054743180972,0.0,91.30216422954291,0.13399569146999413,5.546170262623572e-05,720.3337222668207,647.6489852382476,0.3643318980364237,0.3029365391337376,23.0699851830996,22.7458710504038,966.7813348890672,966.490595940953,93.14194787568456,88.75661221344431,15338.763590563209,7,0.5072342457196828,1962-07-29
1961,45,603.5133756823265,0.4817142857142857,9.235070556568546,0.015184423191333786,58.0,10.0,10.0,7.0,117.0,202.0,0.3349805476624611,401.51337568232657,401.51337568232657,,200.75668784116328,200.75668784116328,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,58.0,10.0,10.0,7.0,117.0,479.51337568232657,990.0,966.3113011571276,23.68869884287244,0.2049744404996514,0.050302675136465254,989.7447228843639,0.28569425738164617,0.28569425738164617,0.0,0.0,23.147727469854686,23.147727469854686,23.433421727236333,23.433421727236333,,0.9335956984756082,0.9335956984756082,0.0,0.0,42.54317976006047,42.54317976006047,0.0,0.0,0.866459872913655,0.866459872913655,0.0,0.0,0.9761530704937588,0.9761530704937588,0.96,0.96,41.53324432122311,41.53324432122311,0.0,0.0,83.06648864244622,0.13757957956072528,5.746638211912225e-05,636.9257883620418,583.0034913422678,0.346481630041235,0.3171484083247372,23.275990506117616,22.942714079520105,966.4477031534482,966.22351571104,89.93294386541261,78.7136561035218,13955.170091930966,7,0.4614804924580346,1962-08-05
1961,46,557.5123674920239,0.51,4.9750479167883634,0.008913529572837128,58.0,10.0,10.0,7.0,117.0,202.0,0.3623736156210731,355.5123674920239,355.5123674920239,,177.75618374601194,177.75618374601194,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,58.0,10.0,10.0,7.0,117.0,433.5123674920239,990.0,966.108805653714,23.891194346285925,0.1885317278329434,0.04110247349840474,989.7703657986686,0.22364063460771996,0.22364063460771996,0.0,0.0,23.437919510346823,23.437919510346823,23.661560144954542,23.661560144954542,,0.92654553995211,0.92654553995211,0.0,0.0,37.85682352881707,37.85682352881707,0.0,0.0,0.7710147358211215,0.7710147358211215,0.0,0.0,0.97,0.97,0.96,0.96,36.721118822952555,36.721118822952555,0.0,0.0,73.44223764590511,0.1317225400957544,5.738426468731379e-05,563.9275439778775,548.1781559247493,0.3684933407447366,0.3582020459137643,23.496687921965567,23.39745816891517,966.1376739479005,966.0668017016612,74.72990445486415,71.56750636532213,12338.295924512056,7,0.4080124313661394,1962-08-12
1961,47,514.2017239094897,0.5407142857142857,7.642438962005087,0.0149025434939563,58.0,10.0,10.0,7.0,117.0,202.0,0.39315166572608484,312.2017239094897,312.2017239094897,,156.10086195474486,156.10086195474486,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,58.0,10.0,10.0,7.0,117.0,390.2017239094897,990.0,965.9139077575926,24.08609224240732,0.17324605792083128,0.0324403447818979,989.7943135972972,0.1728032554218653,0.1728032554218653,0.0,0.0,23.707602584282675,23.707602584282675,23.88040583970454,23.88040583970454,,0.9185302408630825,0.9185302408630825,0.0,0.0,33.33557746223117,33.33557746223117,0.0,0.0,0.6789323312063374,0.6789323312063374,0.0,0.0,0.97,0.97,0.96,0.96,32.335510138364235,32.335510138364235,0.0,0.0,64.67102027672847,0.12570769456011005,5.7541874440196945e-05,527.3375978981461,494.6810831907137,0.4083438944078709,0.3830563206665491,23.827453964337657,23.626792936879816,965.9730191905415,965.8260648743582,67.35625715386168,60.678622770071286,10864.731406490382,7,0.3592834459818248,1962-08-19
1961,48,473.2292556607946,0.5691428571428572,5.06009148485126,0.010725069378504886,56.57142857142857,9.714285714285714,9.571428571428571,6.571428571428571,111.57142857142857,194.0,0.40953844114738874,279.2292556607946,279.2292556607946,,139.6146278303973,139.6146278303973,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,56.57142857142857,9.714285714285714,9.571428571428571,6.571428571428571,111.57142857142857,355.0863985179375,990.0,965.7295316504734,24.27046834952648,0.1608527700730346,0.025845851132158888,989.8133013787948,0.13835487271199895,0.13835487271199895,0.0,0.0,23.94541485560932,23.94541485560932,24.08376972832132,24.08376972832132,,0.9115075173334922,0.9115075173334922,0.0,0.0,29.890240887136986,29.890240887136986,0.0,0.0,0.6087625435262114,0.6087625435262114,0.0,0.0,0.97,0.97,0.96,0.96,28.99353366052287,28.99353366052287,0.0,0.0,57.98706732104574,0.12262609927321451,5.767535572240202e-05,486.0250263913084,459.2604427967548,0.42751982499898,0.3179024065536864,23.96168069124217,23.88001547217259,965.7871126187608,965.6666719925854,65.61276399871079,56.08004172484815,9741.827309935685,7,0.3221503740058097,1962-08-26
1961,49,450.90026972209915,0.595,2.7467616614710875,0.006175969210468514,48.0,8.0,7.0,4.0,79.0,146.0,0.3239188529186648,304.90026972209915,304.90026972209915,,152.45013486104958,152.45013486104958,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,48.0,8.0,7.0,4.0,79.0,367.90026972209915,990.0,965.6290512137494,24.370948786250587,0.16537518279474542,0.0309800539444198,989.8036447632609,0.16462069468609947,0.16462069468609947,0.0,0.0,24.009972854825357,24.009972854825357,24.17459354951146,24.17459354951146,,0.9173313919052676,0.9173313919052676,0.0,0.0,32.928984100567334,32.928984100567334,0.0,0.0,0.6706514073435301,0.6706514073435301,0.0,0.0,0.97,0.97,0.96,0.96,31.94111457755031,31.94111457755031,0.0,0.0,63.882229155100624,0.14165240967893353,5.820014073640809e-05,459.2604427967548,440.0331111664572,0.3317932134992692,0.3179024065536864,24.07651011653761,23.958731080088462,965.6666719925854,965.580149000249,65.61276399871079,61.63222745754851,10732.214498056905,7,0.35490127308389235,1962-09-02
1961,50,425.59364785745794,0.6237142857142857,2.8205973185517093,0.006634389489369943,48.0,8.0,7.0,4.0,79.0,146.0,0.3431642244265219,279.59364785745794,279.59364785745794,,139.79682392872897,139.79682392872897,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,48.0,8.0,7.0,4.0,79.0,342.59364785745794,990.0,965.5151714153586,24.484828584641473,0.15644369075454076,0.025918729571491543,989.8176375796738,0.13845758030550562,0.13845758030550562,0.0,0.0,24.164008584009878,24.164008584009878,24.302466164315383,24.302466164315383,,0.9119609282811435,0.9119609282811435,0.0,0.0,30.2119889168576,30.2119889168576,0.0,0.0,0.6153154565551445,0.6153154565551445,0.0,0.0,0.97,0.97,0.96,0.96,29.305629249351874,29.305629249351874,0.0,0.0,58.61125849870374,0.137692634141342,5.82306301060093e-05,440.0331111664572,420.28892993659525,0.3473800749927568,0.3317932134992692,24.196110276047737,24.07651011653761,965.580149000249,965.4913001847146,61.63222745754851,57.49968759046063,9846.691427782229,7,0.32561810277057635,1962-09-09
1961,51,395.9185925459832,0.657,5.635998225341983,0.01436424151806737,48.0,8.0,7.0,4.0,79.0,146.0,0.36898770498075334,249.91859254598316,249.91859254598316,,124.95929627299158,124.95929627299158,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,48.0,8.0,7.0,4.0,79.0,312.9185925459832,990.0,965.3787637120315,24.621236287968436,0.14597044301232073,0.019983718509196585,989.8340458384785,0.1107157087299151,0.1107157087299151,0.0,0.0,24.34456641771697,24.34456641771697,24.455282126446882,24.455282126446882,,0.9044121237229054,0.9044121237229054,0.0,0.0,26.98313514270015,26.98313514270015,0.0,0.0,0.5495546872240357,0.5495546872240357,0.0,0.0,0.97,0.97,0.96,0.96,26.173641088419146,26.173641088419146,0.0,0.0,52.34728217683829,0.13216620470528548,5.817980016661749e-05,402.90237744418727,380.8369423592014,0.3833661700347713,0.3623706589326961,24.44058557684839,24.300311448924923,965.4130606984988,965.304184711796,53.85022876493429,49.088111743014935,8794.343405708833,7,0.29081823431576825,1962-09-16
1961,52,371.52485577808403,0.6864285714285715,2.926877359491503,0.008056768843666299,48.0,8.0,7.0,4.0,79.0,146.0,0.39324792869645425,225.524855778084,225.524855778084,,158.69431378391934,66.83054199416469,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,48.0,8.0,7.0,4.0,79.0,288.52485577808403,990.0,965.2576242788904,24.742375721109607,0.13736113644668416,0.015104971155616728,989.8475338923976,0.194644300793863,0.055338699710313355,0.0,0.0,24.395265312713438,24.534570913796987,24.589909613507302,24.589909613507302,,0.9157077466606355,0.5135310107472301,0.0,0.0,34.96579645042705,14.399130955905525,0.0,0.0,0.7121343472592068,0.2932613229308661,0.0,0.0,0.9742857142857143,0.9657142857142856,0.96,0.96,34.12248921185945,13.967157027228359,0.0,0.0,48.08964623908781,0.12946128335755852,5.9293112635615004e-05,380.8369423592014,360.34880084276085,0.4051629966813945,0.3833661700347713,24.464331238888175,24.326923073186908,965.304184711796,965.2017440042138,49.088111743014935,47.02910843080589,8079.060568166753,7,0.26716470132826564,1962-09-23
1961,53,360.34880084276085,0.7000000000000001,0.0,0.0,48.0,8.0,7.0,4.0,79.0,146.0,0.4051629966813945,214.34880084276085,214.34880084276085,,214.34880084276085,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,48.0,8.0,7.0,4.0,79.0,277.34880084276085,990.0,965.2017440042138,24.798255995786235,0.1334167599024881,0.0128697601685521,989.853713479929,0.3250464025282825,0.0,0.0,0.0,24.326923073186908,24.65196947571519,24.65196947571519,24.65196947571519,,0.938412383797946,0.0,0.0,0.0,47.98888615388356,0.0,0.0,0.0,0.9773703900994616,0.0,0.0,0.0,0.98,0.96,0.96,0.96,47.02910843080589,0.0,0.0,0.0,47.02910843080589,0.1305099623498599,6.09457164183646e-05,360.34880084276085,360.34880084276085,0.4051629966813945,0.4051629966813945,24.326923073186908,24.326923073186908,965.2017440042138,965.2017440042138,47.02910843080589,47.02910843080589,1128.6986023393415,1,0.2612728246155883,1962-09-30
1962,1,342.50773514832764,0.7185714285714286,2.821927850740605,0.00818429415592013,44.0,7.0,6.0,3.0,60.0,120.0,0.35042082035622807,222.50773514832758,222.50773514832758,,111.25386757416382,111.25386757416382,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,44.0,7.0,6.0,3.0,60.0,279.50773514832764,990.0,965.1125386757418,24.887461324258343,0.13417871480380333,0.0145015470296655,989.8513197381665,0.08762325516457416,0.08762325516457416,0.0,0.0,24.651157807260287,24.651157807260287,24.73878106242486,24.73878106242486,,0.8941420477664366,0.8941420477664366,0.0,0.0,24.049449558599925,24.049449558599925,0.0,0.0,0.48980548999185175,0.48980548999185175,0.0,0.0,0.968748505329603,0.968748505329603,0.96,0.96,23.29813907153931,23.29813907153931,0.0,0.0,46.59627814307862,0.13602832483841856,5.8168808499055244e-05,353.9823107128336,340.5953058875766,0.3523242919842515,0.3389999905880873,24.663324405493423,24.57815821786146,965.169911553564,965.102976529438,49.174216139165615,46.16662181039746,7828.174728037209,7,0.25886821190599235,1962-10-01
1962,2,329.9703393891669,0.7397142857142857,2.9114662342753457,0.00890551696606603,44.0,7.0,6.0,3.0,60.0,120.0,0.3638825601869438,209.9703393891669,209.9703393891669,,178.45672426237024,31.51361512679666,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,44.0,7.0,6.0,3.0,60.0,266.9703393891669,990.0,965.0498516969458,24.95014830305417,0.12975387884478914,0.01199406787783333,989.8582520532774,0.2386014882752154,0.0245932127743032,0.0,0.0,24.569798868056353,24.783807143557265,24.808400356331568,24.808400356331568,,0.9240271434430879,0.2552442362121528,0.0,0.0,39.91005326642128,6.809457753230766,0.0,0.0,0.812832042085973,0.13868549395582006,0.0,0.0,0.9767256922527248,0.9624399779670105,0.96,0.96,39.033815290126334,6.595231687199637,0.0,0.0,45.62904697732597,0.1383040952357096,6.041089622448912e-05,340.5953058875766,320.2150422476492,0.3747481665998498,0.3523242919842515,24.663324405493423,24.449389194520045,965.102976529438,965.0010752112382,47.53232120754195,44.21211683262764,7665.679892190763,7,0.25349470542958874,1962-10-08
1962,3,302.835553296302,0.780142857142857,2.558607197361052,0.008382227439272628,44.0,7.0,6.0,3.0,60.0,120.0,0.3962619024635296,182.83555329630198,182.83555329630198,,182.83555329630198,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,44.0,7.0,6.0,3.0,60.0,239.83555329630198,990.0,964.9141777664815,25.08582223351854,0.12017717092630954,0.008283555329630128,989.871539273744,0.23652738604020065,0.0,0.0,0.0,24.720834121222328,24.957361507262526,24.957361507262526,24.957361507262526,,0.929647762339784,0.0,0.0,0.0,41.20794600942798,0.0,0.0,0.0,0.8392657028396737,0.0,0.0,0.0,0.9739265702839673,0.96,0.96,0.96,40.133690932160626,0.0,0.0,0.0,40.133690932160626,0.13252437994958796,6.0973887899264245e-05,306.020121877383,302.30479186612183,0.396950373360747,0.3921310770802252,24.725109349718394,24.695182750245912,964.9301006093868,964.9115239593306,40.89934088606463,40.00608260650996,6742.460076602986,7,0.2229649496231146,1962-10-15
1962,4,285.83257465273346,0.8091428571428573,2.670974750019078,0.009335920292677772,44.0,7.0,6.0,3.0,60.0,120.0,0.41997310545678923,165.83257465273346,165.83257465273346,,165.83257465273346,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,44.0,7.0,6.0,3.0,60.0,222.83257465273346,990.0,964.843330298611,25.15666970138911,0.11417615459259133,0.006583257465273315,989.8792405879421,0.19479149915480698,0.0,0.0,0.0,24.84111879017642,25.03591028933122,25.03591028933122,25.03591028933122,,0.9234441739275095,0.0,0.0,0.0,37.30767429242803,0.0,0.0,0.0,0.7598304336543388,0.0,0.0,0.0,0.9703182099035236,0.96,0.96,0.96,36.20129137083986,0.0,0.0,0.0,36.20129137083986,0.12661641173031393,6.063606173287352e-05,299.18021087320443,283.6079686159883,0.4231192818227289,0.4010960472611512,24.856418001694923,24.7493235210654,964.8967208434927,964.834431874464,39.25240796555098,35.692771938388006,6081.816950301096,7,0.20111828539355475,1962-10-22
1962,5,297.47414255811873,0.7887142857142857,2.670974750019078,0.008924403486406085,41.714285714285715,6.428571428571429,4.857142857142857,3.0,56.0,112.0,0.3772105358529189,185.4741425581187,185.4741425581187,,185.4741425581187,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,41.714285714285715,6.428571428571429,4.857142857142857,3.0,56.0,238.4741425581187,990.0,964.8915428501368,25.10845714986319,0.11969664675932644,0.0085474142558118,989.871755938985,0.24470908374818393,0.0,0.0,0.0,24.73550400509987,24.980213088848046,24.980213088848046,24.980213088848046,,0.9301451764387585,0.0,0.0,0.0,41.85571215348024,0.0,0.0,0.0,0.8524584959975611,0.0,0.0,0.0,0.9762401676562746,0.96,0.96,0.96,40.875199646761736,0.0,0.0,0.0,40.875199646761736,0.1372315821912264,6.118748078143702e-05,302.30479186612183,283.6079686159883,0.4231192818227289,0.3506394964686599,24.856418001694923,24.683731778320155,964.9115239593306,964.834431874464,43.484117683589375,35.692771938388006,6867.033540655972,7,0.22708444248200965,1962-10-29
1962,6,318.065383276812,0.7587142857142856,3.0459659961020003,0.009506335505315742,40.0,6.0,4.0,3.0,53.0,106.0,0.3335302910905634,212.065383276812,212.065383276812,,212.065383276812,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,40.0,6.0,4.0,3.0,53.0,262.065383276812,990.0,964.990326916384,25.009673083615976,0.12802276764751552,0.012465865342989171,989.8595113670096,0.3187371278446469,0.0,0.0,0.0,24.550447322780794,24.869184450625443,24.869184450625443,24.869184450625443,,0.9379069740443061,0.0,0.0,0.0,47.88658996748576,0.0,0.0,0.0,0.9752869647145775,0.0,0.0,0.0,0.9799999999999999,0.96,0.96,0.96,46.92885816813605,0.0,0.0,0.0,46.92885816813605,0.1474882747060359,6.147211667031406e-05,323.62655383883583,302.30479186612183,0.3506394964686599,0.3275380179488837,24.683731778320155,24.50326665693009,965.0181327691942,964.9115239593306,48.14307169632772,43.484117683589375,7884.048172246856,7,0.2607158787118669,1962-11-05
1962,7,331.3710157140453,0.7377142857142857,2.4241074355343977,0.0072239277871009285,40.0,6.0,4.0,3.0,53.0,106.0,0.32005036473319964,225.3710157140453,225.3710157140453,,159.31976939391603,66.05124632012927,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,40.0,6.0,4.0,3.0,53.0,275.3710157140453,990.0,965.0568550785703,24.943144921429784,0.13271873816616783,0.015074203142809014,989.8522070586911,0.1976840951229479,0.05407418691282747,0.0,0.0,24.597667884997833,24.741277793207953,24.79535198012078,24.79535198012078,,0.9156087745847723,0.5130249099205073,0.0,0.0,35.40031125502519,14.346489813482453,0.0,0.0,0.7209839359475598,0.29218920190391956,0.0,0.0,0.9741841244894641,0.9656126959180354,0.96,0.96,34.546381573804716,13.913636561092833,0.0,0.0,48.46001813489755,0.14627549413811894,5.9771075223817e-05,340.5953058875766,323.62655383883583,0.3275380179488837,0.3112197912527555,24.71921066538052,24.50326665693009,965.102976529438,965.0181327691942,49.459114785851945,46.91520177656704,8141.2830466627875,7,0.26922232297165305,1962-11-12
1962,8,371.15353410089267,0.6862857142857143,11.03749514972172,0.028527365695117195,40.0,6.0,4.0,3.0,53.0,106.0,0.28686251607655155,265.15353410089267,265.15353410089267,,132.57676705044634,132.57676705044634,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,40.0,6.0,4.0,3.0,53.0,315.15353410089267,990.0,965.2544921153661,24.745507884633817,0.14675922323019278,0.0230307068201785,989.8302100699495,0.1255308117192744,0.1255308117192744,0.0,0.0,24.45018714286417,24.45018714286417,24.575717954583443,24.575717954583443,,0.9081446972443216,0.9081446972443216,0.0,0.0,28.869410581500226,28.869410581500226,0.0,0.0,0.5879717022708802,0.5879717022708802,0.0,0.0,0.97,0.97,0.96,0.96,28.003328264055217,28.003328264055217,0.0,0.0,56.00665652811043,0.15062802034132705,5.8671245304952974e-05,417.8577719356288,340.5953058875766,0.3112197912527555,0.2536748317710586,24.646716029129,24.151963747207585,965.4803599737104,965.102976529438,65.83855338654534,49.459114785851945,9409.118296722552,7,0.3111480918228357,1962-11-19
1962,9,430.7122485096653,0.617,10.187637120572706,0.023681283934397158,40.57142857142857,6.285714285714286,4.285714285714286,3.0,55.285714285714285,109.42857142857143,0.25418011645610084,321.2836770810939,321.2836770810939,,160.64183854054696,160.64183854054696,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,40.57142857142857,6.285714285714286,4.285714285714286,3.0,55.285714285714285,372.426534223951,990.0,965.5382051182935,24.461794881706528,0.16697264197307352,0.03425673541621874,989.7987706226106,0.1831503000051736,0.1831503000051736,0.0,0.0,24.077415204312082,24.077415204312082,24.26056550431726,24.26056550431726,,0.920639490248883,0.920639490248883,0.0,0.0,34.918128136149264,34.918128136149264,0.0,0.0,0.7111635058278872,0.7111635058278872,0.0,0.0,0.97,0.97,0.96,0.96,33.870584292064784,33.870584292064784,0.0,0.0,67.74116858412957,0.15726621596842413,5.857325814907453e-05,459.2604427967548,402.90237744418727,0.2630910263483958,0.2393861697581512,24.24361597835844,23.91400674187109,965.6666719925854,965.4130606984988,71.76343225105454,62.71735567307953,11380.516322133766,7,0.3763398254673864,1962-11-26
1962,10,504.2714915218647,0.5498571428571429,13.917065772237615,0.027080199735131354,42.0,7.0,5.0,3.0,61.0,118.0,0.23481707737861912,386.2714915218647,386.2714915218647,,193.13574576093228,193.13574576093228,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,42.0,7.0,5.0,3.0,61.0,440.2714915218647,990.0,965.8692217118484,24.130778288151628,0.19091723241724456,0.04725429830437289,989.7618284692783,0.26545412937398155,0.26545412937398155,0.0,0.0,23.627152628056017,23.627152628056017,23.89260675743,23.89260675743,,0.9315612193281597,0.9315612193281597,0.0,0.0,41.67787828672574,41.67787828672574,0.0,0.0,0.848836624984231,0.848836624984231,0.0,0.0,0.9755762218348963,0.9755762218348963,0.96,0.96,40.67255678528691,40.67255678528691,0.0,0.0,81.34511357057382,0.16112940462498132,5.849216485800392e-05,542.0087505502821,459.2604427967548,0.2569348217351712,0.2177086622313732,23.91400674187109,23.383909864592447,966.0390393774762,965.6666719925854,89.2836536822366,71.76343225105454,13665.979079856399,7,0.4519172976142989,1962-12-03
1962,11,623.2145616275908,0.47671428571428576,30.30577926851382,0.04675432290965946,43.714285714285715,7.857142857142857,5.857142857142857,3.857142857142857,63.57142857142857,124.85714285714286,0.2026651890750021,498.3574187704479,498.3574187704479,,196.53449888540658,196.53449888540658,105.28842099963477,0.0,0.0,0.0,0.0,0.0,0.0,0.0,43.714285714285715,7.857142857142857,5.857142857142857,3.857142857142857,63.57142857142857,555.7859901990194,990.0,966.3819614672532,23.61803853274676,0.2445562283375931,0.07599802853481477,989.6794457431276,0.2754211314136207,0.2754211314136207,0.1378998227462788,0.0,23.022063144460713,23.022063144460713,23.15958445312806,23.297484275874336,,0.9318287618804791,0.9318287618804791,0.5302069831853918,0.0,41.39239466210967,41.39239466210967,21.81501207548875,0.0,0.8430222945439853,0.8430222945439853,0.4442975982787932,0.0,0.9747080443648554,0.9747080443648554,0.9661366157934267,0.96,40.36334313627828,40.36334313627828,21.17750820138977,0.0,101.90419447394632,0.1634341493161339,5.6969228279874593e-05,712.0837013457431,532.5192229643311,0.2286758319137932,0.176945490764466,23.445929661029425,22.58467261385866,966.7483348053828,965.9963365033394,117.52850344945378,87.41458461732695,17119.904671622986,7,0.5661344137441464,1962-12-10
1962,12,823.4729602541126,0.38871428571428573,39.034863905901865,0.04643331821880536,44.0,8.0,6.0,4.0,64.0,126.0,0.15417907473032338,697.4729602541126,697.4729602541126,,197.0056466395645,197.0056466395645,197.0056466395645,106.45602033541914,0.0,0.0,0.0,0.0,0.0,0.0,44.0,8.0,6.0,4.0,64.0,755.4729602541126,990.0,967.1938918410164,22.806108158983584,0.3639148326819486,0.14664916481547624,989.4894360025025,0.2767975738552667,0.2767975738552667,0.2767975738552667,0.14135066371781876,22.01874658763084,22.01874658763084,22.01874658763084,22.15419349776829,,0.9307134731621434,0.9307134731621434,0.9307134731621434,0.5296863595612654,39.610505251941014,39.610505251941014,39.610505251941014,21.077875280550355,0.8067312678603059,0.8067312678603059,0.8067312678603059,0.4292846289317791,0.9737578083665903,0.9737578083665903,0.9737578083665903,0.9660790408035985,38.58445671685856,38.58445671685856,38.58445671685856,20.460323882089842,136.21369403266553,0.16548538992712492,5.436447497385703e-05,957.9333972550564,739.6475434553279,0.1703514073897684,0.1315331528904317,22.42309299938591,21.27705324502979,967.7317335890202,966.8585901738212,157.68458945760423,122.99276605921806,22883.90059748781,7,0.7567427446259196,1962-12-17
1962,13,1042.8887311687952,0.319,22.588414220414652,0.021535063212825573,44.0,8.0,6.0,4.0,64.0,126.0,0.12105994605457895,916.8887311687952,916.8887311687952,,229.2221827921988,229.2221827921988,229.2221827921988,229.2221827921988,0.0,0.0,0.0,0.0,0.0,0.0,44.0,8.0,6.0,4.0,64.0,974.8887311687952,990.0,968.0284514135852,21.97154858641482,0.5473306858344474,0.2835109849350362,989.1691583292304,0.37262217955542576,0.37262217955542576,0.37262217955542576,0.37262217955542576,20.7680847360899,20.7680847360899,20.7680847360899,20.7680847360899,,0.9375011507183171,0.9375011507183171,0.9375011507183171,0.9375011507183171,43.7434209349803,43.7434209349803,43.7434209349803,43.7434209349803,0.8909047033600875,0.8909047033600875,0.8909047033600875,0.8909047033600875,0.9781094837268637,0.9781094837268637,0.9781094837268637,0.9781094837268637,42.790434865944015,42.790434865944015,42.790434865944015,42.790434865944015,171.16173946377606,0.16413737156576214,5.187620466625848e-05,1089.4560494851628,971.4321659369264,0.1297054024132252,0.1156540459429666,21.189904521158518,20.49777495903551,968.1811475840964,967.7857286637476,178.26212454713564,159.87258764594196,28755.172229914377,7,0.9508985525765337,1962-12-24
1962,14,1138.099696701504,0.28842857142857137,7.467277099944015,0.006611471505693972,48.285714285714285,8.0,6.857142857142857,4.857142857142857,78.57142857142857,146.57142857142858,0.12875683860797593,991.5282681300753,991.5282681300753,,247.8820670325189,247.8820670325189,247.8820670325189,247.8820670325189,0.0,0.0,0.0,0.0,0.0,0.0,48.285714285714285,8.0,6.857142857142857,4.857142857142857,78.57142857142857,1054.6711252729326,990.0,968.3340276182047,21.665972381795296,0.6320491502451245,0.3432226145040604,989.0247282352508,0.43468723461381603,0.43468723461381603,0.43468723461381603,0.43468723461381603,20.256013382432275,20.256013382432275,20.256013382432275,20.256013382432275,,0.939620009621932,0.939620009621932,0.939620009621932,0.939620009621932,46.26891952118999,46.26891952118999,46.26891952118999,46.26891952118999,0.9423405197798368,0.9423405197798368,0.9423405197798368,0.9423405197798368,0.9799999999999999,0.9799999999999999,0.9799999999999999,0.9799999999999999,45.343541130766184,45.343541130766184,45.343541130766184,45.343541130766184,181.37416452306474,0.15937195417395658,5.081226012326063e-05,1141.726989184771,1125.7884692412713,0.132476713966307,0.1119215584832895,20.30212634508285,20.242733138619688,968.345427680295,968.295335189044,183.10633049068136,180.0760556878377,30470.859639874878,7,1.0076342473503597,1962-12-31
1962,15,1206.0325620602412,0.2735714285714286,22.252350616727426,0.01789559398207624,49.0,8.0,7.0,5.0,81.0,150.0,0.12452003907783622,1056.032562060241,1049.2477844171176,,262.3119461042794,262.3119461042794,262.3119461042794,262.3119461042794,6.784777643123269,2.2163606967536014,0.3618548076332411,0.3166229566790859,0.22615925477077564,3.6637799272865657,51.216360696753604,8.361854807633241,7.316622956679085,5.226159254770776,84.66377992728657,1116.1426228781836,990.0,968.5475309093321,21.452469090667837,0.7221330329991876,0.414022119742253,988.8638448472586,0.4870754239139928,0.4870754239139928,0.4870754239139928,0.4870754239139928,19.829238514012445,19.829238514012445,19.829238514012445,19.829238514012445,,0.9394274463798612,0.9394274463798612,0.9394274463798612,0.9394274463798612,47.90522086724594,47.90522086724594,47.90522086724594,47.90522086724594,0.9756664127748663,0.9756664127748663,0.9756664127748663,0.9756664127748663,0.9799999999999999,0.9799999999999999,0.9799999999999999,0.9799999999999999,46.947116449901024,46.947116449901024,46.947116449901024,46.947116449901024,187.78846579960404,0.15582035654001772,4.973180643602969e-05,1297.4934435018629,1151.4124173518942,0.1302747805560247,0.1156075206015363,20.18114914860824,19.328158764531278,968.834979393863,968.3758675973916,191.68769535762112,182.5101132635329,31548.462254333484,7,1.0432692544422448,1963-01-07
1962,16,1579.1697221866618,0.22228571428571428,76.40038422659111,0.04798504367893137,49.0,8.0,7.0,5.0,81.0,150.0,0.09601520384540056,1429.1697221866618,1100.0,,275.0,275.0,275.0,275.0,329.1697221866619,47.34067325573314,9.12002786985038,13.249028347164847,10.972324072888728,248.48766864102478,96.34067325573314,17.120027869850382,20.24902834716485,15.972324072888728,329.4876686410248,1233.7097294727484,990.0,969.7406744455642,20.259325554435673,0.906984092012266,0.48,988.6130159079877,0.5349,0.5349,0.5349,0.5349,18.33744146242341,18.33744146242341,18.33744146242341,18.33744146242341,,0.9347778950072831,0.9347778950072831,0.9347778950072831,0.9347778950072831,46.232414481196905,46.232414481196905,46.232414481196905,46.232414481196905,0.9415970362769228,0.9415970362769228,0.9415970362769228,0.9415970362769228,0.9799325745612147,0.9799325745612147,0.9799325745612147,0.9799325745612147,45.304802286687384,45.304802286687384,45.304802286687384,45.304802286687384,181.21920914674953,0.11638714296383276,4.5762426552209474e-05,1832.2961330880007,1327.7083044595877,0.1129766225730236,0.0818644962958047,19.21430556932477,17.500623080582038,970.5581875068996,968.9299403854444,190.48639470196213,172.23338502943403,30444.82713665392,7,1.0067733841486084,1963-01-14
1962,17,2185.7169045730093,0.156,82.67883473194141,0.03818767913514453,49.0,8.0,7.0,5.0,81.0,150.0,0.06906113624473188,2035.7169045730093,1100.0,,275.0,275.0,275.0,275.0,935.7169045730091,51.0,10.0,18.0,31.190563485766972,825.5263410872423,100.0,18.0,25.0,36.19056348576697,906.5263410872423,1243.0,990.0,971.5343986891133,18.465601310886637,0.9262894125183111,0.48,988.5937105874816,0.5349,0.5349,0.5349,0.5349,16.52441189836836,16.52441189836836,16.52441189836836,16.52441189836836,,0.9263971360655848,0.9263971360655848,0.9263971360655848,0.9263971360655848,41.28783502795524,41.28783502795524,41.28783502795524,41.28783502795524,0.8408927704267869,0.8408927704267869,0.8408927704267869,0.8408927704267869,0.9740892770426787,0.9740892770426787,0.9740892770426787,0.9740892770426787,40.220923841769434,40.220923841769434,40.220923841769434,40.220923841769434,160.88369536707773,0.07425992177823804,4.06271957997671e-05,2411.0479762115906,1881.0436962338129,0.079742964132267,0.0622136106290554,17.343130953495567,15.966625817315837,972.092184770166,970.7156796339862,170.3815265044382,154.44405840042324,27028.460821669058,7,0.8937983075948762,1963-01-21
1962,18,2819.0412079915563,0.10014285714285716,101.64251437878478,0.03621064674942686,51.57142857142857,8.857142857142858,8.285714285714286,6.285714285714286,95.14285714285714,170.14285714285714,0.060170561278382315,2648.8983508486995,1100.0,,275.0,275.0,275.0,275.0,1548.8983508486995,48.42857142857142,9.142857142857142,16.714285714285715,56.67578413556108,1417.936852427424,100.0,18.0,25.0,62.96149842127537,1513.0797095702812,1243.0,990.0,973.0769960192899,16.923003980710032,0.9262894125183111,0.48,988.5937105874816,0.5349,0.5349,0.5349,0.5349,14.981814568191753,14.981814568191753,14.981814568191753,14.981814568191753,,0.9128592154858056,0.9128592154858056,0.9128592154858056,0.9128592154858056,36.89093306430936,36.89093306430936,36.89093306430936,36.89093306430936,0.751342832266993,0.751342832266993,0.751342832266993,0.751342832266993,0.97,0.97,0.97,0.97,35.784205072380075,35.784205072380075,35.784205072380075,35.784205072380075,143.1368202895203,0.05116940414633897,3.61456616892728e-05,3122.545576863084,2496.800686844093,0.0680376097596244,0.0535177319164742,15.759636515789104,14.24921781574323,973.8095927717384,972.2991740716926,151.92334711382605,134.90950649396115,24046.98580863941,7,0.7952045571640016,1963-01-28
1962,19,3570.124298650815,0.055,101.17262764700044,0.028715755664976157,55.0,10.0,10.0,8.0,114.0,197.0,0.0553703505200739,3373.124298650815,1100.0,,275.0,275.0,275.0,275.0,2273.1242986508155,45.0,8.0,15.0,72.0,2133.1242986508155,100.0,18.0,25.0,80.0,2247.1242986508155,1243.0,990.0,974.7690729185695,15.230927081430455,0.9262894125183111,0.48,988.5937105874816,0.5349,0.5349,0.5349,0.5349,13.28973766891218,13.28973766891218,13.28973766891218,13.28973766891218,,0.8900866379894545,0.8900866379894545,0.8900866379894545,0.8900866379894545,31.911244418313856,31.911244418313856,31.911244418313856,31.911244418313856,0.6499235115746202,0.6499235115746202,0.6499235115746202,0.6499235115746202,0.97,0.97,0.97,0.97,30.95390708576444,30.95390708576444,30.95390708576444,30.95390708576444,123.81562834305775,0.0348862812715115,3.1266572813903476e-05,3830.753970392087,3251.016842748816,0.0605964255274148,0.0514259076731666,13.965941563561609,12.737450983555725,975.321359603926,974.09286902392,131.74100050296332,117.29156071783537,20801.0255616337,7,0.6878646019058764,1963-02-04
1962,20,4122.810641886069,0.034428571428571426,67.77384033127451,0.016421866867644058,55.0,10.0,10.0,8.0,114.0,197.0,0.047863028246587884,3925.810641886069,1100.0,,275.0,275.0,275.0,275.0,2825.8106418860693,45.0,8.0,15.0,71.99999999999999,2685.810641886069,100.0,18.0,25.0,80.0,2799.810641886069,1243.0,990.0,975.8978552349141,14.10214476508598,0.9262894125183111,0.48,988.5937105874816,0.5349,0.5349,0.5349,0.5349,12.1609553525677,12.1609553525677,12.1609553525677,12.1609553525677,,0.8634335616097409,0.8634335616097409,0.8634335616097409,0.8634335616097409,28.327850790225416,28.327850790225416,28.327850790225416,28.327850790225416,0.5769419712876867,0.5769419712876867,0.5769419712876867,0.5769419712876867,0.97,0.97,0.97,0.97,27.47801526651865,27.47801526651865,27.47801526651865,27.47801526651865,109.9120610660746,0.026746695962095886,2.7755570976281468e-05,4305.170852711009,3905.3241765826656,0.0504439557620499,0.0457589272853009,12.579433165675702,11.820347927020627,976.2384626604612,975.479377421806,115.37750992283269,105.234437269898,18465.226259100535,7,0.6106225614781923,1963-02-11
1962,21,4485.82367264661,0.02514285714285714,31.4274115265524,0.007062927965886429,55.0,10.0,10.0,8.0,114.0,197.0,0.043924905513598275,4288.82367264661,1100.0,,275.0,275.0,275.0,275.0,3188.8236726466102,45.0,8.0,15.0,72.0,3048.82367264661,100.0,18.0,25.0,80.0,3162.82367264661,1243.0,990.0,976.5690573209433,13.430942679056718,0.9262894125183111,0.48,988.5937105874816,0.5349,0.5349,0.5349,0.5349,11.489753266538443,11.489753266538443,11.489753266538443,11.489753266538443,,0.8269989283450763,0.8269989283450763,0.8269989283450763,0.8269989283450763,25.62893406083852,25.62893406083852,25.62893406083852,25.62893406083852,0.5219742171250207,0.5219742171250207,0.5219742171250207,0.5219742171250207,0.97,0.97,0.97,0.97,24.860066039013365,24.860066039013365,24.860066039013365,24.860066039013365,99.44026415605344,0.02217847520536354,2.5111177817185215e-05,4525.162733396875,4352.723084314373,0.0452590243358039,0.0435343459686187,11.73332734318648,11.41776278536542,976.6410478021164,976.3254832442952,103.69068347223045,98.1882217653803,16705.96437821698,7,0.5524459119780748,1963-02-18
1962,22,5118.258167843084,0.015571428571428571,157.95447041686097,0.03071614980265719,60.57142857142857,11.714285714285714,13.0,13.571428571428571,148.71428571428572,247.57142857142858,0.047934924393348434,4870.686739271655,785.7142857142857,,275.0,275.0,275.0,275.0,4084.9724535573696,353.7142857142857,6.285714285714286,12.0,66.42857142857143,3646.543882128798,414.2857142857143,18.0,25.0,80.0,3795.258167843084,1243.0,990.0212241456738,977.6640308639153,12.357193281758555,0.9183610957086719,0.48,988.6228630499652,0.5349,0.5349,0.5349,0.5349,10.42393218604987,10.42393218604987,10.42393218604987,10.42393218604987,1.0,0.5488038516889912,0.5488038516889912,0.5488038516889912,0.5488038516889912,15.82329065849618,15.82329065849618,15.82329065849618,15.82329065849618,0.3222666121893316,0.3222666121893316,0.3222666121893316,0.3222666121893316,0.9635989064515537,0.9635989064515537,0.9635989064515537,0.9635989064515537,15.274277092965507,15.274277092965507,15.274277092965507,15.274277092965507,61.09710837186202,0.01241986940297263,2.1599987808234052e-05,5630.844026314902,4594.912800663202,0.0593468429946908,0.0383782266429732,11.29012016226806,9.656739212556992,978.481499800525,976.7686904252135,96.00514136567624,0.0,10264.31420647282,7,0.3394283798436779,1963-02-25
1962,23,6388.756773688501,0.004999999999999985,156.64581226727336,0.02502861360760943,68.0,14.0,17.0,21.0,195.0,315.0,0.04941166408313399,6073.756773688501,0.0,,275.0,275.0,275.0,275.0,6073.756773688501,1132.0,4.0,8.0,59.0,4870.756773688501,1200.0,18.0,25.0,80.0,5065.756773688501,1243.0,990.1194506469983,979.5263580537228,10.593092593275596,0.8816684140070069,0.48,988.7577822329913,0.5349,0.5349,0.5349,0.5349,8.696524179268563,8.696524179268563,8.696524179268563,8.696524179268563,1.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.96,0.96,0.96,0.96,0.0,0.0,0.0,0.0,0.0,0.0,,6727.364712185816,5866.99193481021,0.0536902050488654,0.0468236840838159,9.319444283672505,8.308765511919084,979.9519322431104,978.8451675796076,0.0,0.0,0.0,7,0.0,1963-03-04
1962,24,7051.406794857301,0.0032857142857142855,58.43668269101324,0.008363496158886872,68.0,14.0,17.0,21.0,195.0,315.0,0.04467949704514816,6736.406794857301,0.0,,275.0,275.0,275.0,275.0,6736.406794857301,1132.0,3.999999999999988,8.0,59.0,5533.4067948573,1200.0,18.0,25.0,80.0,5728.4067948573,1243.0,990.1733287322695,980.3308141927971,9.842514539472404,0.8615421608381073,0.48,988.8317865714314,0.5349,0.5349,0.5349,0.5349,7.966072378634287,7.966072378634287,7.966072378634287,7.966072378634287,1.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.96,0.96,0.96,0.96,0.0,0.0,0.0,0.0,0.0,0.0,,7115.411678283417,6871.062280614712,0.0458444396419906,0.0442701018918406,8.146628581315092,7.905547619052292,980.3984869775863,980.1301172279622,0.0,0.0,0.0,7,0.0,1963-03-11
1962,25,6800.780110100104,0.004,61.17593554428836,0.008969247639915428,68.0,14.0,17.0,21.0,195.0,315.0,0.04632666539828343,6485.780110100104,0.0,,275.0,275.0,275.0,275.0,6485.780110100104,1132.0,4.000000000000012,8.0,59.0,5282.780110100104,1200.0,18.0,25.0,80.0,5477.780110100104,1243.0,990.152951028412,980.042967336524,10.109983691887853,0.8691542878239431,0.48,988.8037967405879,0.5349,0.5349,0.5349,0.5349,8.225929404063915,8.225929404063915,8.225929404063915,8.225929404063915,1.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.96,0.96,0.96,0.96,0.0,0.0,0.0,0.0,0.0,0.0,,6912.3525182703015,6666.170316733907,0.0472535181420828,0.0455705925251079,8.377812410605195,8.10003995444685,980.1813171226552,979.87605119275,0.0,0.0,0.0,7,0.0,1963-03-18
1962,26,6384.382431658743,0.004857142857142858,53.99981056839091,0.0083950136535813,68.0,14.0,17.0,21.0,195.0,315.0,0.049349651706106626,6069.382431658743,0.0,,275.0,275.0,275.0,275.0,6069.382431658743,1132.0,4.0,8.0,59.0,4866.382431658743,1200.0,18.0,25.0,80.0,5061.382431658743,1243.0,990.1190949823709,979.5266342152569,10.592460767114094,0.8818012731518429,0.48,988.7572937092191,0.5349,0.5349,0.5349,0.5349,8.695759493962239,8.695759493962239,8.695759493962239,8.695759493962239,1.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.96,0.96,0.96,0.96,0.0,0.0,0.0,0.0,0.0,0.0,,6564.701612692248,6288.171642755171,0.0500940524361994,0.0479839021762963,8.804316111686369,8.49230164243783,979.7502299997384,979.4073328370164,0.0,0.0,0.0,7,0.0,1963-03-25
1962,27,6182.641350256986,0.0054285714285714284,35.095845198371926,0.005720344655689329,84.0,14.0,20.0,27.0,219.0,364.0,0.05888852307349426,5818.641350256986,0.0,,275.0,275.0,275.0,275.0,5818.641350256986,1116.0,4.0,4.999999999999992,53.0,4640.641350256986,1200.0,18.0,25.0,80.0,4859.641350256986,1243.0,990.1026920202654,979.2764752743186,10.826216745946747,0.8879286283908888,0.48,988.7347633918744,0.5349,0.5349,0.5349,0.5349,8.923388117555834,8.923388117555834,8.923388117555834,8.923388117555834,1.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.96,0.96,0.96,0.96,0.0,0.0,0.0,0.0,0.0,0.0,,6288.171642755171,6042.500726366568,0.060239959659695,0.0578864605929415,9.081511674265576,8.804316111686369,979.4073328370164,979.1027009006943,0.0,0.0,0.0,7,0.0,1963-04-01
1962,28,5765.499363726414,0.008142857142857101,66.87814254378853,0.011600490753518043,84.0,14.0,20.0,27.0,219.0,364.0,0.06317362338623687,5401.499363726414,0.0,,275.0,275.0,275.0,275.0,5401.499363726414,1116.0,4.0,4.999999999999996,53.0,4223.499363726415,1200.0,18.0,25.0,80.0,4442.499363726415,1243.0,990.0687754567665,978.6888690201387,11.37990643662785,0.9005982201212009,0.48,988.6881772366453,0.5349,0.5349,0.5349,0.5349,9.464408216506637,9.464408216506637,9.464408216506637,9.464408216506637,1.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.96,0.96,0.96,0.96,0.0,0.0,0.0,0.0,0.0,0.0,,5963.201577601545,5574.353728560048,0.065299049490716,0.0610410356354923,9.73742547010351,9.182026066293126,978.9933304295064,978.3945047419824,0.0,0.0,0.0,7,0.0,1963-04-08
1962,29,5287.57801747431,0.013571428571428571,86.69469174189557,0.016640925618322942,84.0,14.0,20.0,27.0,219.0,364.0,0.06892387934316964,4923.57801747431,628.5714285714286,,275.0,275.0,275.0,275.0,4295.006588902882,487.42857142857144,4.0,5.0,53.0,3745.578017474311,571.4285714285714,18.0,25.0,80.0,3964.578017474311,1243.0,990.0293611370814,977.9515233407741,12.077837796307222,0.9153215083091518,0.48,988.6340396287723,0.5349,0.5349,0.5349,0.5349,10.147616287998039,10.147616287998039,10.147616287998039,10.147616287998039,1.0,0.4250038642769976,0.4250038642769976,0.4250038642769976,0.4250038642769976,11.847730386910785,11.847730386910785,11.847730386910785,11.847730386910785,0.24129797122017888,0.24129797122017888,0.24129797122017888,0.24129797122017888,0.9612726542648751,0.9612726542648751,0.9612726542648751,0.9612726542648751,11.400830509055364,11.400830509055364,11.400830509055364,11.400830509055364,45.603322036221456,0.0088548126875842,2.0152983223077662e-05,5551.009983023717,4967.490886366779,0.0732764303602436,0.0655736525629024,10.608302265430543,9.770767823380076,978.3585553738563,977.4505083220512,84.27829725490557,0.0,7661.358102085203,7,0.2533517890901192,1963-04-15
1962,30,4554.794331022854,0.024428571428571428,105.81378710134206,0.023376219114134327,84.0,14.0,20.0,27.0,219.0,364.0,0.08006816638074964,4190.794331022854,1100.0,,275.0,275.0,275.0,275.0,3090.7943310228543,16.0,4.000000000000002,5.0,53.0,3012.7943310228543,100.0,18.0,25.0,80.0,3231.7943310228543,1243.0,990.0,976.6952736257717,13.304726374228201,0.9262894125183111,0.48,988.5937105874816,0.5349,0.5349,0.5349,0.5349,11.363536961709926,11.363536961709926,11.363536961709926,11.363536961709926,,0.8179142468544088,0.8179142468544088,0.8179142468544088,0.8179142468544088,25.09199823478962,25.09199823478962,25.09199823478962,25.09199823478962,0.5110386605863465,0.5110386605863465,0.5110386605863465,0.5110386605863465,0.9691126402873321,0.9691126402873321,0.9691126402873321,0.9691126402873321,24.318819157192866,24.318819157192866,24.318819157192866,24.318819157192866,97.27527662877146,0.021458216433975903,2.456446379514431e-05,4856.042745855138,4226.794376657384,0.0861172717580496,0.0749581540052733,11.963776878198694,10.812252362566817,977.2465582249148,976.095033709283,107.8037759842682,87.70681813891814,16342.246473633604,7,0.5404182034931747,1963-04-22
1962,31,3956.785050931848,0.039,60.52567984412248,0.015219464850970286,70.42857142857143,14.0,17.857142857142858,24.142857142857142,206.85714285714286,333.2857142857143,0.08418771645188038,3623.499336646134,1100.0,,275.0,275.0,275.0,275.0,2523.499336646134,29.571428571428573,4.0,7.142857142857143,55.857142857142854,2426.927908074705,100.0,18.0,25.0,80.0,2633.785050931848,1243.0,990.0,975.58119806436,14.418801935640042,0.9262894125183111,0.48,988.5937105874816,0.5349,0.5349,0.5349,0.5349,12.477612523121763,12.477612523121763,12.477612523121763,12.477612523121763,,0.8742635203226818,0.8742635203226818,0.8742635203226818,0.8742635203226818,29.4226576602251,29.4226576602251,29.4226576602251,29.4226576602251,0.5992394635483727,0.5992394635483727,0.5992394635483727,0.5992394635483727,0.97,0.97,0.97,0.97,28.539977930418342,28.539977930418342,28.539977930418342,28.539977930418342,114.15991172167337,0.028886252438899244,2.8828260535776105e-05,4110.977625580697,3803.114617748527,0.0897315355257276,0.0800996766468725,12.796020087967,12.175721532669051,975.8830890548128,975.2627904995148,118.00393014740942,110.53976024640532,19178.865169241126,7,0.6342217317870743,1963-04-29
1962,32,3471.560533611761,0.058857142857142865,74.9214364063321,0.021516866681032542,65.0,14.0,17.0,23.0,202.0,321.0,0.09255594654941109,3150.560533611761,1100.0,,275.0,275.0,275.0,275.0,2050.560533611761,35.0,4.0,8.0,57.0,1946.5605336117608,100.0,18.0,25.0,80.0,2148.560533611761,1243.0,990.0,974.5602116069391,15.439788393060828,0.9262894125183111,0.48,988.5937105874816,0.5349,0.5349,0.5349,0.5349,13.498598980542551,13.498598980542551,13.498598980542551,13.498598980542551,,0.8938797684593028,0.8938797684593028,0.8938797684593028,0.8938797684593028,32.54391604651117,32.54391604651117,32.54391604651117,32.54391604651117,0.6628088807843415,0.6628088807843415,0.6628088807843415,0.6628088807843415,0.97,0.97,0.97,0.97,31.56759856511584,31.56759856511584,31.56759856511584,31.56759856511584,126.27039426046335,0.036432461204749286,3.1886463197086704e-05,3639.447141738064,3278.6645629042023,0.0979057155257328,0.0882002093995799,13.907354727994282,13.142839263322564,974.9159713241592,974.1514558594874,131.0500146317635,122.13999162395922,21213.42623575784,7,0.7015021903359074,1963-05-06
1962,33,2985.889496305809,0.08742857142857142,72.78792688663854,0.024451029556312984,65.0,14.0,17.0,23.0,202.0,321.0,0.10776774328585022,2664.889496305809,1100.0,,275.0,275.0,275.0,275.0,1564.8894963058094,35.0,4.000000000000001,8.0,57.0,1460.8894963058094,100.0,18.0,25.0,80.0,1662.8894963058094,1243.0,990.0,973.4775932965588,16.522406703441106,0.9262894125183111,0.48,988.5937105874816,0.5349,0.5349,0.5349,0.5349,14.581217290922831,14.581217290922831,14.581217290922831,14.581217290922831,,0.9084826035509986,0.9084826035509986,0.9084826035509986,0.9084826035509986,35.729505111595934,35.729505111595934,35.729505111595934,35.729505111595934,0.7276884951445199,0.7276884951445199,0.7276884951445199,0.7276884951445199,0.97,0.97,0.97,0.97,34.65761995824805,34.65761995824805,34.65761995824805,34.65761995824805,138.6304798329922,0.046607059658737716,3.500769692752328e-05,3210.822806441037,2769.1490746977324,0.1159200864023685,0.0999743739692085,15.102243855452675,14.05111464049957,974.0076959469822,972.956566732029,144.47964550046626,132.70941272149466,23289.920611942693,7,0.7701693324055123,1963-05-13
1962,34,2539.7126580077966,0.12142857142857144,54.90240903248449,0.021596827709307074,65.0,14.0,17.0,23.0,202.0,321.0,0.12662711090224463,2218.7126580077966,1100.0,,275.0,275.0,275.0,275.0,1118.7126580077966,35.00000000000001,4.0,8.000000000000002,57.0,1014.7126580077964,100.0,18.0,25.0,80.0,1216.7126580077966,1243.0,990.0,972.402754691743,17.597245308257033,0.9262894125183111,0.48,988.5937105874816,0.5349,0.5349,0.5349,0.5349,15.656055895738755,15.656055895738755,15.656055895738755,15.656055895738755,,0.9201177720375634,0.9201177720375634,0.9201177720375634,0.9201177720375634,38.85252442027376,38.85252442027376,38.85252442027376,38.85252442027376,0.7912937763803208,0.7912937763803208,0.7912937763803208,0.7912937763803208,0.9703342459464531,0.9703342459464531,0.9703342459464531,0.9703342459464531,37.700274541972966,37.700274541972966,37.700274541972966,37.700274541972966,150.8010981678919,0.059539700281409313,3.8081085395932286e-05,2704.817472781681,2384.832211470341,0.1346006643385998,0.1186771393005969,16.02990524944982,15.257527032491446,972.8012835549904,972.028905338032,155.19922239386796,146.22923831499426,25334.584492205835,7,0.8377838787105104,1963-05-20
