WaterYear,WaterWeek,Flow,Exceedance,Flow_difference,Flow_difference_pct,EWRChannelA,EWRChannelC,EWRChannelD,EWRChannelE,EWRChannelFG,EWRTotal,EWRProportion,FlowAvailableForGeneration,FlowCanal,LowFlowShutoff,FlowTurbine1,FlowTurbine2,FlowTurbine3,FlowTurbine4,FlowSpill,SpillChannelA,SpillChannelC,SpillChannelD,SpillChannelE,SpillChannelFG,FlowChannelA,FlowChannelC,FlowChannelD,FlowChannelE,FlowChannelFG,FlowLeftChannel,LevelHeadpond,LevelTailwater,HeadGross,HeadlossLeftChannel,HeadlossCanal,LevelForebay,HeadlossTurbine1,HeadlossTurbine2,HeadlossTurbine3,HeadlossTurbine4,HeadTurbine1,HeadTurbine2,HeadTurbine3,HeadTurbine4,LowHeadShutoff,EffTurbine1,EffTurbine2,EffTurbine3,EffTurbine4,PowerTurbine1,PowerTurbine2,PowerTurbine3,PowerTurbine4,LoadFactorTurbine1,LoadFactorTurbine2,LoadFactorTurbine3,LoadFactorTurbine4,EffGen1,EffGen2,EffGen3,EffGen4,PowerGenerator1,PowerGenerator2,PowerGenerator3,PowerGenerator4,Power,PerfMwPerCumec,PerfMWhPerm3,Flow_max,Flow_min,EWRProportion_max,EWRProportion_min,HeadTurbine1_max,HeadTurbine1_min,LevelTailwater_max,LevelTailwater_min,Power_max,Power_min,Energy,Count,CapFactor,StartDate
1962,35,2211.887270292396,0.15342857142857141,41.442028667408785,0.018751178468720514,64.14285714285714,13.428571428571429,16.142857142857142,21.0,188.0,302.7142857142857,0.1367084397583784,1909.1729845781103,1100.0,,275.0,275.0,275.0,275.0,809.1729845781105,35.857142857142854,4.571428571428571,8.857142857142856,53.45339580959039,706.4338744828058,100.0,18.0,25.0,74.45339580959039,894.4338744828058,1243.0,990.0,971.6114520317403,18.388547968259722,0.9262894125183111,0.48,988.5937105874816,0.5349,0.5349,0.5349,0.5349,16.44735855574144,16.44735855574144,16.44735855574144,16.44735855574144,,0.9260328456075924,0.9260328456075924,0.9260328456075924,0.9260328456075924,41.07705250008798,41.07705250008798,41.07705250008798,41.07705250008798,0.836599847252301,0.836599847252301,0.836599847252301,0.836599847252301,0.97365998472523,0.97365998472523,0.97365998472523,0.97365998472523,39.9956468826502,39.9956468826502,39.9956468826502,39.9956468826502,159.9825875306008,0.07245983322910159,4.039964331580828e-05,2335.160165612593,2094.7380107984795,0.1489414745229554,0.1192459780448584,16.730132630381938,16.149803291175424,971.9090072963064,971.3286779570998,163.23852618313154,156.56764750075695,26877.074705140934,7,0.8887921529477822,1963-05-27
1962,36,1878.400331612285,0.18842857142857142,52.65259879981688,0.02807771951655074,62.0,12.0,14.0,16.0,153.0,257.0,0.13718929962743368,1621.400331612285,1100.0,,275.0,275.0,275.0,275.0,521.400331612285,38.0,6.000000000000001,11.0,32.46072103422786,433.93961057805706,100.0,18.0,25.0,48.46072103422786,586.9396105780571,1243.0,990.0,970.7022775707471,19.29772242925287,0.9262894125183111,0.48,988.5937105874816,0.5349,0.5349,0.5349,0.5349,17.356533016734595,17.356533016734595,17.356533016734595,17.356533016734595,,0.9306189356498776,0.9306189356498776,0.9306189356498776,0.9306189356498776,43.563156510123655,43.563156510123655,43.563156510123655,43.563156510123655,0.8872333301450845,0.8872333301450845,0.8872333301450845,0.8872333301450845,0.9785036818620433,0.9785036818620433,0.9785036818620433,0.9785036818620433,42.62788569993158,42.62788569993158,42.62788569993158,42.62788569993158,170.5115427997263,0.09111935856351246,4.305847040397128e-05,2041.65817572948,1726.1698191997614,0.1488845402934591,0.1258780745254648,17.843492710067146,16.858256370203655,971.200554217278,970.2153178774146,176.02450038709998,164.7219486299363,28645.93919035402,7,0.9472863488873684,1963-06-03
1962,37,1568.1215123410966,0.222,33.32093897202026,0.021071580340637386,62.0,12.0,14.0,16.0,153.0,257.0,0.1642037025956007,1311.1215123410966,1100.0,,275.0,275.0,275.0,275.0,211.1215123410966,37.01838245171293,6.0,9.507320897278701,13.143751741079944,145.45205725102502,99.01838245171294,18.0,23.507320897278703,29.143751741079942,298.45205725102505,1240.5257033489918,990.0,969.7047002706405,20.295299729359517,0.9198801570020682,0.48,988.6001198429979,0.5349,0.5349,0.5349,0.5349,18.360519572357436,18.360519572357436,18.360519572357436,18.360519572357436,,0.9350556366529259,0.9350556366529259,0.9350556366529259,0.9350556366529259,46.30181391707987,46.30181391707987,46.30181391707987,46.30181391707987,0.9430104667429707,0.9430104667429707,0.9430104667429707,0.9430104667429707,0.9799999999999999,0.9799999999999999,0.9799999999999999,0.9799999999999999,45.37577763873827,45.37577763873827,45.37577763873827,45.37577763873827,181.50311055495308,0.1160334417503488,4.5834118827008355e-05,1677.712303316742,1492.9232463956196,0.1721454874659349,0.1531847859087196,18.619865932939767,18.00004776138143,970.0587628261004,969.4617520268166,184.22591916363984,177.72186568890794,30492.522573232116,7,1.0083506141941838,1963-06-10
1962,38,1359.9769651872832,0.25085714285714283,28.815744648321864,0.021016815547451856,62.0,12.0,14.0,16.0,153.0,257.0,0.1893095789870203,1102.9769651872834,1075.682415366791,,268.92060384169775,268.92060384169775,268.92060384169775,268.92060384169775,27.29454982049239,6.584677388601277,1.2744536881163762,1.486862636135772,1.699271584155168,16.249284523483794,68.58467738860128,13.274453688116376,15.486862636135772,17.699271584155166,169.2492845234838,1173.0284090796445,990.0,969.03401943343,20.965980566570042,0.8054967494235511,0.4483871399768282,988.7461161105995,0.5118414514686483,0.5118414514686483,0.5118414514686483,0.5118414514686483,19.200255225701,19.200255225701,19.200255225701,19.200255225701,,0.9377016850085321,0.9377016850085321,0.9377016850085321,0.9377016850085321,47.465700363880714,47.465700363880714,47.465700363880714,47.465700363880714,0.9667148750281204,0.9667148750281204,0.9667148750281204,0.9667148750281204,0.9799999999999999,0.9799999999999999,0.9799999999999999,0.9799999999999999,46.5163863566031,46.5163863566031,46.5163863566031,46.5163863566031,186.0655454264124,0.13702287131678817,4.806623517493458e-05,1446.688358904274,1291.2130338573666,0.1990376438752626,0.1776471058318686,19.586348202621707,18.800280432015818,969.3123777749216,968.8152409635516,188.6051025162256,182.74769035844275,31259.01163163728,7,1.03369747459118,1963-06-17
1962,39,1152.308567629207,0.28614285714285714,28.822426338886252,0.02481474012143057,62.0,12.0,14.0,16.0,153.0,257.0,0.22329193294639185,895.3085676292069,895.3085676292069,,223.82714190730172,223.82714190730172,223.82714190730172,223.82714190730172,0.0,0.0,0.0,0.0,0.0,0.0,62.0,12.0,14.0,16.0,153.0,983.3085676292069,990.0,968.3786840696919,21.621315930308224,0.5554872544252277,0.2662468541033655,989.1782658914714,0.3551134230222539,0.3551134230222539,0.3551134230222539,0.3551134230222539,20.444468398757373,20.444468398757373,20.444468398757373,20.444468398757373,,0.9359138784672334,0.9359138784672334,0.9359138784672334,0.9359138784672334,41.983518465124384,41.983518465124384,41.983518465124384,41.983518465124384,0.8550614758681137,0.8550614758681137,0.8550614758681137,0.8550614758681137,0.9755061475868113,0.9755061475868113,0.9755061475868113,0.9755061475868113,40.959519729365816,40.959519729365816,40.959519729365816,40.959519729365816,163.83807891746326,0.14216466894058594,5.084611929209889e-05,1208.137555230546,1089.4560494851628,0.2358975381535114,0.2127241214275118,20.798908337332072,20.12570244767407,968.5541466021532,968.1811475840964,172.50152785697202,153.82493950960418,27524.79725813383,7,0.9102115495414626,1963-06-24
1962,40,1035.321361288155,0.3227142857142857,16.860554792605203,0.016660586278877072,58.0,11.0,11.0,11.0,136.0,227.0,0.219508772157026,808.3213612881551,808.3213612881551,,202.08034032203878,202.08034032203878,202.08034032203878,202.08034032203878,0.0,0.0,0.0,0.0,0.0,0.0,58.0,11.0,11.0,11.0,136.0,888.3213612881551,990.0,968.0075118904897,21.992488109510255,0.46812036635380955,0.19940463841266792,989.3324749952335,0.2894650209819411,0.2894650209819411,0.2894650209819411,0.2894650209819411,21.03549808376183,21.03549808376183,21.03549808376183,21.03549808376183,,0.9316781495869008,0.9316781495869008,0.9316781495869008,0.9316781495869008,38.82787148197084,38.82787148197084,38.82787148197084,38.82787148197084,0.7907916798772064,0.7907916798772064,0.7907916798772064,0.7907916798772064,0.9707751036449503,0.9707751036449503,0.9707751036449503,0.9707751036449503,37.694551190757295,37.694551190757295,37.694551190757295,37.694551190757295,150.77820476302918,0.14561511623109105,5.182746176897359e-05,1086.4244972913411,971.4321659369264,0.2336756059349374,0.2089422694038595,21.397346978279323,20.74939175052258,968.17161984863,967.7857286637476,159.08514991299867,140.4342620188687,25330.7384001889,7,0.8376566931279398,1963-07-01
1962,41,899.1546497296823,0.3617142857142857,19.534085461455707,0.02201721634449743,58.0,11.0,11.0,11.0,136.0,227.0,0.2529150077867196,672.1546497296823,672.1546497296823,,190.84511394601438,190.84511394601438,190.84511394601438,99.61930789163914,0.0,0.0,0.0,0.0,0.0,0.0,58.0,11.0,11.0,11.0,136.0,752.1546497296823,990.0,967.4966185989188,22.503381401081292,0.3559714576198479,0.1329337507266006,989.5110947916536,0.26061317779786564,0.26061317779786564,0.26061317779786564,0.12306115157398426,21.75386301493698,21.75386301493698,21.75386301493698,21.89141504116086,,0.9281025458941201,0.9281025458941201,0.9281025458941201,0.5271435718963369,37.824936772580365,37.824936772580365,37.824936772580365,19.5303603044145,0.7703653110505166,0.7703653110505166,0.7703653110505166,0.39776701230986766,0.9729741155883506,0.9729741155883506,0.9729741155883506,0.9657142857142856,36.81863498978383,36.81863498978383,36.81863498978383,18.94444949528207,129.40035446463355,0.1439066155747824,5.351693095204595e-05,957.9333972550564,834.6935677067364,0.2719560911720777,0.2369684579851428,22.04125242108584,21.479238343194503,967.7317335890202,967.2387742708268,138.2370149584118,119.29878666430696,21739.25955005844,7,0.7188908581368532,1963-07-08
1962,42,774.5450092605294,0.40585714285714286,15.17092821068653,0.019737587910340085,58.0,11.0,11.0,11.0,136.0,227.0,0.29342221575462146,547.5450092605292,547.5450092605292,,182.51500308684308,182.51500308684308,182.51500308684308,0.0,0.0,0.0,0.0,0.0,0.0,0.0,58.0,11.0,11.0,11.0,136.0,627.5450092605294,990.0,966.9981800370421,23.001819962957907,0.2831488697862866,0.08901800370421167,989.6278331265095,0.23625617110613745,0.23625617110613745,0.23625617110613745,0.0,22.393396918361255,22.393396918361255,22.393396918361255,22.629653089467393,,0.926634456907859,0.926634456907859,0.926634456907859,0.0,37.13442660392922,37.13442660392922,37.13442660392922,0.0,0.7563019674934667,0.7563019674934667,0.7563019674934667,0.0,0.9701843853122349,0.9701843853122349,0.9701843853122349,0.96,36.02775331180729,36.02775331180729,36.02775331180729,0.0,108.08325993542186,0.13949219050256048,5.484144656017656e-05,819.2739407352476,728.4970702319307,0.3116004295360176,0.2770746007083803,22.660678269094408,22.13163776834428,967.177095762941,966.8139882809276,116.30351067173616,99.62285723405024,18157.987669150873,7,0.6004625551967882,1963-07-15
1962,43,694.7498142939377,0.44042857142857145,8.812963778094465,0.01278773616323087,58.0,11.0,11.0,11.0,136.0,227.0,0.3269958068329432,467.74981429393773,467.74981429393773,,176.85976304013494,176.85976304013494,114.03028821366786,0.0,0.0,0.0,0.0,0.0,0.0,0.0,58.0,11.0,11.0,11.0,136.0,547.7498142939377,990.0,966.6789992571757,23.321000742824285,0.23780204628334675,0.06354996285878751,989.6986479908579,0.22660387935150142,0.22660387935150142,0.12886052545741142,0.0,22.793044854330656,22.793044854330656,22.890788208224745,23.019648733682157,,0.9243452473607523,0.9243452473607523,0.6562848491265602,0.0,36.59878710681825,36.59878710681825,23.411873776136513,0.0,0.7453928127661558,0.7453928127661558,0.4768202398398475,0.0,0.9728571428571428,0.9728571428571428,0.9671428571428571,0.96,35.63269262692052,35.63269262692052,22.70951756285242,0.0,93.97490281669346,0.13526356563806285,5.583969675775839e-05,720.3337222668207,666.8063237852695,0.3404286850661309,0.3151317132365439,22.86327327027817,22.706334716832338,966.7813348890672,966.567225295141,98.10024292480544,90.46222544847672,15787.7836732045,7,0.5220827934260748,1963-07-22
1962,44,631.2215644991031,0.4694285714285714,8.287322824601508,0.013203638370306714,58.0,10.428571428571429,10.428571428571429,8.714285714285714,125.14285714285714,212.71428571428572,0.3367891278788712,418.50727878481746,418.50727878481746,,209.25363939240876,209.25363939240876,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,58.0,10.428571428571429,10.428571428571429,8.714285714285714,125.14285714285714,497.3644216419603,990.0,966.4248862579964,23.57511374200359,0.21148265687070275,0.053701455756963445,989.7348158873723,0.31003059647956616,0.31003059647956616,0.0,0.0,22.999899032896334,22.999899032896334,23.309929629375898,23.309929629375898,,0.9358551651025498,0.9358551651025498,0.0,0.0,44.16850127900226,44.16850127900226,0.0,0.0,0.8995621441751985,0.8995621441751985,0.0,0.0,0.9790378437776294,0.9790378437776294,0.96,0.96,43.24367416468142,43.24367416468142,0.0,0.0,86.48734832936283,0.1370666031849849,5.7407196890706905e-05,659.9420006160087,608.7950640130589,0.3504985033157962,0.3171484083247372,23.11411280703187,22.85409180791813,966.539768002464,966.3351802560522,89.93294386541261,84.25840537416838,14529.874519332958,7,0.4804852684964602,1963-07-29
1962,45,582.747494005302,0.49257142857142855,6.566712686420471,0.011345225594500614,58.0,10.0,10.0,7.0,117.0,202.0,0.3468164536958664,380.74749400530203,380.74749400530203,,190.37374700265102,190.37374700265102,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,58.0,10.0,10.0,7.0,117.0,458.74749400530203,990.0,966.2222367342982,23.777763265701783,0.19743798694537812,0.046149498801060354,989.7564125142535,0.25673062332482627,0.25673062332482627,0.0,0.0,23.277445156630534,23.277445156630534,23.53417577995536,23.53417577995536,,0.9306075868063844,0.9306075868063844,0.0,0.0,40.44106350445095,40.44106350445095,0.0,0.0,0.8236469145509357,0.8236469145509357,0.0,0.0,0.9728396465642536,0.9728396465642536,0.96,0.96,39.345477372952146,39.345477372952146,0.0,0.0,78.69095474590429,0.1349944766904606,5.740827868837202e-05,601.777842158206,562.8280752081156,0.3589017835069918,0.335672046806427,23.40443202348792,23.15608969665413,966.3071113686328,966.1327263384364,82.73998133959324,74.50959936737988,13220.080397311922,7,0.4371719708105794,1963-08-05
1962,46,555.6653359892696,0.5117142857142857,2.0928456119094756,0.0038020411173592997,58.0,10.0,10.0,7.0,117.0,202.0,0.3635743642168236,353.6653359892695,353.6653359892695,,176.83266799463476,176.83266799463476,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,58.0,10.0,10.0,7.0,117.0,431.6653359892695,990.0,966.1004940119517,23.899505988048322,0.1878798531080949,0.040733067197853856,989.771387079694,0.22132512359172374,0.22132512359172374,0.0,0.0,23.4495679441506,23.4495679441506,23.670893067742327,23.670893067742327,,0.9262216847546136,0.9262216847546136,0.0,0.0,37.66572064550637,37.66572064550637,0.0,0.0,0.7671226200714126,0.7671226200714126,0.0,0.0,0.97,0.97,0.96,0.96,36.535749026141175,36.535749026141175,0.0,0.0,73.07149805228235,0.13149390639066932,5.739272612917546e-05,562.8280752081156,548.1781559247493,0.3684933407447366,0.3589017835069918,23.496687921965567,23.40443202348792,966.1327263384364,966.0668017016612,74.50959936737988,71.56750636532213,12276.011672783434,7,0.4059527669571241,1963-08-12
1962,47,512.7250394339234,0.5415714285714286,7.642438962005087,0.01500894822330063,58.0,10.0,10.0,7.0,117.0,202.0,0.39434567314639224,310.7250394339234,310.7250394339234,,155.3625197169617,155.3625197169617,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,58.0,10.0,10.0,7.0,117.0,388.7250394339234,990.0,965.9072626774525,24.092737322547368,0.17272489015257056,0.03214500788678464,989.7951301019605,0.17125025857002107,0.17125025857002107,0.0,0.0,23.716617165937926,23.716617165937926,23.88786742450795,23.88786742450795,,0.9182370640996415,0.9182370640996415,0.0,0.0,33.17966909647556,33.17966909647556,0.0,0.0,0.6757570080748586,0.6757570080748586,0.0,0.0,0.97,0.97,0.96,0.96,32.18427902358129,32.18427902358129,0.0,0.0,64.36855804716258,0.12546744761028097,5.754525148524306e-05,527.3375978981461,494.6810831907137,0.4083438944078709,0.3830563206665491,23.827453964337657,23.626792936879816,965.9730191905415,965.8260648743582,67.35625715386168,60.678622770071286,10813.917751923313,7,0.3576031002620143,1963-08-19
1962,48,475.26312773387446,0.5671428571428573,3.5003048291177055,0.0073191457941060144,56.57142857142857,9.714285714285714,9.571428571428571,6.571428571428571,111.57142857142857,194.0,0.4080811644204457,281.2631277338744,281.2631277338744,,140.6315638669372,140.6315638669372,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,56.57142857142857,9.714285714285714,9.571428571428571,6.571428571428571,111.57142857142857,357.1202705910173,990.0,965.7386840748023,24.261315925197614,0.16157058663222096,0.026252625546774856,989.812176787821,0.14058894188216517,0.14058894188216517,0.0,0.0,23.932903771136477,23.932903771136477,24.073492713018645,24.073492713018645,,0.9119287232165441,0.9119287232165441,0.0,0.0,30.107045839129878,30.107045839129878,0.0,0.0,0.6131781229965352,0.6131781229965352,0.0,0.0,0.97,0.97,0.96,0.96,29.20383446395598,29.20383446395598,0.0,0.0,58.40766892791196,0.12292112423670813,5.7671603937376255e-05,489.3436243127323,470.1789493868897,0.42751982499898,0.3105200694126843,23.96168069124217,23.859895041869216,965.8020463094072,965.715805272241,67.86813390582022,56.08004172484815,9812.48837988921,7,0.3244870495995109,1963-08-26
1962,49,453.2518784974747,0.5925714285714285,4.306548317204642,0.00959834233073567,48.0,8.0,7.0,4.0,79.0,146.0,0.3222305433634096,307.2518784974747,307.2518784974747,,153.62593924873735,153.62593924873735,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,48.0,8.0,7.0,4.0,79.0,370.2518784974747,990.0,965.6396334532386,24.360366546761387,0.16620513849453353,0.0314503756994949,989.8023444858061,0.16715611509760042,0.16715611509760042,0.0,0.0,23.995554917469786,23.995554917469786,24.16271103256739,24.16271103256739,,0.9177966608548405,0.9177966608548405,0.0,0.0,33.17988267359352,33.17988267359352,0.0,0.0,0.6757613579143282,0.6757613579143282,0.0,0.0,0.97,0.97,0.96,0.96,32.184486193385716,32.184486193385716,0.0,0.0,64.36897238677143,0.14199292064509136,5.81947087425866e-05,459.2604427967548,440.0331111664572,0.3317932134992692,0.3179024065536864,24.07651011653761,23.958731080088462,965.6666719925854,965.580149000249,65.61276399871079,61.63222745754851,10813.9873609776,7,0.35760540214873016,1963-09-02
1962,50,431.23484249456135,0.6177142857142857,2.8205973185517093,0.006634389489369943,48.0,8.0,7.0,4.0,79.0,146.0,0.3387108354283826,285.23484249456135,285.23484249456135,,142.61742124728067,142.61742124728067,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,48.0,8.0,7.0,4.0,79.0,348.23484249456135,990.0,965.5405567912255,24.459443208774523,0.15843464337034335,0.02704696849891223,989.8145183881306,0.14412448704111078,0.14412448704111078,0.0,0.0,24.129837109864127,24.129837109864127,24.27396159690524,24.27396159690524,,0.9132261054186909,0.9132261054186909,0.0,0.0,30.820610399492043,30.820610399492043,0.0,0.0,0.6277110060996343,0.6277110060996343,0.0,0.0,0.97,0.97,0.96,0.96,29.895992087507278,29.895992087507278,0.0,0.0,59.791984175014555,0.13862200599266022,5.822888406070356e-05,440.0331111664572,420.28892993659525,0.3473800749927568,0.3317932134992692,24.196110276047737,24.07651011653761,965.580149000249,965.4913001847146,61.63222745754851,57.49968759046063,10045.053341402447,7,0.332177689861192,1963-09-09
1962,51,410.40326346835207,0.6408571428571428,3.1631680871235353,0.007816626322501586,48.0,8.0,7.0,4.0,79.0,146.0,0.35591709312016745,264.40326346835207,264.40326346835207,,132.20163173417603,132.20163173417603,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,48.0,8.0,7.0,4.0,79.0,327.40326346835207,990.0,965.4466823108452,24.553317689154824,0.15108253279420022,0.022880652693670372,989.826036814512,0.1238744881410637,0.1238744881410637,0.0,0.0,24.25548001552583,24.25548001552583,24.379354503666896,24.379354503666896,,0.9084894743024977,0.9084894743024977,0.0,0.0,28.569568167018343,28.569568167018343,0.0,0.0,0.5818649321184999,0.5818649321184999,0.0,0.0,0.97,0.97,0.96,0.96,27.712481122007794,27.712481122007794,0.0,0.0,55.42496224401559,0.1350143732819467,5.8228490304369505e-05,420.28892993659525,398.1467533267305,0.3666989590649462,0.3473800749927568,24.32954797462229,24.196110276047737,965.4913001847146,965.3907337666336,57.49968759046063,52.85383669210098,9311.393656994618,7,0.3079164569111977,1963-09-16
1962,52,388.8758107161996,0.6657142857142857,2.4728301382184474,0.006390766324293785,48.0,8.0,7.0,4.0,79.0,146.0,0.37550139051105147,242.87581071619962,242.87581071619962,,121.43790535809981,121.43790535809981,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,48.0,8.0,7.0,4.0,79.0,305.8758107161996,990.0,965.344379053581,24.65562094641905,0.1434848267894183,0.018575162143239888,989.8379400110674,0.10444065888101273,0.10444065888101273,0.0,0.0,24.389120298605388,24.389120298605388,24.4935609574864,24.4935609574864,,0.902265466115128,0.902265466115128,0.0,0.0,26.207725392876302,26.207725392876302,0.0,0.0,0.5337622279608207,0.5337622279608207,0.0,0.0,0.97,0.97,0.96,0.96,25.42149363109001,25.42149363109001,0.0,0.0,50.842987262180024,0.13072957479620337,5.814832646087397e-05,398.1467533267305,380.8369423592014,0.3833661700347713,0.3666989590649462,24.44058557684839,24.32954797462229,965.3907337666336,965.304184711796,52.85383669210098,49.088111743014935,8541.621860046243,7,0.28246104034544456,1963-09-23
1962,53,380.8369423592014,0.675,0.0,0.0,48.0,8.0,7.0,4.0,79.0,146.0,0.3833661700347713,234.83694235920137,234.83694235920137,,117.41847117960069,117.41847117960069,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,48.0,8.0,7.0,4.0,79.0,297.8369423592014,990.0,965.304184711796,24.695815288204017,0.1406476607256577,0.0169673884718402,989.8423849508024,0.0976146621581371,0.0976146621581371,0.0,0.0,24.44058557684839,24.44058557684839,24.538200239006528,24.538200239006528,,0.8990583287735151,0.8990583287735151,0.0,0.0,25.30315038299739,25.30315038299739,0.0,0.0,0.5153391116700079,0.5153391116700079,0.0,0.0,0.97,0.97,0.96,0.96,24.544055871507467,24.544055871507467,0.0,0.0,49.088111743014935,0.128895352007935,5.806406120901215e-05,380.8369423592014,380.8369423592014,0.3833661700347713,0.3833661700347713,24.44058557684839,24.44058557684839,965.304184711796,965.304184711796,49.088111743014935,49.088111743014935,1178.1146818323584,1,0.2727117319056385,1963-09-30
1963,1,370.774679269421,0.6881428571428572,2.926877359491503,0.007973145729423658,44.0,7.0,6.0,3.0,60.0,120.0,0.3237635540911179,250.77467926942094,250.77467926942094,,125.38733963471047,125.38733963471047,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,44.0,7.0,6.0,3.0,60.0,307.774679269421,990.0,965.2538733963471,24.74612660365293,0.14415499641771576,0.020154935853884115,989.8356900677284,0.11137993590668374,0.11137993590668374,0.0,0.0,24.47043673547466,24.47043673547466,24.581816671381343,24.581816671381343,,0.905072516357536,0.905072516357536,0.0,0.0,27.23480580508582,27.23480580508582,0.0,0.0,0.5546803626290391,0.5546803626290391,0.0,0.0,0.97,0.97,0.96,0.96,26.41776163093325,26.41776163093325,0.0,0.0,52.8355232618665,0.14247378568148136,5.8523592407849604e-05,377.11676084070143,360.34880084276085,0.3330106822038859,0.3182038362137115,24.53750739844537,24.429594445092945,965.2855838042036,965.2017440042138,54.19584964843026,50.574795657118514,8876.367907993572,7,0.2935306847881472,1963-10-01
1963,2,349.8883592541673,0.708857142857143,2.384431025105365,0.006793442993212114,44.0,7.0,6.0,3.0,60.0,120.0,0.3429904246107373,229.88835925416728,229.88835925416728,,114.94417962708364,114.94417962708364,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,44.0,7.0,6.0,3.0,60.0,286.8883592541673,990.0,965.1494417962707,24.85055820372921,0.13678356604809974,0.015977671850833413,989.847238762101,0.09354670039602252,0.09354670039602252,0.0,0.0,24.60425026543425,24.60425026543425,24.69779696583027,24.69779696583027,,0.8971839201309059,0.8971839201309059,0.0,0.0,24.88399322948582,24.88399322948582,0.0,0.0,0.5068023060995076,0.5068023060995076,0.0,0.0,0.97,0.97,0.96,0.96,24.137473432601247,24.137473432601247,0.0,0.0,48.274946865202494,0.1379667420036916,5.8330958115398474e-05,353.9823107128336,346.9384943839358,0.3458826332116472,0.3389999905880873,24.62302656648602,24.57815821786146,965.169911553564,965.1346924719196,49.174216139165615,47.62711409366919,8110.191073354019,7,0.26819414925112495,1963-10-08
1963,3,359.4393022527712,0.7005714285714287,3.266082285966718,0.009109062980952043,44.0,7.0,6.0,3.0,60.0,120.0,0.33386629768734327,239.43930225277126,239.43930225277126,,119.71965112638564,119.71965112638564,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,44.0,7.0,6.0,3.0,60.0,296.4393022527712,990.0,965.1971965112638,24.80280348873618,0.14015439016776096,0.017887860450554186,989.8419577493817,0.10144657975583761,0.10144657975583761,0.0,0.0,24.543314658361957,24.543314658361957,24.6447612381178,24.6447612381178,,0.9010979484824618,0.9010979484824618,0.0,0.0,25.966346839608004,25.966346839608004,0.0,0.0,0.5288461678127904,0.5288461678127904,0.0,0.0,0.97,0.97,0.96,0.96,25.187356434419765,25.187356434419765,0.0,0.0,50.37471286883953,0.14014493099160558,5.844036162156793e-05,360.34880084276085,353.9823107128336,0.3389999905880873,0.3330106822038859,24.57815821786146,24.53750739844537,965.2017440042138,965.169911553564,50.574795657118514,49.174216139165615,8462.951761965041,7,0.2798595159379974,1963-10-15
1963,4,356.17321996680454,0.7030000000000001,1.9846716219854148,0.005623015414188815,44.0,7.0,6.0,3.0,60.0,120.0,0.3369535091582775,236.1732199668045,236.1732199668045,,118.08660998340227,118.08660998340227,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,44.0,7.0,6.0,3.0,60.0,293.17321996680454,990.0,965.1808660998339,24.819133900166012,0.139001688392874,0.017234643993360856,989.8437636676138,0.0987297520154665,0.0987297520154665,0.0,0.0,24.56416781576427,24.56416781576427,24.662897567779737,24.662897567779737,,0.8997610347859293,0.8997610347859293,0.0,0.0,25.596057594800566,25.596057594800566,0.0,0.0,0.5213046353319871,0.5213046353319871,0.0,0.0,0.97,0.97,0.96,0.96,24.82817586695655,24.82817586695655,0.0,0.0,49.6563517339131,0.1394070278786555,5.840317005204266e-05,360.34880084276085,350.2192051008483,0.3426425457320226,0.3330106822038859,24.60217786142939,24.53750739844537,965.2017440042138,965.1510960255042,50.574795657118514,48.34742674853933,8342.2670912974,7,0.2758686207439617,1963-10-22
1963,5,366.82165795285044,0.6920000000000001,3.836375949481107,0.010281332677231572,42.857142857142854,7.0,6.0,3.0,57.714285714285715,116.57142857142857,0.31809632610759275,250.2502293814219,250.2502293814219,,125.12511469071094,125.12511469071094,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,42.857142857142854,7.0,6.0,3.0,57.714285714285715,306.1073722385648,990.0,965.2341082897643,24.765891710235774,0.14356655203528018,0.020050045876284315,989.8363834020885,0.11104307777008038,0.11104307777008038,0.0,0.0,24.491232034554116,24.491232034554116,24.6022751123242,24.6022751123242,,0.9046371266406009,0.9046371266406009,0.0,0.0,27.18854810823112,27.18854810823112,0.0,0.0,0.5537382506768049,0.5537382506768049,0.0,0.0,0.97,0.97,0.96,0.96,26.372891664984188,26.372891664984188,0.0,0.0,52.745783329968376,0.14372307547478372,5.854492750994226e-05,380.8369423592014,360.34880084276085,0.3330106822038859,0.299340708109342,24.53750739844537,24.397303168545097,965.304184711796,965.2017440042138,56.30927802233673,50.574795657118514,8861.291599434686,7,0.2930321296109354,1963-10-29
1963,6,412.7761922311885,0.6384285714285715,8.456595543893693,0.020314473327634,42.0,7.0,6.0,3.0,56.0,114.0,0.27666985565639457,298.7761922311885,298.7761922311885,,149.38809611559424,149.38809611559424,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,42.0,7.0,6.0,3.0,56.0,353.7761922311885,990.0,965.4559462942799,24.544053705720085,0.16039035762289738,0.029755238446237654,989.8098544039309,0.1584816954529009,0.1584816954529009,0.0,0.0,24.19542641419805,24.19542641419805,24.353908109650952,24.353908109650952,,0.9161355873108777,0.9161355873108777,0.0,0.0,32.47333967623906,32.47333967623906,0.0,0.0,0.6613714801678016,0.6613714801678016,0.0,0.0,0.97,0.97,0.96,0.96,31.49913948595189,31.49913948595189,0.0,0.0,62.99827897190378,0.15252069217002676,5.857244371763241e-05,440.0331111664572,386.53109723034976,0.2949309921423029,0.2590714132802513,24.36025548079378,24.026596129665407,965.580149000249,965.3326554861516,68.68034821551467,57.50531835349238,10583.710867279835,7,0.3499904387327988,1963-11-05
1963,7,449.5323771924931,0.5965714285714286,3.218850868883164,0.0070541850284913865,42.0,7.0,6.0,3.0,56.0,114.0,0.25371212745326105,335.5323771924931,335.5323771924931,,167.76618859624654,167.76618859624654,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,42.0,7.0,6.0,3.0,56.0,390.5323771924931,990.0,965.6228956973662,24.377104302633807,0.17336275572352536,0.03710647543849858,989.789530768838,0.19933332960839384,0.19933332960839384,0.0,0.0,23.967301741863384,23.967301741863384,24.166635071471777,24.166635071471777,,0.9233649076600509,0.9233649076600509,0.0,0.0,36.41041133096288,36.41041133096288,0.0,0.0,0.7415562389198141,0.7415562389198141,0.0,0.0,0.97,0.97,0.96,0.96,35.31809899103399,35.31809899103399,0.0,0.0,70.63619798206798,0.15711052425657077,5.847879607394195e-05,462.56506724863937,440.0331111664572,0.2590714132802513,0.2464518141806034,24.026596129665407,23.88583240548072,965.6815428026188,965.580149000249,73.31530252478854,68.68034821551467,11866.88126098742,7,0.3924233221225999,1963-11-12
1963,8,508.6433366566237,0.5447142857142857,14.323286851353746,0.027394256190781844,42.0,7.0,6.0,3.0,56.0,114.0,0.22528020244098695,394.6433366566237,394.6433366566237,,186.6352855852615,186.6352855852615,21.372765486100743,0.0,0.0,0.0,0.0,0.0,0.0,0.0,42.0,7.0,6.0,3.0,56.0,449.6433366566237,990.0,965.8888950149548,24.111104985045227,0.19422484734391657,0.048928667331324706,989.7568464853248,0.2495942486546634,0.2495942486546634,0.022626780782518115,0.0,23.618357221715318,23.618357221715318,23.845324689587464,23.86795147036998,,0.9291353145735028,0.9291353145735028,0.13079762037787776,0.0,40.18392670123142,40.18392670123142,4.497555920349272,0.0,0.8184099124487051,0.8184099124487051,0.09159991691139045,0.0,0.9735116573102145,0.9735116573102145,0.9614285714285714,0.96,39.13649080509872,39.13649080509872,4.362629242738793,0.0,82.63561085293622,0.16229110881308118,5.8196663903892246e-05,562.8280752081156,462.56506724863937,0.2464518141806034,0.202548531286124,23.88583240548072,23.31615722529117,966.1327263384364,965.6815428026188,91.8986641849868,73.31530252478854,13882.782623293286,7,0.4590867269607568,1963-11-19
1963,9,621.4576167823815,0.4744285714285715,17.068683994873613,0.026911759735555412,42.57142857142857,7.285714285714286,6.0,3.2857142857142856,58.285714285714285,117.42857142857143,0.18944855960326962,504.02904535381003,504.02904535381003,,168.00968178460334,168.00968178460334,168.00968178460334,0.0,0.0,0.0,0.0,0.0,0.0,0.0,42.57142857142857,7.285714285714286,6.0,3.2857142857142856,58.285714285714285,559.8861882109529,990.0,966.3808077597304,23.619192240269577,0.2447713949613595,0.0747699056109228,989.6804586994277,0.2010124415369905,0.2010124415369905,0.2010124415369905,0.0,23.098638498160305,23.098638498160305,23.098638498160305,23.299650939697294,,0.9224160666491932,0.9224160666491932,0.9224160666491932,0.0,35.08853856063474,35.08853856063474,35.08853856063474,0.0,0.7146341865709721,0.7146341865709721,0.7146341865709721,0.0,0.97,0.97,0.97,0.96,34.03588240381569,34.03588240381569,34.03588240381569,0.0,102.10764721144707,0.16427050967825568,5.629843454755418e-05,682.3088631722309,562.8280752081156,0.202548531286124,0.1760212747929549,23.43577225828506,22.759353578386595,966.6292354526888,966.1327263384364,111.82890506332316,91.61521409751464,17154.084731523108,7,0.5672647067302615,1963-11-26
1963,10,740.4062485651414,0.41957142857142854,13.865362062886252,0.018796004333773646,44.0,8.0,6.0,4.0,64.0,126.0,0.17046807397926353,614.4062485651414,614.4062485651414,,204.8020828550471,204.8020828550471,204.8020828550471,0.0,0.0,0.0,0.0,0.0,0.0,0.0,44.0,8.0,6.0,4.0,64.0,672.4062485651414,990.0,966.8616249942605,23.138375005739494,0.3086430703045147,0.11354718950672812,989.5778097401889,0.2974926826986763,0.2974926826986763,0.2974926826986763,0.0,22.41869206322959,22.41869206322959,22.41869206322959,22.716184745928267,,0.9339198868384961,0.9339198868384961,0.9339198868384961,0.0,42.04120655811966,42.04120655811966,42.04120655811966,0.0,0.8562363861124168,0.8562363861124168,0.8562363861124168,0.0,0.975629229563537,0.975629229563537,0.975629229563537,0.96,41.02338885116001,41.02338885116001,41.02338885116001,0.0,123.07016655348004,0.16617035424506268,5.564456840425324e-05,779.3663976124346,691.9065967426677,0.1821055046926538,0.1616697876454478,22.70315926277158,22.190151249376257,967.0174655904495,966.6676263869706,130.5844679160525,113.58980779467475,20675.787980984645,7,0.6837231475193335,1963-12-03
1963,11,804.1593851042211,0.396,5.4797549924497355,0.0068174227889813855,44.0,8.0,6.0,4.0,64.0,126.0,0.15672583582328653,678.1593851042211,678.1593851042211,,177.37011626680996,177.37011626680996,177.37011626680996,146.0490363037912,0.0,0.0,0.0,0.0,0.0,0.0,44.0,8.0,6.0,4.0,64.0,736.1593851042211,990.0,967.116637540417,22.88336245958315,0.3448733499799623,0.13344781553126633,989.5216788344887,0.22474100564843244,0.22474100564843244,0.22474100564843244,0.17615779364804898,22.18030028842346,22.18030028842346,22.18030028842346,22.228883500423844,,0.9238944994289732,0.9238944994289732,0.9238944994289732,0.7899707614087753,35.66453414770478,35.66453414770478,35.66453414770478,29.282103655440864,0.7263652575907286,0.7263652575907286,0.7263652575907286,0.5963768565262905,0.9714285714285714,0.9714285714285714,0.9714285714285714,0.9685714285714285,34.65842242819627,34.65842242819627,34.65842242819627,28.403640545777638,132.37890783036644,0.16462884853400536,5.4230560894139735e-05,817.7246825595828,783.7426792233937,0.1607670519166478,0.1540860911836535,22.255747885557096,22.127349433695144,967.1708987302384,967.0349707168936,134.31600292295127,130.23660408652356,22239.656515501563,7,0.7354383768353692,1963-12-10
1963,12,822.794258055293,0.3885714285714286,2.4241264495933756,0.002909201742551386,44.0,8.0,6.0,4.0,64.0,126.0,0.1531494685081037,696.794258055293,696.794258055293,,174.19856451382324,174.19856451382324,174.19856451382324,174.19856451382324,0.0,0.0,0.0,0.0,0.0,0.0,44.0,8.0,6.0,4.0,64.0,754.794258055293,990.0,967.1911770322212,22.808822967778887,0.3554633647680177,0.1395350527141157,989.5050015825179,0.21478175556104334,0.21478175556104334,0.21478175556104334,0.21478175556104334,22.09904279473568,22.09904279473568,22.09904279473568,22.09904279473568,,0.9229002141207062,0.9229002141207062,0.9229002141207062,0.9229002141207062,34.84216699878919,34.84216699878919,34.84216699878919,34.84216699878919,0.7096164358205538,0.7096164358205538,0.7096164358205538,0.7096164358205538,0.97,0.97,0.97,0.97,33.79690198882552,33.79690198882552,33.79690198882552,33.79690198882552,135.18760795530207,0.16430242213313132,5.389339894391296e-05,834.6935677067364,817.7246825595828,0.1540860911836535,0.1509536012673206,22.127349433695144,22.032519840240575,967.2387742708268,967.1708987302384,137.23257555805793,134.31600292295127,22711.518136490744,7,0.7510422664183447,1963-12-17
1963,13,866.0666388057452,0.3722857142857143,11.337158667593533,0.012832338512466358,44.0,8.0,6.0,4.0,64.0,126.0,0.14564617231133556,740.0666388057452,740.0666388057452,,185.0166597014363,185.0166597014363,185.0166597014363,185.0166597014363,0.0,0.0,0.0,0.0,0.0,0.0,44.0,8.0,6.0,4.0,64.0,798.0666388057452,990.0,967.3642665552228,22.635733444777056,0.38741127253128227,0.1600333194028726,989.4525554080658,0.24257613018753163,0.24257613018753163,0.24257613018753163,0.24257613018753163,21.84571272265536,21.84571272265536,21.84571272265536,21.84571272265536,,0.9266468474996407,0.9266468474996407,0.9266468474996407,0.9266468474996407,36.72242921255114,36.72242921255114,36.72242921255114,36.72242921255114,0.7479109819256851,0.7479109819256851,0.7479109819256851,0.7479109819256851,0.97,0.97,0.97,0.97,35.6207563361746,35.6207563361746,35.6207563361746,35.6207563361746,142.4830253446984,0.16451535921043212,5.349079124133606e-05,914.0536783798912,834.6935677067364,0.1509536012673206,0.1378474842126645,22.032519840240575,21.55567601014908,967.5562147135196,967.2387742708268,150.40610719716065,137.23257555805793,23937.14825790933,7,0.7915723630261022,1963-12-24
1963,14,925.7000297530093,0.35214285714285715,7.173460155492535,0.007707963441612314,48.285714285714285,8.0,6.857142857142857,4.857142857142857,78.57142857142857,146.57142857142858,0.15829848000550542,779.1286011815807,779.1286011815807,,194.78215029539518,194.78215029539518,194.78215029539518,194.78215029539518,0.0,0.0,0.0,0.0,0.0,0.0,48.285714285714285,8.0,6.857142857142857,4.857142857142857,78.57142857142857,842.2714583244378,990.0,967.6028001190119,22.397199880988005,0.4259840795423033,0.17956430059079034,989.3944516198669,0.26851227729735905,0.26851227729735905,0.26851227729735905,0.26851227729735905,21.523139223557557,21.523139223557557,21.523139223557557,21.523139223557557,,0.9299403125415059,0.9299403125415059,0.9299403125415059,0.9299403125415059,38.23208591264991,38.23208591264991,38.23208591264991,38.23208591264991,0.7786575542291224,0.7786575542291224,0.7786575542291224,0.7786575542291224,0.97,0.97,0.97,0.97,37.08512333527041,37.08512333527041,37.08512333527041,37.08512333527041,148.34049334108164,0.16026217991658834,5.288916940130013e-05,947.0029281802472,905.4211927358452,0.1654859833821889,0.1391617525753677,21.647093839417906,21.399461144530584,967.6880117127208,967.5216847709434,151.11722784973085,144.55695918994368,24921.20288130172,7,0.8241138518948982,1963-12-31
1963,15,966.013879302848,0.341,3.489891108097043,0.0036151726575351572,49.0,8.0,7.0,5.0,81.0,150.0,0.1552910707309838,816.013879302848,816.013879302848,,204.003469825712,204.003469825712,204.003469825712,204.003469825712,0.0,0.0,0.0,0.0,0.0,0.0,49.0,8.0,7.0,5.0,81.0,880.013879302848,990.0,967.7640555172113,22.235944482788614,0.4605189074779869,0.2029395493774106,989.3365415431447,0.29447680551167743,0.29447680551167743,0.29447680551167743,0.29447680551167743,21.278009220421534,21.278009220421534,21.278009220421534,21.278009220421534,,0.932933113972405,0.932933113972405,0.932933113972405,0.932933113972405,39.714350149825854,39.714350149825854,39.714350149825854,39.714350149825854,0.808846235230669,0.808846235230669,0.808846235230669,0.808846235230669,0.9709812952901521,0.9709812952901521,0.9709812952901521,0.9709812952901521,38.562087307060644,38.562087307060644,38.562087307060644,38.562087307060644,154.24834922824257,0.15967455414781684,5.2508205960674526e-05,971.4321659369264,947.0029281802472,0.1583944415971751,0.1544111933490776,21.399461144530584,21.24329624818214,967.7857286637476,967.6880117127208,155.14896948268864,151.11722784973085,25913.722670344756,7,0.8569352734902367,1964-01-07
1963,16,1011.8223875712291,0.3301428571428571,7.328144043275936,0.007257336205371542,49.0,8.0,7.0,5.0,81.0,150.0,0.14829888171616432,861.8223875712291,861.8223875712291,,215.45559689280728,215.45559689280728,215.45559689280728,215.45559689280728,0.0,0.0,0.0,0.0,0.0,0.0,49.0,8.0,7.0,5.0,81.0,925.8223875712291,990.0,967.9333737293217,22.066626270678253,0.5024343148638521,0.23945791005698322,989.2581077750792,0.32858842424055495,0.32858842424055495,0.32858842424055495,0.32858842424055495,20.996145621516888,20.996145621516888,20.996145621516888,20.996145621516888,,0.9352814612675627,0.9352814612675627,0.9352814612675627,0.9352814612675627,41.489187505021434,41.489187505021434,41.489187505021434,41.489187505021434,0.8449936355401515,0.8449936355401515,0.8449936355401515,0.8449936355401515,0.9744993635540152,0.9744993635540152,0.9744993635540152,0.9744993635540152,40.43224067548798,40.43224067548798,40.43224067548798,40.43224067548798,161.72896270195196,0.1598380611098651,5.213082619426381e-05,1022.729174239858,971.4321659369264,0.1544111933490776,0.1466663939761836,21.24329624818214,20.93116647599533,967.971434547611,967.7857286637476,163.51447968750742,155.14896948268864,27170.465733927926,7,0.8984942372330663,1964-01-14
1963,17,1046.6940704866042,0.31971428571428573,5.324099260604369,0.005086851838265442,46.0,7.0,6.0,4.0,76.0,139.0,0.13281245016717735,907.6940704866041,907.6940704866041,,226.92351762165103,226.92351762165103,226.92351762165103,226.92351762165103,0.0,0.0,0.0,0.0,0.0,0.0,46.0,7.0,6.0,4.0,76.0,966.6940704866041,990.0,968.0467527929579,21.953247207042118,0.5398324599836822,0.27615525638928345,989.1840122836271,0.3643300006779488,0.3643300006779488,0.3643300006779488,0.3643300006779488,20.772929489991196,20.772929489991196,20.772929489991196,20.772929489991196,,0.9373233533253827,0.9373233533253827,0.9373233533253827,0.9373233533253827,43.33038777531649,43.33038777531649,43.33038777531649,43.33038777531649,0.8824926227152036,0.8824926227152036,0.8824926227152036,0.8824926227152036,0.9782492622715203,0.9782492622715203,0.9782492622715203,0.9782492622715203,42.3882373634209,42.3882373634209,42.3882373634209,42.3882373634209,169.5529494536836,0.16198917021837775,5.188855012892126e-05,1059.9978690640885,1027.8009259147989,0.1352401972943178,0.1311323390892552,20.8797312178035,20.69761310435435,968.0885647313444,967.9873743385892,171.67866300389983,166.5007970420761,28484.89550821884,7,0.9419608302982421,1964-01-21
1963,18,1089.6973032941212,0.30557142857142855,6.816278623692791,0.006242309089221557,47.285714285714285,7.428571428571429,6.428571428571429,4.428571428571429,83.28571428571429,148.85714285714286,0.1365215647644406,940.8401604369784,940.8401604369784,,235.2100401092446,235.2100401092446,235.2100401092446,235.2100401092446,0.0,0.0,0.0,0.0,0.0,0.0,47.285714285714285,7.428571428571429,6.428571428571429,4.428571428571429,83.28571428571429,1001.9830175798355,990.0,968.181905810353,21.818094189647077,0.5721223259833572,0.30267212834958274,989.125205545667,0.39134157462567565,0.39134157462567565,0.39134157462567565,0.39134157462567565,20.55195816068849,20.55195816068849,20.55195816068849,20.55195816068849,,0.9383454969958228,0.9383454969958228,0.9383454969958228,0.9383454969958228,44.484389676121225,44.484389676121225,44.484389676121225,44.484389676121225,0.9059957164179474,0.9059957164179474,0.9059957164179474,0.9059957164179474,0.9799146857229661,0.9799146857229661,0.9799146857229661,0.9799146857229661,43.59095686099007,43.59095686099007,43.59095686099007,43.59095686099007,174.36382744396028,0.16003023291698537,5.1480215056440106e-05,1107.711819429938,1080.0406798008228,0.1486980590695286,0.1283614782974383,20.58408360857266,20.48031547039555,968.2385228610656,968.1515564222312,175.10611288225186,171.9704967279071,29293.123010585332,7,0.968687930244224,1964-01-28
1963,19,1165.6062431246194,0.2825714285714286,14.34653368580114,0.012304630507345999,49.0,8.0,7.0,5.0,93.0,162.0,0.13906388919561777,1003.6062431246194,1003.6062431246194,,250.90156078115484,250.90156078115484,250.90156078115484,250.90156078115484,0.0,0.0,0.0,0.0,0.0,0.0,49.0,8.0,7.0,5.0,93.0,1067.6062431246194,990.0,968.420476764106,21.57952323589406,0.6514451491703899,0.3601541626092503,988.9884006882204,0.445650557553573,0.445650557553573,0.445650557553573,0.445650557553573,20.122273366560847,20.122273366560847,20.122273366560847,20.122273366560847,,0.9394377454206074,0.9394377454206074,0.9394377454206074,0.9394377454206074,46.50275743172295,46.50275743172295,46.50275743172295,46.50275743172295,0.9471030026827484,0.9471030026827484,0.9471030026827484,0.9471030026827484,0.9799999999999999,0.9799999999999999,0.9799999999999999,0.9799999999999999,45.572702283088496,45.572702283088496,45.572702283088496,45.572702283088496,182.29080913235398,0.1564101435424641,5.046688138342428e-05,1208.137555230546,1125.7884692412713,0.1438991466213723,0.1340906913278479,20.37724128718828,19.83866447740133,968.5541466021532,968.295335189044,187.4132364638173,177.23336089099357,30624.855934235464,7,1.0127267174019663,1964-02-04
1963,20,1303.4188042160908,0.25857142857142856,25.062940164335973,0.019065067203118513,49.0,8.0,7.0,5.0,93.0,162.0,0.12450218233352997,1141.4188042160908,1091.2346220900818,,272.80865552252044,272.80865552252044,272.80865552252044,272.80865552252044,50.18418212600896,15.179166198607648,2.478231216099208,2.168452314086807,1.5488945100620046,28.80943788715329,64.17916619860765,10.478231216099209,9.168452314086807,6.548894510062005,121.8094378871533,1175.0604718188754,990.0,968.8540236595474,21.145976340452666,0.8084746515193372,0.46860500871710625,988.7229203397635,0.5265296275063822,0.5265296275063822,0.5265296275063822,0.5265296275063822,19.342367052709818,19.342367052709818,19.342367052709818,19.342367052709818,,0.9381585611506454,0.9381585611506454,0.9381585611506454,0.9381585611506454,48.541467219441266,48.541467219441266,48.541467219441266,48.541467219441266,0.9886245869539974,0.9886245869539974,0.9886245869539974,0.9886245869539974,0.9799999999999999,0.9799999999999999,0.9799999999999999,0.9799999999999999,47.57063787505245,47.57063787505245,47.57063787505245,47.57063787505245,190.28255150020976,0.14624460067389036,4.844541720143157e-05,1383.5781363808978,1216.5619918456675,0.1331621414164246,0.1170877131838411,19.781097649189945,19.01396358390297,969.108483209846,968.5806234029436,191.7842458254276,188.37065245708268,31967.46865203524,7,1.0571252861122764,1964-02-11
1963,21,1426.5337457825615,0.24057142857142857,14.467857511456291,0.009987994102614401,49.0,8.0,7.0,5.0,93.0,162.0,0.11362039159935768,1264.5337457825615,1100.0,,275.0,275.0,275.0,275.0,164.53374578256145,46.17619952740044,7.981538493945948,7.109482842456359,5.07820203032597,98.18832288843272,95.17619952740044,15.981538493945948,14.109482842456359,10.07820203032597,191.18832288843274,1225.2672208638028,990.0,969.2472628709899,20.75273712901016,0.8855924601529576,0.48,988.6344075398471,0.5349,0.5349,0.5349,0.5349,18.85224466885719,18.85224466885719,18.85224466885719,18.85224466885719,,0.9366045707069001,0.9366045707069001,0.9366045707069001,0.9366045707069001,47.62026881965455,47.62026881965455,47.62026881965455,47.62026881965455,0.9698629087506018,0.9698629087506018,0.9698629087506018,0.9698629087506018,0.9799999999999999,0.9799999999999999,0.9799999999999999,0.9799999999999999,46.66786344326146,46.66786344326146,46.66786344326146,46.66786344326146,186.6714537730458,0.13094392192000462,4.713925600329439e-05,1484.853138961092,1388.4592119306233,0.1166760957815551,0.1091016988477033,18.99536807470724,18.644813721186544,969.4356793720282,969.1242528385452,188.17869212058443,184.4882441131077,31360.8042338717,7,1.0370636320724769,1964-02-18
1963,22,1648.7423898695176,0.21285714285714286,45.26239027941516,0.0272312717340007,51.857142857142854,8.857142857142858,8.428571428571429,7.285714285714286,107.57142857142857,184.0,0.11098324477269858,1464.7423898695176,1100.0,,275.0,275.0,275.0,275.0,364.74238986951775,48.142857142857146,9.142857142857142,14.012385288275027,14.180659282866884,279.2636310126615,100.0,18.0,22.440956716846454,21.46637356858117,386.8350595840901,1240.4409567168464,990.0,969.9651677211169,20.034832278883073,0.9196606348928912,0.48,988.6003393651071,0.5349,0.5349,0.5349,0.5349,18.10027164399018,18.10027164399018,18.10027164399018,18.10027164399018,,0.9340450256267697,0.9340450256267697,0.9340450256267697,0.9340450256267697,45.59678513265044,45.59678513265044,45.59678513265044,45.59678513265044,0.9286514283635526,0.9286514283635526,0.9286514283635526,0.9286514283635526,0.9799999999999999,0.9799999999999999,0.9799999999999999,0.9799999999999999,44.68484942999743,44.68484942999743,44.68484942999743,44.68484942999743,178.7393977199897,0.10887805462539998,4.513621154545194e-05,1801.689870916998,1528.006983766956,0.1368869060616238,0.0956418428589041,18.50056348254008,17.599504850672922,970.4593057368088,969.5750994860164,182.9720319945627,173.38446837610857,30028.21881695827,7,0.9929966539999427,1964-02-25
