WaterYear,WaterWeek,Flow,Exceedance,Flow_difference,Flow_difference_pct,EWRChannelA,EWRChannelC,EWRChannelD,EWRChannelE,EWRChannelFG,EWRTotal,EWRProportion,FlowAvailableForGeneration,FlowCanal,LowFlowShutoff,FlowTurbine1,FlowTurbine2,FlowTurbine3,FlowTurbine4,FlowSpill,SpillChannelA,SpillChannelC,SpillChannelD,SpillChannelE,SpillChannelFG,FlowChannelA,FlowChannelC,FlowChannelD,FlowChannelE,FlowChannelFG,FlowLeftChannel,LevelHeadpond,LevelTailwater,HeadGross,HeadlossLeftChannel,HeadlossCanal,LevelForebay,HeadlossTurbine1,HeadlossTurbine2,HeadlossTurbine3,HeadlossTurbine4,HeadTurbine1,HeadTurbine2,HeadTurbine3,HeadTurbine4,LowHeadShutoff,EffTurbine1,EffTurbine2,EffTurbine3,EffTurbine4,PowerTurbine1,PowerTurbine2,PowerTurbine3,PowerTurbine4,LoadFactorTurbine1,LoadFactorTurbine2,LoadFactorTurbine3,LoadFactorTurbine4,EffGen1,EffGen2,EffGen3,EffGen4,PowerGenerator1,PowerGenerator2,PowerGenerator3,PowerGenerator4,Power,PerfMwPerCumec,PerfMWhPerm3,Flow_max,Flow_min,EWRProportion_max,EWRProportion_min,HeadTurbine1_max,HeadTurbine1_min,LevelTailwater_max,LevelTailwater_min,Power_max,Power_min,Energy,Count,CapFactor,StartDate
1963,23,2045.74821897251,0.17157142857142857,55.16194884545286,0.027293333329611813,59.0,11.0,12.0,13.0,144.0,239.0,0.11714676873248867,1806.74821897251,1100.0,,275.0,275.0,275.0,275.0,706.7482189725098,41.0,7.0,13.0,38.442371743274585,607.3058472292352,100.0,18.0,25.0,51.442371743274585,751.3058472292352,1243.0,990.0,971.1879808716557,18.812019128344396,0.9262894125183111,0.48,988.5937105874816,0.5349,0.5349,0.5349,0.5349,16.87082971582612,16.87082971582612,16.87082971582612,16.87082971582612,,0.9281527541252225,0.9281527541252225,0.9281527541252225,0.9281527541252225,42.23172421568262,42.23172421568262,42.23172421568262,42.23172421568262,0.8601165828041265,0.8601165828041265,0.8601165828041265,0.8601165828041265,0.9760116582804127,0.9760116582804127,0.9760116582804127,0.9760116582804127,41.219910291695385,41.219910291695385,41.219910291695385,41.219910291695385,164.87964116678154,0.0809024119213252,4.163627302191453e-05,2187.823512835168,1871.701607458672,0.1276912938726945,0.1092409870347738,17.373313086461387,16.505443487534755,971.553367099947,970.6854975010204,170.7359563652355,160.6463757322684,27699.7797160193,7,0.9159980064821197,1964-03-03
1963,24,2324.5948079759623,0.14057142857142857,29.702240777033435,0.012868823905053945,50.42857142857143,9.285714285714286,9.428571428571429,9.571428571428571,112.28571428571429,191.0,0.08237884006641963,2133.5948079759623,1100.0,,275.0,275.0,275.0,275.0,1033.5948079759623,49.57142857142857,8.714285714285714,15.571428571428571,51.49007110278474,908.2475940160348,100.0,18.0,25.0,61.061499674213316,1020.5333083017491,1243.0,990.0,971.8835047089076,18.11649529109247,0.9262894125183111,0.48,988.5937105874816,0.5349,0.5349,0.5349,0.5349,16.175305878574193,16.175305878574193,16.175305878574193,16.175305878574193,,0.9246780232752995,0.9246780232752995,0.9246780232752995,0.9246780232752995,40.338299024435784,40.338299024435784,40.338299024435784,40.338299024435784,0.8215539516178367,0.8215539516178367,0.8215539516178367,0.8215539516178367,0.9721553951617835,0.9721553951617835,0.9721553951617835,0.9721553951617835,39.215421246473866,39.215421246473866,39.215421246473866,39.215421246473866,156.86168498589547,0.06754558057353095,3.961153661259986e-05,2395.739198274402,2221.9458555412634,0.1075633771200873,0.0763856099744959,16.42307921203723,16.00357803992278,972.055232547559,971.6357313754444,159.69913517808186,154.89919141005737,26352.76307763044,7,0.8714538054771971,1964-03-10
1963,25,2403.526393347718,0.13185714285714287,20.098474931770202,0.008333413985564286,49.0,9.0,9.0,9.0,107.0,183.0,0.07614688940386662,2220.526393347718,1100.0,,275.0,275.0,275.0,275.0,1120.526393347718,51.0,9.0,16.0,55.10785541054351,989.4185379371746,100.0,18.0,25.0,64.10785541054351,1096.4185379371745,1243.0,990.0,972.0740292253221,17.925970774677904,0.9262894125183111,0.48,988.5937105874816,0.5349,0.5349,0.5349,0.5349,15.984781362159627,15.984781362159627,15.984781362159627,15.984781362159627,,0.9235476173499132,0.9235476173499132,0.9235476173499132,0.9235476173499132,39.81423578042057,39.81423578042057,39.81423578042057,39.81423578042057,0.8108805657926794,0.8108805657926794,0.8108805657926794,0.8108805657926794,0.9710880565792678,0.9710880565792678,0.9710880565792678,0.9710880565792678,38.6631939091605,38.6631939091605,38.6631939091605,38.6631939091605,154.652775636642,0.06435486752474022,3.9053731221374236e-05,2450.1297002835204,2363.830877770248,0.0774167059585159,0.0746899235492814,16.080598123898305,15.872290621280165,972.1865199662016,971.9782124635834,155.77738411563126,153.2751142000552,25981.666306955856,7,0.8591820868702333,1964-03-17
1963,26,2299.719957816372,0.14328571428571427,14.674684307041584,0.0063734008738606145,49.0,9.0,9.0,9.0,107.0,183.0,0.07958404447592612,2116.719957816372,1100.0,,275.0,275.0,275.0,275.0,1016.7199578163719,51.0,9.0,16.0,50.00262087621501,890.7173369401569,100.0,18.0,25.0,59.00262087621501,997.7173369401569,1243.0,990.0,971.823461967143,18.176538032857025,0.9262894125183111,0.48,988.5937105874816,0.5349,0.5349,0.5349,0.5349,16.235348620338748,16.235348620338748,16.235348620338748,16.235348620338748,,0.924977036129287,0.924977036129287,0.924977036129287,0.924977036129287,40.500881167057365,40.500881167057365,40.500881167057365,40.500881167057365,0.8248651968850788,0.8248651968850788,0.8248651968850788,0.8248651968850788,0.9724865196885079,0.9724865196885079,0.9724865196885079,0.9724865196885079,39.38661397042203,39.38661397042203,39.38661397042203,39.38661397042203,157.54645588168813,0.06851784069207079,3.978445855598186e-05,2335.160165612593,2261.108087620956,0.0809337691558765,0.0783672155318702,16.328549686327726,16.149803291175424,971.9090072963064,971.730260901154,158.61394227605538,156.56764750075695,26467.804588123607,7,0.8752580882316008,1964-03-24
1963,27,2261.108087620956,0.148,0.0,0.0,53.285714285714285,12.428571428571429,13.285714285714286,17.571428571428573,115.57142857142857,212.14285714285714,0.09382251927906061,2048.965230478099,1100.0,,275.0,275.0,275.0,275.0,948.9652304780991,46.71428571428574,5.571428571428577,11.714285714285714,59.1576680629107,825.8075624151883,100.0,18.0,25.0,76.72909663433927,941.3789909866169,1243.0,990.0,971.730260901154,18.269739098846003,0.9262894125183111,0.48,988.5937105874816,0.5349,0.5349,0.5349,0.5349,16.328549686327726,16.328549686327726,16.328549686327726,16.328549686327726,,0.925441177437912,0.925441177437912,0.925441177437912,0.925441177437912,40.753773264958376,40.753773264958376,40.753773264958376,40.753773264958376,0.8300157487771563,0.8300157487771563,0.8300157487771563,0.8300157487771563,0.9730015748777155,0.9730015748777155,0.9730015748777155,0.9730015748777155,39.653485569013846,39.653485569013846,39.653485569013846,39.653485569013846,158.61394227605538,0.0701487660605125,4.005402582728672e-05,2261.108087620956,2261.108087620956,0.0959706442995913,0.0809337691558765,16.328549686327726,16.328549686327726,971.730260901154,971.730260901154,158.61394227605538,158.61394227605538,26647.142302377306,7,0.8811885682003078,1964-03-31
1963,28,2285.2772189740745,0.145,4.693587575767326,0.0020498303489444713,54.0,13.0,14.0,19.0,117.0,217.0,0.09495913851624718,2068.2772189740745,1100.0,,275.0,275.0,275.0,275.0,968.2772189740743,46.00000000000001,5.000000000000007,10.999999999999995,61.0,845.2772189740743,100.0,18.0,25.0,80.0,962.2772189740743,1243.0,990.0,971.7886001837304,18.21139981626951,0.9262894125183111,0.48,988.5937105874816,0.5349,0.5349,0.5349,0.5349,16.270210403751232,16.270210403751232,16.270210403751232,16.270210403751232,,0.9251506478106811,0.9251506478106811,0.9251506478106811,0.9251506478106811,40.5954331005657,40.5954331005657,40.5954331005657,40.5954331005657,0.8267908981785276,0.8267908981785276,0.8267908981785276,0.8267908981785276,0.9726790898178528,0.9726790898178528,0.9726790898178528,0.9726790898178528,39.48634555589688,39.48634555589688,39.48634555589688,39.48634555589688,157.94538222358753,0.06911786861655446,3.988519753120897e-05,2293.9632006513275,2261.108087620956,0.0959706442995913,0.0945961120642157,16.328549686327726,16.249244241082003,971.8095663463996,971.730260901154,158.61394227605538,157.705131037875,26534.824213562704,7,0.8774743456865973,1964-04-07
1963,29,2315.209753192427,0.14142857142857143,8.460867252882961,0.003658397627851571,54.0,13.0,14.0,19.0,117.0,217.0,0.0937315545879833,2098.209753192427,1100.0,,275.0,275.0,275.0,275.0,998.2097531924271,46.000000000000014,5.000000000000001,10.999999999999996,61.0,875.209753192427,100.0,18.0,25.0,80.0,992.2097531924271,1243.0,990.0,971.8608511283956,18.139148871604466,0.9262894125183111,0.48,988.5937105874816,0.5349,0.5349,0.5349,0.5349,16.197959459086185,16.197959459086185,16.197959459086185,16.197959459086185,,0.9247908381062492,0.9247908381062492,0.9247908381062492,0.9247908381062492,40.399444145737036,40.399444145737036,40.399444145737036,40.399444145737036,0.8227992697706118,0.8227992697706118,0.8227992697706118,0.8227992697706118,0.972279926977061,0.972279926977061,0.972279926977061,0.972279926977061,39.27958625846947,39.27958625846947,39.27958625846947,39.27958625846947,157.1183450338779,0.06786715863767673,3.967634975602977e-05,2327.3604518173347,2293.9632006513275,0.0945961120642157,0.0932386729483841,16.249244241082003,16.168630186543275,971.8901804009384,971.8095663463996,157.705131037875,156.78282741187695,26395.881965691486,7,0.8728796946326549,1964-04-14
1963,30,2268.940931806879,0.14714285714285716,12.022710625980055,0.005364829345497186,45.0,11.0,10.0,10.0,72.0,148.0,0.06523729288839503,2120.940931806879,1100.0,,275.0,275.0,275.0,275.0,1020.9409318068789,55.0,7.0,15.0,68.69398572098619,875.2469460858927,100.0,18.0,25.0,78.69398572098619,947.2469460858927,1243.0,990.0,971.7491677664303,18.250832233569636,0.9262894125183111,0.48,988.5937105874816,0.5349,0.5349,0.5349,0.5349,16.30964282105136,16.30964282105136,16.30964282105136,16.30964282105136,,0.9253470212488357,0.9253470212488357,0.9253470212488357,0.9253470212488357,40.70249559357289,40.70249559357289,40.70249559357289,40.70249559357289,0.8289713970177778,0.8289713970177778,0.8289713970177778,0.8289713970177778,0.9728971397017777,0.9728971397017777,0.9728971397017777,0.9728971397017777,39.599400554896945,39.599400554896945,39.599400554896945,39.599400554896945,158.39760221958778,0.06982413801735522,3.999939449989591e-05,2293.9632006513275,2217.372657831301,0.066745659317704,0.0645171639884973,16.43411796513032,16.249244241082003,971.8095663463996,971.6246926223514,159.82599559532343,157.705131037875,26610.79717289075,7,0.87998667899771,1964-04-21
1963,31,2156.131597210083,0.15999999999999998,20.084361637049046,0.009436388785017315,46.142857142857146,10.428571428571429,10.0,10.0,96.57142857142857,173.14285714285714,0.08050607729151606,1982.9887400672258,1100.0,,275.0,275.0,275.0,275.0,882.9887400672258,53.857142857142854,7.571428571428571,15.000000000000002,52.291123752398946,754.2690448862553,100.0,18.0,25.0,62.291123752398946,850.840473457684,1243.0,990.0,971.4768693725762,18.523130627423907,0.9262894125183111,0.48,988.5937105874816,0.5349,0.5349,0.5349,0.5349,16.58194121490563,16.58194121490563,16.58194121490563,16.58194121490563,,0.92670306725023,0.92670306725023,0.92670306725023,0.92670306725023,41.44279126557448,41.44279126557448,41.44279126557448,41.44279126557448,0.8440487019465269,0.8440487019465269,0.8440487019465269,0.8440487019465269,0.9744048701946527,0.9744048701946527,0.9744048701946527,0.9744048701946527,40.38223285872566,40.38223285872566,40.38223285872566,40.38223285872566,161.52893143490263,0.07496057366170407,4.079013420073299e-05,2217.372657831301,2076.782126371957,0.0924507186198752,0.066745659317704,16.773474420376935,16.43411796513032,971.6246926223514,971.2853361671048,163.73990721813587,159.82599559532343,27136.86048106364,7,0.8973829524161256,1964-04-28
1963,32,1967.590473114927,0.17971428571428572,30.923886510480223,0.015883980274909528,48.142857142857146,10.428571428571429,10.428571428571429,11.0,124.0,204.0,0.10414091099186126,1763.590473114927,1100.0,,275.0,275.0,275.0,275.0,663.5904731149267,51.857142857142854,7.571428571428571,14.571428571428571,35.220040385241106,554.3704327296856,100.0,18.0,25.0,46.22004038524111,678.3704327296856,1243.0,990.0,970.9846135565477,19.01538644345216,0.9262894125183111,0.48,988.5937105874816,0.5349,0.5349,0.5349,0.5349,17.07419703093388,17.07419703093388,17.07419703093388,17.07419703093388,,0.929173628285753,0.929173628285753,0.929173628285753,0.929173628285753,42.787215254694196,42.787215254694196,42.787215254694196,42.787215254694196,0.8714300459204518,0.8714300459204518,0.8714300459204518,0.8714300459204518,0.9771430045920451,0.9771430045920451,0.9771430045920451,0.9771430045920451,41.80982819465758,41.80982819465758,41.80982819465758,41.80982819465758,167.23931277863025,0.08513148401873231,4.2232149691573296e-05,2067.468969295266,1860.314920798596,0.1483619772729225,0.0928671737527681,17.410100843363118,16.795954454699988,971.2628561327816,970.6487097441186,171.16825387385214,164.00013188796203,28096.204546809888,7,0.9291072932146127,1964-05-05
1963,33,1723.4576239868295,0.20442857142857143,35.827905337629055,0.020918998681533043,55.0,13.0,13.0,17.0,178.0,276.0,0.1604482231747411,1447.4576239868295,1100.0,,275.0,275.0,275.0,275.0,347.45762398682956,45.0,4.999999999999999,11.857015830568063,21.401375390493122,264.19923276576833,100.0,18.0,24.857015830568063,38.40137539049312,442.1992327657683,1242.8570158305681,990.0,970.2065554005728,19.793444599427158,0.9259190357179815,0.48,988.5940809642819,0.5349,0.5349,0.5349,0.5349,17.8526255637092,17.8526255637092,17.8526255637092,17.8526255637092,,0.9330706792984861,0.9330706792984861,0.9330706792984861,0.9330706792984861,44.9257295746887,44.9257295746887,44.9257295746887,44.9257295746887,0.9149843090567963,0.9149843090567963,0.9149843090567963,0.9149843090567963,0.9799235719917092,0.9799235719917092,0.9799235719917092,0.9799235719917092,44.02385770585199,44.02385770585199,44.02385770585199,44.02385770585199,176.09543082340795,0.10243698266071588,4.446854313722423e-05,1835.7736825262568,1609.5195834351923,0.1714797401911284,0.150345329942953,18.222955340139485,17.489387920858455,970.5694226666232,969.8384478849443,180.0579969484984,172.10107862157486,29584.032378332533,7,0.9783079490189329,1964-05-12
1963,34,1491.474472635084,0.23185714285714284,31.057301994470727,0.02097185018351147,49.285714285714285,10.857142857142858,10.857142857142858,12.0,133.0,216.0,0.14423371430303147,1275.474472635084,1100.0,,275.0,275.0,275.0,275.0,175.4744726350843,39.69284474611294,6.642215944435804,8.856901695802964,9.678410798176813,110.60409945055581,88.97855903182723,17.499358801578662,19.714044552945825,21.678410798176817,243.6040994505558,1226.1919623863519,990.0,969.4570713731288,20.542928626871262,0.8894486437563973,0.48,988.6305513562436,0.5349,0.5349,0.5349,0.5349,18.638579983114848,18.638579983114848,18.638579983114848,18.638579983114848,,0.9359315219598633,0.9359315219598633,0.9359315219598633,0.9359315219598633,47.04708097770232,47.04708097770232,47.04708097770232,47.04708097770232,0.9581890219491308,0.9581890219491308,0.9581890219491308,0.9581890219491308,0.9799999999999999,0.9799999999999999,0.9799999999999999,0.9799999999999999,46.106139358148276,46.106139358148276,46.106139358148276,46.106139358148276,184.4245574325931,0.12397377479590822,4.657185793752351e-05,1589.152359062425,1392.1184694738974,0.1769643076347219,0.1256538759572076,19.00116362131404,18.29778008508594,969.7726460831248,969.1360750552234,188.23976628728116,180.8429222499868,30983.325648675644,7,1.0245808746255174,1964-05-19
1963,35,1250.6194204911303,0.26685714285714285,32.20500311118849,0.025679139999275756,46.714285714285715,10.0,9.857142857142858,9.857142857142858,111.14285714285714,187.57142857142858,0.15022087247669544,1063.0479919197019,1047.3831505755395,,261.8457876438849,261.8457876438849,261.8457876438849,261.8457876438849,15.664841344162369,3.834622620706413,0.81587715334179,0.81587715334179,0.81587715334179,9.382587263430585,50.54890833499213,10.81587715334179,10.673020010484647,10.673020010484647,120.52544440628773,1119.4209560743582,990.0,968.6878612943528,21.312138705647044,0.7269372917984348,0.41197937456075656,988.8610833336407,0.48591887485309887,0.48591887485309887,0.48591887485309887,0.48591887485309887,19.687303164434745,19.687303164434745,19.687303164434745,19.687303164434745,,0.9387272524249803,0.9387272524249803,0.9387272524249803,0.9387272524249803,47.4154864493756,47.4154864493756,47.4154864493756,47.4154864493756,0.9656921883783218,0.9656921883783218,0.9656921883783218,0.9656921883783218,0.9799999999999999,0.9799999999999999,0.9799999999999999,0.9799999999999999,46.46717672038809,46.46717672038809,46.46717672038809,46.46717672038809,185.86870688155236,0.1489259384347697,4.9339598340644836e-05,1365.945584949549,1166.683447695578,0.1617983759203184,0.1379980150725594,20.11754191083066,19.0991065577142,969.0515165052216,968.423862264186,192.05779738299407,180.38201694428585,31225.942756100798,7,1.0326039271197354,1964-05-26
1963,36,1069.4725006564208,0.311,25.315134294374356,0.02386312888966293,45.0,10.0,9.0,9.0,88.0,161.0,0.1508235975925803,908.4725006564207,908.4725006564207,,227.11812516410518,227.11812516410518,227.11812516410518,227.11812516410518,0.0,0.0,0.0,0.0,0.0,0.0,45.0,10.0,9.0,9.0,88.0,972.4725006564207,990.0,968.1170536764673,21.882946323532696,0.5452683320374819,0.2767780005251366,989.1779536674374,0.365841979641341,0.365841979641341,0.365841979641341,0.365841979641341,20.69505801132875,20.69505801132875,20.69505801132875,20.69505801132875,,0.937019427507965,0.937019427507965,0.937019427507965,0.937019427507965,43.167749410794805,43.167749410794805,43.167749410794805,43.167749410794805,0.8791802323990795,0.8791802323990795,0.8791802323990795,0.8791802323990795,0.9773227002728048,0.9773227002728048,0.9773227002728048,0.9773227002728048,42.19361661322161,42.19361661322161,42.19361661322161,42.19361661322161,168.77446645288643,0.15781193419644898,5.162569201280738e-05,1132.2744617454025,989.4775076349576,0.1627121372216141,0.1421916729905029,21.15385369851716,20.336540497292148,968.3157197369142,967.8579100305398,178.29734793510002,155.93203927721282,28354.11036408492,7,0.937635924738258,1964-06-02
1963,37,890.6186119311673,0.3648571428571429,24.53611786791068,0.027666971759233057,45.0,10.0,9.0,9.0,88.0,161.0,0.18130970558487114,729.6186119311673,729.6186119311673,,190.222803965644,190.222803965644,190.222803965644,158.95020003423528,0.0,0.0,0.0,0.0,0.0,0.0,45.0,10.0,9.0,9.0,88.0,793.6186119311673,990.0,967.4624744477247,22.53752555227535,0.3868360677239863,0.15679735595797448,989.456366576318,0.25762481860762676,0.25762481860762676,0.25762481860762676,0.20919091278460228,21.736267309985788,21.736267309985788,21.736267309985788,21.784701215808813,,0.9281673773302853,0.9281673773302853,0.9281673773302853,0.7942728893712643,37.64560867959301,37.64560867959301,37.64560867959301,31.31394640993256,0.7667130077310186,0.7667130077310186,0.7667130077310186,0.6377585826870175,0.9714285714285714,0.9714285714285714,0.9714285714285714,0.9685714285714285,36.57955704190183,36.57955704190183,36.57955704190183,30.37452801763458,140.11319914334007,0.15733205625364127,5.339084192452299e-05,957.9333972550564,817.7246825595828,0.1968877831791128,0.1680701398044405,22.082624775230773,21.35588632708275,967.7317335890202,967.1708987302384,150.78900112659696,130.29125819497287,23539.017456081132,7,0.7784066619074448,1964-06-09
1963,38,732.3712979349415,0.4232857142857143,19.345117055335987,0.026251225061169416,45.0,10.0,9.0,9.0,88.0,161.0,0.2203904415295626,571.3712979349415,571.3712979349415,,190.45709931164717,190.45709931164717,190.45709931164717,0.0,0.0,0.0,0.0,0.0,0.0,0.0,45.0,10.0,9.0,9.0,88.0,635.3712979349415,990.0,966.8294851917398,23.170514808260254,0.2875964725692639,0.09807345008836113,989.6143300773425,0.25773422474082636,0.25773422474082636,0.25773422474082636,0.0,22.527110660861812,22.527110660861812,22.527110660861812,22.784844885602638,,0.9295690032864553,0.9295690032864553,0.9295690032864553,0.0,39.097573342238,39.097573342238,39.097573342238,0.0,0.7962845894549491,0.7962845894549491,0.7962845894549491,0.0,0.9718277112244407,0.9718277112244407,0.9718277112244407,0.96,38.00136385784492,38.00136385784492,38.00136385784492,0.0,114.00409157353477,0.15557850043159452,5.5435760209451006e-05,794.2548359930772,682.3088631722309,0.2359635184152075,0.2027057220227026,22.8193966427702,22.164985091397508,967.0770193439724,966.6292354526888,125.8773502338299,104.6006024926923,19152.68738435384,7,0.6333560642974154,1964-06-16
1963,39,631.6230109339793,0.4684285714285714,12.371400283143998,0.019620282049819828,45.0,10.0,9.0,9.0,88.0,161.0,0.2552943285811014,470.6230109339793,470.6230109339793,,167.22455272061748,167.22455272061748,136.17390549274438,0.0,0.0,0.0,0.0,0.0,0.0,0.0,45.0,10.0,9.0,9.0,88.0,534.6230109339792,990.0,966.4261855481066,23.573814451893377,0.23057206958142532,0.06429049715208923,989.7051374332665,0.20116457619191935,0.20116457619191935,0.15341429701578457,0.0,23.077787308967924,23.077787308967924,23.12553758814406,23.278951885159845,,0.9216923581421729,0.9216923581421729,0.7877023007307119,0.0,34.91401365665566,34.91401365665566,28.311589277028354,0.0,0.7110797078748607,0.7110797078748607,0.5766107795728789,0.0,0.9714285714285714,0.9714285714285714,0.9685714285714285,0.96,33.932617490752264,33.932617490752264,27.4622415987175,0.0,95.32747658022201,0.15089420311923976,5.6290594531856477e-05,666.8063237852695,595.7090611902229,0.2702661592528457,0.2414494198046126,23.230220170993583,22.90894261505313,966.567225295141,966.280690775356,101.70211143942274,90.56773606557678,16015.016065477299,7,0.5295970921123445,1964-06-23
1963,40,565.8903076671858,0.5034285714285714,6.387248247375136,0.011247571088059558,42.42857142857143,9.142857142857142,8.142857142857142,6.428571428571429,72.57142857142857,138.71428571428572,0.2449944787244313,427.1760219529,427.1760219529,,213.58801097645002,213.58801097645002,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,42.42857142857143,9.142857142857142,8.142857142857142,6.428571428571429,72.57142857142857,486.8903076671857,990.0,966.1465063845023,23.85349361549772,0.20737045906886117,0.05543520439057996,989.7371943365405,0.3228311607616422,0.3228311607616422,0.0,0.0,23.267856791276625,23.267856791276625,23.59068795203827,23.59068795203827,,0.9372042791486068,0.9372042791486068,0.0,0.0,45.67762342182503,45.67762342182503,0.0,0.0,0.9302978293650719,0.9302978293650719,0.0,0.0,0.9799999999999999,0.9799999999999999,0.96,0.96,44.764070953388526,44.764070953388526,0.0,0.0,89.52814190677705,0.15823944025479944,5.8217368533154984e-05,583.0034913422678,550.9983234585969,0.2761561506764299,0.236058518519383,23.35801693538934,23.20002087960534,966.22351571104,966.0794924555636,91.48863847078093,87.40680718964406,15040.727840338546,7,0.49737856614876147,1964-06-30
1963,41,533.1206733403698,0.529,4.889331533526225,0.00921668241934387,45.42857142857143,9.428571428571429,8.428571428571429,7.285714285714286,86.28571428571429,156.85714285714286,0.295171117519524,376.26353048322693,376.26353048322693,,188.13176524161346,188.13176524161346,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,45.42857142857143,9.428571428571429,8.428571428571429,7.285714285714286,86.28571428571429,439.5492447689412,990.0,965.9990430300315,24.000956969968374,0.19066232912911302,0.04525270609664534,989.7640849647743,0.25259263680111416,0.25259263680111416,0.0,0.0,23.51244929794151,23.51244929794151,23.76504193474263,23.76504193474263,,0.9297788629856489,0.9297788629856489,0.0,0.0,40.339254625346314,40.339254625346314,0.0,0.0,0.8215734139581734,0.8215734139581734,0.0,0.0,0.9749935678848518,0.9749935678848518,0.96,0.96,39.34715689157364,39.34715689157364,0.0,0.0,78.69431378314728,0.1473973206564594,5.806390045548052e-05,548.1781559247493,516.7730027239134,0.3599259230253767,0.2462703019828685,23.668222954775302,23.376412693696853,966.0668017016612,965.9254785122577,86.8524496833281,68.68617108121143,13220.644715568744,7,0.43719063212859605,1964-07-07
1963,42,493.25336462982153,0.554,5.3157007306595006,0.010750681641512357,50.0,10.0,9.0,9.0,108.0,186.0,0.377264000469934,307.25336462982153,307.25336462982153,,153.62668231491077,153.62668231491077,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,50.0,10.0,9.0,9.0,108.0,376.25336462982153,990.0,965.8196401408342,24.18035985916585,0.16832324915770933,0.03145067292596424,989.8002260779164,0.16721309947603272,0.16721309947603272,0.0,0.0,23.81337283760615,23.81337283760615,23.98058593708218,23.98058593708218,,0.9176175649839912,0.9176175649839912,0.0,0.0,32.921406987717226,32.921406987717226,0.0,0.0,0.6704970873262165,0.6704970873262165,0.0,0.0,0.97,0.97,0.96,0.96,31.93376477808571,31.93376477808571,0.0,0.0,63.86752955617142,0.12944691692066018,5.774146169812277e-05,512.1178199937132,479.5630976092969,0.387853028990849,0.3631976719776776,23.89725629056194,23.69712965227696,965.9045301899716,965.7580339392418,67.73531102439132,61.056695064181554,10729.7449654368,7,0.3548196086453968,1964-07-14
1963,43,468.4545360630499,0.5754285714285715,2.900379258934574,0.006204115435636371,50.0,10.0,9.0,9.0,108.0,186.0,0.3971078471337947,282.4545360630499,282.4545360630499,,141.22726803152494,141.22726803152494,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,50.0,10.0,9.0,9.0,108.0,351.4545360630499,990.0,965.7080454122837,24.291954587716287,0.1595709731275375,0.02649090721260993,989.8139381196598,0.14124300059592096,0.14124300059592096,0.0,0.0,23.96464970678022,23.96464970678022,24.105892707376142,24.105892707376142,,0.9124242564883421,0.9124242564883421,0.0,0.0,30.284773443630172,30.284773443630172,0.0,0.0,0.6167978298091684,0.6167978298091684,0.0,0.0,0.97,0.97,0.96,0.96,29.376230240321267,29.376230240321267,0.0,0.0,58.75246048064253,0.1254056517416077,5.7779656914593506e-05,477.3484869166725,459.2604427967548,0.4049989562944224,0.3896524344330199,24.02018719699201,23.910749760763547,965.748068191125,965.6666719925854,60.601248008190254,56.83870606897335,9870.413360747945,7,0.32640255822579184,1964-07-21
1963,44,450.80318600214565,0.5948571428571429,2.7467616614710875,0.006142122252589514,48.714285714285715,9.142857142857142,7.714285714285714,7.285714285714286,99.85714285714286,172.71428571428572,0.38270214145525694,278.08890028786,278.08890028786,,139.04445014393,139.04445014393,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,48.714285714285715,9.142857142857142,7.714285714285714,7.285714285714286,99.85714285714286,343.6603288592886,990.0,965.6286143370097,24.371385662990374,0.15682015557581344,0.025617780057571957,989.8175620643667,0.13699614090571535,0.13699614090571535,0.0,0.0,24.051951586451256,24.051951586451256,24.18894772735697,24.18894772735697,,0.9114819125833126,0.9114819125833126,0.0,0.0,29.897256772730092,29.897256772730092,0.0,0.0,0.6089054332531587,0.6089054332531587,0.0,0.0,0.97,0.97,0.96,0.96,29.000339069548186,29.000339069548186,0.0,0.0,58.00067813909639,0.12875519884758044,5.793045410712595e-05,459.2604427967548,440.0331111664572,0.410530220292293,0.347891387873137,24.09140335116767,24.02018719699201,965.6666719925854,965.580149000249,60.804895606400194,55.5499910264829,9744.113927368191,7,0.3222259896616465,1964-07-28
1963,45,428.3356109738512,0.6195714285714286,2.8205973185517093,0.006589888441341529,47.0,8.0,6.0,5.0,89.0,155.0,0.3619585186387359,273.3356109738512,273.3356109738512,,136.66780548692563,136.66780548692563,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,47.0,8.0,6.0,5.0,89.0,334.3356109738512,990.0,965.5275102493823,24.4724897506177,0.15352917331763608,0.024667122194770214,989.8218037044875,0.13230902018964547,0.13230902018964547,0.0,0.0,24.16198443491563,24.16198443491563,24.294293455105276,24.294293455105276,,0.9104885009898009,0.9104885009898009,0.0,0.0,29.485668594707516,29.485668594707516,0.0,0.0,0.6005227819696033,0.6005227819696033,0.0,0.0,0.97,0.97,0.96,0.96,28.601098536866292,28.601098536866292,0.0,0.0,57.202197073732584,0.1335258096605853,5.813179040222847e-05,440.0331111664572,420.28892993659525,0.3687939152320364,0.352246219810868,24.21038118524101,24.09140335116767,965.580149000249,965.4913001847146,59.6526096504755,55.516281511677626,9609.969108387075,7,0.3177899837429588,1964-08-04
1963,46,415.0082999111197,0.6357142857142858,2.483793213201141,0.006090211015784428,47.0,8.0,6.0,5.0,89.0,155.0,0.37357328169751663,260.0082999111197,260.0082999111197,,130.00414995555985,130.00414995555985,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,47.0,8.0,6.0,5.0,89.0,321.0082999111197,990.0,965.4675373496001,24.532462650400003,0.14882555173942644,0.02200165998222389,989.8291727882785,0.11972589502056163,0.11972589502056163,0.0,0.0,24.241909543657783,24.241909543657783,24.361635438678345,24.361635438678345,,0.9073737441266554,0.9073737441266554,0.0,0.0,28.044610080161043,28.044610080161043,0.0,0.0,0.5711733213882085,0.5711733213882085,0.0,0.0,0.97,0.97,0.96,0.96,27.20327177775621,27.20327177775621,0.0,0.0,54.406543555512414,0.13107902828722817,5.8124580724289994e-05,420.28892993659525,402.90237744418727,0.3847085762641637,0.3687939152320364,24.314030761543425,24.21038118524101,965.4913001847146,965.4130606984988,55.516281511677626,51.85102928817188,9140.299317326086,7,0.3022585753084023,1964-08-11
1963,47,390.10502171305296,0.6638571428571429,3.152205012140842,0.00811149237933107,51.0,8.571428571428571,7.142857142857143,5.571428571428571,99.28571428571429,171.57142857142858,0.44042073108157853,218.5335931416244,218.5335931416244,,166.88284894322845,51.65074419839598,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,51.0,8.571428571428571,7.142857142857143,5.571428571428571,99.28571428571429,285.24787885591013,990.0,965.3505251085652,24.649474891434757,0.13620458961665366,0.013797091703776243,989.8499983186796,0.20858510851993928,0.044076198264499954,0.0,0.0,24.290888101594366,24.455397011849808,24.499473210114306,24.499473210114306,,0.920600868120775,0.38636488710643807,0.0,0.0,36.734544278954154,11.122682197146839,0.0,0.0,0.7481577246222841,0.22653120564453846,0.0,0.0,0.9754626739797886,0.9642857142857143,0.96,0.96,35.87761664445316,10.789001731232432,0.0,0.0,46.666618375685594,0.11952714847107157,5.9425848942357867e-05,398.1467533267305,380.8369423592014,0.4831464060712186,0.3893036894182649,24.3836534284575,24.18983543338548,965.3907337666336,965.304184711796,50.8090450118762,42.84391838525473,7839.991887115179,7,0.25925899097603106,1964-08-18
1963,48,367.4697578225827,0.6915714285714286,3.836375949481107,0.010542479174809941,54.0,9.0,8.0,6.0,107.0,184.0,0.5009927977074345,183.4697578225827,183.4697578225827,,183.4697578225827,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,54.0,9.0,8.0,6.0,107.0,254.4697578225827,990.0,965.2373487891128,24.762651210887125,0.1253420357565628,0.008346975782258214,989.8663109884611,0.23869346266972813,0.0,0.0,0.0,24.390268736678568,24.628962199348297,24.628962199348297,24.628962199348297,,0.9293167787143964,0.0,0.0,0.0,40.78354330310673,0.0,0.0,0.0,0.8306220631997299,0.0,0.0,0.0,0.9735533903881902,0.96,0.96,0.96,39.710934037092635,0.0,0.0,0.0,39.710934037092635,0.10799846277893718,6.011362741895652e-05,377.11676084070143,353.9823107128336,0.5197999855684006,0.4879125488610244,24.498050418669227,24.31248016778817,965.2855838042036,965.169911553564,41.96587489350218,36.63077956500184,6671.436918231564,7,0.22061630020607023,1964-08-25
1963,49,350.89461872972413,0.7077142857142859,1.0062594755568333,0.0028858820813339003,46.0,7.0,6.0,4.0,75.0,138.0,0.39330826844276306,212.89461872972416,212.89461872972416,,212.89461872972416,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,46.0,7.0,6.0,4.0,75.0,271.89461872972413,990.0,965.1544730936486,24.84552690635142,0.13149180980883388,0.012578923745944786,989.8559292664452,0.32073573265274496,0.0,0.0,0.0,24.380720440143868,24.70145617279661,24.70145617279661,24.70145617279661,,0.9380772224114879,0.0,0.0,0.0,47.751459969855986,0.0,0.0,0.0,0.9725348262699793,0.0,0.0,0.0,0.9799999999999999,0.96,0.96,0.96,46.79643077045887,0.0,0.0,0.0,46.79643077045887,0.13335737324666105,6.105862887513331e-05,353.9823107128336,346.9384943839358,0.3977650281933943,0.3898499891763004,24.4145450849336,24.35428491518679,965.169911553564,965.1346924719196,47.4628453998012,45.9423443813499,7861.80036943709,7,0.2599801709469937,1964-09-01
1963,50,334.2693057744772,0.7328571428571429,2.5332427686112817,0.007541130837073358,46.0,7.0,6.0,4.0,75.0,138.0,0.41290283312020215,196.2693057744771,196.2693057744771,,196.2693057744771,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,46.0,7.0,6.0,4.0,75.0,255.26930577447712,990.0,965.0713465288725,24.92865347112763,0.12562422103622212,0.009668592685884459,989.8647071862779,0.27268164592211286,0.0,0.0,0.0,24.520679011483388,24.793360657405497,24.793360657405497,24.793360657405497,,0.9335767416255383,0.0,0.0,0.0,44.06277561067443,0.0,0.0,0.0,0.8974088719078294,0.0,0.0,0.0,0.9790581407947315,0.96,0.96,0.96,43.14097173169417,0.0,0.0,0.0,43.14097173169417,0.12904537897841364,6.10557242411763e-05,340.5953058875766,329.2057950036568,0.419190676757276,0.4051729357818892,24.5623335320908,24.468224971794218,965.102976529438,965.0460289750184,44.565463268540185,41.96306813985888,7247.683250924621,7,0.23967206517607872,1964-09-08
1963,51,321.9275666178543,0.7537142857142857,1.8119101323242066,0.005641622075487886,46.0,7.0,6.0,4.0,75.0,138.0,0.4287021299626409,183.92756661785438,183.92756661785438,,183.92756661785438,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,46.0,7.0,6.0,4.0,75.0,242.92756661785438,990.0,965.0096378330892,24.99036216691075,0.12126843836284708,0.008392756661785386,989.8703388049754,0.2394018994017775,0.0,0.0,0.0,24.62129907248434,24.86070097188612,24.86070097188612,24.86070097188612,,0.9299016509015573,0.0,0.0,0.0,41.29846397025036,0.0,0.0,0.0,0.8411092458299462,0.0,0.0,0.0,0.9741109245829946,0.96,0.96,0.96,40.23014400615549,0.0,0.0,0.0,40.23014400615549,0.12495730924795437,6.075642842896972e-05,325.6607962357874,316.52242407738737,0.4359880675192227,0.4237538002581194,24.66466878115609,24.59116621028501,965.028303981179,964.9826121203868,41.12036535649568,38.936056665225365,6758.664193034122,7,0.22350080003419714,1964-09-15
1963,52,306.4968213527084,0.7742857142857142,2.4774590291689913,0.0081141568742914,46.0,7.0,6.0,4.0,75.0,138.0,0.45035809973777735,168.4968213527084,168.4968213527084,,168.4968213527084,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,46.0,7.0,6.0,4.0,75.0,227.4968213527084,990.0,964.932601219496,25.067398780504114,0.11582236713365238,0.0068496821352708,989.8773279507311,0.20106501963707094,0.0,0.0,0.0,24.74366171159811,24.944726731235182,24.944726731235182,24.944726731235182,,0.9243558212729293,0.0,0.0,0.0,37.79525255256939,0.0,0.0,0.0,0.7697607444515152,0.0,0.0,0.0,0.97,0.96,0.96,0.96,36.66139497599231,0.0,0.0,0.0,36.66139497599231,0.11958987493448137,6.0437967246100296e-05,311.8155700798613,299.18021087320443,0.4612604543503239,0.4425693045560741,24.800106625077788,24.702031022714408,964.9590778503992,964.8967208434927,37.83437253169799,35.04461576473703,6159.114355966708,7,0.2036744165332906,1964-09-22
1963,53,292.62260575032735,0.7955000000000001,4.32913305996766,0.01479188044847855,46.0,7.0,6.0,4.0,75.0,138.0,0.4716214994498922,154.62260575032738,154.62260575032738,,154.62260575032738,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,46.0,7.0,6.0,4.0,75.0,213.62260575032738,990.0,964.8704904230015,25.129509576998657,0.110925568678818,0.0054622605750327,989.8836121707461,0.1692365264231287,0.0,0.0,0.0,24.84388522132165,25.013121747744776,25.013121747744776,25.013121747744776,,0.9190236761756491,0.0,0.0,0.0,34.62260000929243,0.0,0.0,0.0,0.705144603040579,0.0,0.0,0.0,0.97,0.96,0.96,0.96,33.583922009013655,0.0,0.0,0.0,33.583922009013655,0.11476316268498035,6.033286206453333e-05,294.72326674738565,290.5219447532691,0.4750071465933457,0.4682358523064386,24.85782846942411,24.829941973219185,964.8788930669896,964.8620877790132,34.051544506242955,33.116299511784355,1612.0282564326556,2,0.18657734449452032,1964-09-29
1964,1,282.72117754057746,0.8127142857142857,2.3939296137711006,0.008566285628328986,41.0,6.0,4.0,3.0,56.0,110.0,0.38919300210683744,172.72117754057743,172.72117754057743,,172.72117754057743,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,41.0,6.0,4.0,3.0,56.0,223.72117754057743,990.0,964.8308847101623,25.169115289837674,0.11448978248057297,0.0072721177540577,989.8782380997654,0.211279283944596,0.0,0.0,0.0,24.836074105658472,25.047353389603067,25.047353389603067,25.047353389603067,,0.9260263764045671,0.0,0.0,0.0,38.9579936248732,0.0,0.0,0.0,0.7934418253538328,0.0,0.0,0.0,0.9706339195875842,0.96,0.96,0.96,37.81493047258196,0.0,0.0,0.0,37.81493047258196,0.13372437728884867,6.081308630700136e-05,290.5219447532691,273.7644374568714,0.4018052929805,0.3786288849657104,24.897479030815276,24.78207040534565,964.8620877790132,964.7950577498276,39.652854361701,35.7897565739239,6352.9083193937695,7,0.21008294706989977,1964-10-01
1964,2,268.92048073548415,0.841,0.9969135347672672,0.003707726303155514,41.0,6.0,4.0,3.0,56.0,110.0,0.4090821957697974,158.92048073548412,158.92048073548412,,158.92048073548412,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,41.0,6.0,4.0,3.0,56.0,209.92048073548412,990.0,964.7756819229419,25.224318077058033,0.10961893192385953,0.005892048073548357,989.8844890200027,0.17876402945328204,0.0,0.0,0.0,24.93004306760732,25.1088070970606,25.1088070970606,25.1088070970606,,0.9208228549200778,0.0,0.0,0.0,35.778353802954484,0.0,0.0,0.0,0.7286833768422502,0.0,0.0,0.0,0.97,0.96,0.96,0.96,34.70500318886585,0.0,0.0,0.0,34.70500318886585,0.12904390711277225,6.066060010907448e-05,273.7644374568714,266.78604271350054,0.4123154228054132,0.4018052929805,24.944346611728243,24.897479030815276,964.7950577498276,964.767144170854,35.7897565739239,34.227109823093336,5830.440535729463,7,0.19280557327147693,1964-10-08
1964,3,264.1051871975735,0.852,0.3829793594181459,0.0014501016185329285,41.0,6.0,4.0,3.0,56.0,110.0,0.4165007176391068,154.1051871975735,154.1051871975735,,154.1051871975735,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,41.0,6.0,4.0,3.0,56.0,205.1051871975735,990.0,964.7564207487904,25.243579251209667,0.1079194108387203,0.0054105187197573,989.8866700704415,0.1680672043467588,0.0,0.0,0.0,24.962182117304504,25.130249321651263,25.130249321651263,25.130249321651263,,0.9189316013621388,0.0,0.0,0.0,34.66743349231668,0.0,0.0,0.0,0.7060577086011544,0.0,0.0,0.0,0.97,0.96,0.96,0.96,33.62741048754718,0.0,0.0,0.0,33.62741048754718,0.1273258236400747,6.0614100845783024e-05,264.1051871975735,264.1051871975735,0.4165007176391068,0.4165007176391068,24.962182117304504,24.962182117304504,964.7564207487904,964.7564207487904,33.62741048754718,33.62741048754718,5649.404961907926,7,0.18681894715303987,1964-10-15
1964,4,275.61504120718644,0.8275714285714286,2.78611163120211,0.010099062892643002,41.0,6.0,4.0,3.0,56.0,110.0,0.39935987970876247,165.61504120718647,165.61504120718647,,165.61504120718647,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,41.0,6.0,4.0,3.0,56.0,216.61504120718647,990.0,964.8024601648287,25.197539835171238,0.1119817259233994,0.0065615041207186,989.8814567699559,0.1944407920917203,0.0,0.0,0.0,24.88455581303541,25.078996605127127,25.078996605127127,25.078996605127127,,0.9233576083861447,0.0,0.0,0.0,37.32099428780908,0.0,0.0,0.0,0.7601017166559895,0.0,0.0,0.0,0.97,0.96,0.96,0.96,36.201364459174805,0.0,0.0,0.0,36.201364459174805,0.13128925365403182,6.071631846185433e-05,283.6079686159883,266.78604271350054,0.4123154228054132,0.3878593416708348,24.944346611728243,24.830101116632356,964.834431874464,964.767144170854,37.98716352052331,34.227109823093336,6081.829229141367,7,0.20111869143986003,1964-10-22
1964,5,285.6182798768128,0.8078571428571429,2.0103112608244618,0.007003432078714186,40.42857142857143,6.0,4.0,3.0,54.285714285714285,107.71428571428571,0.3771732820400061,177.90399416252703,177.90399416252703,,177.90399416252703,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,40.42857142857143,6.0,4.0,3.0,54.285714285714285,228.33256559109847,990.0,964.8424731195073,25.15752688049276,0.11611733668093857,0.007790399416252672,989.8760922639028,0.22404909468391207,0.0,0.0,0.0,24.809570049711684,25.033619144395598,25.033619144395598,25.033619144395598,,0.9279285841476764,0.0,0.0,0.0,40.16645010590582,0.0,0.0,0.0,0.818053973643703,0.0,0.0,0.0,0.9718740477874357,0.96,0.96,0.96,39.03811758969228,0.0,0.0,0.0,39.03811758969228,0.1366668237150655,6.095087814519999e-05,290.5219447532691,283.6079686159883,0.3878593416708348,0.3648605618760482,24.830101116632356,24.770291578253367,964.8620877790132,964.834431874464,40.6568609498576,37.98716352052331,6558.403755068303,7,0.21687843105384602,1964-10-29
1964,6,303.05679621425855,0.7804285714285715,4.241871070625726,0.013690406851093228,40.0,6.0,4.0,3.0,53.0,106.0,0.3503028000999265,197.05679621425855,197.05679621425855,,197.05679621425855,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,40.0,6.0,4.0,3.0,53.0,247.05679621425855,990.0,964.9188629286245,25.08113707137545,0.12272577080080328,0.010112111141035557,989.8671621180582,0.2757335857293201,0.0,0.0,0.0,24.672565603704317,24.948299189433637,24.948299189433637,24.948299189433637,,0.9338459518262242,0.0,0.0,0.0,44.524968379391474,0.0,0.0,0.0,0.9068221665863845,0.0,0.0,0.0,0.9779541824475605,0.96,0.96,0.96,43.54842928092489,0.0,0.0,0.0,43.54842928092489,0.1435707063775836,6.13815868093573e-05,320.2150422476492,290.5219447532691,0.3648605618760482,0.3310275471632007,24.770291578253367,24.53265520457393,965.0010752112382,964.8620877790132,47.40239875004053,40.6568609498576,7316.136119195382,7,0.2419357182273605,1964-11-05
1964,7,318.7497525716095,0.7578571428571428,2.887207989537493,0.009076205325752457,40.0,6.0,4.0,3.0,53.0,106.0,0.33263143753859714,212.74975257160955,212.74975257160955,,212.74975257160955,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,40.0,6.0,4.0,3.0,53.0,262.7497525716095,990.0,964.993748762858,25.006251237141992,0.12826430280545711,0.012549950514321843,989.8591857466803,0.3204110440736482,0.0,0.0,0.0,24.545025939748562,24.86543698382221,24.86543698382221,24.86543698382221,,0.9381531701381592,0.0,0.0,0.0,48.04406346381858,0.0,0.0,0.0,0.9784941642325576,0.0,0.0,0.0,0.9799999999999999,0.96,0.96,0.96,47.08318219454221,0.0,0.0,0.0,47.08318219454221,0.14769484468794827,6.147499800788465e-05,323.62655383883583,311.8155700798613,0.3399445382822018,0.3275380179488837,24.60424424489157,24.50326665693009,965.0181327691942,964.9590778503992,48.14307169632772,45.575452500051234,7909.974608683091,7,0.2615732344141234,1964-11-12
1964,8,337.5357665943362,0.7301428571428571,7.054795934801932,0.019765357564480484,40.0,6.0,4.0,3.0,53.0,106.0,0.3147427437505609,231.53576659433628,231.53576659433628,,162.54744786241523,68.98831873192105,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,40.0,6.0,4.0,3.0,53.0,281.5357665943363,990.0,965.0876788329716,24.91232116702833,0.13489447002448016,0.0163071533188672,989.8487983766566,0.20371169349900242,0.05920671863422327,0.0,0.0,24.55740785018596,24.701912825050737,24.761119543684963,24.761119543684963,,0.9176414366103783,0.514985215800512,0.0,0.0,36.120456814476405,15.002296022724975,0.0,0.0,0.7356508516186641,0.3055457438436858,0.0,0.0,0.9742635325751142,0.9656921040036857,0.96,0.96,35.19256189967142,14.551684272149211,0.0,0.0,49.74424617182063,0.1473309914964887,5.974205402831857e-05,373.01012538244936,323.62655383883583,0.3275380179488837,0.2841745914841255,24.70392696024823,24.437943358254216,965.2650506269122,965.0181327691942,56.445511784794434,47.471497055179285,8357.033356865866,7,0.2763569231767813,1964-11-19
1964,9,411.1857730754482,0.6402857142857143,13.392006686849388,0.03241018064815584,40.57142857142857,6.285714285714286,4.285714285714286,3.0,55.285714285714285,109.42857142857143,0.2661166055716783,301.75720164687675,301.75720164687675,,150.87860082343838,150.87860082343838,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,40.57142857142857,6.285714285714286,4.285714285714286,3.0,55.285714285714285,352.9000587897339,990.0,965.450203604077,24.549796395922872,0.16008114294776754,0.0303514403293753,989.8095674167229,0.16122878426844925,0.16122878426844925,0.0,0.0,24.198135028377276,24.198135028377276,24.35936381264573,24.35936381264573,,0.9168791468561057,0.9168791468561057,0.0,0.0,32.82894901329034,32.82894901329034,0.0,0.0,0.668614032857237,0.668614032857237,0.0,0.0,0.97,0.97,0.96,0.96,31.84408054289163,31.84408054289163,0.0,0.0,63.68816108578325,0.15489427350378296,5.862738696763953e-05,422.4698189706656,398.1467533267305,0.2852085188389033,0.25220745170707,24.273518291432367,24.136980688132432,965.501114185368,965.3907337666336,66.34529267832635,61.72594270924149,10699.611062411586,7,0.3538231171432403,1964-11-26
1964,10,437.4427586538988,0.6102857142857143,7.530678541943026,0.017051490612253088,42.0,7.0,5.0,3.0,61.0,118.0,0.26984880999041255,319.44275865389875,319.44275865389875,,159.7213793269494,159.7213793269494,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,42.0,7.0,5.0,3.0,61.0,373.4427586538988,990.0,965.5684924139424,24.43150758605751,0.16733129910462144,0.033888551730779724,989.7987801491646,0.18064351402548556,0.18064351402548556,0.0,0.0,24.04964422119664,24.04964422119664,24.230287735222127,24.230287735222127,,0.9203161940072281,0.9203161940072281,0.0,0.0,34.66900529666216,34.66900529666216,0.0,0.0,0.7060897209096162,0.7060897209096162,0.0,0.0,0.97,0.97,0.96,0.96,33.6289351377623,33.6289351377623,0.0,0.0,67.2578702755246,0.15373264548042198,5.848600984995271e-05,453.0726139176065,422.4698189706656,0.27930989315995,0.2604439031961859,24.14191756222197,23.952674744053475,965.6388267626292,965.501114185368,70.49377202101675,64.14638295741146,11299.32220628813,7,0.37365483486402545,1964-12-03
1964,11,440.34695328225035,0.6068571428571429,3.1588506923800344,0.0070924062251614,42.0,7.0,5.0,3.0,61.0,118.0,0.2680168953765408,322.34695328225024,322.34695328225024,,161.17347664112518,161.17347664112518,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,42.0,7.0,5.0,3.0,61.0,376.34695328225035,990.0,965.5815612897701,24.41843871022994,0.16835627949691032,0.03446939065645003,989.7971743298466,0.18387089318065358,0.18387089318065358,0.0,0.0,24.031742146895933,24.031742146895933,24.215613040076587,24.215613040076587,,0.9208906749138689,0.9208906749138689,0.0,0.0,34.98021619813489,34.98021619813489,0.0,0.0,0.7124280284752523,0.7124280284752523,0.0,0.0,0.97,0.97,0.96,0.96,33.93080971219084,33.93080971219084,0.0,0.0,67.86161942438169,0.15410027510477503,5.8479071309680824e-05,453.0726139176065,435.49688511870175,0.2709548656538317,0.2604439031961859,24.061798557500637,23.952674744053475,965.6388267626292,965.559735983034,70.49377202101675,66.85604817482673,11400.752063296122,7,0.37700899680212047,1964-12-10
1964,12,470.08990367313896,0.5745714285714286,5.1815729135893935,0.0109206423196014,42.0,7.0,5.0,3.0,61.0,118.0,0.2511459798427503,352.08990367313896,352.08990367313896,,176.04495183656948,176.04495183656948,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,42.0,7.0,5.0,3.0,61.0,406.08990367313896,990.0,965.7154045665292,24.28459543347089,0.17885348951922436,0.04041798073462775,989.780728529746,0.21950144563545607,0.21950144563545607,0.0,0.0,23.84582251758159,23.84582251758159,24.065323963217047,24.065323963217047,,0.9262739779346679,0.9262739779346679,0.0,0.0,38.13296553613766,38.13296553613766,0.0,0.0,0.7766388092899726,0.7766388092899726,0.0,0.0,0.9702555274825226,0.9702555274825226,0.96,0.96,36.99923810605661,36.99923810605661,0.0,0.0,73.99847621211322,0.15738737592580865,5.838098684313218e-05,489.3436243127323,455.65515596238953,0.2589677708151291,0.2411393428610156,23.93655211219397,23.72414922047949,965.8020463094072,965.6504482018308,78.05066254145812,71.02388976229638,12431.74400363502,7,0.4111026456228512,1964-12-17
1964,13,521.7502403609224,0.5364285714285715,7.523589462507118,0.0144505379637815,42.0,7.0,5.0,3.0,61.0,118.0,0.22632188907145284,403.75024036092236,403.75024036092236,,201.87512018046118,201.87512018046118,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,42.0,7.0,5.0,3.0,61.0,457.75024036092236,990.0,965.947876081624,24.052123918375887,0.19708602519266047,0.05075004807218443,989.7521639267351,0.28868625468710707,0.28868625468710707,0.0,0.0,23.51560159042391,23.51560159042391,23.804287845111016,23.804287845111016,,0.9342926026126819,0.9342926026126819,0.0,0.0,43.494103909173916,43.494103909173916,0.0,0.0,0.8858269635269636,0.8858269635269636,0.0,0.0,0.9779144730867385,0.9779144730867385,0.96,0.96,42.53635377265345,42.53635377265345,0.0,0.0,85.0727075453069,0.16301773204973277,5.852900250489283e-05,542.0087505502821,505.01787451967766,0.2336550960938358,0.2177086622313732,23.62389102627574,23.383909864592447,966.0390393774762,965.8725804353384,89.2836536822366,81.47958790830548,14292.214867611558,7,0.47262615302948274,1964-12-24
