WaterYear,WaterWeek,Flow,Exceedance,Flow_difference,Flow_difference_pct,EWRChannelA,EWRChannelC,EWRChannelD,EWRChannelE,EWRChannelFG,EWRTotal,EWRProportion,FlowAvailableForGeneration,FlowCanal,LowFlowShutoff,FlowTurbine1,FlowTurbine2,FlowTurbine3,FlowTurbine4,FlowSpill,SpillChannelA,SpillChannelC,SpillChannelD,SpillChannelE,SpillChannelFG,FlowChannelA,FlowChannelC,FlowChannelD,FlowChannelE,FlowChannelFG,FlowLeftChannel,LevelHeadpond,LevelTailwater,HeadGross,HeadlossLeftChannel,HeadlossCanal,LevelForebay,HeadlossTurbine1,HeadlossTurbine2,HeadlossTurbine3,HeadlossTurbine4,HeadTurbine1,HeadTurbine2,HeadTurbine3,HeadTurbine4,LowHeadShutoff,EffTurbine1,EffTurbine2,EffTurbine3,EffTurbine4,PowerTurbine1,PowerTurbine2,PowerTurbine3,PowerTurbine4,LoadFactorTurbine1,LoadFactorTurbine2,LoadFactorTurbine3,LoadFactorTurbine4,EffGen1,EffGen2,EffGen3,EffGen4,PowerGenerator1,PowerGenerator2,PowerGenerator3,PowerGenerator4,Power,PerfMwPerCumec,PerfMWhPerm3,Flow_max,Flow_min,EWRProportion_max,EWRProportion_min,HeadTurbine1_max,HeadTurbine1_min,LevelTailwater_max,LevelTailwater_min,Power_max,Power_min,Energy,Count,CapFactor,StartDate
1964,14,566.2646223399863,0.5042857142857143,9.163247474004184,0.016025302883309986,41.142857142857146,6.142857142857143,4.142857142857143,3.0,65.28571428571429,119.71428571428571,0.21153547383428256,446.55033662570065,446.55033662570065,,179.9319548765164,179.9319548765164,86.68642687266788,0.0,0.0,0.0,0.0,0.0,0.0,0.0,41.142857142857146,6.142857142857143,4.142857142857143,3.0,65.28571428571429,497.97890805427204,990.0,966.1481908005298,23.85180919947009,0.21200077118722557,0.05931006732514007,989.7286891614876,0.2366913889699843,0.2366913889699843,0.09315230557527374,0.0,23.34380697198774,23.34380697198774,23.48734605538245,23.580498360957726,,0.9257370369312149,0.9257370369312149,0.5236488443242051,0.0,38.20260429660333,38.20260429660333,18.207638567530946,0.0,0.7780571139837746,0.7780571139837746,0.37082766939981554,0.0,0.9742857142857143,0.9742857142857143,0.9657142857142856,0.96,37.25647582499596,37.25647582499596,17.661409410505016,0.0,92.17436106049692,0.162798707680854,5.735821069527223e-05,595.7090611902229,550.9983234585969,0.217786506584565,0.2014406155921831,23.44466156855337,23.250397913628312,966.280690775356,966.0794924555636,96.70446784668576,90.34420492193688,15485.292658163486,7,0.5120797836694274,1964-12-31
1964,15,636.1953251533284,0.46614285714285714,11.06409937685435,0.017280887741958083,43.142857142857146,6.428571428571429,4.857142857142857,3.4285714285714284,70.28571428571429,128.14285714285714,0.20120318746136615,508.0524680104712,508.0524680104712,,169.35082267015704,169.35082267015704,169.35082267015704,0.0,0.0,0.0,0.0,0.0,0.0,0.0,43.142857142857146,6.428571428571429,4.857142857142857,3.4285714285714284,70.28571428571429,562.4810394390427,990.0,966.4447813006134,23.55521869938671,0.24617365646509798,0.07366604898475972,989.6801602945501,0.20308900780040393,0.20308900780040393,0.20308900780040393,0.0,23.03228998613643,23.03228998613643,23.03228998613643,23.235378993936838,,0.9230906042475746,0.9230906042475746,0.9230906042475746,0.0,35.307715290843795,35.307715290843795,35.307715290843795,0.0,0.7190980710966148,0.7190980710966148,0.7190980710966148,0.0,0.97,0.97,0.97,0.96,34.24848383211848,34.24848383211848,34.24848383211848,0.0,102.74545149635544,0.16156127293709038,5.61805700400007e-05,673.1577568282033,608.7950640130589,0.2146224315457959,0.1904421531177256,23.17593640870062,22.83576747306917,966.5926310273128,966.3351802560522,107.4420998435929,99.23368213462068,17261.23585138771,7,0.5708080638686412,1965-01-07
1964,16,705.2585435376992,0.4361428571428572,6.739423634088196,0.0095716825641429,46.0,7.0,6.0,4.0,76.0,139.0,0.19714802497084608,566.2585435376992,566.2585435376992,,188.7528478458997,188.7528478458997,188.7528478458997,0.0,0.0,0.0,0.0,0.0,0.0,0.0,46.0,7.0,6.0,4.0,76.0,625.2585435376992,990.0,966.7210341741508,23.278965825849223,0.2818494938323572,0.09650341741507965,989.6216470887526,0.25219187706143803,0.25219187706143803,0.25219187706143803,0.0,22.648421037540345,22.648421037540345,22.648421037540345,22.900612914601783,,0.9293177041434504,0.9293177041434504,0.9293177041434504,0.0,38.95975881798989,38.95975881798989,38.95975881798989,0.0,0.7934777763338063,0.7934777763338063,0.7934777763338063,0.0,0.9703650458200627,0.9703650458200627,0.9703650458200627,0.96,37.80553405790987,37.80553405790987,37.80553405790987,0.0,113.41660217372961,0.16080773608532745,5.563797962628313e-05,720.3337222668207,682.3088631722309,0.2037200562715145,0.1929661151536546,22.78258796323254,22.56003914438868,966.7813348890672,966.6292354526888,116.28329796039968,109.14725253480876,19053.989165186573,7,0.6300922342984978,1965-01-14
1964,17,758.3517204099998,0.4114285714285714,8.433239335087706,0.01112968037891823,46.0,7.0,6.0,4.0,76.0,139.0,0.18339061040600366,619.3517204099998,619.3517204099998,,206.45057346999988,206.45057346999988,206.45057346999988,0.0,0.0,0.0,0.0,0.0,0.0,0.0,46.0,7.0,6.0,4.0,76.0,678.3517204099998,990.0,966.9334068816398,23.06659311836003,0.31202182340491597,0.11565547426917033,989.5723227023258,0.30180576097344697,0.30180576097344697,0.30180576097344697,0.0,22.337110059712472,22.337110059712472,22.337110059712472,22.63891582068592,,0.9344627690116777,0.9344627690116777,0.9344627690116777,0.0,42.25758068890592,42.25758068890592,42.25758068890592,0.0,0.8606431912200797,0.8606431912200797,0.8606431912200797,0.0,0.976064319122008,0.976064319122008,0.976064319122008,0.96,41.248449393083604,41.248449393083604,41.248449393083604,0.0,123.74534817925083,0.1631596699327191,5.550057829224846e-05,779.3663976124346,728.4970702319307,0.190803787248927,0.1783500038310893,22.51195990572229,22.21409383514071,967.0174655904495,966.8139882809276,127.81531583982346,117.89579169164986,20789.21849411414,7,0.6874741565513934,1965-01-21
1964,18,836.7271711636021,0.3828571428571429,15.106149987895412,0.017915520038393473,44.714285714285715,7.0,5.571428571428571,4.0,76.85714285714286,138.14285714285714,0.16528202163621294,698.584314020745,698.584314020745,,182.4467313146276,182.4467313146276,182.4467313146276,151.24412007686206,0.0,0.0,0.0,0.0,0.0,0.0,44.714285714285715,7.0,5.571428571428571,4.0,76.85714285714286,755.8700283064592,990.0,967.2469086846543,22.753091315345646,0.3571075567628001,0.14142453832562574,989.5014679049116,0.2372417471463471,0.2372417471463471,0.2372417471463471,0.18902341881974344,22.017317473110893,22.017317473110893,22.017317473110893,22.0655358014375,,0.9255511044638418,0.9255511044638418,0.9255511044638418,0.7916598245839417,36.48000096164468,36.48000096164468,36.48000096164468,30.134122837107956,0.7429735430070198,0.7429735430070198,0.7429735430070198,0.6137295893504674,0.9714285714285714,0.9714285714285714,0.9714285714285714,0.9685714285714285,35.4490597140407,35.4490597140407,35.4490597140407,29.230099151994715,135.5772782941168,0.1620452265112489,5.3929145894463006e-05,885.1094475277025,794.2548359930772,0.1750068034854389,0.1547831179326691,22.145979785761657,21.75786439588219,967.4404377901108,967.0770193439724,143.5994506763864,130.59817180296565,22776.982753411627,7,0.7532071016339824,1965-01-28
1964,19,935.732268269178,0.34900000000000003,14.909722872465002,0.015713540947154714,43.0,7.0,5.0,4.0,78.0,137.0,0.146533966484637,798.732268269178,798.732268269178,,199.6830670672945,199.6830670672945,199.6830670672945,199.6830670672945,0.0,0.0,0.0,0.0,0.0,0.0,43.0,7.0,5.0,4.0,78.0,853.732268269178,990.0,967.6429290730766,22.35707092692332,0.4364708763397736,0.19270537069307994,989.3708237529671,0.28246238752384606,0.28246238752384606,0.28246238752384606,0.28246238752384606,21.445432292366586,21.445432292366586,21.445432292366586,21.445432292366586,,0.9314418676836521,0.9314418676836521,0.9314418676836521,0.9314418676836521,39.10867205192661,39.10867205192661,39.10867205192661,39.10867205192661,0.7965106324221305,0.7965106324221305,0.7965106324221305,0.7965106324221305,0.9708132152926406,0.9708132152926406,0.9708132152926406,0.9708132152926406,37.968578619301454,37.968578619301454,37.968578619301454,37.968578619301454,151.87431447720581,0.16230433486139734,5.282646891615373e-05,989.4775076349576,905.4211927358452,0.151310794466868,0.1384569117972741,21.6342423911852,21.103101332123774,967.8579100305398,967.5216847709434,160.65779633301213,146.9295403011832,25514.884832170574,7,0.8437461915400322,1965-02-04
1964,20,1028.267968219926,0.3244285714285714,10.074337347018709,0.009746508209261701,49.0,8.0,7.0,5.0,93.0,162.0,0.1576471912089712,866.2679682199259,866.2679682199259,,216.56699205498145,216.56699205498145,216.56699205498145,216.56699205498145,0.0,0.0,0.0,0.0,0.0,0.0,49.0,8.0,7.0,5.0,93.0,930.2679682199259,990.0,967.9872694736093,22.012730526390783,0.5065020815517594,0.24301437457594074,989.2504835438723,0.3321037689050033,0.3321037689050033,0.3321037689050033,0.3321037689050033,20.931110301358103,20.931110301358103,20.931110301358103,20.931110301358103,,0.9354176402112933,0.9354176402112933,0.9354176402112933,0.9354176402112933,41.57665102369085,41.57665102369085,41.57665102369085,41.57665102369085,0.846774969932604,0.846774969932604,0.846774969932604,0.846774969932604,0.9746774969932603,0.9746774969932603,0.9746774969932603,0.9746774969932603,40.525882836537974,40.525882836537974,40.525882836537974,40.525882836537974,162.1035313461519,0.1576429969403781,5.1985923591352355e-05,1059.9978690640885,989.4775076349576,0.163722771614295,0.1528304959169737,21.156303712102385,20.75097327430625,968.0885647313444,967.8579100305398,167.30185702607386,155.7380333062586,27233.39326615352,7,0.9005751741452883,1965-02-11
1964,21,1124.31406558379,0.29442857142857143,19.32863773988171,0.01697044209777323,45.57142857142857,7.428571428571429,5.857142857142857,4.428571428571429,84.42857142857143,147.71428571428572,0.13179945287939318,976.5997798695042,976.5997798695042,,244.1499449673761,244.1499449673761,244.1499449673761,244.1499449673761,0.0,0.0,0.0,0.0,0.0,0.0,45.57142857142857,7.428571428571429,5.857142857142857,4.428571428571429,84.42857142857143,1035.4569227266472,990.0,968.2907013489777,21.709298651022387,0.6133261471530344,0.33647344893811443,989.0502004039089,0.4226426637151465,0.4226426637151465,0.4226426637151465,0.4226426637151465,20.336856391216113,20.336856391216113,20.336856391216113,20.336856391216113,,0.9389535681199678,0.9389535681199678,0.9389535681199678,0.9389535681199678,45.69566443839016,45.69566443839016,45.69566443839016,45.69566443839016,0.9306652635110011,0.9306652635110011,0.9306652635110011,0.9306652635110011,0.9796960562540403,0.9796960562540403,0.9796960562540403,0.9796960562540403,44.768486695162935,44.768486695162935,44.768486695162935,44.768486695162935,179.07394678065174,0.15925742930791806,5.096231565277379e-05,1195.2983332432605,1080.0406798008228,0.14999435024047,0.1146157375023449,20.637513470694696,19.84732660021029,968.5137947616216,968.1515564222312,189.7205230031512,170.48881141409228,30084.42305914949,7,0.9948552598925096,1965-02-18
1964,22,1429.4275162354256,0.24100000000000002,68.9162814390688,0.047152183717308026,45.57142857142857,7.857142857142857,6.714285714285714,6.142857142857143,90.42857142857143,156.71428571428572,0.10939979988391337,1272.7132305211398,1097.080284549381,,274.27007113734527,274.27007113734527,274.27007113734527,274.27007113734527,175.63294597175886,37.82985569555202,6.457351923860628,7.504760642586946,7.620742274625452,116.22023543513383,83.4012842669806,14.314494781003486,14.219046356872662,13.763599417482595,206.64880686370526,1209.015109954238,990.0,969.2589472290891,20.74105277091095,0.8646953988516575,0.47620436991419535,988.6591002312341,0.5320837260420223,0.5320837260420223,0.5320837260420223,0.5320837260420223,18.868069276103082,18.868069276103082,18.868069276103082,18.868069276103082,,0.9366621990059744,0.9366621990059744,0.9366621990059744,0.9366621990059744,47.53303586394151,47.53303586394151,47.53303586394151,47.53303586394151,0.9680862701413747,0.9680862701413747,0.9680862701413747,0.9680862701413747,0.9799999999999999,0.9799999999999999,0.9799999999999999,0.9799999999999999,46.58237514666268,46.58237514666268,46.58237514666268,46.58237514666268,186.32950058665068,0.1320592922708649,4.718404533739473e-05,1677.712303316742,1216.5619918456675,0.1232445116612944,0.0968782580528214,19.701634085305123,18.00004776138143,970.0587628261004,968.5806234029436,192.0176842348189,177.72186568890794,31303.356098557317,7,1.0351638921480595,1965-02-25
1964,23,1987.1072054101646,0.17757142857142857,69.12266875720378,0.035444369500646826,49.0,9.0,9.0,9.0,107.0,183.0,0.09258578380257863,1804.1072054101646,1100.0,,275.0,275.0,275.0,275.0,704.1072054101647,51.0,9.0,16.0,34.628223216893346,593.4789821932715,100.0,18.0,25.0,43.628223216893346,700.4789821932715,1243.0,990.0,971.0141184209481,18.98588157905192,0.9262894125183111,0.48,988.5937105874816,0.5349,0.5349,0.5349,0.5349,17.044692166533643,17.044692166533643,17.044692166533643,17.044692166533643,,0.9290383968641249,0.9290383968641249,0.9290383968641249,0.9290383968641249,42.7089097301289,42.7089097301289,42.7089097301289,42.7089097301289,0.8698352287195296,0.8698352287195296,0.8698352287195296,0.8698352287195296,0.976827135731212,0.976827135731212,0.976827135731212,0.976827135731212,41.72157312357335,41.72157312357335,41.72157312357335,41.72157312357335,166.8862924942934,0.0846148699452339,4.21430031551246e-05,2161.5709846171685,1745.9668486656192,0.1048129866496952,0.0846606478817121,17.779533076408136,16.568811659095438,971.4899989283864,970.2792775110736,175.33181020268646,161.37623057940965,28036.89713904129,7,0.9271460694127411,1965-03-04
1964,24,2357.489615667665,0.13785714285714284,46.62197729939674,0.01987611685804031,49.0,9.0,9.0,9.0,107.0,183.0,0.07774192616365884,2174.489615667665,1100.0,,275.0,275.0,275.0,275.0,1074.4896156676648,51.0,9.0,16.0,52.843751590213024,945.6458640774518,100.0,18.0,25.0,61.843751590213024,1052.645864077452,1243.0,990.0,971.9629059688531,18.037094031147003,0.9262894125183111,0.48,988.5937105874816,0.5349,0.5349,0.5349,0.5349,16.095904618628726,16.095904618628726,16.095904618628726,16.095904618628726,,0.9239747867326551,0.9239747867326551,0.9239747867326551,0.9239747867326551,40.11034314282978,40.11034314282978,40.11034314282978,40.11034314282978,0.8169112656380809,0.8169112656380809,0.8169112656380809,0.8169112656380809,0.9717090366596572,0.9717090366596572,0.9717090366596572,0.9717090366596572,38.976332718284034,38.976332718284034,38.976332718284034,38.976332718284034,155.90533087313614,0.06627413838841148,3.937003304877176e-05,2487.9248257129457,2221.9458555412634,0.082360242732117,0.073555277116365,16.42307921203723,15.781061008174554,972.2777495793072,971.6357313754444,159.69913517808186,152.167558842198,26192.095586686875,7,0.8661407270729787,1965-03-11
1964,25,2583.9636611748037,0.11785714285714285,18.424842946614653,0.007156626823281214,49.0,9.0,9.0,9.0,107.0,183.0,0.07083168730813276,2400.9636611748037,1100.0,,275.0,275.0,275.0,275.0,1300.9636611748035,51.0,9.000000000000004,16.000000000000004,63.98181940203953,1160.9818417727643,100.0,18.0,25.0,72.98181940203952,1267.9818417727643,1243.0,990.0,972.5095674580081,17.490432541991854,0.9262894125183111,0.48,988.5937105874816,0.5349,0.5349,0.5349,0.5349,15.549243129473577,15.549243129473577,15.549243129473577,15.549243129473577,,0.9190044393288935,0.9190044393288935,0.9190044393288935,0.9190044393288935,38.53896765315677,38.53896765315677,38.53896765315677,38.53896765315677,0.7849076915103211,0.7849076915103211,0.7849076915103211,0.7849076915103211,0.97,0.97,0.97,0.97,37.38279862356206,37.38279862356206,37.38279862356206,37.38279862356206,149.53119449424824,0.057881273405748515,3.776040265006269e-05,2616.898726339248,2542.9744128795624,0.071962973387836,0.0699301039654663,15.648182694324184,15.469744696317996,972.5890658911636,972.4106278931577,150.65456697762733,148.6290097772462,25121.240675033703,7,0.8307288583013791,1965-03-18
1964,26,2663.6181255845136,0.11157142857142857,7.7865665408775,0.0029147835832699855,49.0,9.0,9.0,9.0,107.0,183.0,0.0687071172513768,2480.6181255845136,1100.0,,275.0,275.0,275.0,275.0,1380.618125584513,51.0,9.0,16.0,67.89925207792687,1236.7188735065863,100.0,18.0,25.0,76.89925207792687,1343.7188735065863,1243.0,990.0,972.7018368548592,17.29816314514083,0.9262894125183111,0.48,988.5937105874816,0.5349,0.5349,0.5349,0.5349,15.356973732622553,15.356973732622553,15.356973732622553,15.356973732622553,,0.9169567702524303,0.9169567702524303,0.9169567702524303,0.9169567702524303,37.977519233459134,37.977519233459134,37.977519233459134,37.977519233459134,0.7734728968117951,0.7734728968117951,0.7734728968117951,0.7734728968117951,0.97,0.97,0.97,0.97,36.83819365645536,36.83819365645536,36.83819365645536,36.83819365645536,147.35277462582144,0.05532483333317523,3.7210296622682184e-05,2671.4046921253907,2616.898726339248,0.0699301039654663,0.0685032861323619,15.469744696317996,15.338178572006647,972.7206320154752,972.5890658911636,148.6290097772462,147.14006876725065,24755.266137138,7,0.818626525699008,1965-03-25
1964,27,2702.320747977799,0.10871428571428572,10.156351106055029,0.0037344645293726853,54.0,13.0,14.0,19.0,117.0,217.0,0.08030477309895205,2485.320747977799,1100.0,,275.0,275.0,275.0,275.0,1385.3207479777986,46.0,5.0,11.0,60.99999999999999,1262.3207479777986,100.0,18.0,25.0,80.0,1379.3207479777986,1243.0,990.0,972.7952569778774,17.20474302212254,0.9262894125183111,0.48,988.5937105874816,0.5349,0.5349,0.5349,0.5349,15.263553609604262,15.263553609604262,15.263553609604262,15.263553609604262,,0.9159618459422855,0.9159618459422855,0.9159618459422855,0.9159618459422855,37.70552907458171,37.70552907458171,37.70552907458171,37.70552907458171,0.767933382374373,0.767933382374373,0.767933382374373,0.767933382374373,0.97,0.97,0.97,0.97,36.574363202344266,36.574363202344266,36.574363202344266,36.574363202344266,146.29745280937706,0.05414117839746119,3.694380121448916e-05,2742.499149867776,2680.67299096166,0.0809498214559,0.0791249105803596,15.315806816194929,15.166571260214702,972.892239327267,972.7430037712868,146.88727017973451,145.20377747235835,24577.972071975346,7,0.8127636267187615,1965-04-01
1964,28,2679.3881857209735,0.11042857142857143,17.94291764693253,0.0067485335357141425,54.0,13.0,14.0,19.0,117.0,217.0,0.08099782050663785,2462.3881857209735,1100.0,,275.0,275.0,275.0,275.0,1362.3881857209738,46.0,5.0,11.0,60.99999999999999,1239.3881857209738,100.0,18.0,25.0,80.0,1356.3881857209738,1243.0,990.0,972.7399025172575,17.260097482742463,0.9262894125183111,0.48,988.5937105874816,0.5349,0.5349,0.5349,0.5349,15.318908070224186,15.318908070224186,15.318908070224186,15.318908070224186,,0.9165513709478876,0.9165513709478876,0.9165513709478876,0.9165513709478876,37.86670833581207,37.86670833581207,37.86670833581207,37.86670833581207,0.7712160557191867,0.7712160557191867,0.7712160557191867,0.7712160557191867,0.97,0.97,0.97,0.97,36.73070708573771,36.73070708573771,36.73070708573771,36.73070708573771,146.92282834295085,0.05484378087273933,3.710172432902799e-05,2704.817472781681,2616.898726339248,0.082922582297848,0.0802272250100608,15.469744696317996,15.257527032491446,972.8012835549904,972.5890658911636,148.6290097772462,146.22923831499426,24683.035161615742,7,0.8162379352386158,1965-04-08
1964,29,2545.4560513684487,0.12085714285714286,21.350747021332932,0.0084650478091816,54.0,13.0,14.0,19.0,117.0,217.0,0.085279006377465,2328.4560513684487,1100.0,,275.0,275.0,275.0,275.0,1228.4560513684487,46.0,5.0,11.0,61.0,1105.4560513684487,100.0,18.0,25.0,80.0,1222.4560513684487,1243.0,990.0,972.4166180550274,17.583381944972725,0.9262894125183111,0.48,988.5937105874816,0.5349,0.5349,0.5349,0.5349,15.642192532454446,15.642192532454446,15.642192532454446,15.642192532454446,,0.9199943504706399,0.9199943504706399,0.9199943504706399,0.9199943504706399,38.81130944454874,38.81130944454874,38.81130944454874,38.81130944454874,0.7904543675060843,0.7904543675060843,0.7904543675060843,0.7904543675060843,0.9700243765912246,0.9700243765912246,0.9700243765912246,0.9700243765912246,37.64792971604354,37.64792971604354,37.64792971604354,37.64792971604354,150.59171886417417,0.059190566302110094,3.802821183438741e-05,2616.898726339248,2467.4434971899177,0.0879452762533908,0.082922582297848,15.830498697712976,15.469744696317996,972.5890658911636,972.2283118897687,152.7583430301477,148.6290097772462,25299.408769181257,7,0.836620660356523,1965-04-15
1964,30,2365.750553366929,0.13599999999999998,24.782899505512887,0.010474916429999299,54.0,13.0,14.0,19.0,117.0,217.0,0.09177055631848638,2148.750553366929,1100.0,,275.0,275.0,275.0,275.0,1048.7505533669294,46.0,5.000000000000003,10.999999999999998,61.0,925.7505533669292,100.0,18.0,25.0,80.0,1042.7505533669294,1243.0,990.0,971.9828461632995,18.01715383670051,0.9262894125183111,0.48,988.5937105874816,0.5349,0.5349,0.5349,0.5349,16.075964424182228,16.075964424182228,16.075964424182228,16.075964424182228,,0.9240528251476903,0.9240528251476903,0.9240528251476903,0.9240528251476903,40.06344228978883,40.06344228978883,40.06344228978883,40.06344228978883,0.8159560547818498,0.8159560547818498,0.8159560547818498,0.8159560547818498,0.9715956054781849,0.9715956054781849,0.9715956054781849,0.9715956054781849,38.92571512234142,38.92571512234142,38.92571512234142,38.92571512234142,155.7028604893657,0.06586143796207777,3.931890416398123e-05,2450.1297002835204,2293.9632006513275,0.0945961120642157,0.0885667399464157,16.249244241082003,15.872290621280165,972.1865199662016,971.8095663463996,157.705131037875,153.2751142000552,26158.080562213432,7,0.8650158916075871,1965-04-22
1964,31,2203.6648247531143,0.15457142857142858,19.822034769600446,0.008984800528269199,54.714285714285715,13.0,13.285714285714286,17.571428571428573,160.57142857142858,259.14285714285717,0.11783458913479475,1944.5219676102568,1100.0,,275.0,275.0,275.0,275.0,844.5219676102569,45.28571428571429,5.000000000000002,11.714285714285714,52.831490251815765,729.6904773584411,100.0,18.0,25.0,70.40291882324433,890.2619059298696,1243.0,990.0,971.591604749404,18.408395250595927,0.9262894125183111,0.48,988.5937105874816,0.5349,0.5349,0.5349,0.5349,16.46720583807765,16.46720583807765,16.46720583807765,16.46720583807765,,0.9261316850736266,0.9261316850736266,0.9261316850736266,0.9261316850736266,41.13063977186416,41.13063977186416,41.13063977186416,41.13063977186416,0.8376912377161744,0.8376912377161744,0.8376912377161744,0.8376912377161744,0.9737691237716174,0.9737691237716174,0.9737691237716174,0.9737691237716174,40.05189719986033,40.05189719986033,40.05189719986033,40.05189719986033,160.2075887994413,0.07273576649887803,4.0456461818040746e-05,2261.108087620956,2155.2089572641244,0.1280618285617935,0.0959706442995913,16.58416827684413,16.328549686327726,971.730260901154,971.4746423106376,161.55324499205915,158.61394227605538,26914.874918306145,7,0.8900421599968963,1965-04-29
1964,32,2035.020126180523,0.173,28.953498514965595,0.014216492914438428,55.0,13.0,13.0,17.0,178.0,276.0,0.13573061156127897,1759.020126180523,1100.0,,275.0,275.0,275.0,275.0,659.020126180523,45.0,4.999999999999999,12.0,40.591819366191636,556.4283068143313,100.0,18.0,25.0,57.591819366191636,734.4283068143313,1243.0,990.0,971.1757058042929,18.824294195707157,0.9262894125183111,0.48,988.5937105874816,0.5349,0.5349,0.5349,0.5349,16.88310478318888,16.88310478318888,16.88310478318888,16.88310478318888,,0.9282064473693756,0.9282064473693756,0.9282064473693756,0.9282064473693756,42.26407427481818,42.26407427481818,42.26407427481818,42.26407427481818,0.8607754434789853,0.8607754434789853,0.8607754434789853,0.8607754434789853,0.9760775443478985,0.9760775443478985,0.9760775443478985,0.9760775443478985,41.25334980721159,41.25334980721159,41.25334980721159,41.25334980721159,165.01339922884637,0.08117356653288156,4.167005031031474e-05,2112.7014560687376,1952.5344676593647,0.1413547389669693,0.1306384293943612,17.1121607688899,16.686772590074376,971.3720379974072,970.9466498185918,167.67650973515995,162.7373757822039,27722.251070446193,7,0.9167411068269243,1965-05-06
1964,33,1813.8153121717864,0.19485714285714287,32.337806922800546,0.017767950102763143,55.0,13.0,13.0,17.0,178.0,276.0,0.15235475144444136,1537.8153121717864,1100.0,,275.0,275.0,275.0,275.0,437.8153121717865,45.00000000000001,5.000000000000001,12.0,26.966885170001344,348.8484270017852,100.0,18.0,25.0,43.966885170001355,526.8484270017851,1243.0,990.0,970.4984802393243,19.50151976067577,0.9262894125183111,0.48,988.5937105874816,0.5349,0.5349,0.5349,0.5349,17.560330348157493,17.560330348157493,17.560330348157493,17.560330348157493,,0.9316622963377886,0.9316622963377886,0.9316622963377886,0.9316622963377886,44.12334703853403,44.12334703853403,44.12334703853403,44.12334703853403,0.8986425058764568,0.8986425058764568,0.8986425058764568,0.8986425058764568,0.9794408461970364,0.9794408461970364,0.9794408461970364,0.9794408461970364,43.21659957143726,43.21659957143726,43.21659957143726,43.21659957143726,172.86639828574903,0.09546966370583261,4.3653130880239653e-05,1916.5413979392097,1726.1698191997614,0.1598915685641818,0.1440094121091113,17.843492710067146,17.228446071062756,970.830364516419,970.2153178774146,176.02450038709998,169.03678268344572,29041.554912005835,7,0.9603688793652723,1965-05-13
1964,34,1584.0754509220194,0.22,33.32093897202026,0.020995911563535603,55.0,13.0,13.0,17.0,178.0,276.0,0.17457337140367116,1308.0754509220194,1100.0,,275.0,275.0,275.0,275.0,208.0754509220194,36.97751469616968,5.000000000000001,9.181571252260117,12.816241542298297,144.1001234312913,91.97751469616968,18.0,22.181571252260117,29.816241542298297,322.1001234312913,1232.1590859484297,990.0,969.7562437645173,20.243756235482692,0.9013353636701684,0.48,988.6186646363298,0.5349,0.5349,0.5349,0.5349,18.32752087181251,18.32752087181251,18.32752087181251,18.32752087181251,,0.9349241116664384,0.9349241116664384,0.9349241116664384,0.9349241116664384,46.21220983187961,46.21220983187961,46.21220983187961,46.21220983187961,0.9411855362908271,0.9411855362908271,0.9411855362908271,0.9411855362908271,0.9799999999999999,0.9799999999999999,0.9799999999999999,0.9799999999999999,45.28796563524202,45.28796563524202,45.28796563524202,45.28796563524202,181.15186254096807,0.11465343313299581,4.57454198335778e-05,1707.8301963432584,1492.9232463956196,0.1848721966560235,0.1616085724394385,18.656626204915703,17.902743799295756,970.156066788186,969.4617520268166,184.6124663458778,176.6665928111514,30433.512906882635,7,1.0063992363387115,1965-05-20
1964,35,1355.3511474765908,0.25085714285714283,37.27633130891916,0.027879795650522073,52.142857142857146,12.142857142857142,11.857142857142858,14.714285714285714,152.28571428571428,243.14285714285714,0.17815875371694392,1112.2082903337337,1087.5204023774745,,271.8801005943686,271.8801005943686,271.8801005943686,271.8801005943686,24.687887956258983,5.265962606478097,1.2276221983141529,1.2008138275445286,1.496056440042347,15.497432883879858,57.40881974933524,13.370479341171295,13.057956684687385,16.21034215432806,167.78314716959417,1171.3576581526686,990.0,969.0197886646505,20.980211335349427,0.8030483345242843,0.4637765230907169,988.733175142385,0.5229874581909705,0.5229874581909705,0.5229874581909705,0.5229874581909705,19.190399019543435,19.190399019543435,19.190399019543435,19.190399019543435,,0.9377151971895036,0.9377151971895036,0.9377151971895036,0.9377151971895036,47.973279891543406,47.973279891543406,47.973279891543406,47.973279891543406,0.9770525436159553,0.9770525436159553,0.9770525436159553,0.9770525436159553,0.9799999999999999,0.9799999999999999,0.9799999999999999,0.9799999999999999,47.013814293712535,47.013814293712535,47.013814293712535,47.013814293712535,188.05525717485014,0.13919619524011356,4.804229043403788e-05,1446.688358904274,1231.9889272331854,0.2078769855343635,0.1246889519996781,19.67177030551131,18.82514179705344,969.3123777749216,968.6291080570186,192.0237378381964,184.2007834129305,31593.283205374824,7,1.0447514287491675,1965-05-27
1964,36,1141.0727802086574,0.28985714285714287,21.706892490337527,0.019018334462132042,45.0,10.0,9.0,9.0,88.0,161.0,0.14128434335864704,980.0727802086575,980.0727802086575,,245.01819505216437,245.01819505216437,245.01819505216437,245.01819505216437,0.0,0.0,0.0,0.0,0.0,0.0,45.0,10.0,9.0,9.0,88.0,1044.0727802086574,990.0,968.3433715949415,21.65662840505851,0.6235027690937437,0.33905158333305047,989.0374456475731,0.4254391067055292,0.4254391067055292,0.4254391067055292,0.4254391067055292,20.2686349459262,20.2686349459262,20.2686349459262,20.2686349459262,,0.9389589217544729,0.9389589217544729,0.9389589217544729,0.9389589217544729,45.70687908258241,45.70687908258241,45.70687908258241,45.70687908258241,0.9308936676697028,0.9308936676697028,0.9308936676697028,0.9308936676697028,0.9798265473005534,0.9798265473005534,0.9798265473005534,0.9798265473005534,44.785180031170675,44.785180031170675,44.785180031170675,44.785180031170675,179.1407201246827,0.15702627211853132,5.079853137799489e-05,1199.561484005937,1080.0406798008228,0.1490684591896029,0.1342157131140459,20.634993457109584,19.89356262973519,968.5271932354472,968.1515564222312,186.5754960407811,170.67614368896588,30095.640980946693,7,0.9952262229149039,1965-06-03
1964,37,987.7386390432166,0.335,24.80278597134944,0.025415602051405885,45.0,10.0,9.0,9.0,88.0,161.0,0.16348322389307654,826.7386390432166,826.7386390432166,,206.68465976080415,206.68465976080415,206.68465976080415,206.68465976080415,0.0,0.0,0.0,0.0,0.0,0.0,45.0,10.0,9.0,9.0,88.0,890.7386390432166,990.0,967.8348017116396,22.16519828836046,0.4703322083390273,0.21471325560868468,989.3149545360523,0.3035007193389002,0.3035007193389002,0.3035007193389002,0.3035007193389002,21.17665210507385,21.17665210507385,21.17665210507385,21.17665210507385,,0.9328338323840943,0.9328338323840943,0.9328338323840943,0.9328338323840943,40.008691575031285,40.008691575031285,40.008691575031285,40.008691575031285,0.8148409689415741,0.8148409689415741,0.8148409689415741,0.8148409689415741,0.9726744597857361,0.9726744597857361,0.9726744597857361,0.9726744597857361,38.92151901290519,38.92151901290519,38.92151901290519,38.92151901290519,155.68607605162077,0.15760248377710412,5.233913350473379e-05,1066.3481241083623,906.4211780013768,0.1776216221635495,0.1509825884812446,21.66997398885565,20.712532629933364,968.1085226757692,967.5256847120056,168.50710564707308,142.45828692192646,26155.26077667229,7,0.8649226447312265,1965-06-10
1964,38,805.160797140584,0.39514285714285713,24.652841312253113,0.030712180662062685,45.0,10.0,9.0,9.0,88.0,161.0,0.20071532340720424,644.160797140584,644.160797140584,,189.90415846878017,189.90415846878017,189.90415846878017,74.44832173424358,0.0,0.0,0.0,0.0,0.0,0.0,45.0,10.0,9.0,9.0,88.0,708.160797140584,990.0,967.1206431885623,22.879356811437706,0.3289620281610212,0.12318244915341035,989.5478555226856,0.2569254051722842,0.2569254051722842,0.2569254051722842,0.0915594884142131,22.170286928951032,22.170286928951032,22.170286928951032,22.3356528457091,,0.928531780718447,0.928531780718447,0.928531780718447,0.3953544960494622,38.37354576969971,38.37354576969971,38.37354576969971,14.793715102769786,0.7815386103808495,0.7815386103808495,0.7815386103808495,0.30129765993421154,0.9723297402199681,0.9723297402199681,0.9723297402199681,0.9642857142857143,37.32153370264997,37.32153370264997,37.32153370264997,14.349903649686691,126.31450475763661,0.15687289025438514,5.453060348450523e-05,876.9389119074414,733.8512888156049,0.2193904983935437,0.1835931760056202,22.519031623873047,21.84786025253844,967.4077556476298,966.8354051552624,137.55104825738758,114.10545781951492,21220.836799282948,7,0.7017472486535367,1965-06-17
1964,39,674.601659863209,0.4494285714285714,13.846500064794734,0.020461160756161046,45.0,10.0,9.0,9.0,88.0,161.0,0.23907397835334435,513.601659863209,513.601659863209,,171.20055328773634,171.20055328773634,171.20055328773634,0.0,0.0,0.0,0.0,0.0,0.0,0.0,45.0,10.0,9.0,9.0,88.0,577.601659863209,990.0,966.5984066394528,23.4015933605472,0.2547665561493045,0.07654018468196079,989.6686932591687,0.20802054768407982,0.20802054768407982,0.20802054768407982,0.0,22.862266072031847,22.862266072031847,22.862266072031847,23.070286619715926,,0.9234140704644054,0.9234140704644054,0.9234140704644054,0.0,35.437399565305036,35.437399565305036,35.437399565305036,0.0,0.7217392986823837,0.7217392986823837,0.7217392986823837,0.0,0.97,0.97,0.97,0.96,34.37427757834588,34.37427757834588,34.37427757834588,0.0,103.12283273503765,0.15280495645706313,5.5784437738549184e-05,720.3337222668207,636.9257883620418,0.2527767016845678,0.2235075146743769,23.075670876096783,22.598233418090302,966.7813348890672,966.4477031534482,111.64327947613748,96.00722606998036,17324.635899486326,7,0.5729046263057648,1965-06-24
1964,40,591.0397854683454,0.4881428571428571,10.428320626309187,0.017559671247153644,50.0,10.0,9.0,9.0,108.0,186.0,0.3150040845287913,405.0397854683455,405.0397854683455,,202.51989273417274,202.51989273417274,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,50.0,10.0,9.0,9.0,108.0,474.0397854683455,990.0,966.2575916391932,23.74240836080685,0.2028351110739643,0.05100795709366903,989.7461569318323,0.29079304062625305,0.29079304062625305,0.0,0.0,23.197772252012932,23.197772252012932,23.488565292639187,23.488565292639187,,0.9341156551206077,0.9341156551206077,0.0,0.0,43.032888863303064,43.032888863303064,0.0,0.0,0.8764335817373333,0.8764335817373333,0.0,0.0,0.9769917926079217,0.9769917926079217,0.96,0.96,42.04811888569191,42.04811888569191,0.0,0.0,84.09623777138384,0.14221957995299445,5.767203473233352e-05,618.6506296297572,563.9275439778775,0.3298296066334661,0.3006543452664311,23.370830549968133,23.025205551269803,966.3746025185188,966.1376739479005,89.76664963415476,78.33373397673745,14128.167945592484,7,0.4672013209521324,1965-07-01
1964,41,540.8366340054113,0.523,6.736363036280587,0.012579722685789187,50.0,10.0,9.0,9.0,108.0,186.0,0.34415066638899194,354.8366340054112,354.8366340054112,,177.41831700270563,177.41831700270563,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,50.0,10.0,9.0,9.0,108.0,423.83663400541127,990.0,966.0337648530242,23.966235146975674,0.18511686127821103,0.040967326801082206,989.7739158119208,0.22308104923413602,0.22308104923413602,0.0,0.0,23.51706990966223,23.51706990966223,23.74015095889636,23.74015095889636,,0.9264659937486417,0.9264659937486417,0.0,0.0,37.90750795582382,37.90750795582382,0.0,0.0,0.772047005210261,0.772047005210261,0.0,0.0,0.9702619648492629,0.9702619648492629,0.96,0.96,36.78080856255434,36.78080856255434,0.0,0.0,73.56161712510868,0.13596756645504465,5.758817334809975e-05,562.8280752081156,516.7730027239134,0.3599259230253767,0.330473919466834,23.668222954775302,23.377848383291788,966.1327263384364,965.9254785122577,78.0972858182915,68.68617108121143,12358.351677018258,7,0.4086756506950482,1965-07-08
1964,42,492.3344542673835,0.5551428571428572,6.325756334815253,0.012930365714322671,50.0,10.0,9.0,9.0,108.0,186.0,0.3781003436739468,306.3344542673835,306.3344542673835,,153.16722713369174,153.16722713369174,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,50.0,10.0,9.0,9.0,108.0,375.3344542673835,990.0,965.8155050442031,24.184494955796822,0.16799893717993228,0.03126689085347664,989.8007341719666,0.16637827936707889,0.16637827936707889,0.0,0.0,23.818850848396323,23.818850848396323,23.9852291277634,23.9852291277634,,0.9174185170970102,0.9174185170970102,0.0,0.0,32.822891485670844,32.822891485670844,0.0,0.0,0.6684906616226242,0.6684906616226242,0.0,0.0,0.97,0.97,0.96,0.96,31.838204741100718,31.838204741100718,0.0,0.0,63.676409482201436,0.12927364849860998,5.774193920473119e-05,512.1178199937132,472.4927083802066,0.3936568685634172,0.3631976719776776,23.94023046571915,23.69712965227696,965.9045301899716,965.7262171877107,67.73531102439132,59.59361454371666,10697.63679300984,7,0.35375783045667464,1965-07-15
1964,43,461.02140291919017,0.5842857142857143,2.774299208942864,0.006017835101514558,50.0,10.0,9.0,9.0,108.0,186.0,0.40351202540670067,275.02140291919017,275.02140291919017,,137.51070145959508,137.51070145959508,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,50.0,10.0,9.0,9.0,108.0,344.02140291919017,990.0,965.6745963131364,24.325403686863655,0.156947589814535,0.02500428058383797,989.8180481296016,0.1339152766619126,0.1339152766619126,0.0,0.0,24.009536539803367,24.009536539803367,24.143451816465276,24.143451816465276,,0.9107018364097839,0.9107018364097839,0.0,0.0,29.487265193208195,29.487265193208195,0.0,0.0,0.600555299250676,0.600555299250676,0.0,0.0,0.97,0.97,0.96,0.96,28.602647237411947,28.602647237411947,0.0,0.0,57.205294474823894,0.12407129370013992,5.7778603423999924e-05,470.1789493868897,453.0726139176065,0.410530220292293,0.3955940610325978,24.05736824195461,23.954258626908217,965.715805272241,965.6388267626292,59.11192899948056,55.5499910264829,9610.489471770414,7,0.31780719152679937,1965-07-22
1964,44,435.4420179007192,0.6107142857142858,3.7771047038088454,0.00863836713710583,48.285714285714285,8.857142857142858,7.285714285714286,6.714285714285714,97.14285714285714,168.28571428571428,0.38605991324958167,267.1563036150048,267.1563036150048,,133.57815180750242,133.57815180750242,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,48.285714285714285,8.857142857142858,7.285714285714286,6.714285714285714,97.14285714285714,331.58487504357623,990.0,965.5594890805532,24.4405109194468,0.15255835326123485,0.023431260723000943,989.8240103860159,0.1264692888132464,0.1264692888132464,0.0,0.0,24.138052016649333,24.138052016649333,24.264521305462576,24.264521305462576,,0.9089824924870072,0.9089824924870072,0.0,0.0,28.745979595646443,28.745979595646443,0.0,0.0,0.5854578329052228,0.5854578329052228,0.0,0.0,0.97,0.97,0.96,0.96,27.883600207777047,27.883600207777047,0.0,0.0,55.76720041555409,0.12816177247824687,5.797838465555314e-05,445.541354005931,426.6328809909446,0.4226954637730415,0.3559152896300331,24.172313337705003,24.102484217310487,965.6049360930268,965.5198479644592,58.70262180159137,52.83364240726888,9368.889669813087,7,0.3098177800864116,1965-07-29
1964,45,415.07782242105543,0.6357142857142858,3.3900719352510498,0.0082192319858347,47.0,8.0,6.0,5.0,89.0,155.0,0.37352316706180727,260.0778224210555,260.0778224210555,,130.03891121052774,130.03891121052774,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,47.0,8.0,6.0,5.0,89.0,321.07782242105543,990.0,965.4678502008948,24.532149799105273,0.14885008839024566,0.022015564484211055,989.8291343471255,0.11979848970864329,0.11979848970864329,0.0,0.0,24.241485656522162,24.241485656522162,24.361284146230805,24.361284146230805,,0.9073900231021926,0.9073900231021926,0.0,0.0,28.052114963344582,28.052114963344582,0.0,0.0,0.5713261703328835,0.5713261703328835,0.0,0.0,0.97,0.97,0.96,0.96,27.21055151444424,27.21055151444424,0.0,0.0,54.42110302888848,0.13108953240161983,5.812458581350748e-05,422.4698189706656,402.90237744418727,0.3847085762641637,0.3668901138965444,24.314030761543425,24.19731126768254,965.501114185368,965.4130606984988,55.97329363676384,51.85102928817188,9142.745308853264,7,0.30233946127160266,1965-08-05
1964,46,392.78313214173096,0.6602857142857143,2.3387543162625013,0.0059611538673843565,47.0,8.0,6.0,5.0,89.0,155.0,0.39469166643945947,237.7831321417309,237.7831321417309,,118.89156607086545,118.89156607086545,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,47.0,8.0,6.0,5.0,89.0,298.78313214173096,990.0,965.363708348034,24.636291651965962,0.1409816004571788,0.017556626428346146,989.8414617731145,0.10012313756775616,0.10012313756775616,0.0,0.0,24.377630287512694,24.377630287512694,24.477753425080454,24.477753425080454,,0.9001979560671003,0.9001979560671003,0.0,0.0,25.58748847763437,25.58748847763437,0.0,0.0,0.5211301115607815,0.5211301115607815,0.0,0.0,0.97,0.97,0.96,0.96,24.819863823305333,24.819863823305333,0.0,0.0,49.639727646610666,0.12636272995538514,5.7987715751705855e-05,402.90237744418727,386.53109723034976,0.4010026647548855,0.3847085762641637,24.417392420344985,24.314030761543425,965.4130606984988,965.3326554861516,51.85102928817188,48.276029600267,8339.474244630592,7,0.27577626470339256,1965-08-12
1964,47,371.83758827470666,0.6867142857142857,3.7403280553698437,0.010109101056759258,47.0,8.0,6.0,5.0,89.0,155.0,0.4170474600606237,216.83758827470663,216.83758827470663,,168.7096850204849,48.12790325422173,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,47.0,8.0,6.0,5.0,89.0,277.83758827470666,990.0,965.2591879413734,24.740812058626506,0.13358926815274477,0.013367517654941258,989.8530432141923,0.21841115244170636,0.03826178806389762,0.0,0.0,24.375444120377107,24.55559348475492,24.593855272818814,24.593855272818814,,0.919243047580229,0.38349944327302443,0.0,0.0,37.28459752241518,10.331445859594863,0.0,0.0,0.7593604383383946,0.21041641261903996,0.0,0.0,0.9753273555476183,0.9638987841190468,0.96,0.96,36.42629721577648,10.012208586212568,0.0,0.0,46.438505801989045,0.12490439898600103,5.9536882694610676e-05,380.8369423592014,360.34880084276085,0.4301387978466859,0.4069983312012983,24.477246983008573,24.251073068955247,965.304184711796,965.2017440042138,47.72851753768303,45.00486277669014,7801.66897473416,7,0.25799169889993917,1965-08-19
1964,48,352.45456817740876,0.7078571428571429,2.821927850740605,0.0081189195725339,46.857142857142854,7.857142857142857,6.0,4.857142857142857,87.0,152.57142857142858,0.4328572638516094,199.88313960598015,199.88313960598015,,199.88313960598015,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,46.857142857142854,7.857142857142857,6.0,4.857142857142857,87.0,260.59742532026587,990.0,965.1622728408871,24.837727159112983,0.1275046797385731,0.010254624080824516,989.8622406961806,0.28294427807308825,0.0,0.0,0.0,24.417023577220483,24.699967855293576,24.699967855293576,24.699967855293576,,0.9345565534341185,0.0,0.0,0.0,44.731380057809886,0.0,0.0,0.0,0.9110260704238266,0.0,0.0,0.0,0.9791229489713011,0.96,0.96,0.96,43.79935628894311,0.0,0.0,0.0,43.79935628894311,0.12427551418930026,6.086537337789733e-05,360.34880084276085,340.5953058875766,0.4497714618979951,0.4051729357818892,24.489569813952563,24.359326242532536,965.2017440042138,965.102976529438,45.00486277669014,41.42348093398714,7358.2918565424425,7,0.24332975716079505,1965-08-26
1964,49,335.1833816092846,0.7312857142857142,1.2833912342771896,0.0038366115820367428,46.0,7.0,6.0,4.0,75.0,138.0,0.4117387683120621,197.18338160928462,197.18338160928462,,197.18338160928462,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,46.0,7.0,6.0,4.0,75.0,256.1833816092846,990.0,965.0759169080465,24.92408309195363,0.12594682675919824,0.009727510781014114,989.8643256624599,0.2751507076838167,0.0,0.0,0.0,24.513258046729586,24.788408754413403,24.788408754413403,24.788408754413403,,0.9338396508988664,0.0,0.0,0.0,44.26716269221729,0.0,0.0,0.0,0.90157154159302,0.0,0.0,0.0,0.9795806715018553,0.96,0.96,0.96,43.363591486875045,0.0,0.0,0.0,43.363591486875045,0.1293669709248144,6.108709067894826e-05,338.3210417029997,331.6115672476363,0.4161495364754459,0.4078965922585016,24.5426713214746,24.487358199515946,965.0916052085148,965.0580578362382,44.06847462926971,42.536198466177176,7285.0833697950075,7,0.24090884159375026,1965-09-02
1964,50,323.9899247241609,0.75,2.155591881464131,0.006703350098042214,46.0,7.0,6.0,4.0,75.0,138.0,0.42599122908203235,185.98992472416094,185.98992472416094,,185.98992472416094,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,46.0,7.0,6.0,4.0,75.0,244.98992472416094,990.0,965.0199496236208,24.980050376379204,0.12199630852699037,0.008598992472416028,989.8694046990006,0.24483445117310199,0.0,0.0,0.0,24.604620624206696,24.8494550753798,24.8494550753798,24.8494550753798,,0.930550360935708,0.0,0.0,0.0,41.7623308882133,0.0,0.0,0.0,0.8505566372344867,0.0,0.0,0.0,0.9750556637234488,0.96,0.96,0.96,40.721912919831006,0.0,0.0,0.0,40.721912919831006,0.12567501054321864,6.081652340421505e-05,329.2057950036568,316.52242407738737,0.4359880675192227,0.419190676757276,24.66466878115609,24.5623335320908,965.0460289750184,964.9826121203868,41.96306813985888,38.936056665225365,6841.281370531608,7,0.22623284955461667,1965-09-09
1964,51,309.82473955988473,0.7688571428571428,1.0705738179276116,0.0034448726326034573,46.0,7.0,6.0,4.0,75.0,138.0,0.44542043557753946,171.8247395598847,171.8247395598847,,171.8247395598847,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,46.0,7.0,6.0,4.0,75.0,230.8247395598847,990.0,964.9491236977993,25.05087630220063,0.11699693045324787,0.007182473955988457,989.8758205955908,0.20895236452611865,0.0,0.0,0.0,24.717744533265233,24.92669689779135,24.92669689779135,24.92669689779135,,0.9255863343044164,0.0,0.0,0.0,38.55230660622406,0.0,0.0,0.0,0.785179360615561,0.0,0.0,0.0,0.97,0.96,0.96,0.96,37.39573740803733,0.0,0.0,0.0,37.39573740803733,0.12069801016339134,6.045519415862872e-05,311.8155700798613,309.0284073518941,0.4465608879861257,0.4425693045560741,24.72402993748556,24.702031022714408,964.9590778503992,964.9451420367594,37.83437253169799,37.22028335857306,6282.483884550271,7,0.20775409671131848,1965-09-16
1964,52,294.5730540730071,0.7918571428571429,2.6437803712321397,0.008896612855135414,46.0,7.0,6.0,4.0,75.0,138.0,0.4686393759532006,156.57305407300709,156.57305407300709,,156.57305407300709,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,46.0,7.0,6.0,4.0,75.0,215.57305407300709,990.0,964.8791522337032,25.120847766296915,0.11161396452089307,0.005657305407300686,989.8827287300718,0.1737168042748547,0.0,0.0,0.0,24.829859692093816,25.003576496368673,25.003576496368673,25.003576496368673,,0.9197789527308531,0.0,0.0,0.0,35.06903806284401,0.0,0.0,0.0,0.7142370277564971,0.0,0.0,0.0,0.97,0.96,0.96,0.96,34.01696692095869,0.0,0.0,0.0,34.01696692095869,0.11544136252798834,6.0348162110250176e-05,306.020121877383,290.5219447532691,0.4750071465933457,0.450950738642259,24.85782846942411,24.74765536866331,964.9301006093868,964.8620877790132,36.55741012859339,33.116299511784355,5714.850442721059,7,0.18898314956088158,1965-09-23
1964,53,287.1870699602335,0.8029999999999999,3.3348747930356235,0.0116122038276214,46.0,7.0,6.0,4.0,75.0,138.0,0.4805230263991645,149.1870699602335,149.1870699602335,,149.1870699602335,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,46.0,7.0,6.0,4.0,75.0,208.1870699602335,990.0,964.848748279841,25.151251720159053,0.1090071378268741,0.0049187069960233,989.8860741551772,0.1575091055172856,0.0,0.0,0.0,24.87981676981885,25.037325875336137,25.037325875336137,25.037325875336137,,0.9168859337032926,0.0,0.0,0.0,33.37585282598038,0.0,0.0,0.0,0.6797526033804558,0.0,0.0,0.0,0.97,0.96,0.96,0.96,32.37457724120097,0.0,0.0,0.0,32.37457724120097,0.1127299263357638,6.027960817886519e-05,287.1870699602335,287.1870699602335,0.4805230263991645,0.4805230263991645,24.87981676981885,24.87981676981885,964.848748279841,964.848748279841,32.37457724120097,32.37457724120097,776.9898537888232,1,0.17985876245111648,1965-09-30
1965,1,276.55863904204955,0.8232857142857144,1.9175189290517258,0.006885361217028528,41.0,6.0,4.0,3.0,56.0,110.0,0.3978219772396639,166.55863904204958,166.55863904204958,,166.55863904204958,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,41.0,6.0,4.0,3.0,56.0,217.55863904204958,990.0,964.8062345561683,25.19376544383179,0.1123147615740022,0.006655863904204915,989.8810293745217,0.19640830300160847,0.0,0.0,0.0,24.87838651535198,25.074794818353585,25.074794818353585,25.074794818353585,,0.9237629191976282,0.0,0.0,0.0,37.53986430675403,0.0,0.0,0.0,0.7645593545163754,0.0,0.0,0.0,0.97,0.96,0.96,0.96,36.41366837755141,0.0,0.0,0.0,36.41366837755141,0.13164951134835706,6.072813728717395e-05,283.6079686159883,273.7644374568714,0.4018052929805,0.3878593416708348,24.897479030815276,24.830101116632356,964.834431874464,964.7950577498276,37.98716352052331,35.7897565739239,6117.496287428637,7,0.2022981576530634,1965-10-01
1965,2,268.0101984390202,0.8425714285714285,2.2594727083978876,0.008435739605834214,41.0,6.0,4.0,3.0,56.0,110.0,0.41049453462776286,158.01019843902017,158.01019843902017,,158.01019843902017,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,41.0,6.0,4.0,3.0,56.0,209.01019843902014,990.0,964.7720407937561,25.227959206243895,0.1092976547381408,0.005801019843901957,989.8849013254179,0.17674699651696343,0.0,0.0,0.0,24.93611353514488,25.112860531661845,25.112860531661845,25.112860531661845,,0.9204654375630846,0.0,0.0,0.0,35.56839745302408,0.0,0.0,0.0,0.7244072801023235,0.0,0.0,0.0,0.97,0.96,0.96,0.96,34.50134552943336,0.0,0.0,0.0,34.50134552943336,0.12871700561631574,6.0651792438497836e-05,273.7644374568714,264.1051871975735,0.4165007176391068,0.4018052929805,24.962182117304504,24.897479030815276,964.7950577498276,964.7564207487904,35.7897565739239,33.62741048754718,5796.226048944804,7,0.1916741418301853,1965-10-08
