WaterYear,WaterWeek,Flow,Exceedance,Flow_difference,Flow_difference_pct,EWRChannelA,EWRChannelC,EWRChannelD,EWRChannelE,EWRChannelFG,EWRTotal,EWRProportion,FlowAvailableForGeneration,FlowCanal,LowFlowShutoff,FlowTurbine1,FlowTurbine2,FlowTurbine3,FlowTurbine4,FlowSpill,SpillChannelA,SpillChannelC,SpillChannelD,SpillChannelE,SpillChannelFG,FlowChannelA,FlowChannelC,FlowChannelD,FlowChannelE,FlowChannelFG,FlowLeftChannel,LevelHeadpond,LevelTailwater,HeadGross,HeadlossLeftChannel,HeadlossCanal,LevelForebay,HeadlossTurbine1,HeadlossTurbine2,HeadlossTurbine3,HeadlossTurbine4,HeadTurbine1,HeadTurbine2,HeadTurbine3,HeadTurbine4,LowHeadShutoff,EffTurbine1,EffTurbine2,EffTurbine3,EffTurbine4,PowerTurbine1,PowerTurbine2,PowerTurbine3,PowerTurbine4,LoadFactorTurbine1,LoadFactorTurbine2,LoadFactorTurbine3,LoadFactorTurbine4,EffGen1,EffGen2,EffGen3,EffGen4,PowerGenerator1,PowerGenerator2,PowerGenerator3,PowerGenerator4,Power,PerfMwPerCumec,PerfMWhPerm3,Flow_max,Flow_min,EWRProportion_max,EWRProportion_min,HeadTurbine1_max,HeadTurbine1_min,LevelTailwater_max,LevelTailwater_min,Power_max,Power_min,Energy,Count,CapFactor,StartDate
1965,3,271.2725109404546,0.835,0.14432357762767975,0.0005320243364406286,41.0,6.0,4.0,3.0,56.0,110.0,0.4054963019240288,161.2725109404546,161.2725109404546,,161.2725109404546,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,41.0,6.0,4.0,3.0,56.0,212.2725109404546,990.0,964.7850900437618,25.214909956238216,0.1104490630248529,0.006127251094045401,989.8834236858812,0.1840267751630455,0.0,0.0,0.0,24.91430686695627,25.098333642119314,25.098333642119314,25.098333642119314,,0.921747008091972,0.0,0.0,0.0,36.32115020654579,0.0,0.0,0.0,0.7397382934123378,0.0,0.0,0.0,0.97,0.96,0.96,0.96,35.23151570034941,0.0,0.0,0.0,35.23151570034941,0.1298749938879095,6.068320063919234e-05,271.2725109404546,271.2725109404546,0.4054963019240288,0.4054963019240288,24.91430686695627,24.91430686695627,964.7850900437618,964.7850900437618,35.23151570034941,35.23151570034941,5918.894637658702,7,0.19573064277971897,1965-10-15
1965,4,264.7479353319264,0.85,1.7821227045299597,0.0067674051109217,41.0,6.0,4.0,3.0,56.0,110.0,0.41557279814150033,154.74793533192636,154.74793533192636,,154.74793533192636,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,41.0,6.0,4.0,3.0,56.0,205.74793533192636,990.0,964.7589917413277,25.24100825867226,0.1081462641751277,0.005474793533192586,989.8863789422918,0.1695682066736158,0.0,0.0,0.0,24.957818994290346,25.127387200963962,25.127387200963962,25.127387200963962,,0.9191846340118062,0.0,0.0,0.0,34.81597805896072,0.0,0.0,0.0,0.7090830561906458,0.0,0.0,0.0,0.97,0.96,0.96,0.96,33.771498717191896,0.0,0.0,0.0,33.771498717191896,0.1275416941180945,6.062009675212689e-05,271.2725109404546,258.7976520087449,0.4250424961208035,0.4054963019240288,24.99718435173189,24.91430686695627,964.7850900437618,964.735190608035,35.23151570034941,32.44114113590116,5673.611784488237,7,0.18761943731773273,1965-10-22
1965,5,259.93487138045094,0.8587142857142858,4.0951700266442925,0.015889362000549,40.42857142857143,6.0,4.0,3.0,54.285714285714285,107.71428571428571,0.4147158064749474,152.2205856661652,152.2205856661652,,152.2205856661652,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,40.42857142857143,6.0,4.0,3.0,54.285714285714285,202.64915709473664,990.0,964.7396821083864,25.26031789161365,0.10705259361971438,0.005222058566616485,989.8877253478138,0.16435083333504835,0.0,0.0,0.0,24.983692406092285,25.148043239427334,25.148043239427334,25.148043239427334,,0.9181560735664478,0.0,0.0,0.0,34.24646480599299,0.0,0.0,0.0,0.6974840082686963,0.0,0.0,0.0,0.97,0.96,0.96,0.96,33.2190708618132,0.0,0.0,0.0,33.2190708618132,0.12772234021936907,6.061482157103546e-05,266.78604271350054,249.7991800258312,0.4403537272965633,0.3973221347033981,25.05604428533176,24.933944901218883,964.767144170854,964.698795080155,35.1462018694768,30.42281002981481,5580.803904784618,7,0.18455039367674,1965-10-29
1965,6,253.966266394109,0.868,5.117075215509975,0.0202058996688315,39.42857142857143,5.857142857142857,3.857142857142857,2.857142857142857,52.142857142857146,104.14285714285714,0.410600522373947,149.82340925125186,149.82340925125186,,149.82340925125186,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,39.42857142857143,5.857142857142857,3.857142857142857,2.857142857142857,52.142857142857146,198.966266394109,990.0,964.7146059124397,25.285394087560444,0.10575276637775262,0.004982340925125157,989.889264892697,0.15956276582920959,0.0,0.0,0.0,25.015096214428375,25.174658980257586,25.174658980257586,25.174658980257586,,0.917176572249064,0.0,0.0,0.0,33.71584540674366,0.0,0.0,0.0,0.6866770958603597,0.0,0.0,0.0,0.97,0.96,0.96,0.96,32.70437004454135,0.0,0.0,0.0,32.70437004454135,0.12865105230595544,6.0626055380112766e-05,264.1051871975735,246.1954239432886,0.4305522755143378,0.352132424913063,25.077055935354704,24.917823241248044,964.7564207487904,964.6771725436598,37.53752689121072,30.541229072545462,5494.334167482947,7,0.1816909446918964,1965-11-05
1965,7,271.1992423350954,0.8348571428571429,1.3798928941854132,0.005105380235927443,36.0,5.0,3.0,2.0,47.0,93.0,0.3429437803746541,178.19924233509542,178.19924233509542,,178.19924233509542,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,36.0,5.0,3.0,2.0,47.0,222.19924233509542,990.0,964.7847969693404,25.215203030659627,0.11395262707113249,0.007819924233509485,989.8782274486954,0.22472598404206554,0.0,0.0,0.0,24.868704495312908,25.093430479354975,25.093430479354975,25.093430479354975,,0.9281009616457639,0.0,0.0,0.0,40.33611175466323,0.0,0.0,0.0,0.8215094043719599,0.0,0.0,0.0,0.972150940437196,0.96,0.96,0.96,39.21330902920486,0.0,0.0,0.0,39.21330902920486,0.1445857875948994,6.112490110147274e-05,273.7644374568714,266.78604271350054,0.3485939483718493,0.3397081113380591,24.899344258690245,24.850835564686207,964.7950577498276,964.767144170854,39.8379688749235,38.14070315907541,6587.835916906416,7,0.21785171682891588,1965-11-12
1965,8,310.9479566249477,0.7692857142857142,9.813614730641689,0.03160073438210213,36.0,5.0,3.0,2.0,47.0,93.0,0.2999935691726309,217.9479566249477,217.9479566249477,,152.3967112985247,65.55124532642297,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,36.0,5.0,3.0,2.0,47.0,261.9479566249477,990.0,964.9582965414498,25.041703458550256,0.12798131142876426,0.013833555884251671,989.8581851326869,0.17841919208123103,0.05323893830831083,0.0,0.0,24.721469399156003,24.846649652928924,24.899888591237236,24.899888591237236,,0.9135260550563439,0.5126553888067643,0.0,0.0,33.93941890982901,14.272612714476654,0.0,0.0,0.6912305276950919,0.2906845766695857,0.0,0.0,0.9734817260950038,0.9657142857142856,0.96,0.96,33.03662141098919,13.844434333042358,0.0,0.0,46.88105574403155,0.1507149218679856,5.983257830947666e-05,325.6607962357874,275.9224808516464,0.3370511881197631,0.2855732132174283,24.83565816987164,24.560119547892548,965.028303981179,964.8036899234066,49.17007340650609,40.36501273540812,7876.0173649973,7,0.2604503096890642,1965-11-19
1965,9,345.3371415833718,0.718,4.955429229567634,0.014282632347055759,37.714285714285715,5.571428571428571,3.5714285714285716,2.2857142857142856,51.0,100.14285714285714,0.2893988628803293,245.19428444051468,245.19428444051468,,122.59714222025734,122.59714222025734,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,37.714285714285715,5.571428571428571,3.5714285714285716,2.2857142857142856,51.0,292.05142729765754,990.0,965.1266857079169,24.87331429208317,0.13860577295426527,0.019038856888102886,989.8423553701576,0.1064716480850876,0.1064716480850876,0.0,0.0,24.6091980141557,24.6091980141557,24.71566966224079,24.71566966224079,,0.9033970019890433,0.9033970019890433,0.0,0.0,26.730663462063553,26.730663462063553,0.0,0.0,0.5444126978017018,0.5444126978017018,0.0,0.0,0.97,0.97,0.96,0.96,25.92874355820165,25.92874355820165,0.0,0.0,51.8574871164033,0.15029780305032464,5.874667316806085e-05,360.34880084276085,329.2057950036568,0.3274605041671544,0.2655479729423174,24.703553974342565,24.53572032947237,965.2017440042138,965.0460289750184,54.539012829136624,49.95476899157182,8712.057835555754,7,0.28809715064668495,1965-11-26
1965,10,388.70268059005735,0.6671428571428571,7.887608429531682,0.020306688536428728,42.0,7.0,5.0,3.0,61.0,118.0,0.30385883346904724,270.70268059005735,270.70268059005735,,135.35134029502868,135.35134029502868,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,42.0,7.0,5.0,3.0,61.0,324.70268059005735,990.0,965.3433060902756,24.656693909724336,0.1501294133059329,0.0241405361180114,989.825730050576,0.12992955181514315,0.12992955181514315,0.0,0.0,24.352494408485256,24.352494408485256,24.482423960300398,24.482423960300398,,0.9101099554568606,0.9101099554568606,0.0,0.0,29.419209600342192,29.419209600342192,0.0,0.0,0.599169238296175,0.599169238296175,0.0,0.0,0.97,0.97,0.96,0.96,28.53663331233193,28.53663331233193,0.0,0.0,57.07326662466386,0.14677089538240398,5.856541458763322e-05,402.90237744418727,370.3647452958713,0.318604838875077,0.2928749161236859,24.47131766672261,24.261166497896443,965.4130606984988,965.2518237264792,60.05579768149099,53.22300295620631,9588.308792943528,7,0.31707370347035474,1965-12-03
1965,11,422.81262049290586,0.6265714285714286,5.30439053175285,0.012508108721372372,42.0,7.0,5.0,3.0,61.0,118.0,0.2792397634483024,304.81262049290586,304.81262049290586,,152.40631024645293,152.40631024645293,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,42.0,7.0,5.0,3.0,61.0,358.81262049290586,990.0,965.502656792218,24.49734320778196,0.16216786942084466,0.03096252409858114,989.8068696064807,0.16455581080450488,0.16455581080450488,0.0,0.0,24.139657003458037,24.139657003458037,24.30421281426254,24.30421281426254,,0.9174429146130348,0.9174429146130348,0.0,0.0,33.10120463173186,33.10120463173186,0.0,0.0,0.6741589538030929,0.6741589538030929,0.0,0.0,0.97,0.97,0.96,0.96,32.1081684927799,32.1081684927799,0.0,0.0,64.2163369855598,0.1518474327779855,5.852153271823244e-05,440.0331111664572,408.00454625357366,0.2892124636441265,0.2681616383076285,24.230232263930287,24.03376078479957,965.580149000249,965.436020458141,67.79839621288187,61.13196901617645,10788.344613574049,7,0.35675742769755453,1965-12-10
1965,12,455.84268222304644,0.5901428571428572,4.306548317204642,0.009404898030888129,40.285714285714285,6.142857142857143,4.571428571428571,3.0,58.0,112.0,0.24609803221699586,343.84268222304644,343.84268222304644,,171.92134111152322,171.92134111152322,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,40.285714285714285,6.142857142857143,4.571428571428571,3.0,58.0,394.84268222304644,990.0,965.6512920700037,24.348707929996312,0.17488399610389513,0.03876853644460926,989.7863474674515,0.20961082866430072,0.20961082866430072,0.0,0.0,23.92544456878353,23.92544456878353,24.135055397447836,24.135055397447836,,0.9248288281806031,0.9248288281806031,0.0,0.0,37.3068735750066,37.3068735750066,0.0,0.0,0.7598141257638819,0.7598141257638819,0.0,0.0,0.9701685989858244,0.9701685989858244,0.96,0.96,36.19435354902286,36.19435354902286,0.0,0.0,72.38870709804571,0.15871689323883348,5.847909998525231e-05,470.1789493868897,440.0331111664572,0.2681616383076285,0.2211923782117751,24.03376078479957,23.82243265947036,965.715805272241,965.580149000249,77.14696604212004,67.79839621288187,12161.30279247168,7,0.40215948387803174,1965-12-17
1965,13,488.13282690683656,0.5575714285714286,5.991267229546208,0.01206890441819863,38.0,5.0,4.0,3.0,54.0,104.0,0.2131757509719106,384.13282690683656,384.13282690683656,,192.06641345341828,192.06641345341828,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,38.0,5.0,4.0,3.0,54.0,431.13282690683656,990.0,965.7965977210807,24.203402278919288,0.18769191413083725,0.046826565381367244,989.7654815204878,0.2612398029093398,0.2612398029093398,0.0,0.0,23.707643996497758,23.707643996497758,23.9688837994071,23.9688837994071,,0.9315484859657366,0.9315484859657366,0.0,0.0,41.597213868411664,41.597213868411664,0.0,0.0,0.8471937651407669,0.8471937651407669,0.0,0.0,0.9747193765140768,0.9747193765140768,0.96,0.96,40.54856999700798,40.54856999700798,0.0,0.0,81.09713999401596,0.16610750419777146,5.8641582620950985e-05,512.1178199937132,472.4927083802066,0.220109216831158,0.2030782682025724,23.807756645763167,23.553080801069196,965.9045301899716,965.7262171877107,86.36819358852624,77.66008120570066,13624.31951899468,7,0.45053966663342193,1965-12-24
1965,14,531.0005571331642,0.5305714285714286,7.254596836845232,0.013524403857225214,40.57142857142857,5.857142857142857,4.0,3.0,64.28571428571429,117.71428571428571,0.22167215274727553,413.28627141887847,413.28627141887847,,206.64313570943924,206.64313570943924,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,40.57142857142857,5.857142857142857,4.0,3.0,64.28571428571429,463.71484284744986,990.0,965.9895025070992,24.010497492900804,0.19919111847284413,0.052657254283775635,989.7481516272435,0.30230378008471437,0.30230378008471437,0.0,0.0,23.456345340059464,23.456345340059464,23.758649120144177,23.758649120144177,,0.9356154935042176,0.9356154935042176,0.0,0.0,44.47346377715663,44.47346377715663,0.0,0.0,0.9057731930174466,0.9057731930174466,0.0,0.0,0.9793610053073113,0.9793610053073113,0.96,0.96,43.556518919941546,43.556518919941546,0.0,0.0,87.11303783988309,0.16406107794838315,5.855105336923293e-05,548.1781559247493,516.7730027239134,0.2322102729195978,0.2012489031969848,23.55311993491559,23.34864683183125,966.0668017016612,965.9254785122577,90.07057868061042,83.58401060229035,14634.99035710036,7,0.4839613213326838,1965-12-31
1965,15,562.7700673412348,0.5048571428571429,6.544633945009699,0.011598077323119443,41.0,6.0,4.0,3.0,66.0,120.0,0.21327565581859828,442.7700673412348,442.7700673412348,,168.1137521355829,168.1137521355829,106.54256307006904,0.0,0.0,0.0,0.0,0.0,0.0,0.0,41.0,6.0,4.0,3.0,66.0,493.7700673412348,990.0,966.1324653030355,23.867534696964476,0.20979853971494475,0.0585540134682469,989.7316474468169,0.20634792373259572,0.20634792373259572,0.11248008998224165,0.0,23.392834220048716,23.392834220048716,23.486702053799068,23.599182143781313,,0.9217669988058697,0.9217669988058697,0.6538426427892231,0.0,35.60835112793119,35.60835112793119,22.398023932452354,0.0,0.7252210005688635,0.7252210005688635,0.45617156685239013,0.0,0.9728571428571428,0.9728571428571428,0.9671428571428571,0.96,34.67220386604806,34.67220386604806,21.726083214478784,0.0,91.07049094657488,0.1618462420326838,5.7147821939358386e-05,571.8920920403683,550.9983234585969,0.217786506584565,0.2098297942394516,23.44466156855337,23.330126535559494,966.1735144141816,966.0794924555636,92.1083885549068,90.34420492193688,15299.84247902458,7,0.505947171925416,1966-01-07
1965,16,601.7892120243539,0.48171428571428576,9.21772760892642,0.0150498153703474,41.0,6.0,4.0,3.0,66.0,120.0,0.19969985749109312,481.78921202435384,481.78921202435384,,160.596404008118,160.596404008118,160.596404008118,0.0,0.0,0.0,0.0,0.0,0.0,0.0,41.0,6.0,4.0,3.0,66.0,532.7892120243539,990.0,966.30237227804,23.697627721959943,0.22950240928005747,0.0668644316281465,989.7036331590917,0.18292681841703143,0.18292681841703143,0.18292681841703143,0.0,23.218334062634728,23.218334062634728,23.218334062634728,23.401260881051762,,0.9198384034396511,0.9198384034396511,0.9198384034396511,0.0,33.63232973320249,33.63232973320249,33.63232973320249,0.0,0.6849761656456719,0.6849761656456719,0.6849761656456719,0.0,0.97,0.97,0.97,0.96,32.623359841206415,32.623359841206415,32.623359841206415,0.0,97.87007952361922,0.16258759582297785,5.6434214663287155e-05,630.1125986840717,571.8920920403683,0.2098297942394516,0.1904421531177256,23.3925268758826,23.05551700046712,966.4204503947362,966.1735144141816,103.3116985436894,92.1083885549068,16442.17335996803,7,0.5437226640201068,1966-01-14
1965,17,698.5899433928902,0.4387142857142857,21.664627774385735,0.0309896911071668,41.0,6.0,4.0,3.0,66.0,120.0,0.17201441087549976,578.5899433928902,578.5899433928902,,192.86331446429674,192.86331446429674,192.86331446429674,0.0,0.0,0.0,0.0,0.0,0.0,0.0,41.0,6.0,4.0,3.0,66.0,629.5899433928902,990.0,966.6943597735715,23.30564022642846,0.28431098571587526,0.1011505307039825,989.6145384835801,0.26370097814781,0.26370097814781,0.26370097814781,0.0,22.65647773186077,22.65647773186077,22.65647773186077,22.92017871000858,,0.9306799099298051,0.9306799099298051,0.9306799099298051,0.0,39.87452723467501,39.87452723467501,39.87452723467501,0.0,0.8121084976512221,0.8121084976512221,0.8121084976512221,0.0,0.9721633143944838,0.9721633143944838,0.9721633143944838,0.96,38.76812680603531,38.76812680603531,38.76812680603531,0.0,116.30438041810592,0.166446837895556,5.584137244895944e-05,739.6475434553279,659.9420006160087,0.1818341610141324,0.1622394356093032,22.882755789681664,22.416017355046154,966.8585901738212,966.539768002464,124.33225883265897,108.92355839583507,19539.135910241796,7,0.6461354467672551,1966-01-21
1965,18,802.3315686124705,0.39685714285714285,27.3367866501381,0.03273722620867483,41.857142857142854,6.428571428571429,4.428571428571429,3.4285714285714284,71.14285714285714,127.28571428571429,0.1588421274996352,675.0458543267562,675.0458543267562,,198.7108082794811,198.7108082794811,198.7108082794811,78.91342948831291,0.0,0.0,0.0,0.0,0.0,0.0,41.857142857142854,6.428571428571429,4.428571428571429,3.4285714285714284,71.14285714285714,727.760140041042,990.0,967.1093262744498,22.890673725550155,0.34176112412483867,0.1356444998886772,989.5225943759864,0.28067323205439837,0.28067323205439837,0.28067323205439837,0.10281981792992645,22.132594869482226,22.132594869482226,22.132594869482226,22.310448283606693,,0.9315059559716546,0.9315059559716546,0.9315059559716546,0.3970130916145738,40.218742689782474,40.218742689782474,40.218742689782474,15.64808163113859,0.8191189957185839,0.8191189957185839,0.8191189957185839,0.31869820022685513,0.9741412034953915,0.9741412034953915,0.9741412034953915,0.9642857142857143,39.19142148652147,39.19142148652147,39.19142148652147,15.178639182204432,132.75290364176885,0.16568480573820152,5.4717150055542974e-05,885.1094475277025,728.4970702319307,0.1647226940278507,0.1539712263289979,22.48105514633184,21.75786439588219,967.4404377901108,966.8139882809276,143.5994506763864,122.13957088191482,22302.48781181717,7,0.7375161313431604,1966-01-28
1965,19,864.0927386966126,0.3727142857142857,15.370893006946746,0.01754304848317933,43.0,7.0,5.0,4.0,78.0,137.0,0.15864526775152027,727.0927386966126,727.0927386966126,,181.7731846741532,181.7731846741532,181.7731846741532,181.7731846741532,0.0,0.0,0.0,0.0,0.0,0.0,43.0,7.0,5.0,4.0,78.0,782.0927386966126,990.0,967.3563709547864,22.64362904521358,0.3743215558451876,0.15354636934830632,989.4721320748065,0.23399235043772193,0.23399235043772193,0.23399235043772193,0.23399235043772193,21.881768769582372,21.881768769582372,21.881768769582372,21.881768769582372,,0.9254817625201452,0.9254817625201452,0.9254817625201452,0.9254817625201452,36.096432971662686,36.096432971662686,36.096432971662686,36.096432971662686,0.7351615676509712,0.7351615676509712,0.7351615676509712,0.7351615676509712,0.97,0.97,0.97,0.97,35.0135399825128,35.0135399825128,35.0135399825128,35.0135399825128,140.0541599300512,0.16207906226914978,5.351221343922997e-05,906.4211780013768,847.0875422650073,0.1617306277857409,0.1511438648223992,21.982288409072368,21.628147467406784,967.5256847120056,967.28835016906,147.09251847354736,137.19683639411673,23529.098868248602,7,0.7780786662780622,1966-02-04
1965,20,967.9021762798587,0.33971428571428575,28.51857652248108,0.028977815200315154,43.0,7.0,5.0,4.0,78.0,137.0,0.14174334106663955,830.9021762798587,830.9021762798587,,207.72554406996468,207.72554406996468,207.72554406996468,207.72554406996468,0.0,0.0,0.0,0.0,0.0,0.0,43.0,7.0,5.0,4.0,78.0,885.9021762798587,990.0,967.7654190275672,22.234580972432646,0.4659067792059717,0.21524956986426774,989.3188436509297,0.305907675370646,0.305907675370646,0.305907675370646,0.305907675370646,21.24751694799176,21.24751694799176,21.24751694799176,21.24751694799176,,0.9335877327864378,0.9335877327864378,0.9335877327864378,0.9335877327864378,40.39377526926544,40.39377526926544,40.39377526926544,40.39377526926544,0.8226838140379925,0.8226838140379925,0.8226838140379925,0.8226838140379925,0.9724448721987989,0.9724448721987989,0.9724448721987989,0.9724448721987989,39.284650698288395,39.284650698288395,39.284650698288395,39.284650698288395,157.13860279315358,0.1623486349367977,5.254656990476067e-05,1050.5490333418047,924.6839937244496,0.1481587233365966,0.1304080015800899,21.51668167759515,20.749755634787302,968.0588683905028,967.5987359748976,170.58803532529467,150.05279641383416,26399.285269249805,7,0.8729922377397422,1966-02-11
1965,21,1088.9606189902795,0.30557142857142855,27.951066230716346,0.025982070999033855,43.0,7.0,5.0,4.0,78.0,137.0,0.1259755137921605,951.9606189902796,951.9606189902796,,237.9901547475699,237.9901547475699,237.9901547475699,237.9901547475699,0.0,0.0,0.0,0.0,0.0,0.0,43.0,7.0,5.0,4.0,78.0,1006.9606189902796,990.0,968.1795905168266,21.82040948317342,0.580206101806659,0.31190613727685007,989.1078877609165,0.4013580681563314,0.4013580681563314,0.4013580681563314,0.4013580681563314,20.52693917593359,20.52693917593359,20.52693917593359,20.52693917593359,,0.9385941912402549,0.9385941912402549,0.9385941912402549,0.9385941912402549,44.94818058459846,44.94818058459846,44.94818058459846,44.94818058459846,0.9154415597677895,0.9154415597677895,0.9154415597677895,0.9154415597677895,0.9793906189449937,0.9793906189449937,0.9793906189449937,0.9793906189449937,44.02303439041572,44.02303439041572,44.02303439041572,44.02303439041572,176.09213756166287,0.16172978756166576,5.140257781262591e-05,1141.726989184771,1027.8009259147989,0.1332942951749751,0.1199936598659389,20.87839124497396,20.21266190817754,968.345427680295,967.9873743385892,183.4247190136077,166.9182370356229,29583.47911035936,7,0.9782896531203492,1966-02-18
1965,22,1276.9941332924504,0.264,55.18285636888358,0.04018391585746076,45.57142857142857,7.857142857142857,6.714285714285714,6.142857142857143,90.42857142857143,156.71428571428572,0.12240284858479633,1120.279847578165,1065.370418129275,,266.3426045323188,266.3426045323188,266.3426045323188,266.3426045323188,54.90942944888976,12.616387272746563,2.2648174874140916,2.700463743388021,2.700463743388021,34.62729720195307,58.187815844175134,10.12196034455695,9.414749457673736,8.843320886245163,125.0558686305245,1143.094943775681,990.0,968.7735941579743,21.226405842025493,0.7636031569915208,0.4349815435680576,988.8014152994405,0.5022452602832692,0.5022452602832692,0.5022452602832692,0.5022452602832692,19.525575881182654,19.525575881182654,19.525575881182654,19.525575881182654,,0.9385390168857822,0.9385390168857822,0.9385390168857822,0.9385390168857822,47.82888992916545,47.82888992916545,47.82888992916545,47.82888992916545,0.9741118111846324,0.9741118111846324,0.9741118111846324,0.9741118111846324,0.9799999999999999,0.9799999999999999,0.9799999999999999,0.9799999999999999,46.872312130582145,46.872312130582145,46.872312130582145,46.872312130582145,187.48924852232858,0.1483714378654097,4.892612203443331e-05,1528.006983766956,1151.4124173518942,0.1417271938878329,0.1146157375023449,20.146817317596167,18.49394415554104,969.5750994860164,968.3758675973916,192.11661628319487,182.90248960370172,31498.1937517512,7,1.0416069362351588,1966-02-25
1965,23,1695.628322280784,0.20785714285714288,60.34371177806247,0.034865897747095816,49.0,9.0,9.0,9.0,107.0,183.0,0.1086388431892241,1512.628322280784,1100.0,,275.0,275.0,275.0,275.0,412.62832228078423,51.0,9.0,14.914942802269618,20.293196177743486,317.4201833007711,100.0,18.0,23.914942802269618,29.293196177743486,424.4201833007711,1241.9149428022697,990.0,970.116645348907,19.883354651092855,0.9234787516272016,0.48,988.5965212483727,0.5349,0.5349,0.5349,0.5349,17.944975899465664,17.944975899465664,17.944975899465664,17.944975899465664,,0.933300742183689,0.933300742183689,0.933300742183689,0.933300742183689,45.17087924406185,45.17087924406185,45.17087924406185,45.17087924406185,0.9199771740134797,0.9199771740134797,0.9199771740134797,0.9199771740134797,0.9796383412599352,0.9796383412599352,0.9796383412599352,0.9796383412599352,44.25177965833287,44.25177965833287,44.25177965833287,44.25177965833287,177.0071186333315,0.10531543114945378,4.469876733164937e-05,1916.5413979392097,1511.0711996298642,0.1211061398330043,0.0954845015071281,18.550817274491003,17.228446071062756,970.830364516419,969.5203838757272,183.5000915491865,169.03678268344572,29737.195930399692,7,0.9833728812962861,1966-03-04
1965,24,2204.4169753466795,0.15414285714285714,70.64379689605441,0.03223130861568101,49.0,9.0,9.0,9.0,107.0,183.0,0.0833090651020093,2021.4169753466795,1100.0,,275.0,275.0,275.0,275.0,921.4169753466795,51.0,8.999999999999998,15.999999999999998,45.31558895147604,800.1013863952033,100.0,18.0,25.0,54.31558895147604,907.1013863952033,1243.0,990.0,971.5934202853196,18.406579714680415,0.9262894125183111,0.48,988.5937105874816,0.5349,0.5349,0.5349,0.5349,16.465390302162138,16.465390302162138,16.465390302162138,16.465390302162138,,0.9260956106167931,0.9260956106167931,0.9260956106167931,0.9260956106167931,41.12574601140864,41.12574601140864,41.12574601140864,41.12574601140864,0.8375915684604609,0.8375915684604609,0.8375915684604609,0.8375915684604609,0.973759156846046,0.973759156846046,0.973759156846046,0.973759156846046,40.04808063197687,40.04808063197687,40.04808063197687,40.04808063197687,160.1923225279075,0.07302457144120379,4.0452606698966536e-05,2411.0479762115906,2004.1930578689712,0.091308568943244,0.0759006049674476,16.948689413315257,15.966625817315837,972.092184770166,971.1101211741664,165.77131307422968,154.44405840042324,26912.31018468846,7,0.8899573473772638,1966-03-11
1965,25,3038.921736704938,0.08742857142857142,198.8666630767052,0.06274767121271917,49.0,9.0,9.0,9.0,107.0,183.0,0.061497821972071445,2855.921736704938,1100.0,,275.0,275.0,275.0,275.0,1755.9217367049382,51.0,9.0,16.0,68.40583127921575,1611.5159054257226,100.0,18.0,25.0,77.40583127921575,1718.5159054257226,1243.0,990.0,973.5647048163077,16.43529518369238,0.9262894125183111,0.48,988.5937105874816,0.5349,0.5349,0.5349,0.5349,14.494105771174102,14.494105771174102,14.494105771174102,14.494105771174102,,0.9059793641974258,0.9059793641974258,0.9059793641974258,0.9059793641974258,35.451517606610594,35.451517606610594,35.451517606610594,35.451517606610594,0.7220268351651852,0.7220268351651852,0.7220268351651852,0.7220268351651852,0.97,0.97,0.97,0.97,34.387972078412275,34.387972078412275,34.387972078412275,34.387972078412275,137.5518883136491,0.0467783273857876,3.473532533172957e-05,3803.114617748527,2496.800686844093,0.0732937959222161,0.0481184551067612,15.759636515789104,12.796020087967,975.2627904995148,972.2991740716926,151.92334711382605,118.00393014740942,23108.71723669305,7,0.7641771572980506,1966-03-18
1965,26,4883.318448548996,0.02014285714285714,220.2477872306537,0.047025915098920186,49.0,9.0,9.0,9.0,107.0,183.0,0.03784762355204076,4700.318448548996,1100.0,,275.0,275.0,275.0,275.0,3600.318448548995,50.999999999999986,9.0,16.0,71.0,3453.318448548995,100.0,18.0,25.0,80.0,3560.318448548995,1243.0,990.0152782121656,977.2552987085382,12.75997950362744,0.9205822095903391,0.48,988.6146960025752,0.5349,0.5349,0.5349,0.5349,10.824497294037114,10.824497294037114,10.824497294037114,10.824497294037114,,0.7768978496945761,0.7768978496945761,0.7768978496945761,0.7768978496945761,22.79622565289954,22.79622565289954,22.79622565289954,22.79622565289954,0.4642815815254488,0.4642815815254488,0.4642815815254488,0.4642815815254488,0.9647199084504537,0.9647199084504537,0.9647199084504537,0.9647199084504537,22.005334509158647,22.005334509158647,22.005334509158647,22.005334509158647,88.02133803663459,0.01848573139506447,2.2227610615311768e-05,5344.849128363103,4037.026493458881,0.0453303936192917,0.034238571679954,12.311052104452068,10.06523162470932,978.0410676576792,975.7477584830297,112.15306501902782,75.52108915537158,14787.584790154611,7,0.4890074335368588,1966-03-25
1965,27,5301.837514207333,0.013428571428571429,47.55807497888145,0.009068255092034799,70.0,14.0,18.0,25.0,168.0,295.0,0.05565915812218939,5006.837514207333,785.7142857142857,,275.0,275.0,275.0,275.0,4221.123228493047,344.2857142857143,4.0,6.999999999999992,55.0,3810.837514207332,414.2857142857143,18.0,25.0,80.0,3978.837514207332,1243.0,990.0310765027677,977.9748297718794,12.056246730888413,0.9146807304510405,0.48,988.6363957723167,0.5349,0.5349,0.5349,0.5349,10.126666000437348,10.126666000437348,10.126666000437348,10.126666000437348,1.0,0.5234097174258703,0.5234097174258703,0.5234097174258703,0.5234097174258703,14.37320166714491,14.37320166714491,14.37320166714491,14.37320166714491,0.2927332315100796,0.2927332315100796,0.2927332315100796,0.2927332315100796,0.9607176513072578,0.9607176513072578,0.9607176513072578,0.9607176513072578,13.813060339761817,13.813060339761817,13.813060339761817,13.813060339761817,55.25224135904727,0.010503558690529416,1.9533620682491458e-05,5396.328800163887,5114.9019471125,0.0576746148900342,0.0546667949497519,10.393669926963632,9.99170214757077,978.1203463522525,977.6869489985532,80.75299095158033,0.0,9282.37654831994,7,0.30695689643915147,1966-04-01
1965,28,4513.493187609219,0.025714285714285714,136.32892846255305,0.02996851382921157,70.0,14.0,18.0,25.0,168.0,295.0,0.06560384727727782,4218.493187609219,1100.0,,275.0,275.0,275.0,275.0,3118.493187609219,30.0,4.0,7.0,55.0,3022.4931876092196,100.0,18.0,25.0,80.0,3190.493187609219,1243.0,990.0,976.6196925333248,13.380307466675147,0.9262894125183111,0.48,988.5937105874816,0.5349,0.5349,0.5349,0.5349,11.439118054156868,11.439118054156868,11.439118054156868,11.439118054156868,,0.8227488942191615,0.8227488942191615,0.8227488942191615,0.8227488942191615,25.431450256847544,25.431450256847544,25.431450256847544,25.431450256847544,0.5179521437239826,0.5179521437239826,0.5179521437239826,0.5179521437239826,0.9687704703428591,0.9687704703428591,0.9687704703428591,0.9687704703428591,24.641123513691927,24.641123513691927,24.641123513691927,24.641123513691927,98.56449405476772,0.02203711800446653,2.4890023751203973e-05,4967.490886366779,4160.599447874629,0.0709032445194155,0.0593861180117358,12.084913597871145,10.608302265430543,977.4505083220512,975.9738969896106,109.4619607653409,84.27829725490557,16558.835001200976,7,0.5475805225264873,1966-04-08
1965,29,3798.545844173433,0.044571428571428574,90.06496450640894,0.023814576500072328,70.0,14.0,18.0,25.0,168.0,295.0,0.07781759886747519,3503.545844173433,1100.0,,275.0,275.0,275.0,275.0,2403.545844173433,30.0,3.999999999999996,7.0,55.0,2307.545844173433,100.0,18.0,25.0,80.0,2475.545844173433,1243.0,990.0,975.2515801336376,14.748419866362449,0.9262894125183111,0.48,988.5937105874816,0.5349,0.5349,0.5349,0.5349,12.807230453844172,12.807230453844172,12.807230453844172,12.807230453844172,,0.8810357715918978,0.8810357715918978,0.8810357715918978,0.8810357715918978,30.438131422173367,30.438131422173367,30.438131422173367,30.438131422173367,0.6199212102275634,0.6199212102275634,0.6199212102275634,0.6199212102275634,0.97,0.97,0.97,0.97,29.524987479508166,29.524987479508166,29.524987479508166,29.524987479508166,118.09994991803266,0.031203953659411927,2.9823219676270876e-05,4037.026493458881,3530.1446963297662,0.083565979691061,0.073073585342574,13.374456350021084,12.311052104452068,975.7477584830297,974.6843542374606,124.81841042069186,112.15306501902782,19840.791586229487,7,0.6561108328779592,1966-04-15
1965,30,3275.8838974372875,0.06957142857142858,64.28557227541958,0.019693772243583003,70.0,14.0,18.0,25.0,168.0,295.0,0.09022046779481555,2980.8838974372875,1100.0,,275.0,275.0,275.0,275.0,1880.8838974372873,29.999999999999993,4.0,6.999999999999998,55.0,1784.8838974372873,100.0,18.0,25.0,80.0,1952.8838974372877,1243.0,990.0,974.1406240370569,15.859375962943075,0.9262894125183111,0.48,988.5937105874816,0.5349,0.5349,0.5349,0.5349,13.918186550424798,13.918186550424798,13.918186550424798,13.918186550424798,,0.9001755617387587,0.9001755617387587,0.9001755617387587,0.9001755617387587,33.79306751418746,33.79306751418746,33.79306751418746,33.79306751418746,0.6882498475394596,0.6882498475394596,0.6882498475394596,0.6882498475394596,0.97,0.97,0.97,0.97,32.77927548876185,32.77927548876185,32.77927548876185,32.77927548876185,131.11710195504736,0.04014636050747248,3.311037928157762e-05,3467.070774707111,3080.145690401829,0.0957746904372938,0.0850862353754289,14.351562369270477,13.50811299345957,974.5506975940222,973.7072482182112,136.04970883852687,126.37230405485518,22027.673128447957,7,0.7284283441947076,1966-04-22
1965,31,2873.853697265543,0.09571428571428572,52.01749167747467,0.018149021185382058,66.42857142857143,14.0,17.285714285714285,23.571428571428573,192.28571428571428,313.57142857142856,0.10935403291876147,2560.2822686941145,1100.0,,275.0,275.0,275.0,275.0,1460.2822686941145,33.57142857142857,3.999999999999999,7.714285714285714,56.42857142857143,1358.5679829798287,100.0,18.0,25.0,80.0,1550.8536972655431,1243.0,990.0,973.2093020278824,16.79069797211766,0.9262894125183111,0.48,988.5937105874816,0.5349,0.5349,0.5349,0.5349,14.849508559599382,14.849508559599382,14.849508559599382,14.849508559599382,,0.9114552347814983,0.9114552347814983,0.9114552347814983,0.9114552347814983,36.50396242982968,36.50396242982968,36.50396242982968,36.50396242982968,0.7434615566156756,0.7434615566156756,0.7434615566156756,0.7434615566156756,0.97,0.97,0.97,0.97,35.40884355693478,35.40884355693478,35.40884355693478,35.40884355693478,141.6353742277391,0.049380078143071444,3.576650864336847e-05,3020.841272673107,2716.0232486595064,0.1181875008464782,0.0976549157576087,15.230478607958837,14.49471096378806,973.5640996236936,972.8283319795228,145.92409416417135,137.6485982143186,23794.742870260172,7,0.7868631901541062,1966-04-29
1965,32,2552.726354566887,0.12028571428571429,41.808236787140494,0.016440449237410802,62.142857142857146,13.714285714285714,15.857142857142858,21.285714285714285,195.14285714285714,308.14285714285717,0.12064169605551348,2244.58349742403,1100.0,,275.0,275.0,275.0,275.0,1144.58349742403,37.857142857142854,4.2857142857142865,9.142857142857144,58.714285714285715,1034.58349742403,100.0,18.0,25.0,80.0,1229.726354566887,1243.0,990.0,972.4341670627476,17.565832937252335,0.9262894125183111,0.48,988.5937105874816,0.5349,0.5349,0.5349,0.5349,15.624643524734056,15.624643524734056,15.624643524734056,15.624643524734056,,0.9198074535384178,0.9198074535384178,0.9198074535384178,0.9198074535384178,38.76084747865021,38.76084747865021,38.76084747865021,38.76084747865021,0.7894266288930797,0.7894266288930797,0.7894266288930797,0.7894266288930797,0.9701398969966474,0.9701398969966474,0.9701398969966474,0.9701398969966474,37.603565117288476,37.603565117288476,37.603565117288476,37.603565117288476,150.4142604691539,0.05902771150144361,3.7983399108372204e-05,2697.0639055583683,2423.365591149523,0.1275293462489844,0.111856664727815,15.936893643327714,15.276242539582192,972.7825680478996,972.121916944154,154.07526752640155,146.44047092463805,25269.595758817857,7,0.8356347803841884,1966-05-06
1965,33,2279.683925393734,0.14585714285714285,33.648868330622136,0.014739409448533013,55.0,13.0,13.0,17.0,178.0,276.0,0.1211625446391277,2003.6839253937342,1100.0,,275.0,275.0,275.0,275.0,903.6839253937342,45.0,5.0,12.0,55.661691056860434,786.0222343368736,100.0,18.0,25.0,72.66169105686045,964.0222343368736,1243.0,990.0,971.7750991302609,18.22490086973926,0.9262894125183111,0.48,988.5937105874816,0.5349,0.5349,0.5349,0.5349,16.28371145722098,16.28371145722098,16.28371145722098,16.28371145722098,,0.9252178830569605,0.9252178830569605,0.9252178830569605,0.9252178830569605,40.632371071317365,40.632371071317365,40.632371071317365,40.632371071317365,0.8275431990085002,0.8275431990085002,0.8275431990085002,0.8275431990085002,0.9727543199008499,0.9727543199008499,0.9727543199008499,0.9727543199008499,39.52566509053886,39.52566509053886,39.52566509053886,39.52566509053886,158.10266036215543,0.06942750426286161,3.992491423286754e-05,2384.832211470341,2187.823512835168,0.1261527716384836,0.1157314123285157,16.505443487534755,16.02990524944982,972.028905338032,971.553367099947,160.6463757322684,155.19922239386796,26561.246940842117,7,0.8783481131230859,1966-05-13
1965,34,2052.567861224737,0.17114285714285712,33.6127207394004,0.0164020144596193,55.0,13.0,13.0,17.0,178.0,276.0,0.13460659840905448,1776.567861224737,1100.0,,275.0,275.0,275.0,275.0,676.5678612247369,45.0,5.0,12.0,41.67265811891497,572.8952031058221,100.0,18.0,25.0,58.67265811891497,750.8952031058221,1243.0,990.0,971.2194158947892,18.780584105210842,0.9262894125183111,0.48,988.5937105874816,0.5349,0.5349,0.5349,0.5349,16.839394692692565,16.839394692692565,16.839394692692565,16.839394692692565,,0.9279879414916744,0.9279879414916744,0.9279879414916744,0.9279879414916744,42.1448252844037,42.1448252844037,42.1448252844037,42.1448252844037,0.8583467471365316,0.8583467471365316,0.8583467471365316,0.8583467471365316,0.975834674713653,0.975834674713653,0.975834674713653,0.975834674713653,41.126824533867556,41.126824533867556,41.126824533867556,41.126824533867556,164.50729813547022,0.08026230968642965,4.154224700390662e-05,2155.2089572641244,1952.5344676593647,0.1413547389669693,0.1280618285617935,17.1121607688899,16.58416827684413,971.4746423106376,970.9466498185918,167.67650973515995,161.55324499205915,27637.226086759,7,0.9139294340859458,1966-05-20
1965,35,1800.9364571463561,0.1962857142857143,36.95930865288545,0.02052252704501843,54.42857142857143,12.714285714285714,12.714285714285714,15.857142857142858,161.42857142857142,257.14285714285717,0.1424979653424356,1543.793600003499,1100.0,,275.0,275.0,275.0,275.0,443.79360000349914,45.57142857142857,5.285714285714286,12.285714285714286,27.370605019128078,353.28013784151386,100.0,18.0,25.0,43.22774787627094,514.7087092700853,1243.0,990.0,970.4568716307805,19.543128369219467,0.9262894125183111,0.48,988.5937105874816,0.5349,0.5349,0.5349,0.5349,17.60193895670119,17.60193895670119,17.60193895670119,17.60193895670119,,0.9318759565426606,0.9318759565426606,0.9318759565426606,0.9318759565426606,44.238278809755286,44.238278809755286,44.238278809755286,44.238278809755286,0.9009832751477654,0.9009832751477654,0.9009832751477654,0.9009832751477654,0.9794448124911315,0.9794448124911315,0.9794448124911315,0.9794448124911315,43.32940792370103,43.32940792370103,43.32940792370103,43.32940792370103,173.3176316948041,0.09647377600494665,4.376707871080913e-05,1916.5413979392097,1693.8193070891668,0.1575776500331563,0.1216566282553557,17.948009749193595,17.228446071062756,970.830364516419,970.110800838288,177.15738786174748,169.03678268344572,29117.362124727093,7,0.9628757316378007,1966-05-27
1965,36,1533.3977521602721,0.22642857142857142,37.43199337584175,0.024306264118523886,53.0,12.0,12.0,13.0,120.0,210.0,0.13726608979726335,1323.3977521602721,1100.0,,275.0,275.0,275.0,275.0,223.39775216027218,43.05989309517001,5.999999999999999,11.026419675616513,13.82938465754066,149.482054731945,96.05989309517001,18.0,23.026419675616516,26.82938465754066,269.48205473194497,1237.0863127707867,990.0,969.5925158146717,20.40748418532834,0.9119472873445932,0.48,988.6080527126553,0.5349,0.5349,0.5349,0.5349,18.480636897983743,18.480636897983743,18.480636897983743,18.480636897983743,,0.9354340062286488,0.9354340062286488,0.9354340062286488,0.9354340062286488,46.623687819542454,46.623687819542454,46.623687819542454,46.623687819542454,0.9495659433715368,0.9495659433715368,0.9495659433715368,0.9495659433715368,0.9799999999999999,0.9799999999999999,0.9799999999999999,0.9799999999999999,45.691214063151605,45.691214063151605,45.691214063151605,45.691214063151605,182.76485625260642,0.11954766745960067,4.615274147793091e-05,1645.7136786211431,1431.7953534582748,0.146669005101028,0.1276042137390192,18.845482744535268,18.103427933474897,969.9553826540068,969.2642619111728,186.59977821348903,178.80490613961223,30704.495850437874,7,1.01536031251448,1966-06-03
1965,37,1295.173207619245,0.2595714285714286,33.78528860214491,0.026179693050013615,53.0,12.0,12.0,13.0,120.0,210.0,0.16266557748715624,1085.173207619245,1058.4505316758857,,264.6126329189714,264.6126329189714,264.6126329189714,264.6126329189714,26.722675943359263,6.744294404752577,1.5270100539062437,1.5270100539062437,1.654260891731764,15.270100539062437,59.74429440475257,13.527010053906244,13.527010053906244,14.654260891731765,135.27010053906244,1145.2488461884507,990.0,968.8286378877559,21.171362112244033,0.7647869736097331,0.4270358102327041,988.8081772161576,0.49618004627872053,0.49618004627872053,0.49618004627872053,0.49618004627872053,19.483359282122887,19.483359282122887,19.483359282122887,19.483359282122887,,0.9382634011672538,0.9382634011672538,0.9382634011672538,0.9382634011672538,47.39716927997263,47.39716927997263,47.39716927997263,47.39716927997263,0.9653191299383428,0.9653191299383428,0.9653191299383428,0.9653191299383428,0.9799999999999999,0.9799999999999999,0.9799999999999999,0.9799999999999999,46.44922589437318,46.44922589437318,46.44922589437318,46.44922589437318,185.7969035774927,0.14376007401081026,4.880442037209136e-05,1392.1184694738974,1195.2983332432605,0.1756883567554193,0.1508492305826257,20.075504028896933,18.993582909136983,969.1360750552234,968.5137947616216,190.1676052496373,178.53788868695185,31213.879801018775,7,1.0322050198749595,1966-06-10
1965,38,1113.7760113447578,0.2978571428571429,18.42145844784256,0.01645439458348167,53.0,12.0,12.0,13.0,120.0,210.0,0.1887492679047173,903.7760113447576,903.7760113447576,,225.9440028361894,225.9440028361894,225.9440028361894,225.9440028361894,0.0,0.0,0.0,0.0,0.0,0.0,53.0,12.0,12.0,13.0,120.0,980.7760113447578,990.0,968.2575817499408,21.74241825005934,0.5531764203202392,0.27302080907580617,989.173802770604,0.36172911649016104,0.36172911649016104,0.36172911649016104,0.36172911649016104,20.5544919041731,20.5544919041731,20.5544919041731,20.5544919041731,,0.9365727189718284,0.9365727189718284,0.9365727189718284,0.9365727189718284,42.64121024859768,42.64121024859768,42.64121024859768,42.64121024859768,0.868456420541704,0.868456420541704,0.868456420541704,0.868456420541704,0.9766758522144237,0.9766758522144237,0.9766758522144237,0.9766758522144237,41.6499989278833,41.6499989278833,41.6499989278833,41.6499989278833,166.59999571153318,0.14957415407743962,5.121757427878868e-05,1172.2200796855432,1066.3481241083623,0.1969338110624929,0.1791472468688081,20.82281726582849,20.2202452644417,968.4412631075832,968.1085226757692,175.51238530250268,159.07242992877883,27988.799279537576,7,0.9255555317307399,1966-06-17
1965,39,962.9377567286244,0.34228571428571425,25.89123951152286,0.027014293229052046,53.0,12.0,12.0,13.0,120.0,210.0,0.21872333242018455,752.9377567286244,752.9377567286244,,188.2344391821561,188.2344391821561,188.2344391821561,188.2344391821561,0.0,0.0,0.0,0.0,0.0,0.0,53.0,12.0,12.0,13.0,120.0,829.9377567286244,990.0,967.743722442476,22.256277557523926,0.4162514827550123,0.16913289870267817,989.4146156185424,0.2519171018262331,0.2519171018262331,0.2519171018262331,0.2519171018262331,21.41897607424,21.41897607424,21.41897607424,21.41897607424,,0.9273272364656078,0.9273272364656078,0.9273272364656078,0.9273272364656078,36.63970039113483,36.63970039113483,36.63970039113483,36.63970039113483,0.746226077212522,0.746226077212522,0.746226077212522,0.746226077212522,0.970194493484532,0.970194493484532,0.970194493484532,0.970194493484532,35.548279097331466,35.548279097331466,35.548279097331466,35.548279097331466,142.19311638932587,0.14761912861228152,5.249235758659624e-05,1042.8375986738165,885.1094475277025,0.2372587939113906,0.2013736369565677,21.871501640967598,20.954553817195556,968.0346324529748,967.4404377901108,155.217631634646,129.29712812235582,23888.443553406745,7,0.789961757718477,1966-06-24
1965,40,793.0888243779298,0.39885714285714285,21.60830838744252,0.027200014938769272,58.0,11.0,11.0,11.0,136.0,227.0,0.2872131253559783,566.0888243779297,566.0888243779297,,188.6962747926432,188.6962747926432,188.6962747926432,0.0,0.0,0.0,0.0,0.0,0.0,0.0,58.0,11.0,11.0,11.0,136.0,646.0888243779298,990.0,967.0723552975116,22.9276447024883,0.29368713730417373,0.09569816962970577,989.6106146930662,0.2536549499805122,0.2536549499805122,0.2536549499805122,0.0,22.28460444557391,22.28460444557391,22.28460444557391,22.538259395554423,,0.9285175059365824,0.9285175059365824,0.9285175059365824,0.0,38.26680249584248,38.26680249584248,38.26680249584248,0.0,0.7793646129499486,0.7793646129499486,0.7793646129499486,0.0,0.9717091612206065,0.9717091612206065,0.9717091612206065,0.96,37.19022688720211,37.19022688720211,37.19022688720211,0.0,111.57068066160632,0.14052247110768162,5.476872098505728e-05,858.5276662376176,733.8512888156049,0.309326975995866,0.2644061559422972,22.6298292775554,21.90202798222755,967.3341106649503,966.8354051552624,123.82764341574764,100.61381162064332,18743.87435114986,7,0.6198371147867018,1966-07-01
1965,41,667.683183727036,0.4518571428571429,15.720325250044963,0.023515811344585216,58.0,11.0,11.0,11.0,136.0,227.0,0.3406066860647358,440.683183727036,440.683183727036,,186.8820880239789,186.8820880239789,66.91900767907818,0.0,0.0,0.0,0.0,0.0,0.0,0.0,58.0,11.0,11.0,11.0,136.0,520.683183727036,990.0,966.5707327349081,23.42926726509188,0.22382404991699742,0.05813663674540716,989.7180393133376,0.2524730784758415,0.2524730784758415,0.07399323364339949,0.0,22.894833499953602,22.894833499953602,23.073313344786044,23.147306578429443,,0.9279974180110558,0.9279974180110558,0.3932071359920312,0.0,39.00209568379499,39.00209568379499,13.754234824822467,0.0,0.794340034293177,0.794340034293177,0.28012698217561033,0.0,0.9747592428952961,0.9747592428952961,0.9642857142857143,0.96,38.044131799098,38.044131799098,13.341607780077794,0.0,89.42987137827379,0.13389306203558687,5.6421288953672e-05,712.0837013457431,623.8090120652902,0.3638934282921859,0.3187827492343952,23.073057075374,22.751998226386323,966.7483348053828,966.3952360482612,96.54538417322404,81.70163954205175,15024.218391549995,7,0.4968326187681877,1966-07-08
1965,42,587.6858879423563,0.4904285714285714,8.711562408167797,0.014837202580546457,58.0,11.0,11.0,11.0,136.0,227.0,0.38672544421256394,360.68588794235626,360.68588794235626,,180.34294397117813,180.34294397117813,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,58.0,11.0,11.0,11.0,136.0,440.68588794235626,990.0,966.2424991003262,23.7575008996738,0.19106348577144203,0.04213717758847121,989.7667993366401,0.23087730140117038,0.23087730140117038,0.0,0.0,23.293422934912694,23.293422934912694,23.52430023631387,23.52430023631387,,0.9272083738039759,0.9272083738039759,0.0,0.0,38.194075076232764,38.194075076232764,0.0,0.0,0.7778834027745981,0.7778834027745981,0.0,0.0,0.9710256940386982,0.9710256940386982,0.96,0.96,37.0901806169174,37.0901806169174,0.0,0.0,74.1803612338348,0.12613078487428972,5.7130475867310567e-05,618.6506296297572,562.8280752081156,0.4033203210697383,0.3669276149219347,23.448282244625744,23.103764570222783,966.3746025185188,966.1327263384364,80.59260423406559,69.14146937870748,12462.300687284247,7,0.4121131179657489,1966-07-15
1965,43,542.4691847358621,0.5221428571428571,5.686977491033027,0.010557533352759028,58.0,11.0,11.0,11.0,136.0,227.0,0.4186640395952636,315.46918473586214,315.46918473586214,,157.73459236793107,157.73459236793107,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,58.0,11.0,11.0,11.0,136.0,395.46918473586214,990.0,966.0411113313113,23.95888866868865,0.17510510827905273,0.03309383694717237,989.7918010547737,0.1763259925152485,0.1763259925152485,0.0,0.0,23.574363730947148,23.574363730947148,23.750689723462397,23.750689723462397,,0.9190502731449527,0.9190502731449527,0.0,0.0,33.51442801378355,33.51442801378355,0.0,0.0,0.6825749086310295,0.6825749086310295,0.0,0.0,0.97,0.97,0.96,0.96,32.508995173370046,32.508995173370046,0.0,0.0,65.01799034674009,0.11981448971309218,5.725107360751112e-05,562.8280752081156,523.0192327708844,0.4340184562571151,0.4033203210697383,23.69390898713487,23.448282244625744,966.1327263384364,965.953586547469,69.14146937870748,61.06308496510087,10923.022378252335,7,0.3612110574818894,1966-07-22
1965,44,489.6065852859413,0.557,7.218074912953974,0.01463463538734804,55.714285714285715,9.857142857142858,9.285714285714286,8.142857142857142,119.42857142857143,202.42857142857142,0.41268263378991193,287.1780138573699,287.1780138573699,,143.58900692868494,143.58900692868494,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,55.714285714285715,9.857142857142858,9.285714285714286,8.142857142857142,119.42857142857143,362.0351567145127,990.0,965.8032296337867,24.19677036621332,0.16330520243852284,0.027435602771473926,989.80925919479,0.14614275236437688,0.14614275236437688,0.0,0.0,23.859886808638976,23.859886808638976,24.006029561003352,24.006029561003352,,0.9133296111208576,0.9133296111208576,0.0,0.0,30.691034044740395,30.691034044740395,0.0,0.0,0.625071976471291,0.625071976471291,0.0,0.0,0.97,0.97,0.96,0.96,29.770303023398178,29.770303023398178,0.0,0.0,59.540606046796356,0.12178112233224184,5.758438380424741e-05,512.1178199937132,472.4927083802066,0.4588815051019143,0.378581328138971,23.936398741611896,23.760184077880897,965.9045301899716,965.7262171877107,62.818251735834544,55.2239338146278,10002.821815861787,7,0.3307811447044242,1966-07-29
