WaterYear,WaterWeek,Flow,Exceedance,Flow_difference,Flow_difference_pct,EWRChannelA,EWRChannelC,EWRChannelD,EWRChannelE,EWRChannelFG,EWRTotal,EWRProportion,FlowAvailableForGeneration,FlowCanal,LowFlowShutoff,FlowTurbine1,FlowTurbine2,FlowTurbine3,FlowTurbine4,FlowSpill,SpillChannelA,SpillChannelC,SpillChannelD,SpillChannelE,SpillChannelFG,FlowChannelA,FlowChannelC,FlowChannelD,FlowChannelE,FlowChannelFG,FlowLeftChannel,LevelHeadpond,LevelTailwater,HeadGross,HeadlossLeftChannel,HeadlossCanal,LevelForebay,HeadlossTurbine1,HeadlossTurbine2,HeadlossTurbine3,HeadlossTurbine4,HeadTurbine1,HeadTurbine2,HeadTurbine3,HeadTurbine4,LowHeadShutoff,EffTurbine1,EffTurbine2,EffTurbine3,EffTurbine4,PowerTurbine1,PowerTurbine2,PowerTurbine3,PowerTurbine4,LoadFactorTurbine1,LoadFactorTurbine2,LoadFactorTurbine3,LoadFactorTurbine4,EffGen1,EffGen2,EffGen3,EffGen4,PowerGenerator1,PowerGenerator2,PowerGenerator3,PowerGenerator4,Power,PerfMwPerCumec,PerfMWhPerm3,Flow_max,Flow_min,EWRProportion_max,EWRProportion_min,HeadTurbine1_max,HeadTurbine1_min,LevelTailwater_max,LevelTailwater_min,Power_max,Power_min,Energy,Count,CapFactor,StartDate
1965,45,462.48062231035226,0.5824285714285714,2.774299208942864,0.0060242780562835855,54.0,9.0,8.0,6.0,107.0,184.0,0.3979025394424326,278.4806223103522,278.4806223103522,,139.2403111551761,139.2403111551761,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,54.0,9.0,8.0,6.0,107.0,349.48062231035226,990.0,965.6811628003965,24.318837199603422,0.1588743177199304,0.025696124462070372,989.815429557818,0.1372835272826072,0.1372835272826072,0.0,0.0,23.99698323013884,23.99698323013884,24.134266757421447,24.134266757421447,,0.9115155617966676,0.9115155617966676,0.0,0.0,29.869217570780194,29.869217570780194,0.0,0.0,0.6083343700769897,0.6083343700769897,0.0,0.0,0.97,0.97,0.96,0.96,28.97314104365679,28.97314104365679,0.0,0.0,57.94628208731358,0.12528448889260863,5.7800015157692256e-05,470.1789493868897,453.0726139176065,0.4061159168482898,0.3913403614516022,24.05367651784735,23.95042690280096,965.715805272241,965.6388267626292,59.54953074213849,55.98654871273165,9734.97539066868,7,0.32192378937396426,1966-08-05
1965,46,436.0598679967169,0.61,3.7771047038088454,0.00863836713710583,54.0,9.0,8.0,6.0,107.0,184.0,0.4220530353767689,252.05986799671683,252.05986799671683,,126.02993399835843,126.02993399835843,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,54.0,9.0,8.0,6.0,107.0,323.0598679967169,990.0,965.5622694059851,24.43773059401482,0.1495496137704813,0.020411973599343342,989.8300384126302,0.11252033803000701,0.11252033803000701,0.0,0.0,24.155248668614952,24.155248668614952,24.267769006644958,24.267769006644958,,0.905083232931011,0.905083232931011,0.0,0.0,27.021923426170407,27.021923426170407,0.0,0.0,0.5503446726307618,0.5503446726307618,0.0,0.0,0.97,0.97,0.96,0.96,26.21126572338529,26.21126572338529,0.0,0.0,52.42253144677058,0.12019855705499907,5.7770555260360644e-05,445.541354005931,426.6328809909446,0.4312841513120631,0.4129807443139175,24.211212315313777,24.098810839042997,965.6049360930268,965.5198479644592,54.41731097828484,50.40515341442387,8806.985283057458,7,0.2912362858153921,1966-08-12
1965,47,419.9635144305688,0.6292857142857143,2.6611906767672786,0.0064301527723019435,54.0,9.0,8.0,6.0,107.0,184.0,0.43822203461350023,235.96351443056875,235.96351443056875,,117.98175721528438,117.98175721528438,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,54.0,9.0,8.0,6.0,107.0,306.9635144305688,990.0,965.4898358149376,24.51016418506247,0.14386871117821393,0.017192702886113714,989.8389385859356,0.09860550184761038,0.09860550184761038,0.0,0.0,24.25049726915052,24.25049726915052,24.349102770998133,24.349102770998133,,0.8992908832448271,0.8992908832448271,0.0,0.0,25.234007329816098,25.234007329816098,0.0,0.0,0.5139309028475784,0.5139309028475784,0.0,0.0,0.9698092774399439,0.9698092774399439,0.96,0.96,24.47242989227346,24.47242989227346,0.0,0.0,48.94485978454692,0.11652444242593574,5.761584206208322e-05,426.6328809909446,408.00454625357366,0.4509753670382989,0.4312841513120631,24.320726975345615,24.211212315313777,965.5198479644592,965.436020458141,50.40515341442387,46.291502881435335,8222.736443803882,7,0.2719158876919273,1966-08-19
1965,48,396.75503074542684,0.6558571428571429,2.695801411747433,0.006808253099690714,52.857142857142854,8.714285714285714,7.714285714285714,5.714285714285714,102.42857142857143,177.42857142857142,0.447004237482691,219.32645931685542,219.32645931685542,,185.3879962722186,33.938463044636805,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,52.857142857142854,8.714285714285714,7.714285714285714,5.714285714285714,102.42857142857143,288.6121736025697,990.0,965.3829960877487,24.617003912251317,0.13739195361614015,0.013865291863371057,989.8487427545205,0.2559427881145848,0.02863202567672376,0.0,0.0,24.209803878657194,24.437114641095054,24.465746666771775,24.465746666771775,,0.9269255452537161,0.25713839888085305,0.0,0.0,40.936890750322675,7.296817066696948,0.0,0.0,0.8337452291308081,0.1486113455539093,0.0,0.0,0.9769521345828011,0.9626664202970867,0.96,0.96,40.0406275470011,7.073355337047885,0.0,0.0,47.11398288404899,0.11880207010454143,5.972401863125641e-05,408.00454625357366,389.1339363713416,0.4728449071180803,0.3546336803385602,24.377495336685637,24.09629219690145,965.436020458141,965.3456696818566,52.73547183723505,44.67907804158725,7915.149124520229,7,0.2617443493558277,1966-08-26
1965,49,378.3512506278649,0.6795714285714286,2.3034015698417534,0.006079968102327756,46.0,7.0,6.0,4.0,75.0,138.0,0.36479092207660624,240.35125062786486,240.35125062786486,,120.17562531393243,120.17562531393243,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,46.0,7.0,6.0,4.0,75.0,299.3512506278649,990.0,965.2917562531393,24.708243746860717,0.14118210709784937,0.0180702501255729,989.8407476427765,0.10227270934654924,0.10227270934654924,0.0,0.0,24.446718680290726,24.446718680290726,24.548991389637276,24.548991389637276,,0.9013505712397417,0.9013505712397417,0.0,0.0,25.970191969437472,25.970191969437472,0.0,0.0,0.5289244800292764,0.5289244800292764,0.0,0.0,0.97,0.97,0.96,0.96,25.19108621035435,25.19108621035435,0.0,0.0,50.38217242070869,0.13315052478298586,5.82265723201482e-05,386.53109723034976,373.01012538244936,0.3699631474038615,0.3570217273301561,24.480891885663283,24.3942472110533,965.3326554861516,965.2650506269122,52.175737465500966,49.21189035430134,8464.20496667906,7,0.2799009578928261,1966-09-02
1965,50,356.6911093373362,0.7030000000000001,4.055808807602408,0.011407647319140814,46.0,7.0,6.0,4.0,75.0,138.0,0.38718131945719275,218.69110933733623,218.69110933733623,,169.614088520586,49.07702081675024,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,46.0,7.0,6.0,4.0,75.0,277.69110933733623,990.0,965.1834555466866,24.81654445331336,0.13353757119097015,0.0137382218674672,989.8527242069415,0.21974686385944886,0.0398006454093364,0.0,0.0,24.449521796395448,24.62946801484556,24.669268660254893,24.669268660254893,,0.920078485697758,0.38431291255406463,0.0,0.0,37.62291584688861,10.582513351032503,0.0,0.0,0.7662508319121917,0.21552980348335035,0.0,0.0,0.9755369378686838,0.9641083664401123,0.96,0.96,36.760386608242904,10.260792162303913,0.0,0.0,47.02117877054682,0.13184474050579928,5.9785492171113696e-05,370.3647452958713,344.6194637292325,0.4004416886575698,0.3726056590233951,24.561478710933688,24.35428491518679,965.2518237264792,965.1230973186462,48.63302386248443,45.44107612486747,7899.5580334518645,7,0.2612287709474823,1966-09-09
1965,51,334.104516071916,0.7327142857142857,2.9989871271995248,0.009046984851557442,46.0,7.0,6.0,4.0,75.0,138.0,0.41320854462973955,196.10451607191604,196.10451607191604,,196.10451607191604,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,46.0,7.0,6.0,4.0,75.0,255.10451607191604,990.0,965.0705225803596,24.92947741964044,0.12556606163728673,0.009693775824065174,989.8647401625386,0.2724070460471664,0.0,0.0,0.0,24.52181053613189,24.794217582179062,24.794217582179062,24.794217582179062,,0.9335332062328389,0.0,0.0,0.0,44.02548412728009,0.0,0.0,0.0,0.8966493712277003,0.0,0.0,0.0,0.9784645916044253,0.96,0.96,0.96,43.080326370267585,0.0,0.0,0.0,43.080326370267585,0.1289018796925883,6.101849534727792e-05,340.5953058875766,323.62655383883583,0.4264174195938298,0.4051729357818892,24.607669878543323,24.468224971794218,965.102976529438,965.0181327691942,44.565463268540185,40.63784497358047,7237.494830204954,7,0.23933514650148657,1966-09-16
1965,52,317.3367107874073,0.7601428571428571,2.0854494981345346,0.006633448027416957,46.0,7.0,6.0,4.0,75.0,138.0,0.43498593690830456,179.3367107874073,179.3367107874073,,179.3367107874073,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,46.0,7.0,6.0,4.0,75.0,238.3367107874073,990.0,964.9866835539369,25.01331644606301,0.11964817205563882,0.007933671078740686,989.8724181568656,0.22775421439170876,0.0,0.0,0.0,24.65798038853692,24.885734602928633,24.885734602928633,24.885734602928633,,0.9282825107176268,0.0,0.0,0.0,40.25762247124377,0.0,0.0,0.0,0.8199108446281825,0.0,0.0,0.0,0.9723355901632849,0.96,0.96,0.96,39.146140674027954,0.0,0.0,0.0,39.146140674027954,0.12332837080683423,6.0630180837147015e-05,323.62655383883583,309.0284073518941,0.4465608879861257,0.4264174195938298,24.72402993748556,24.607669878543323,965.0181327691942,964.9451420367594,40.63784497358047,37.22028335857306,6576.551633236697,7,0.21747855930015533,1966-09-23
1965,53,306.020121877383,0.775,3.008285474511069,0.0098303518607068,46.0,7.0,6.0,4.0,75.0,138.0,0.450950738642259,168.02012187738302,168.02012187738302,,168.02012187738302,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,46.0,7.0,6.0,4.0,75.0,227.02012187738305,990.0,964.9301006093868,25.06989939061316,0.1156541196938625,0.0068020121877383,989.8775438681184,0.1997878900681715,0.0,0.0,0.0,24.74765536866331,24.94744325873148,24.94744325873148,24.94744325873148,,0.9242078061303552,0.0,0.0,0.0,37.68805167896226,0.0,0.0,0.0,0.7675774272701071,0.0,0.0,0.0,0.97,0.96,0.96,0.96,36.55741012859339,0.0,0.0,0.0,36.55741012859339,0.1194608050749071,6.043821438388343e-05,306.020121877383,306.020121877383,0.450950738642259,0.450950738642259,24.74765536866331,24.74765536866331,964.9301006093868,964.9301006093868,36.55741012859339,36.55741012859339,877.3778430862413,1,0.20309672293662995,1966-09-30
1966,1,299.1764769795272,0.7857142857142857,2.214025303444844,0.0074739405099641,41.0,6.0,4.0,3.0,56.0,110.0,0.3677712790341253,189.1764769795272,189.1764769795272,,189.1764769795272,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,41.0,6.0,4.0,3.0,56.0,240.1764769795272,990.0,964.8982244372909,25.101775562709122,0.12029748821131228,0.008917647697952672,989.8707848640908,0.25336653950364457,0.0,0.0,0.0,24.71919388729618,24.972560426799824,24.972560426799824,24.972560426799824,,0.9316306112874158,0.0,0.0,0.0,42.725211200243,0.0,0.0,0.0,0.8701672342208351,0.0,0.0,0.0,0.9769934109438339,0.96,0.96,0.96,41.74462695961377,0.0,0.0,0.0,41.74462695961377,0.1395055117663512,6.129217345297294e-05,306.020121877383,290.5219447532691,0.3786288849657104,0.3594534873235398,24.78207040534565,24.665728209075745,964.9301006093868,964.8620877790132,43.38472248798873,39.652854361701,7013.097329215113,7,0.2319145942200765,1966-10-01
1966,2,284.63869646962917,0.809142857142857,1.3142386791489327,0.004622417152744899,41.0,6.0,4.0,3.0,56.0,110.0,0.3865101889314742,174.63869646962917,174.63869646962917,,174.63869646962917,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,41.0,6.0,4.0,3.0,56.0,225.63869646962914,990.0,964.8385547858785,25.161445214121468,0.11516655614461238,0.007463869646962871,989.8773695742084,0.21590920805170735,0.0,0.0,0.0,24.822905580278213,25.03881478832992,25.03881478832992,25.03881478832992,,0.9267309520807835,0.0,0.0,0.0,39.39927217185824,0.0,0.0,0.0,0.8024291684696179,0.0,0.0,0.0,0.9708392166753563,0.96,0.96,0.96,38.25117959164067,0.0,0.0,0.0,38.25117959164067,0.13437053501999272,6.0840029914921994e-05,290.5219447532691,281.3222739992266,0.3910106314592865,0.3786288849657104,24.84585627788752,24.78207040534565,964.8620877790132,964.8252890959968,39.652854361701,37.47707948153021,6426.198171395633,7,0.21250655328689264,1966-10-08
1966,3,270.91430780501867,0.8355714285714286,2.076604469389435,0.0076515947787396,41.0,6.0,4.0,3.0,56.0,110.0,0.4060793015341079,160.9143078050187,160.9143078050187,,160.9143078050187,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,41.0,6.0,4.0,3.0,56.0,211.91430780501864,990.0,964.7836572312201,25.216342768779914,0.11032263796340157,0.0060914307805018135,989.8835859312561,0.1832763698323772,0.0,0.0,0.0,24.916652330203615,25.099928700035985,25.099928700035985,25.099928700035985,,0.9216066420380616,0.0,0.0,0.0,36.23863266917851,0.0,0.0,0.0,0.7380576918366294,0.0,0.0,0.0,0.97,0.96,0.96,0.96,35.151473689103156,0.0,0.0,0.0,35.151473689103156,0.12974039637970788,6.0679612744557885e-05,273.7644374568714,266.78604271350054,0.4123154228054132,0.4018052929805,24.944346611728243,24.897479030815276,964.7950577498276,964.767144170854,35.7897565739239,34.227109823093336,5905.447579769329,7,0.19528596493946196,1966-10-15
1966,4,266.78604271350054,0.8470000000000001,0.0,0.0,41.0,6.0,4.0,3.0,56.0,110.0,0.4123154228054132,156.78604271350054,156.78604271350054,,156.78604271350054,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,41.0,6.0,4.0,3.0,56.0,207.7860427135005,990.0,964.7671441708541,25.232855829145933,0.1088655983223408,0.00567860427135,989.8854557974064,0.17396501482397117,0.0,0.0,0.0,24.944346611728243,25.118311626552213,25.118311626552213,25.118311626552213,,0.9199839767952692,0.0,0.0,0.0,35.28568022999313,0.0,0.0,0.0,0.7186492918532206,0.0,0.0,0.0,0.97,0.96,0.96,0.96,34.227109823093336,0.0,0.0,0.0,34.227109823093336,0.1282942296192367,6.064015866379247e-05,266.78604271350054,266.78604271350054,0.4123154228054132,0.4123154228054132,24.944346611728243,24.944346611728243,964.767144170854,964.767144170854,34.227109823093336,34.227109823093336,5750.1544502796805,7,0.19015061012829632,1966-10-22
1966,5,271.4841768651722,0.8341428571428571,1.352903037112526,0.004982145056114157,40.42857142857143,6.0,4.0,3.0,54.285714285714285,107.71428571428571,0.3967788321557461,163.76989115088645,163.76989115088645,,163.76989115088645,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,40.42857142857143,6.0,4.0,3.0,54.285714285714285,214.19846257945787,990.0,964.7859367074607,25.21406329253934,0.11112881294947845,0.006376989115088586,989.8824941979354,0.18981168645021865,0.0,0.0,0.0,24.906745804024517,25.096557490474733,25.096557490474733,25.096557490474733,,0.9227237190426568,0.0,0.0,0.0,36.91186990740628,0.0,0.0,0.0,0.7517692445500259,0.0,0.0,0.0,0.97,0.96,0.96,0.96,35.80451381018408,0.0,0.0,0.0,35.80451381018408,0.13188020333970552,6.072903987347756e-05,273.7644374568714,270.26224589706084,0.4070120842624,0.3871941914175728,24.9211291285667,24.88659904872644,964.7950577498276,964.7810489835882,36.70797275601027,35.005310755414285,6015.158320110926,7,0.1989139656121338,1966-10-29
1966,6,273.0524584521809,0.8300000000000001,0.3559895023452587,0.0013003496935256142,40.0,6.0,4.0,3.0,53.0,106.0,0.3882104172565703,167.05245845218087,167.05245845218087,,167.05245845218087,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,40.0,6.0,4.0,3.0,53.0,217.05245845218087,990.0,964.7922098338088,25.20779016619128,0.1121361089999489,0.0067052458452180426,989.8811586451548,0.19748485111619046,0.0,0.0,0.0,24.891463960229924,25.088948811346118,25.088948811346118,25.088948811346118,,0.9239789269272991,0.0,0.0,0.0,37.67943813738265,0.0,0.0,0.0,0.7674019987246974,0.0,0.0,0.0,0.97,0.96,0.96,0.96,36.549054993261166,0.0,0.0,0.0,36.549054993261166,0.13385207687193673,6.077435794829039e-05,273.7644374568714,271.2725109404546,0.3907509818540642,0.3871941914175728,24.90362623898864,24.88659904872644,964.7950577498276,964.7850900437618,36.70797275601027,36.151760586388406,6140.241238867877,7,0.20305030551811762,1966-11-05
1966,7,279.0445487136884,0.8194285714285715,1.406218737016697,0.005010696019143472,40.0,6.0,4.0,3.0,53.0,106.0,0.3799498729243604,173.04454871368844,173.04454871368844,,173.04454871368844,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,40.0,6.0,4.0,3.0,53.0,223.04454871368839,990.0,964.8161781948547,25.18382180514524,0.11425097150278782,0.007304454871368799,989.8784445736259,0.21201791997110006,0.0,0.0,0.0,24.850248458800024,25.062266378771124,25.062266378771124,25.062266378771124,,0.9261658690789726,0.0,0.0,0.0,39.05892101816111,0.0,0.0,0.0,0.7954973730786375,0.0,0.0,0.0,0.9706592538876653,0.96,0.96,0.96,37.91350292982012,0.0,0.0,0.0,37.91350292982012,0.13584872848399038,6.085858412968824e-05,283.6079686159883,273.7644374568714,0.3871941914175728,0.3737553656100772,24.88659904872644,24.818725811423,964.834431874464,964.7950577498276,38.97412187351998,36.70797275601027,6369.4684922097795,7,0.21063057183233397,1966-11-12
1966,8,297.94727694806517,0.7874285714285714,3.6314912479865433,0.012163077416337915,37.142857142857146,5.285714285714286,3.2857142857142856,2.2857142857142856,48.714285714285715,96.71428571428571,0.3252965443303038,201.23299123377942,201.23299123377942,,201.23299123377942,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,37.142857142857146,5.285714285714286,3.2857142857142856,2.2857142857142856,48.714285714285715,246.94727694806514,990.0,964.894268153663,25.105731846336994,0.12268710725132546,0.010784110533606315,989.866528782215,0.2877725131745614,0.0,0.0,0.0,24.684488115377473,24.97226062855204,24.97226062855204,24.97226062855204,,0.9349704750960546,0.0,0.0,0.0,45.549523898165425,0.0,0.0,0.0,0.9276888777630432,0.0,0.0,0.0,0.978105335016286,0.96,0.96,0.96,44.56097716922757,0.0,0.0,0.0,44.56097716922757,0.1493928678118778,6.149501100313496e-05,309.0284073518941,287.1870699602335,0.3690973970892133,0.3009432071210847,24.79374556046425,24.58418093148367,964.9451420367594,964.848748279841,47.92926491594116,39.8438909825669,7486.244164430232,7,0.2475609842734865,1966-11-19
1966,9,324.9470286279208,0.7468571428571428,4.509556933668932,0.013725924674528087,36.57142857142857,5.0,3.2857142857142856,2.2857142857142856,49.0,96.14285714285714,0.29589234216058546,228.80417148506373,228.80417148506373,,145.26328679280246,83.54088469226129,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,36.57142857142857,5.0,3.2857142857142856,2.2857142857142856,49.0,273.6613143422066,990.0,965.0247351431397,24.97526485686043,0.13211533150543764,0.0157608342970127,989.8521238341974,0.16355332991441976,0.0692197600161815,0.0,0.0,24.663835361143537,24.758168931041777,24.82738869105796,24.82738869105796,,0.9104090416853554,0.6421209839509816,0.0,0.0,32.16273442280523,18.189187800081857,0.0,0.0,0.6550455075927745,0.37045189002203366,0.0,0.0,0.9727856624366024,0.9670713767223166,0.96,0.96,31.335850573205477,17.641774882936573,0.0,0.0,48.97762545614205,0.15082435058959504,5.950693981638614e-05,340.5953058875766,309.0284073518941,0.3074003303977113,0.2772206720450198,24.78431672887499,24.58418093148367,965.102976529438,964.9451420367594,51.343571566863545,47.12606231752922,8228.241076631864,7,0.2720979192007892,1966-11-26
1966,10,350.5326254915781,0.7107142857142856,5.040956348023152,0.014180363610203557,38.0,5.0,4.0,3.0,54.0,104.0,0.29683917997854614,246.53262549157805,246.53262549157805,,123.26631274578901,123.26631274578901,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,38.0,5.0,4.0,3.0,54.0,293.5326254915781,990.0,965.1526631274579,24.84733687254212,0.1391285337537796,0.01930652509831559,989.8415649411479,0.107660275642804,0.107660275642804,0.0,0.0,24.581241538047237,24.581241538047237,24.688901813690045,24.688901813690045,,0.9036589255636868,0.9036589255636868,0.0,0.0,26.85337445868389,26.85337445868389,0.0,0.0,0.5469119034355171,0.5469119034355171,0.0,0.0,0.97,0.97,0.96,0.96,26.04777322492337,26.04777322492337,0.0,0.0,52.09554644984674,0.1485846171503493,5.869671384065901e-05,364.6825175805071,344.6194637292325,0.3017821421767193,0.2851795602651586,24.6192982596624,24.49008687235745,965.2234125879024,965.1230973186462,55.13948181160008,50.81288822900007,8752.051803574253,7,0.2894197024991486,1966-12-03
1966,11,360.4505225791076,0.6987142857142857,4.6270270491731775,0.013006457004696886,38.0,5.0,4.0,3.0,54.0,104.0,0.28875300704255075,256.4505225791076,256.4505225791076,,128.2252612895538,128.2252612895538,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,38.0,5.0,4.0,3.0,54.0,303.4505225791076,990.0,965.2022526128954,24.7977473871045,0.1426288673568436,0.021290104515821473,989.8360810281274,0.11658115074993337,0.11658115074993337,0.0,0.0,24.51724726448188,24.51724726448188,24.633828415231815,24.633828415231815,,0.9065932174239945,0.9065932174239945,0.0,0.0,27.951103518989225,27.951103518989225,0.0,0.0,0.5692689107737113,0.5692689107737113,0.0,0.0,0.97,0.97,0.96,0.96,27.11257041341955,27.11257041341955,0.0,0.0,54.2251408268391,0.15038805787571338,5.873387788066501e-05,370.3647452958713,346.9384943839358,0.2997649487834276,0.2808042647712543,24.604403285718227,24.453192559722865,965.2518237264792,965.1346924719196,56.33605874011597,51.32557730170691,9109.82365890897,7,0.30125078237132835,1966-12-10
1966,12,365.6057894683769,0.6937142857142858,4.3739624654790115,0.011855058885402557,35.0,5.0,3.5714285714285716,2.5714285714285716,46.285714285714285,92.42857142857143,0.25373512908343804,273.1772180398055,273.1772180398055,,136.58860901990275,136.58860901990275,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,35.0,5.0,3.5714285714285716,2.5714285714285716,46.285714285714285,316.74864661123405,990.0,965.2280289473418,24.77197105265816,0.14732218792637178,0.02463544360796103,989.8280423684656,0.1328885908355729,0.1328885908355729,0.0,0.0,24.467124830288235,24.467124830288235,24.60001342112381,24.60001342112381,,0.9107317597816553,0.9107317597816553,0.0,0.0,29.85372120708019,29.85372120708019,0.0,0.0,0.6080187618549936,0.6080187618549936,0.0,0.0,0.97,0.97,0.96,0.96,28.95810957086778,28.95810957086778,0.0,0.0,57.91621914173556,0.15820748173575017,5.888089834523563e-05,380.8369423592014,353.9823107128336,0.293799991843009,0.2021862677580643,24.559161339272038,24.3451744450514,965.304184711796,965.169911553564,64.55715484537559,52.88460486133513,9729.924815811573,7,0.32175677300964195,1966-12-17
1966,13,411.418828377784,0.64,6.542276947391891,0.016050247874475114,31.0,5.0,3.0,2.0,36.0,77.0,0.18736461396496468,334.418828377784,334.418828377784,,167.209414188892,167.209414188892,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,31.0,5.0,3.0,2.0,36.0,373.418828377784,990.0,965.4502902884541,24.549709711545933,0.1673228533677,0.036883765675556776,989.7957933809568,0.19817029023050686,0.19817029023050686,0.0,0.0,24.14733280227216,24.14733280227216,24.345503092502668,24.345503092502668,,0.9232712724863369,0.9232712724863369,0.0,0.0,36.55771235959486,36.55771235959486,0.0,0.0,0.744556259869549,0.744556259869549,0.0,0.0,0.97,0.97,0.96,0.96,35.460980988807016,35.460980988807016,0.0,0.0,70.92196197761402,0.1723445787359935,5.891178914633221e-05,426.6328809909446,386.53109723034976,0.1992077753943625,0.1804830415816786,24.30740550853503,24.051280979954896,965.5198479644592,965.3326554861516,74.07669480306934,65.74483632528444,11914.889612239156,7,0.3940108998756335,1966-12-24
1966,14,453.3989200131488,0.5931428571428572,5.789181047764544,0.0128371637414223,33.57142857142857,5.0,3.857142857142857,2.857142857142857,43.714285714285715,89.0,0.1962266721109191,364.3989200131488,364.3989200131488,,182.1994600065744,182.1994600065744,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,33.57142857142857,5.0,3.857142857142857,2.857142857142857,43.714285714285715,406.82749144172027,990.0,965.6402951400593,24.359704859940866,0.17911380712776462,0.04287978400262974,989.7780064088695,0.2349409827845012,0.2349409827845012,0.0,0.0,23.902770286025966,23.902770286025966,24.137711268810467,24.137711268810467,,0.9285185436478817,0.9285185436478817,0.0,0.0,39.656951410837074,39.656951410837074,0.0,0.0,0.8076772181433213,0.8076772181433213,0.0,0.0,0.9709657256343841,0.9709657256343841,0.96,0.96,38.50617496111822,38.50617496111822,0.0,0.0,77.01234992223644,0.16987082284066432,5.8705368450702126e-05,467.1571483252964,440.0331111664572,0.2042459115900353,0.1749868317770118,23.96670994253881,23.818807070006383,965.7022071674638,965.580149000249,79.5672887471889,74.88295408873361,12938.07478693572,7,0.42784638845686906,1966-12-31
1966,15,498.54193460937,0.551,10.693086032140814,0.020911412146245915,34.0,5.0,4.0,3.0,45.0,91.0,0.18298168083799835,407.54193460937,407.54193460937,,193.0326637201545,193.0326637201545,21.476607169061054,0.0,0.0,0.0,0.0,0.0,0.0,0.0,34.0,5.0,4.0,3.0,45.0,450.54193460937,990.0,965.8434387057421,24.156561294257877,0.19454199044208378,0.05150838692187397,989.753949622636,0.2663481931433579,0.2663481931433579,0.022846614342314726,0.0,23.644162723750565,23.644162723750565,23.88766430255161,23.910510916893923,,0.9312870255241414,0.9312870255241414,0.130854288658578,0.0,41.712749944627,41.712749944627,4.53972798365553,0.0,0.8495468420494297,0.8495468420494297,0.09245881840438962,0.0,0.9761317205606294,0.9761317205606294,0.9614285714285714,0.96,40.73069811353339,40.73069811353339,4.403536144145864,0.0,85.86493237121265,0.1722092668484725,5.855448094611621e-05,542.0087505502821,472.4927083802066,0.1925955647272632,0.1678939683309742,23.784705776935027,23.428248515660798,966.0390393774762,965.7262171877107,92.47425902706314,80.74256098466573,14425.308638363727,7,0.47702740206229255,1967-01-07
1966,16,550.192561306069,0.5161428571428571,1.2842247011878303,0.0023389524488911426,34.0,5.0,4.0,3.0,45.0,91.0,0.1653975270040807,459.19256130606897,459.19256130606897,,153.06418710202303,153.06418710202303,153.06418710202303,0.0,0.0,0.0,0.0,0.0,0.0,0.0,34.0,5.0,4.0,3.0,45.0,502.19256130606897,990.0,966.0758665258772,23.92413347412269,0.21277109915839595,0.06183851226121373,989.7253903885803,0.1658186441403697,0.1658186441403697,0.1658186441403697,0.0,23.48370521856276,23.48370521856276,23.48370521856276,23.649523862703127,,0.9170562488383122,0.9170562488383122,0.9170562488383122,0.0,32.3276921468046,32.3276921468046,32.3276921468046,0.0,0.6584051353728023,0.6584051353728023,0.6584051353728023,0.0,0.97,0.97,0.97,0.96,31.357861382400454,31.357861382400454,31.357861382400454,0.0,94.07358414720136,0.17098288662907063,5.6907630481124464e-05,550.9983234585969,548.1781559247493,0.1660044257810447,0.1651547674932951,23.4953342418892,23.479053609232185,966.0794924555636,966.0668017016612,94.2309268797806,93.68022731575329,15804.36213672983,7,0.5226310230400075,1967-01-14
1966,17,599.0595686317329,0.484,9.66461516730861,0.01625230358140516,34.0,5.0,4.0,3.0,45.0,91.0,0.15196708915605947,508.05956863173293,508.05956863173293,,169.35318954391096,169.35318954391096,169.35318954391096,0.0,0.0,0.0,0.0,0.0,0.0,0.0,34.0,5.0,4.0,3.0,45.0,551.059568631733,990.0,966.2931794332959,23.706820566704096,0.23968294708015445,0.07355333712194932,989.6867637157978,0.20307455320640125,0.20307455320640125,0.20307455320640125,0.0,23.190509729295595,23.190509729295595,23.190509729295595,23.393584282501998,,0.9232824179107467,0.9232824179107467,0.9232824179107467,0.0,35.55970577750016,35.55970577750016,35.55970577750016,0.0,0.7242302602342192,0.7242302602342192,0.7242302602342192,0.0,0.97,0.97,0.97,0.96,34.49291460417516,34.49291460417516,34.49291460417516,0.0,103.47874381252548,0.17272825622797058,5.6578405722278635e-05,618.6506296297572,583.0034913422678,0.1560882590779821,0.1470943302109958,23.28722247752422,23.07461201748533,966.3746025185188,966.22351571104,107.19969494984518,100.4240148657694,17384.42896050428,7,0.574881910069586,1967-01-21
1966,18,664.5458674534684,0.454,18.333551409187503,0.02644329477521934,34.857142857142854,5.428571428571429,4.428571428571429,3.4285714285714284,48.857142857142854,97.0,0.1459727556225023,567.5458674534684,567.5458674534684,,189.1819558178228,189.1819558178228,189.1819558178228,0.0,0.0,0.0,0.0,0.0,0.0,0.0,34.857142857142854,5.428571428571429,4.428571428571429,3.4285714285714284,48.857142857142854,612.2601531677541,990.0,966.5581834698139,23.441816530186152,0.27446263658894804,0.09660618571259295,989.6289311776984,0.25374145209680427,0.25374145209680427,0.25374145209680427,0.0,22.817006255787838,22.817006255787838,22.817006255787838,23.07074770788464,,0.9297362084772988,0.9297362084772988,0.9297362084772988,0.0,39.34928514850185,39.34928514850185,39.34928514850185,0.0,0.8014111028208115,0.8014111028208115,0.8014111028208115,0.0,0.9711353481348571,0.9711353481348571,0.9711353481348571,0.96,38.21770271748596,38.21770271748596,38.21770271748596,0.0,114.65310815245789,0.1725428737468843,5.612037598793453e-05,733.8512888156049,647.6489852382476,0.1621248583619322,0.1390977721369749,22.92925340512496,22.42446434230033,966.8354051552624,966.490595940953,126.5029105206004,109.74239611454357,19261.722169612927,7,0.6369617119580995,1967-01-28
1966,19,708.1116178214804,0.4344285714285715,15.975004254248802,0.02283804416684951,36.0,6.0,5.0,4.0,54.0,105.0,0.14833235628246236,603.1116178214804,603.1116178214804,,201.0372059404935,201.0372059404935,201.0372059404935,0.0,0.0,0.0,0.0,0.0,0.0,0.0,36.0,6.0,5.0,4.0,54.0,650.1116178214804,990.0,966.7324464712858,23.267553528714124,0.2959732512030101,0.11057636223280894,989.5934503865643,0.286091705774767,0.286091705774767,0.286091705774767,0.0,22.57491220950356,22.57491220950356,22.57491220950356,22.861003915278324,,0.9332073899421663,0.9332073899421663,0.9332073899421663,0.0,41.53348318951421,41.53348318951421,41.53348318951421,0.0,0.8458957879738129,0.8458957879738129,0.8458957879738129,0.0,0.9745895787973813,0.9745895787973813,0.9745895787973813,0.96,40.47945508784146,40.47945508784146,40.47945508784146,0.0,121.43836526352436,0.17148688147794355,5.593178712551196e-05,728.4970702319307,684.6893499137433,0.1533542182498206,0.1441323572743693,22.71251924278544,22.455777366116735,966.8139882809276,966.6387573996548,125.46413766777589,116.78334924962483,20401.645364272095,7,0.6746575847973576,1967-02-04
1966,20,766.9261188531344,0.40857142857142853,12.746801761093154,0.01631654585799027,36.0,6.0,5.0,4.0,54.0,105.0,0.13707932008836873,661.9261188531344,661.9261188531344,,196.05363973167388,196.05363973167388,196.05363973167388,73.7651996581127,0.0,0.0,0.0,0.0,0.0,0.0,36.0,6.0,5.0,4.0,54.0,708.9261188531344,990.0,966.9677044754125,23.03229552458749,0.32939695295362953,0.1289413980147855,989.5416616490317,0.2751123975953534,0.2751123975953534,0.2751123975953534,0.08992125561726304,22.29884477602376,22.29884477602376,22.29884477602376,22.484035918001847,,0.9304168454631976,0.9304168454631976,0.9304168454631976,0.39532168819700736,39.931460200958384,39.931460200958384,39.931460200958384,14.835380155023591,0.8132680285327573,0.8132680285327573,0.8132680285327573,0.30214623533652935,0.9752406419891264,0.9752406419891264,0.9752406419891264,0.9642857142857143,38.9638559585673,38.9638559585673,38.9638559585673,14.390318750372883,131.2818866260748,0.17122801496814807,5.512312527293403e-05,817.7246825595828,739.6475434553279,0.1419595061581403,0.1284050759863779,22.39047321250135,22.099820725421573,967.1708987302384,966.8585901738212,138.51416444503823,127.62551264816862,22055.356953180562,7,0.7293438145893043,1967-02-11
1966,21,854.1535464414794,0.37528571428571433,9.626394995445676,0.011145827393278114,40.0,6.571428571428571,5.0,4.0,67.71428571428571,123.28571428571429,0.14424032675513665,730.8678321557652,730.8678321557652,,182.71695803894133,182.71695803894133,182.71695803894133,182.71695803894133,0.0,0.0,0.0,0.0,0.0,0.0,40.0,6.571428571428571,5.0,4.0,67.71428571428571,782.4392607271938,990.0,967.3166141857658,22.683385814234125,0.3732215213405144,0.15543391607788257,989.4713445625815,0.23630745742559056,0.23630745742559056,0.23630745742559056,0.23630745742559056,21.91842291939015,21.91842291939015,21.91842291939015,21.91842291939015,,0.9258921182083861,0.9258921182083861,0.9258921182083861,0.9258921182083861,36.36472351773661,36.36472351773661,36.36472351773661,36.36472351773661,0.7406257335587902,0.7406257335587902,0.7406257335587902,0.7406257335587902,0.97,0.97,0.97,0.97,35.273781812204504,35.273781812204504,35.273781812204504,35.273781812204504,141.09512724881802,0.16521196749681685,5.3626104251432436e-05,885.1094475277025,847.0875422650073,0.1617306277857409,0.1239541307846919,21.982288409072368,21.75786439588219,967.4404377901108,967.28835016906,143.5994506763864,137.19683639411673,23703.981377801425,7,0.7838618180489889,1967-02-18
1966,22,912.1692462270332,0.3567142857142857,8.841925807506366,0.009566912034872229,42.142857142857146,7.428571428571429,5.857142857142857,4.857142857142857,73.28571428571429,133.57142857142858,0.14658320654110188,778.5978176556047,778.5978176556047,,194.64945441390117,194.64945441390117,194.64945441390117,194.64945441390117,0.0,0.0,0.0,0.0,0.0,0.0,42.142857142857146,7.428571428571429,5.857142857142857,4.857142857142857,73.28571428571429,834.0263890841761,990.0,967.5486769849082,22.451323015091898,0.4184397291760901,0.18007046289267,989.4014898079312,0.2683197861025174,0.2683197861025174,0.2683197861025174,0.2683197861025174,21.58449303692065,21.58449303692065,21.58449303692065,21.58449303692065,,0.929941040781913,0.929941040781913,0.929941040781913,0.929941040781913,38.31180021649887,38.31180021649887,38.31180021649887,38.31180021649887,0.7802810634724819,0.7802810634724819,0.7802810634724819,0.7802810634724819,0.9702011865313025,0.9702011865313025,0.9702011865313025,0.9702011865313025,37.170487933035496,37.170487933035496,37.170487933035496,37.170487933035496,148.68195173214198,0.16298215525531462,5.3050459055610645e-05,947.0029281802472,885.1094475277025,0.1547831179326691,0.1362192197735706,21.75786439588219,21.35669504554551,967.6880117127208,967.4404377901108,155.31450330426065,143.5994506763864,24978.567890999853,7,0.8260108429563443,1967-02-25
1966,23,986.9975747641845,0.3352857142857143,10.818035151372978,0.010893925248338944,41.0,8.0,7.0,6.0,67.0,129.0,0.13080227464686736,857.9975747641845,857.9975747641845,,214.49939369104612,214.49939369104612,214.49939369104612,214.49939369104612,0.0,0.0,0.0,0.0,0.0,0.0,41.0,8.0,7.0,6.0,67.0,913.9975747641845,990.0,967.8424239706713,22.157576029328556,0.491614450502301,0.2363980598113475,989.2719874896864,0.32585247570479575,0.32585247570479575,0.32585247570479575,0.32585247570479575,21.10371104331013,21.10371104331013,21.10371104331013,21.10371104331013,,0.9351931297047381,0.9351931297047381,0.9351931297047381,0.9351931297047381,41.5074037084054,41.5074037084054,41.5074037084054,41.5074037084054,0.8453646376457311,0.8453646376457311,0.8453646376457311,0.8453646376457311,0.9745364637645731,0.9745364637645731,0.9745364637645731,0.9745364637645731,40.45276504944186,40.45276504944186,40.45276504944186,40.45276504944186,161.81106019776743,0.16394408118120785,5.239416836573816e-05,1022.729174239858,947.0029281802472,0.1362192197735706,0.1261330988195179,21.35669504554551,20.88609536177335,967.971434547611,967.6880117127208,167.61773201288867,155.31450330426065,27184.258113224932,7,0.8989503344320414,1967-03-04
1966,24,1063.81668563484,0.314,9.53241074932927,0.008971797282131228,41.0,8.0,7.0,6.0,67.0,129.0,0.1213116865873941,934.8166856348399,934.8166856348399,,233.70417140870998,233.70417140870998,233.70417140870998,233.70417140870998,0.0,0.0,0.0,0.0,0.0,0.0,41.0,8.0,7.0,6.0,67.0,990.8166856348399,990.0,968.1005667262809,21.899433273719087,0.561904980556212,0.29785334850787193,989.1402416709359,0.3865559081629305,0.3865559081629305,0.3865559081629305,0.3865559081629305,20.653119036492065,20.653119036492065,20.653119036492065,20.653119036492065,,0.9382672304760986,0.9382672304760986,0.9382672304760986,0.9382672304760986,44.40826640274855,44.40826640274855,44.40826640274855,44.40826640274855,0.904445344251498,0.904445344251498,0.904445344251498,0.904445344251498,0.979484111323314,0.979484111323314,0.979484111323314,0.979484111323314,43.497826027160905,43.497826027160905,43.497826027160905,43.497826027160905,173.99130410864362,0.16355886245248094,5.170613269036439e-05,1089.4560494851628,1025.1570830002852,0.1258343742038644,0.1184077137035135,20.872394986498666,20.507330026961704,968.1811475840964,967.9790651180008,177.7695147482499,168.01521296169662,29230.539090252132,7,0.9666183561591314,1967-03-11
1966,25,1158.28321519696,0.2845714285714286,18.15799176578639,0.015611118075897672,41.0,8.0,7.0,6.0,67.0,129.0,0.11147232439154053,1029.28321519696,1029.28321519696,,257.32080379924,257.32080379924,257.32080379924,257.32080379924,0.0,0.0,0.0,0.0,0.0,0.0,41.0,8.0,7.0,6.0,67.0,1085.28321519696,990.0,968.3974615334762,21.602538466523843,0.6769098747597874,0.38910463088087976,988.9339854943593,0.46891980805041017,0.46891980805041017,0.46891980805041017,0.46891980805041017,20.067604152832747,20.067604152832747,20.067604152832747,20.067604152832747,,0.9397217241979133,0.9397217241979133,0.9397217241979133,0.9397217241979133,47.56988304204641,47.56988304204641,47.56988304204641,47.56988304204641,0.9688367218339391,0.9688367218339391,0.9688367218339391,0.9688367218339391,0.9799999999999999,0.9799999999999999,0.9799999999999999,0.9799999999999999,46.6075303489283,46.6075303489283,46.6075303489283,46.6075303489283,186.43012139571314,0.16099582438672982,5.033397609082135e-05,1216.5619918456675,1117.0362502238706,0.1154841662248172,0.1060365200167825,20.34364687573332,19.670333725691155,968.5806234029436,968.2678282149892,192.8,181.53966639122467,31320.26039447981,7,1.0357228966428509,1967-03-18
1966,26,1465.613866362369,0.23614285714285715,65.87861592443922,0.04479491162795608,41.0,8.0,7.0,6.0,67.0,129.0,0.08873085719734264,1336.613866362369,1100.0,,275.0,275.0,275.0,275.0,236.61386636236898,48.33056285900309,8.566242230328127,11.712100570434009,11.005296109877625,156.99966459272613,89.33056285900308,16.566242230328125,18.71210057043401,17.005296109877627,223.99966459272613,1224.6089056597652,990.0,969.374529605984,20.625470394016038,0.8903130685621837,0.48,988.6296869314377,0.5349,0.5349,0.5349,0.5349,18.720257325453847,18.720257325453847,18.720257325453847,18.720257325453847,,0.936186509888998,0.936186509888998,0.936186509888998,0.936186509888998,47.26745290693463,47.26745290693463,47.26745290693463,47.26745290693463,0.9626772486137399,0.9626772486137399,0.9626772486137399,0.9626772486137399,0.9799999999999999,0.9799999999999999,0.9799999999999999,0.9799999999999999,46.32210384879594,46.32210384879594,46.32210384879594,46.32210384879594,185.28841539518376,0.12774745350358105,4.6790003887672666e-05,1677.712303316742,1269.7472452468237,0.1015950225392487,0.0768904178296686,19.430858526629315,18.00004776138143,970.0587628261004,968.74777705649,192.77204623058077,177.72186568890794,31128.45378639087,7,1.0293800855287987,1967-03-25
1966,27,1976.0016328950096,0.17871428571428574,65.92922329331087,0.03398352417841728,45.0,11.0,10.0,10.0,72.0,148.0,0.07524447022690652,1828.0016328950096,1100.0,,275.0,275.0,275.0,275.0,728.0016328950096,55.0,6.999999999999998,15.0,49.18929951993308,601.8123333750765,100.0,18.0,25.0,59.18929951993308,673.8123333750765,1243.0,990.0,970.9864332449226,19.013566755077314,0.9262894125183111,0.48,988.5937105874816,0.5349,0.5349,0.5349,0.5349,17.072377342559037,17.072377342559037,17.072377342559037,17.072377342559037,,0.9291758955446057,0.9291758955446057,0.9291758955446057,0.9291758955446057,42.78430305334374,42.78430305334374,42.78430305334374,42.78430305334374,0.8713707342839864,0.8713707342839864,0.8713707342839864,0.8713707342839864,0.9769950952683685,0.9769950952683685,0.9769950952683685,0.9769950952683685,41.802111202427604,41.802111202427604,41.802111202427604,41.802111202427604,167.20844480971041,0.0851683911193962,4.2224354749926863e-05,2139.216866369918,1751.5174261192883,0.084498160162707,0.0691841964817453,17.761600441557896,16.622769875554347,971.4360407119274,970.2972101459238,175.13767742921408,161.99844653927602,28091.018728031344,7,0.928935804498391,1967-04-01
1966,28,2374.985068292129,0.13685714285714284,68.2402657099043,0.028352481289132,45.0,11.0,10.0,10.0,72.0,148.0,0.06254413981077775,2226.985068292129,1100.0,,275.0,275.0,275.0,275.0,1126.9850682921294,55.0,7.0,15.000000000000002,68.47267730093081,981.5123909911987,100.0,18.0,25.0,78.47267730093081,1053.5123909911986,1243.0,990.0,972.0051363717396,17.994863628260354,0.9262894125183111,0.48,988.5937105874816,0.5349,0.5349,0.5349,0.5349,16.053674215742074,16.053674215742074,16.053674215742074,16.053674215742074,,0.9233573546953657,0.9233573546953657,0.9233573546953657,0.9233573546953657,39.98004528099192,39.98004528099192,39.98004528099192,39.98004528099192,0.8142575413643974,0.8142575413643974,0.8142575413643974,0.8142575413643974,0.9717870205184422,0.9717870205184422,0.9717870205184422,0.9717870205184422,38.85351443132429,38.85351443132429,38.85351443132429,38.85351443132429,155.41405772529717,0.0657800152671447,3.9245974173054834e-05,2616.898726339248,2187.823512835168,0.067647138414839,0.0565554939174263,16.505443487534755,15.469744696317996,972.5890658911636,971.553367099947,160.6463757322684,148.6290097772462,26109.561697849924,7,0.8634114318072065,1967-04-08
1966,29,3056.3125147985184,0.08442857142857142,112.60039811802484,0.03689178734692751,46.285714285714285,11.285714285714286,10.571428571428571,11.285714285714286,78.42857142857143,157.85714285714286,0.051621559930565185,2898.4553719413752,1100.0,,275.0,275.0,275.0,275.0,1798.4553719413757,53.71428571428573,6.714285714285716,14.428571428571429,68.71428571428571,1654.883943369947,100.0,18.0,25.0,80.0,1733.3125147985186,1243.0,990.0,973.6325741149393,16.367425885060698,0.9262894125183111,0.48,988.5937105874816,0.5349,0.5349,0.5349,0.5349,14.426236472542422,14.426236472542422,14.426236472542422,14.426236472542422,,0.9063616320230607,0.9063616320230607,0.9063616320230607,0.9063616320230607,35.27360009382449,35.27360009382449,35.27360009382449,35.27360009382449,0.7184032605666902,0.7184032605666902,0.7184032605666902,0.7184032605666902,0.97,0.97,0.97,0.97,34.215392091009754,34.215392091009754,34.215392091009754,34.215392091009754,136.86156836403902,0.045223599373458545,3.456100211213107e-05,3405.1015131654217,2704.817472781681,0.0637279091859655,0.0446719542719412,15.257527032491446,13.639428809583585,974.419381777898,972.8012835549904,146.22923831499426,127.90489072984576,22992.743485158557,7,0.7603420464668835,1967-04-15
1966,30,3430.272298264507,0.06157142857142857,20.49682849375774,0.006026527367546857,54.0,13.0,14.0,19.0,117.0,217.0,0.06326603742380502,3213.272298264507,1100.0,,275.0,275.0,275.0,275.0,2113.272298264507,46.00000000000001,5.0,11.0,61.0,1990.2722982645068,100.0,18.0,25.0,80.0,2107.272298264507,1243.0,990.0,974.4727198701319,15.5272801298681,0.9262894125183111,0.48,988.5937105874816,0.5349,0.5349,0.5349,0.5349,13.58609071734982,13.58609071734982,13.58609071734982,13.58609071734982,,0.8952993218890007,0.8952993218890007,0.8952993218890007,0.8952993218890007,32.80476271342578,32.80476271342578,32.80476271342578,32.80476271342578,0.6681214401919711,0.6681214401919711,0.6681214401919711,0.6681214401919711,0.97,0.97,0.97,0.97,31.820619832023006,31.820619832023006,31.820619832023006,31.820619832023006,127.28247932809202,0.0371112771417614,3.214204023436667e-05,3452.248381930785,3355.917451239844,0.0646619004051572,0.0628575861272865,13.743652178902032,13.5395223495808,974.5192882379008,974.3151584085796,129.12544939112027,126.73834982790392,21383.456527119462,7,0.7071248851560669,1967-04-22
1966,31,3096.797568024607,0.08014285714285714,59.00701562851925,0.018963131724659844,61.857142857142854,13.714285714285714,16.142857142857142,21.857142857142858,177.71428571428572,291.2857142857143,0.09464637883930647,2805.5118537388926,1100.0,,275.0,275.0,275.0,275.0,1705.5118537388928,38.142857142857146,4.285714285714287,8.857142857142856,58.142857142857146,1596.0832823103212,100.0,18.0,25.0,80.0,1773.797568024607,1243.0,990.0,973.7399245093818,16.260075490618274,0.9262894125183111,0.48,988.5937105874816,0.5349,0.5349,0.5349,0.5349,14.318886078099995,14.318886078099995,14.318886078099995,14.318886078099995,,0.9055000907374412,0.9055000907374412,0.9055000907374412,0.9055000907374412,34.97020345982905,34.97020345982905,34.97020345982905,34.97020345982905,0.7122241030515081,0.7122241030515081,0.7122241030515081,0.7122241030515081,0.97,0.97,0.97,0.97,33.921097356034174,33.921097356034174,33.921097356034174,33.921097356034174,135.6843894241367,0.04391529768725067,3.4263734703064826e-05,3278.6645629042023,2942.868341840209,0.1090772548116356,0.0661854837043116,14.682921486488103,13.907354727994282,974.1514558594874,973.3758891009936,139.75807395599486,131.0500146317635,22794.977423254968,7,0.7538021634674262,1967-04-29
1966,32,2681.9587462749178,0.11028571428571429,57.127704137235206,0.02112144191158896,65.0,14.0,17.0,23.0,202.0,321.0,0.1199022894285399,2360.9587462749178,1100.0,,275.0,275.0,275.0,275.0,1260.9587462749173,34.99999999999999,3.999999999999999,8.0,57.0,1156.9587462749173,100.0,18.0,25.0,80.0,1358.9587462749173,1243.0,990.0,972.7461073185947,17.253892681405382,0.9262894125183111,0.48,988.5937105874816,0.5349,0.5349,0.5349,0.5349,15.312703268887107,15.312703268887107,15.312703268887107,15.312703268887107,,0.9164748908042094,0.9164748908042094,0.9164748908042094,0.9164748908042094,37.85026998345275,37.85026998345275,37.85026998345275,37.85026998345275,0.770881262392113,0.770881262392113,0.770881262392113,0.770881262392113,0.97,0.97,0.97,0.97,36.714761883949166,36.714761883949166,36.714761883949166,36.714761883949166,146.85904753579666,0.054904541164872235,3.708561806459512e-05,2873.0524012848505,2542.9744128795624,0.1262301336475157,0.1117278612309495,15.648182694324184,14.851442722311385,973.2073678651705,972.4106278931577,150.65456697762733,141.6538787424835,24672.31998601384,7,0.8158835974210926,1967-05-06
1966,33,2356.1761722159986,0.13742857142857143,40.26661789408659,0.016952768227967017,65.0,14.0,17.0,23.0,202.0,321.0,0.136348831579409,2035.176172215999,1100.0,,275.0,275.0,275.0,275.0,935.176172215999,35.0,4.0,8.000000000000002,57.0,831.176172215999,100.0,18.0,25.0,80.0,1033.176172215999,1243.0,990.0,971.9597355881076,18.040264411892412,0.9262894125183111,0.48,988.5937105874816,0.5349,0.5349,0.5349,0.5349,16.099074999374132,16.099074999374132,16.099074999374132,16.099074999374132,,0.9241099812931262,0.9241099812931262,0.9241099812931262,0.9241099812931262,40.12371675213878,40.12371675213878,40.12371675213878,40.12371675213878,0.8171836405730915,0.8171836405730915,0.8171836405730915,0.8171836405730915,0.971718364057309,0.971718364057309,0.971718364057309,0.971718364057309,38.98937075632076,38.98937075632076,38.98937075632076,38.98937075632076,155.95748302528304,0.06626798534244949,3.938320278416239e-05,2467.4434971899177,2261.108087620956,0.141965791798013,0.1300941644116979,16.328549686327726,15.830498697712976,972.2283118897687,971.730260901154,158.61394227605538,152.7583430301477,26200.857148247556,7,0.8664304612515726,1967-05-13
1966,34,2159.9811593983914,0.15985714285714286,23.767153831782384,0.010989309201553915,56.42857142857143,13.142857142857142,13.571428571428571,17.857142857142858,181.42857142857142,282.42857142857144,0.13073201314002778,1877.5525879698198,1100.0,,275.0,275.0,275.0,275.0,777.5525879698198,43.57142857142857,4.857142857142857,11.428571428571429,48.98792879099745,668.7075163216795,100.0,18.0,25.0,66.8450716481403,850.1360877502509,1243.0,990.0,971.4861614192375,18.513838580762485,0.9262894125183111,0.48,988.5937105874816,0.5349,0.5349,0.5349,0.5349,16.572649168244205,16.572649168244205,16.572649168244205,16.572649168244205,,0.9266567928578561,0.9266567928578561,0.9266567928578561,0.9266567928578561,41.417515102596454,41.417515102596454,41.417515102596454,41.417515102596454,0.8435339124765061,0.8435339124765061,0.8435339124765061,0.8435339124765061,0.9743533912476506,0.9743533912476506,0.9743533912476506,0.9743533912476506,40.35548863918682,40.35548863918682,40.35548863918682,40.35548863918682,161.42195455674727,0.07478111601638501,4.0763119837562436e-05,2221.9458555412634,2094.7380107984795,0.1444679667596152,0.1244716349438265,16.730132630381938,16.42307921203723,971.6357313754444,971.3286779570998,163.23852618313154,159.69913517808186,27118.888365533538,7,0.8967886364263736,1967-05-20
1966,35,2011.7640493228002,0.17542857142857143,20.314791877016336,0.010128063678465943,57.0,12.714285714285714,13.285714285714286,16.714285714285715,170.85714285714286,270.57142857142856,0.1344804382154807,1741.1926207513716,1100.0,,275.0,275.0,275.0,275.0,641.1926207513716,43.0,5.285714285714286,11.714285714285714,39.60782922832622,541.5847915230454,100.0,18.0,25.0,56.322114942611925,712.4419343801882,1243.0,990.0,971.1189644494549,18.881035550545107,0.9262894125183111,0.48,988.5937105874816,0.5349,0.5349,0.5349,0.5349,16.93984613802683,16.93984613802683,16.93984613802683,16.93984613802683,,0.9284893907650265,0.9284893907650265,0.9284893907650265,0.9284893907650265,42.418914323627,42.418914323627,42.418914323627,42.418914323627,0.8639290086278409,0.8639290086278409,0.8639290086278409,0.8639290086278409,0.9763929008627841,0.9763929008627841,0.9763929008627841,0.9763929008627841,41.41771850988747,41.41771850988747,41.41771850988747,41.41771850988747,165.6708740395499,0.08239894296122509,4.1836079302916634e-05,2067.468969295266,1952.5344676593647,0.1377112843078434,0.1306787775830805,17.1121607688899,16.795954454699988,971.2628561327816,970.9466498185918,167.67650973515995,164.00013188796203,27832.70683864438,7,0.920393744664166,1967-05-27
