WaterYear,WaterWeek,Flow,Exceedance,Flow_difference,Flow_difference_pct,EWRChannelA,EWRChannelC,EWRChannelD,EWRChannelE,EWRChannelFG,EWRTotal,EWRProportion,FlowAvailableForGeneration,FlowCanal,LowFlowShutoff,FlowTurbine1,FlowTurbine2,FlowTurbine3,FlowTurbine4,FlowSpill,SpillChannelA,SpillChannelC,SpillChannelD,SpillChannelE,SpillChannelFG,FlowChannelA,FlowChannelC,FlowChannelD,FlowChannelE,FlowChannelFG,FlowLeftChannel,LevelHeadpond,LevelTailwater,HeadGross,HeadlossLeftChannel,HeadlossCanal,LevelForebay,HeadlossTurbine1,HeadlossTurbine2,HeadlossTurbine3,HeadlossTurbine4,HeadTurbine1,HeadTurbine2,HeadTurbine3,HeadTurbine4,LowHeadShutoff,EffTurbine1,EffTurbine2,EffTurbine3,EffTurbine4,PowerTurbine1,PowerTurbine2,PowerTurbine3,PowerTurbine4,LoadFactorTurbine1,LoadFactorTurbine2,LoadFactorTurbine3,LoadFactorTurbine4,EffGen1,EffGen2,EffGen3,EffGen4,PowerGenerator1,PowerGenerator2,PowerGenerator3,PowerGenerator4,Power,PerfMwPerCumec,PerfMWhPerm3,Flow_max,Flow_min,EWRProportion_max,EWRProportion_min,HeadTurbine1_max,HeadTurbine1_min,LevelTailwater_max,LevelTailwater_min,Power_max,Power_min,Energy,Count,CapFactor,StartDate
1966,36,1848.650742759935,0.19128571428571428,26.415569078607177,0.0143349346843231,62.0,12.0,14.0,16.0,153.0,257.0,0.13911353595319403,1591.650742759935,1100.0,,275.0,275.0,275.0,275.0,491.650742759935,38.0,6.000000000000001,11.0,30.608606553147702,406.0421362067873,100.0,18.0,25.0,46.6086065531477,559.0421362067873,1243.0,990.0,970.611025476609,19.38897452339097,0.9262894125183111,0.48,988.5937105874816,0.5349,0.5349,0.5349,0.5349,17.447785110872694,17.447785110872694,17.447785110872694,17.447785110872694,,0.9310843765443312,0.9310843765443312,0.9310843765443312,0.9310843765443312,43.81310045429177,43.81310045429177,43.81310045429177,43.81310045429177,0.8923238381729485,0.8923238381729485,0.8923238381729485,0.8923238381729485,0.9791203556250142,0.9791203556250142,0.9791203556250142,0.9791203556250142,42.89858696111902,42.89858696111902,42.89858696111902,42.89858696111902,171.5943478444761,0.09290868217625858,4.3331906021332356e-05,1916.5413979392097,1767.625484109115,0.1453927895419137,0.1340957206958029,17.70955902343689,17.228446071062756,970.830364516419,970.3492515640448,174.57449193961588,169.03678268344572,28827.850437871988,7,0.9533019324693118,1967-06-03
1966,37,1662.4170201097475,0.2112857142857143,28.187270186652572,0.017062584589060088,62.0,12.0,14.0,16.0,153.0,257.0,0.15478906046611357,1405.4170201097475,1100.0,,275.0,275.0,275.0,275.0,305.4170201097473,38.0,6.0,11.0,19.014289189711896,231.40273092003545,100.0,18.0,25.0,35.014289189711896,384.4027309200355,1243.0,990.0,970.0093472957391,19.99065270426081,0.9262894125183111,0.48,988.5937105874816,0.5349,0.5349,0.5349,0.5349,18.049463291742533,18.049463291742533,18.049463291742533,18.049463291742533,,0.9339541673030322,0.9339541673030322,0.9339541673030322,0.9339541673030322,45.463712544171365,45.463712544171365,45.463712544171365,45.463712544171365,0.9259411923456489,0.9259411923456489,0.9259411923456489,0.9259411923456489,0.9799999999999999,0.9799999999999999,0.9799999999999999,0.9799999999999999,44.554438293287944,44.554438293287944,44.554438293287944,44.554438293287944,178.21775317315175,0.10738237899370782,4.500448312453328e-05,1745.9668486656192,1570.314592802547,0.1636614734257363,0.1471963801583151,18.347024979965788,17.779533076408136,970.2792775110736,969.711785607516,181.3597136988761,175.33181020268646,29940.582533089495,7,0.990098628739732,1967-06-10
1966,38,1466.4183899580255,0.23514285714285713,26.676636631664163,0.01828752454169216,62.0,12.0,14.0,16.0,153.0,257.0,0.1755686981850358,1209.4183899580255,1100.0,,275.0,275.0,275.0,275.0,109.41838995802557,24.640294106429035,4.211422982705188,5.960534861526684,6.812039841744783,67.79409816561987,86.64029410642904,16.211422982705187,19.96053486152669,22.812039841744784,220.79409816561989,1222.812251950661,990.0,969.3761209521721,20.62387904782791,0.8853913313511776,0.48,988.6346086686489,0.5349,0.5349,0.5349,0.5349,18.723587716476725,18.723587716476725,18.723587716476725,18.723587716476725,,0.9361991306970401,0.9361991306970401,0.9361991306970401,0.9361991306970401,47.275151545719545,47.275151545719545,47.275151545719545,47.275151545719545,0.9628340437010089,0.9628340437010089,0.9628340437010089,0.9628340437010089,0.9799999999999999,0.9799999999999999,0.9799999999999999,0.9799999999999999,46.32964851480516,46.32964851480516,46.32964851480516,46.32964851480516,185.31859405922063,0.1266704331423913,4.6797624762429446e-05,1551.1556592265113,1383.5781363808978,0.1857502610385628,0.1656829206477922,19.035843137598583,18.410019890865662,969.649887514424,969.108483209846,188.6051025162256,182.02103761165333,31133.52380194906,7,1.0295477447734478,1967-06-17
1966,39,1242.5195195985782,0.2684285714285714,33.166531289857666,0.026701760538324043,62.0,12.0,14.0,16.0,153.0,257.0,0.2075124540352504,985.5195195985782,985.5195195985782,,246.37987989964455,246.37987989964455,246.37987989964455,246.37987989964455,0.0,0.0,0.0,0.0,0.0,0.0,62.0,12.0,14.0,16.0,153.0,1073.5195195985782,990.0,968.6622743986143,21.337725601385696,0.6662730835426414,0.3517642345575059,988.9819626818999,0.4316450977183038,0.4316450977183038,0.4316450977183038,0.4316450977183038,19.88804318556723,19.88804318556723,19.88804318556723,19.88804318556723,,0.9376814408602707,0.9376814408602707,0.9376814408602707,0.9376814408602707,44.9863669881185,44.9863669881185,44.9863669881185,44.9863669881185,0.9162192869270569,0.9162192869270569,0.9162192869270569,0.9162192869270569,0.9788014760879408,0.9788014760879408,0.9788014760879408,0.9788014760879408,44.035767318403316,44.035767318403316,44.035767318403316,44.035767318403316,176.14306927361326,0.14181426225502686,4.972329250577343e-05,1355.589210120566,1151.4124173518942,0.2232041240193224,0.1895854570700975,20.45067376020231,19.1448684605493,969.0180574480818,968.3758675973916,189.5134281388844,163.80999685195255,29592.035637967027,7,0.9785726070756292,1967-06-24
1966,40,1060.621642789126,0.3138571428571429,24.947924620307,0.02384160650310247,58.0,11.0,11.0,11.0,136.0,227.0,0.21444667971358222,833.621642789126,833.621642789126,,208.4054106972815,208.4054106972815,208.4054106972815,208.4054106972815,0.0,0.0,0.0,0.0,0.0,0.0,58.0,11.0,11.0,11.0,136.0,913.621642789126,990.0,968.087681523665,21.91231847633505,0.49127046763799054,0.2192327662634606,989.2894967660985,0.3082413403602712,0.3082413403602712,0.3082413403602712,0.3082413403602712,20.893573902073314,20.893573902073314,20.893573902073314,20.893573902073314,,0.9330505327523628,0.9330505327523628,0.9330505327523628,0.9330505327523628,39.82180107837435,39.82180107837435,39.82180107837435,39.82180107837435,0.8110346451807404,0.8110346451807404,0.8110346451807404,0.8110346451807404,0.9722456861671234,0.9722456861671234,0.9722456861671234,0.9722456861671234,38.72032353620269,38.72032353620269,38.72032353620269,38.72032353620269,154.88129414481077,0.14599701911996404,5.163031470330775e-05,1125.7884692412713,976.7769450097452,0.2323969675571481,0.201636458537355,21.364850648906508,20.527586088058907,968.295335189044,967.8071077800388,165.43207041127195,141.2955070037514,26020.05741632821,7,0.8604516341378377,1967-07-01
1966,41,857.4765391013201,0.3758571428571429,28.201506771044365,0.032825146353028745,58.0,11.0,11.0,11.0,136.0,227.0,0.2659046960550285,630.4765391013201,630.4765391013201,,185.4931487926389,185.4931487926389,185.4931487926389,73.99709272340355,0.0,0.0,0.0,0.0,0.0,0.0,58.0,11.0,11.0,11.0,136.0,710.4765391013201,990.0,967.3299061564052,22.670093843594746,0.33115701200286674,0.11859061160967356,989.5502523763874,0.24469605479218776,0.24469605479218776,0.24469605479218776,0.090499645193802,21.97565016519002,21.97565016519002,21.97565016519002,22.12984657478841,,0.9269322247607682,0.9269322247607682,0.9269322247607682,0.3950944462435701,37.085142819436136,37.085142819436136,37.085142819436136,14.524379410735467,0.7552982244284345,0.7552982244284345,0.7552982244284345,0.2958122079579525,0.9708623733242137,0.9708623733242137,0.9708623733242137,0.9642857142857143,36.00815928799698,36.00815928799698,36.00815928799698,14.088648028413404,122.11312589240434,0.14232988456443402,5.387670979935828e-05,947.0029281802472,779.3663976124346,0.2912622364723545,0.239703588283725,22.36586393125141,21.54547713428109,967.6880117127208,967.0174655904495,136.4425488432167,108.97120619754132,20515.00514992393,7,0.6784062549578019,1967-07-08
1966,42,679.6209575193594,0.44657142857142856,22.222483649592068,0.0323895000186386,58.0,11.0,11.0,11.0,136.0,227.0,0.33497430058639444,452.6209575193594,452.6209575193594,,180.6450810283471,180.6450810283471,91.33079546266522,0.0,0.0,0.0,0.0,0.0,0.0,0.0,58.0,11.0,11.0,11.0,136.0,532.6209575193594,990.0,966.6184838300773,23.381516169922584,0.23027826373224652,0.06088554988830979,989.7088361863795,0.23537753522069918,0.23537753522069918,0.10351513869249472,0.0,22.854974821081306,22.854974821081306,22.986837217609516,23.09035235630201,,0.9259597294907405,0.9259597294907405,0.5250295986468483,0.0,37.55225452691506,37.55225452691506,18.746120437717043,0.0,0.764811701159166,0.764811701159166,0.381794713599125,0.0,0.9736151121426467,0.9736151121426467,0.9657142857142856,0.96,36.585659967061666,36.585659967061666,18.18373682458553,0.0,91.35505675870887,0.13433521732010842,5.613427405261737e-05,739.6475434553279,623.8090120652902,0.3638934282921859,0.3069029323609319,23.073057075374,22.596380489824988,966.8585901738212,966.3952360482612,101.68470993466244,81.70163954205175,15347.64953546309,7,0.5075280931039382,1967-07-15
1966,43,577.6032045997844,0.49657142857142855,10.401526943813321,0.017928722196492643,58.0,11.0,11.0,11.0,136.0,227.0,0.39345830249851493,350.6032045997844,350.6032045997844,,175.3016022998922,175.3016022998922,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,58.0,11.0,11.0,11.0,136.0,430.6032045997844,990.0,966.1984592131154,23.80154078688466,0.18750499398617898,0.040120640919956825,989.7723743650939,0.21814939891485371,0.21814939891485371,0.0,0.0,23.35576575306365,23.35576575306365,23.573915151978504,23.573915151978504,,0.925502848644622,0.925502848644622,0.0,0.0,37.15766522522431,37.15766522522431,0.0,0.0,0.7567752591695377,0.7567752591695377,0.0,0.0,0.9704199953892234,0.9704199953892234,0.96,0.96,36.05981028336271,36.05981028336271,0.0,0.0,72.1196205667254,0.12477073003962813,5.714245652853942e-05,608.7950640130589,550.9983234585969,0.4119794749558021,0.372867674884977,23.52189450180074,23.162105875129797,966.3351802560522,966.0794924555636,78.47484313681944,66.75418345788142,12116.096255209868,7,0.40066455870403,1967-07-22
1966,44,521.7657878354523,0.5362857142857143,8.04532003826904,0.015549497196108986,55.714285714285715,9.857142857142858,9.285714285714286,8.142857142857142,119.42857142857143,202.42857142857142,0.38725312018621433,319.33721640688094,319.33721640688094,,159.66860820344047,159.66860820344047,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,55.714285714285715,9.857142857142858,9.285714285714286,8.142857142857142,119.42857142857143,394.1943592640238,990.0,965.9479460452594,24.052053954740504,0.1746551828162519,0.03386744328137614,989.7914773739024,0.18062487659767376,0.18062487659767376,0.0,0.0,23.662906452045185,23.662906452045185,23.843531328642857,23.843531328642857,,0.9199155533793464,0.9199155533793464,0.0,0.0,34.0878942670535,34.0878942670535,0.0,0.0,0.6942544657241038,0.6942544657241038,0.0,0.0,0.97,0.97,0.96,0.96,33.06525743904189,33.06525743904189,0.0,0.0,66.13051487808379,0.12690702181424812,5.7520581034755816e-05,548.1781559247493,494.6810831907137,0.4304642811450824,0.3518035063934325,23.80080404721924,23.53938780649731,966.0668017016612,965.8260648743582,70.38046718902511,61.94316090858069,11109.926499518075,7,0.36739174932268764,1967-07-29
1966,45,473.7724450091764,0.5701428571428572,5.06009148485126,0.010674051162333371,54.0,9.0,8.0,6.0,107.0,184.0,0.3885713615403437,289.7724450091764,289.7724450091764,,144.8862225045882,144.8862225045882,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,54.0,9.0,8.0,6.0,107.0,360.7724450091764,990.0,965.7319760025413,24.268023997458727,0.16285955229977228,0.027954489001835215,989.8091859586984,0.14878869489866037,0.14878869489866037,0.0,0.0,23.928421261258503,23.928421261258503,24.077209956157162,24.077209956157162,,0.9139835091301695,0.9139835091301695,0.0,0.0,31.075058138060477,31.075058138060477,0.0,0.0,0.6328932411010281,0.6328932411010281,0.0,0.0,0.97,0.97,0.96,0.96,30.142806393918665,30.142806393918665,0.0,0.0,60.28561278783733,0.12720505507917915,5.7790618481174695e-05,489.3436243127323,459.2604427967548,0.4006441288073857,0.3760138905629397,24.01643547288475,23.833558746872143,965.8020463094072,965.6666719925854,63.499895493903615,57.27560701613539,10127.98294835667,7,0.33492007104354066,1967-08-05
1966,46,441.8975286649515,0.6038571428571429,4.043230161975162,0.009148556033332615,54.0,9.0,8.0,6.0,107.0,184.0,0.4164976540802651,257.89752866495144,257.89752866495144,,128.94876433247572,128.94876433247572,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,54.0,9.0,8.0,6.0,107.0,328.8975286649515,990.0,965.5885388789923,24.411461121007765,0.15160990534438756,0.02157950573299027,989.8268105889226,0.11780331581670149,0.11780331581670149,0.0,0.0,24.120468394113658,24.120468394113658,24.23827170993036,24.23827170993036,,0.9066813679068514,0.9066813679068514,0.0,0.0,27.656476822886514,27.656476822886514,0.0,0.0,0.5632683670648985,0.5632683670648985,0.0,0.0,0.97,0.97,0.96,0.96,26.826782518199913,26.826782518199913,0.0,0.0,53.65356503639983,0.1213927662016984,5.77892194212388e-05,455.65515596238953,430.9578316629287,0.4269559258036981,0.4038141511015573,24.185595930789216,24.03814986682017,965.6504482018308,965.5393102424832,56.52457506018732,51.34806136988368,9013.798926115172,7,0.2980753613133324,1967-08-12
1966,47,417.23768815100766,0.6324285714285713,4.007922031248776,0.00967572048772053,54.0,9.0,8.0,6.0,107.0,184.0,0.4411842921479227,233.23768815100766,233.23768815100766,,132.25472817866006,100.98295997234759,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,54.0,9.0,8.0,6.0,107.0,304.23768815100766,990.0,965.4775695966795,24.522430403320477,0.14290668251041702,0.0166475376302015,989.8404457798594,0.13271997714633424,0.08428864535660614,0.0,0.0,24.230156206033495,24.278587537823224,24.36287618317983,24.36287618317983,,0.9049084103260754,0.7707031542165731,0.0,0.0,28.539322439233153,21.596933770599367,0.0,0.0,0.5812489295159502,0.43985608494092393,0.0,0.0,0.971233575172717,0.968376432315574,0.96,0.96,27.747904578637495,20.944363683376384,0.0,0.0,48.692268262013876,0.1166865783888295,5.801295951576656e-05,426.6328809909446,402.90237744418727,0.4566863098877814,0.4312841513120631,24.320726975345615,24.09629219690145,965.5198479644592,965.4130606984988,50.40515341442387,46.291502881435335,8180.3010680183315,7,0.27051260145563266,1967-08-19
1966,48,386.0763073901358,0.6702857142857143,4.270321723105416,0.0111068479660711,52.857142857142854,8.714285714285714,7.714285714285714,5.714285714285714,102.42857142857143,177.42857142857142,0.4593747737958197,208.64773596156436,208.64773596156436,,191.86129843424652,16.786437527317812,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,52.857142857142854,8.714285714285714,7.714285714285714,5.714285714285714,102.42857142857143,277.93345024727864,990.0,965.330174224276,24.669825775723943,0.13362310081715825,0.011984877389124958,989.8543920217937,0.2676690241861926,0.013965486295347556,0.0,0.0,24.256548773331463,24.510252311222306,24.524217797517654,24.524217797517654,,0.9303362478610342,0.12845403882296666,0.0,0.0,42.5249162567656,3.623850541553854,0.0,0.0,0.8660879074697678,0.07380551001128012,0.0,0.0,0.977576223108594,0.9614285714285714,0.96,0.96,41.59602362441655,3.5151350253072384,0.0,0.0,45.1111586497238,0.11686007726291288,6.0095575236674395e-05,402.90237744418727,373.01012538244936,0.4932841965384821,0.3699631474038615,24.480891885663283,24.09629219690145,965.4130606984988,965.2650506269122,49.21189035430134,40.99932374166358,7578.674653153597,7,0.2506175480540211,1967-08-26
1966,49,359.0885869279594,0.7000000000000001,3.724518714073367,0.01043407139070397,46.0,7.0,6.0,4.0,75.0,138.0,0.3845664268181375,221.08858692795937,221.08858692795937,,155.8199577126015,65.26862921535789,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,46.0,7.0,6.0,4.0,75.0,280.0885869279594,990.0,965.1954429346397,24.80455706536025,0.13438371541882296,0.014217717385591829,989.8513985671955,0.1881906279861186,0.052792933132822926,0.0,0.0,24.467765004569703,24.603162699423,24.65595563255582,24.65595563255582,,0.9141416271932812,0.512280453932865,0.0,0.0,34.38531226509083,14.072260637904098,0.0,0.0,0.7003118587594874,0.28660408631169243,0.0,0.0,0.9740729375800895,0.9655015090086608,0.96,0.96,33.55177216083536,13.644981566192367,0.0,0.0,47.19675372702773,0.13145561728478225,5.935465414515839e-05,370.3647452958713,346.9384943839358,0.3977650281933943,0.3726056590233951,24.561478710933688,24.35428491518679,965.2518237264792,965.1346924719196,48.63302386248443,45.9423443813499,7929.054626140659,7,0.2622041873723763,1967-09-02
1966,50,335.01987665434456,0.7314285714285714,2.5332427686112817,0.007541130837073358,46.0,7.0,6.0,4.0,75.0,138.0,0.41197365384465334,197.0198766543446,197.0198766543446,,197.0198766543446,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,46.0,7.0,6.0,4.0,75.0,256.0198766543446,990.0,965.0750993832717,24.924900616728305,0.12588912078756,0.009748236083914072,989.8643626431285,0.2747585016318363,0.0,0.0,0.0,24.51450475822497,24.789263259856803,24.789263259856803,24.789263259856803,,0.9337937211942636,0.0,0.0,0.0,44.23043124889471,0.0,0.0,0.0,0.900823447024332,0.0,0.0,0.0,0.9792145740237573,0.96,0.96,0.96,43.311877476910006,0.0,0.0,0.0,43.311877476910006,0.12926757525230415,6.106430047474307e-05,340.5953058875766,329.2057950036568,0.419190676757276,0.4051729357818892,24.5623335320908,24.468224971794218,965.102976529438,965.0460289750184,44.565463268540185,41.96306813985888,7276.39541612088,7,0.2406215415383889,1967-09-09
1966,51,318.6421925243216,0.7577142857142857,2.8824839502518182,0.009086494708091341,46.0,7.0,6.0,4.0,75.0,138.0,0.43323818444243267,180.6421925243216,180.6421925243216,,180.6421925243216,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,46.0,7.0,6.0,4.0,75.0,239.6421925243216,990.0,964.9932109626216,25.00678903737842,0.12010891706555159,0.008064219252432114,989.871826863682,0.2311358797908125,0.0,0.0,0.0,24.647480021269626,24.87861590106044,24.87861590106044,24.87861590106044,,0.928724029040033,0.0,0.0,0.0,40.552716593486245,0.0,0.0,0.0,0.8259209082176423,0.0,0.0,0.0,0.9729365965222309,0.96,0.96,0.96,39.45818477278086,0.0,0.0,0.0,39.45818477278086,0.12379343807963629,6.067061463794273e-05,325.6607962357874,309.0284073518941,0.4465608879861257,0.4237538002581194,24.72402993748556,24.59116621028501,965.028303981179,964.9451420367594,41.12036535649568,37.22028335857306,6628.975041827184,7,0.21921213762656033,1967-09-16
1966,52,294.792196384798,0.7927142857142856,3.631491247986543,0.012340004168234543,46.0,7.0,6.0,4.0,75.0,138.0,0.4684367602503613,156.792196384798,156.792196384798,,156.792196384798,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,46.0,7.0,6.0,4.0,75.0,215.792196384798,990.0,964.8803580589312,25.1196419410689,0.11169130912649242,0.005679219638479757,989.8826294712351,0.1743785899219172,0.0,0.0,0.0,24.827892822381994,25.002271412303912,25.002271412303912,25.002271412303912,,0.9198664551267265,0.0,0.0,0.0,35.11950822801129,0.0,0.0,0.0,0.7152649333607188,0.0,0.0,0.0,0.97,0.96,0.96,0.96,34.06592298117095,0.0,0.0,0.0,34.06592298117095,0.11548834267965477,6.03489380432127e-05,306.020121877383,283.6079686159883,0.4865871740961382,0.450950738642259,24.9031988326162,24.74765536866331,964.9301006093868,964.834431874464,36.55741012859339,31.57909507230445,5723.07506083672,7,0.18925512767317196,1967-09-23
1966,53,281.3222739992266,0.8160000000000001,2.2856946167617025,0.008124826322028,46.0,7.0,6.0,4.0,75.0,138.0,0.4905406103761958,143.32227399922658,143.32227399922658,,143.32227399922658,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,46.0,7.0,6.0,4.0,75.0,202.32227399922655,990.0,964.8252890959968,25.174710904003064,0.1069372028753912,0.0043322273999226,989.8887305697248,0.1454109934784377,0.0,0.0,0.0,24.91803048024928,25.06344147372772,25.06344147372772,25.06344147372772,,0.9144817570692272,0.0,0.0,0.0,32.02883547701049,0.0,0.0,0.0,0.6523184414869753,0.0,0.0,0.0,0.97,0.96,0.96,0.96,31.067970412700173,0.0,0.0,0.0,31.067970412700173,0.1104355157202574,6.021389097797998e-05,281.3222739992266,281.3222739992266,0.4905406103761958,0.4905406103761958,24.91803048024928,24.91803048024928,964.8252890959968,964.8252890959968,31.067970412700173,31.067970412700173,745.6312899048041,1,0.17259983562611206,1967-09-30
1967,1,272.49431181961376,0.8327142857142859,2.076604469389435,0.007658552931393228,41.0,6.0,4.0,3.0,56.0,110.0,0.40379337970509166,162.49431181961378,162.49431181961378,,162.49431181961378,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,41.0,6.0,4.0,3.0,56.0,213.49431181961378,990.0,964.7899772472784,25.210022752721525,0.11088028831561132,0.0062494311819613286,989.8828702805024,0.18699396740307334,0.0,0.0,0.0,24.905899065820872,25.09289303322394,25.09289303322394,25.09289303322394,,0.9222028967948247,0.0,0.0,0.0,36.60266340940177,0.0,0.0,0.0,0.7454717598656163,0.0,0.0,0.0,0.97,0.96,0.96,0.96,35.50458350711971,0.0,0.0,0.0,35.50458350711971,0.13026812627907,6.069257912686098e-05,281.3222739992266,266.78604271350054,0.4123154228054132,0.3910106314592865,24.944346611728243,24.84585627788752,964.8252890959968,964.767144170854,37.47707948153021,34.227109823093336,5964.770029196112,7,0.19724768615066507,1967-10-01
1967,2,261.1395113072311,0.8571428571428571,1.443321960747174,0.005542045231259014,41.0,6.0,4.0,3.0,56.0,110.0,0.421281451869898,151.1395113072311,151.1395113072311,,151.1395113072311,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,41.0,6.0,4.0,3.0,56.0,202.1395113072311,990.0,964.7445580452289,25.25544195477104,0.10687270208439703,0.005113951130723057,989.888013346785,0.16172673764641043,0.0,0.0,0.0,24.98172856390955,25.143455301555964,25.143455301555964,25.143455301555964,,0.9177682353274109,0.0,0.0,0.0,33.98409243535373,0.0,0.0,0.0,0.6921403754654527,0.0,0.0,0.0,0.97,0.96,0.96,0.96,32.964569662293115,0.0,0.0,0.0,32.964569662293115,0.12622185880512848,6.0584710949770865e-05,264.1051871975735,256.6827889882703,0.4285445098737286,0.4165007176391068,25.0110006087108,24.962182117304504,964.7564207487904,964.7267311559532,33.62741048754718,31.968680338796304,5538.047703265243,7,0.18313649812385063,1967-10-08
1967,3,269.43977076947755,0.8402857142857142,5.4343539655879045,0.0194123422093001,41.0,6.0,4.0,3.0,56.0,110.0,0.40923994777475725,159.43977076947752,159.43977076947752,,159.43977076947752,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,41.0,6.0,4.0,3.0,56.0,210.43977076947752,990.0,964.777759083078,25.222240916922065,0.10980221677234059,0.0059439770769477,989.8842538061508,0.18117675794761778,0.0,0.0,0.0,24.925317965125164,25.106494723072778,25.106494723072778,25.106494723072778,,0.9209231588090399,0.0,0.0,0.0,35.89710245438091,0.0,0.0,0.0,0.731101882981281,0.0,0.0,0.0,0.9707099746268627,0.96,0.96,0.96,34.84980965196024,0.0,0.0,0.0,34.84980965196024,0.12910479561294097,6.069906937533438e-05,294.72326674738565,256.6827889882703,0.4285445098737286,0.3732314764761468,25.0110006087108,24.752522760715337,964.8788930669896,964.7267311559532,40.67591920722664,31.968680338796304,5854.76802152932,7,0.19361005362200134,1967-10-15
1967,4,302.3676324264261,0.7809999999999999,3.227672894284962,0.010725167684951643,41.0,6.0,4.0,3.0,56.0,110.0,0.3638579523234559,192.36763242642613,192.36763242642613,,192.36763242642613,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,41.0,6.0,4.0,3.0,56.0,243.36763242642613,990.0,964.9127090939006,25.087290906099433,0.12142375124053766,0.009236763242642571,989.8693394855167,0.26193035437895695,0.0,0.0,0.0,24.69470003723725,24.95663039161621,24.95663039161621,24.95663039161621,,0.9325902376682189,0.0,0.0,0.0,43.447464751213076,0.0,0.0,0.0,0.8848770825094311,0.0,0.0,0.0,0.9784177708161944,0.96,0.96,0.96,42.51132216496001,0.0,0.0,0.0,42.51132216496001,0.14057782994031287,6.138390046456641e-05,306.020121877383,294.72326674738565,0.3732314764761468,0.3594534873235398,24.752522760715337,24.665728209075745,964.9301006093868,964.8788930669896,43.38472248798873,40.67591920722664,7141.902123713283,7,0.23617401202755564,1967-10-22
1967,5,296.3781053882438,0.7889999999999999,3.642135331529817,0.012031138926338029,40.42857142857143,6.0,4.0,3.0,54.285714285714285,107.71428571428571,0.3638190898946217,188.66381967395805,188.66381967395805,,188.66381967395805,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,40.42857142857143,6.0,4.0,3.0,54.285714285714285,239.0923911025295,990.0,964.8880603775469,25.11193962245313,0.11991486974664696,0.008949748995356414,989.871135381258,0.2524665262865558,0.0,0.0,0.0,24.730608477424575,24.98307500371113,24.98307500371113,24.98307500371113,,0.9313939575336683,0.0,0.0,0.0,42.61866915126937,0.0,0.0,0.0,0.8679973350564026,0.0,0.0,0.0,0.9758302170455762,0.96,0.96,0.96,41.59482775012224,0.0,0.0,0.0,41.59482775012224,0.14024698919121176,6.123160693382996e-05,311.8155700798613,290.5219447532691,0.3786288849657104,0.3399445382822018,24.78207040534565,24.60424424489157,964.9590778503992,964.8620877790132,45.575452500051234,39.652854361701,6987.931062020536,7,0.231082376389568,1967-10-29
1967,6,334.37330849232046,0.7337142857142858,6.0238200904246195,0.017937251177822158,40.0,6.0,4.0,3.0,53.0,106.0,0.3174473357940843,228.3733084923204,228.3733084923204,,144.52504469794854,83.84826379437187,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,40.0,6.0,4.0,3.0,53.0,278.3733084923204,990.0,965.0718665424616,24.928133457538415,0.13377834043923906,0.015674661698464043,989.8505469978624,0.16093830833006817,0.06976510847648107,0.0,0.0,24.61774214707065,24.708915346924236,24.778680455400718,24.778680455400718,,0.9103501766696082,0.6423339259456587,0.0,0.0,31.928488648684525,18.225550562283672,0.0,0.0,0.6502747178958153,0.3711924758102581,0.0,0.0,0.9727555530608927,0.967041267346607,0.96,0.96,31.10520481210285,17.676325487430017,0.0,0.0,48.78153029953287,0.14588852393850044,5.939021803209713e-05,353.9823107128336,316.52242407738737,0.3348893851959246,0.2994499916861438,24.71921066538052,24.53265520457393,965.169911553564,964.9826121203868,52.41713889733375,46.59975652266933,8195.297090321521,7,0.2710085016640715,1967-11-05
1967,7,382.4912262758668,0.674,7.667955835544343,0.0199722529939943,40.0,6.0,4.0,3.0,53.0,106.0,0.27758441813739754,276.4912262758668,276.4912262758668,,138.2456131379334,138.2456131379334,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,40.0,6.0,4.0,3.0,53.0,326.4912262758668,990.0,965.3122488187047,24.68775118129528,0.1507606465713522,0.0252982452551733,989.8239411081735,0.1357057556985964,0.1357057556985964,0.0,0.0,24.37598653377017,24.37598653377017,24.511692289468765,24.511692289468765,,0.9114667624726901,0.9114667624726901,0.0,0.0,30.12163226035674,30.12163226035674,0.0,0.0,0.6134751987852696,0.6134751987852696,0.0,0.0,0.97,0.97,0.96,0.96,29.21798329254604,29.21798329254604,0.0,0.0,58.43596658509208,0.15268333111909382,5.870893469845247e-05,402.90237744418727,360.34880084276085,0.2941594359467658,0.2630910263483958,24.51992641723241,24.24361597835844,965.4130606984988,965.2017440042138,62.71735567307953,53.77977227359609,9817.24238629547,7,0.3246442588060671,1967-11-12
1967,8,423.98595116976793,0.6244285714285714,6.632605529073909,0.0156002905614737,41.42857142857143,6.714285714285714,5.428571428571429,3.0,55.142857142857146,111.71428571428571,0.2634927380717967,312.27166545548215,312.27166545548215,,156.13583272774113,156.13583272774113,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,41.42857142857143,6.714285714285714,5.428571428571429,3.0,55.142857142857146,365.8430940269108,990.0,965.5079367802639,24.492063219736078,0.1646491416642795,0.0324543330910964,989.8028965252446,0.1726349517871831,0.1726349517871831,0.0,0.0,24.122324793193506,24.122324793193506,24.294959744980684,24.294959744980684,,0.9189424988422255,0.9189424988422255,0.0,0.0,33.94210800534844,33.94210800534844,0.0,0.0,0.6912852954246117,0.6912852954246117,0.0,0.0,0.97,0.97,0.96,0.96,32.92384476518798,32.92384476518798,0.0,0.0,65.84768953037596,0.15530815267473352,5.857516583914574e-05,435.49688511870175,402.90237744418727,0.2712419763642074,0.25220745170707,24.24361597835844,24.05473402696172,965.559735983034,965.4130606984988,67.7379329593584,62.71735567307953,11062.411841103161,7,0.36582049739097755,1967-11-19
1967,9,436.0598679967169,0.61,3.9674967346776464,0.009119794721476901,42.57142857142857,7.285714285714286,6.0,3.2857142857142856,58.285714285714285,117.42857142857143,0.2692085017435502,318.63129656814544,318.63129656814544,,159.31564828407272,159.31564828407272,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,42.57142857142857,7.285714285714286,6.0,3.2857142857142856,58.285714285714285,374.4884394252883,990.0,965.5622694059851,24.43773059401482,0.16770035229300095,0.033726259313629055,989.7985733883934,0.17962376774084232,0.17962376774084232,0.0,0.0,24.05668021466734,24.05668021466734,24.23630398240818,24.23630398240818,,0.9201735788286391,0.9201735788286391,0.0,0.0,34.58611582643341,34.58611582643341,0.0,0.0,0.704401544326546,0.704401544326546,0.0,0.0,0.97,0.97,0.96,0.96,33.548532351640404,33.548532351640404,0.0,0.0,67.09706470328081,0.15389145053994713,5.849423329057248e-05,445.541354005931,426.6328809909446,0.2845533715993118,0.2590714132802513,24.109422148427317,24.01178691265481,965.6049360930268,965.5198479644592,68.68034821551467,65.89432727902988,11272.306870151175,7,0.3727614705737822,1967-11-26
1967,10,479.29670435009376,0.5661428571428572,8.496645787678094,0.01772111686010296,44.0,8.0,6.0,4.0,64.0,126.0,0.26316300048334407,353.29670435009376,353.29670435009376,,176.64835217504688,176.64835217504688,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,44.0,8.0,6.0,4.0,64.0,411.29670435009376,990.0,965.7568351695754,24.243164830424607,0.18069113102862436,0.040659340870018705,989.7786495281014,0.22122870547483497,0.22122870547483497,0.0,0.0,23.800585653051122,23.800585653051122,24.021814358525962,24.021814358525962,,0.926424072559299,0.926424072559299,0.0,0.0,38.19586313441615,38.19586313441615,0.0,0.0,0.777919819438211,0.777919819438211,0.0,0.0,0.9706236837314007,0.9706236837314007,0.96,0.96,37.075320953054025,37.075320953054025,0.0,0.0,74.15064190610805,0.1546504183614963,5.8301377199451926e-05,505.01787451967766,459.2604427967548,0.2743541316833184,0.2494961195578247,23.92657627926229,23.637753286618626,965.8725804353384,965.6666719925854,79.58934082311804,70.00963739495876,12457.307840226153,7,0.41194801058948916,1967-12-03
1967,11,543.0865465844296,0.5207142857142857,8.415667065457114,0.015612111138182044,42.285714285714285,7.142857142857143,5.142857142857143,3.142857142857143,61.42857142857143,119.14285714285714,0.21968484867528598,423.9436894415724,423.9436894415724,,190.76337759731018,190.76337759731018,42.416934246952046,0.0,0.0,0.0,0.0,0.0,0.0,0.0,42.285714285714285,7.142857142857143,5.142857142857143,3.142857142857143,61.42857142857143,478.515118013001,990.0,966.0438894596299,23.956110540370087,0.20441459478434082,0.05478873788831445,989.7407966673272,0.26280898540542896,0.26280898540542896,0.044570080376517385,0.0,23.43409822229199,23.43409822229199,23.652337127320898,23.696907207697418,,0.9298961624181672,0.9298961624181672,0.26146033410487884,0.0,40.82275389563507,40.82275389563507,8.922189542984796,0.0,0.8314206496056021,0.8314206496056021,0.18171465464327485,0.0,0.9765014128906071,0.9765014128906071,0.9628571428571429,0.96,39.89000667134512,39.89000667134512,8.654523856695251,0.0,88.43453719938547,0.1628283797442839,5.79704657827321e-05,563.9275439778775,516.7730027239134,0.2438207865655777,0.2092467396921989,23.562367003888845,23.32488188042534,966.1376739479005,965.9254785122577,91.04574555693796,82.15677711266848,14857.002249496762,7,0.4913029844410305,1967-12-10
1967,12,593.8186016974023,0.4865714285714286,7.385747098438466,0.012375616649100142,42.0,7.0,5.0,3.0,61.0,118.0,0.19889228025521646,475.81860169740236,475.81860169740236,,158.60620056580078,158.60620056580078,158.60620056580078,0.0,0.0,0.0,0.0,0.0,0.0,0.0,42.0,7.0,5.0,3.0,61.0,529.8186016974024,990.0,966.2696840116489,23.730315988351094,0.22761191474536105,0.06516372033948041,989.7072243649152,0.17825747065225034,0.17825747065225034,0.17825747065225034,0.0,23.25928288261402,23.25928288261402,23.25928288261402,23.437540353266268,,0.9191251630967042,0.9191251630967042,0.9191251630967042,0.0,33.250153111556486,33.250153111556486,33.250153111556486,0.0,0.6771925277302747,0.6771925277302747,0.6771925277302747,0.0,0.97,0.97,0.97,0.96,32.252648518209796,32.252648518209796,32.252648518209796,0.0,96.75794555462937,0.16291502033706903,5.6490310633549356e-05,615.6277736669467,571.8920920403683,0.2063326310021274,0.1916742633249645,23.3885535659091,23.133272797750188,966.3625110946678,966.1735144141816,100.96537107387982,92.52772150834438,16255.334853177736,7,0.5375441419701632,1967-12-17
1967,13,662.8399779794875,0.454,12.432606056992865,0.018689147227621255,42.0,7.0,5.0,3.0,61.0,118.0,0.1782752164039983,544.8399779794875,544.8399779794875,,181.6133259931625,181.6133259931625,181.6133259931625,0.0,0.0,0.0,0.0,0.0,0.0,0.0,42.0,7.0,5.0,3.0,61.0,598.8399779794875,990.0,966.5513599119179,23.448640088082065,0.26683608318688357,0.08793599119179496,989.6452279256213,0.2338624035489934,0.2338624035489934,0.2338624035489934,0.0,22.860005610154392,22.860005610154392,22.860005610154392,23.093868013703382,,0.9272069768169341,0.9272069768169341,0.9272069768169341,0.0,37.74524141967279,37.74524141967279,37.74524141967279,0.0,0.7687421877733766,0.7687421877733766,0.7687421877733766,0.0,0.9702895264452941,0.9702895264452941,0.9702895264452941,0.96,36.62454488431216,36.62454488431216,36.62454488431216,0.0,109.87363465293647,0.16572958097632937,5.602500515470148e-05,702.6560160658968,623.8090120652902,0.1891604605219292,0.167934234251164,23.08661002771906,22.62736226254066,966.7106240642636,966.3952360482612,117.44542281392567,102.52350734574694,18458.770621693326,7,0.6104090814052026,1967-12-24
1967,14,744.4672664971632,0.41814285714285715,10.958625935219695,0.0146709950210666,45.42857142857143,7.0,5.857142857142857,3.857142857142857,73.85714285714286,136.0,0.18267336912669724,608.4672664971632,608.4672664971632,,202.82242216572106,202.82242216572106,202.82242216572106,0.0,0.0,0.0,0.0,0.0,0.0,0.0,45.42857142857143,7.0,5.857142857142857,3.857142857142857,73.85714285714286,666.7529807828776,990.0,966.8778690659885,23.122130934011402,0.3054303738953575,0.1119501262542787,989.5826194998502,0.2914102591110267,0.2914102591110267,0.2914102591110267,0.0,22.413340174750726,22.413340174750726,22.413340174750726,22.704750433861754,,0.9334543533187654,0.9334543533187654,0.9334543533187654,0.0,41.60909294457515,41.60909294457515,41.60909294457515,0.0,0.8474357015188422,0.8474357015188422,0.8474357015188422,0.0,0.9747435701518842,0.9747435701518842,0.9747435701518842,0.96,40.5615552545761,40.5615552545761,40.5615552545761,0.0,121.6846657637283,0.16346266388846872,5.5554106150270896e-05,779.3663976124346,705.8654488603318,0.1929661151536546,0.1671706699775702,22.60843057149042,22.21409383514071,967.0174655904495,966.7234617954412,127.81531583982346,116.28329796039968,20443.023848306355,7,0.6760259209096017,1967-12-31
1967,15,894.4375130423339,0.36428571428571427,35.11295505540722,0.038291508201888085,46.0,7.0,6.0,4.0,76.0,139.0,0.15645583995307158,755.4375130423339,755.4375130423339,,196.66003107002484,196.66003107002484,196.66003107002484,165.4574198322593,0.0,0.0,0.0,0.0,0.0,0.0,46.0,7.0,6.0,4.0,76.0,814.4375130423339,990.0,967.4746695930264,22.52533040697355,0.40619773178417257,0.1740646691970151,989.4197375990188,0.2758800867387765,0.2758800867387765,0.2758800867387765,0.2276617584121728,21.669187919253584,21.669187919253584,21.669187919253584,21.71740624758019,,0.9300833358279676,0.9300833358279676,0.9300833358279676,0.7961920559480673,38.85107354990606,38.85107354990606,38.85107354990606,32.50519542536934,0.7912642270856631,0.7912642270856631,0.7912642270856631,0.6620202734291107,0.9725573457203073,0.9725573457203073,0.9725573457203073,0.9697002028631644,37.79650030676994,37.79650030676994,37.79650030676994,31.57753974472396,144.9670406650338,0.16210342219117743,5.3394393662260895e-05,1025.1570830002852,794.2548359930772,0.1750068034854389,0.1355889768553268,22.137511629715924,20.894650081595323,967.9790651180008,967.0770193439724,166.06782338115372,130.59817180296565,24354.462831725676,7,0.8053724481390766,1968-01-07
1967,16,1417.211976938145,0.251,132.48248352272572,0.087122528557341,46.0,7.0,6.0,4.0,76.0,139.0,0.10272243615804368,1278.211976938145,1047.636901498211,,261.90922537455276,261.90922537455276,261.90922537455276,261.90922537455276,230.57507543993415,27.982176551326926,5.450703885139812,8.036990728465753,6.635253969494508,182.46995030550715,73.98217655132693,12.450703885139813,14.036990728465753,10.635253969494508,258.46995030550715,1148.1067726631434,990.0,969.2260403218977,20.77395967810235,0.780612707755921,0.4198058513409582,988.7995814409031,0.4873111275266059,0.4873111275266059,0.4873111275266059,0.4873111275266059,19.086229991478866,19.086229991478866,19.086229991478866,19.086229991478866,,0.9360339240771133,0.9360339240771133,0.9360339240771133,0.9360339240771133,45.724188558024444,45.724188558024444,45.724188558024444,45.724188558024444,0.9312462028110885,0.9312462028110885,0.9312462028110885,0.9312462028110885,0.9795167181482206,0.9795167181482206,0.9795167181482206,0.9795167181482206,44.78887794612672,44.78887794612672,44.78887794612672,44.78887794612672,179.15551178450687,0.13270711544915875,4.7683704891988824e-05,1952.5344676593647,1059.9978690640885,0.1311323390892552,0.0711895243348142,20.69761310435435,17.1121607688899,970.9466498185918,968.0885647313444,189.95204661662396,167.67650973515995,30098.125979797154,7,0.995308398802816,1968-01-14
1967,17,2651.3956851278244,0.114,165.726977243707,0.06422881025686406,49.0,8.0,7.0,5.0,81.0,150.0,0.05732004505199554,2501.3956851278244,1100.0,,275.0,275.0,275.0,275.0,1401.3956851278247,50.99999999999999,10.0,18.0,46.71318950426082,1275.6824956235637,100.0,18.0,25.0,51.71318950426082,1356.6824956235637,1243.0,990.0,972.6723344123775,17.327665587622487,0.9262894125183111,0.48,988.5937105874816,0.5349,0.5349,0.5349,0.5349,15.38647617510421,15.38647617510421,15.38647617510421,15.38647617510421,,0.9167376616622137,0.9167376616622137,0.9167376616622137,0.9167376616622137,38.05541377183589,38.05541377183589,38.05541377183589,38.05541377183589,0.775059343621912,0.775059343621912,0.775059343621912,0.775059343621912,0.9707876971204085,0.9707876971204085,0.9707876971204085,0.9707876971204085,36.94593586679393,36.94593586679393,36.94593586679393,36.94593586679393,147.78374346717573,0.0568368309939767,3.731912713817569e-05,3112.6233083653137,2195.2181702718217,0.0683303382011576,0.0481908618999505,16.4875943144118,14.273168119013796,973.785642468468,971.57121627307,160.44096432257226,135.17611366540902,24827.66890248552,7,0.8210207970398651,1968-01-21
1967,18,3627.5886589720803,0.05357142857142857,162.92638076425334,0.04342158005295551,51.57142857142857,8.857142857142858,8.285714285714286,6.285714285714286,95.14285714285714,170.14285714285714,0.04679073975376909,3457.4458018292235,1100.0,,275.0,275.0,275.0,275.0,2357.4458018292235,48.42857142857143,9.142857142857142,16.714285714285715,71.12107996980338,2212.0390075737055,100.0,18.0,25.0,77.40679425551765,2307.181864716563,1243.0,990.0,974.8803911691792,15.11960883082075,0.9262894125183111,0.48,988.5937105874816,0.5349,0.5349,0.5349,0.5349,13.178419418302472,13.178419418302472,13.178419418302472,13.178419418302472,,0.8866240695032622,0.8866240695032622,0.8866240695032622,0.8866240695032622,31.54008213522482,31.54008213522482,31.54008213522482,31.54008213522482,0.642364198273418,0.642364198273418,0.642364198273418,0.642364198273418,0.97,0.97,0.97,0.97,30.593879671168075,30.593879671168075,30.593879671168075,30.593879671168075,122.3755186846723,0.03425065448772324,3.090290875875563e-05,4253.107973715088,3185.838009938993,0.0527547763007599,0.0429016817215952,14.104058614039552,11.915622995583128,976.1431875918986,973.9547519734422,133.296501897799,106.937707807654,20559.087139024945,7,0.6798639926926239,1968-01-28
1967,19,5006.488733120866,0.017285714285714286,146.41458671461064,0.030187764984457213,55.0,10.0,10.0,8.0,114.0,197.0,0.039461094356787275,4809.488733120866,1100.0,,275.0,275.0,275.0,275.0,3709.488733120865,45.000000000000014,8.0,15.0,72.0,3569.488733120865,100.0,18.0,25.0,80.0,3683.488733120865,1243.0,990.0132654874024,977.4878791722252,12.525386315177084,0.9213340664527429,0.48,988.6119314209496,0.5349,0.5349,0.5349,0.5349,10.58915224872436,10.58915224872436,10.58915224872436,10.58915224872436,,0.7621762938357876,0.7621762938357876,0.7621762938357876,0.7621762938357876,21.803369235024725,21.803369235024725,21.803369235024725,21.803369235024725,0.4440604732184261,0.4440604732184261,0.4440604732184261,0.4440604732184261,0.9641624222187025,0.9641624222187025,0.9641624222187025,0.9641624222187025,21.027897587187248,21.027897587187248,21.027897587187248,21.027897587187248,84.11159034874899,0.01692847491323293,2.1240300593118434e-05,5278.010080717362,4515.173590483621,0.04363065916562,0.0373246729330279,11.436042916896774,10.160699215195557,977.9381355243048,976.622767670585,98.50287718043096,77.02169712378088,14130.74717858983,7,0.4672866130486055,1968-02-04
1967,20,5099.230417515109,0.016142857142857143,60.281047837460655,0.012024145217950172,55.0,10.0,10.0,8.0,114.0,197.0,0.038659523184480585,4902.230417515109,1100.0,,275.0,275.0,275.0,275.0,3802.23041751511,44.999999999999986,8.0,15.0,72.0,3662.23041751511,100.0,18.0,25.0,80.0,3776.23041751511,1243.0,990.0153416607658,977.6568508995872,12.358490761178635,0.9205585082545192,0.48,988.6147831525113,0.5349,0.5349,0.5349,0.5349,10.423032252924122,10.423032252924122,10.423032252924122,10.423032252924122,,0.7502194610547406,0.7502194610547406,0.7502194610547406,0.7502194610547406,21.096802401292972,21.096802401292972,21.096802401292972,21.096802401292972,0.42967011000596683,0.42967011000596683,0.42967011000596683,0.42967011000596683,0.9629670110005967,0.9629670110005967,0.9629670110005967,0.9629670110005967,20.316898947603704,20.316898947603704,20.316898947603704,20.316898947603704,81.26759579041482,0.015965058354972014,2.052212014909465e-05,5278.010080717362,4856.042745855138,0.0405680119204364,0.0373246729330279,10.812252362566817,10.160699215195557,977.9381355243048,977.2465582249148,87.70681813891814,77.02169712378088,13652.956092789691,7,0.45148664328008237,1968-02-11
1967,21,4531.172446862028,0.02428571428571429,70.4275066352541,0.015384564871670784,55.0,10.0,10.0,8.0,114.0,197.0,0.043495884967903596,4334.172446862028,1100.0,,275.0,275.0,275.0,275.0,3234.1724468620273,45.0,8.0,15.0,72.0,3094.1724468620273,100.0,18.0,25.0,80.0,3208.1724468620273,1243.0,990.0,976.6520455777575,13.347954422242521,0.9262894125183111,0.48,988.5937105874816,0.5349,0.5349,0.5349,0.5349,11.406765009724243,11.406765009724243,11.406765009724243,11.406765009724243,,0.8210256756686727,0.8210256756686727,0.8210256756686727,0.8210256756686727,25.263549650078833,25.263549650078833,25.263549650078833,25.263549650078833,0.5145325794313408,0.5145325794313408,0.5145325794313408,0.5145325794313408,0.9697463291313222,0.9697463291313222,0.9697463291313222,0.9697463291313222,24.49963670795278,24.49963670795278,24.49963670795278,24.49963670795278,97.99854683181111,0.021651292289864243,2.4747107785810885e-05,4729.203013262547,4432.218100140775,0.0444472712192892,0.0416560675123344,11.587851464224164,11.04436907321132,977.0144415142704,976.4709591232576,101.13540137819152,91.70297623703236,16463.755867744265,7,0.5444363712878394,1968-02-18
1967,22,4482.766586795076,0.025714285714285714,16.598765863150224,0.003720988258057557,58.714285714285715,11.142857142857142,12.0,11.714285714285714,137.14285714285714,230.71428571428572,0.051513927439275006,4252.05230108079,1100.0,,275.0,275.0,275.0,275.0,3152.0523010807906,41.285714285714285,6.857142857142857,13.0,68.28571428571429,3022.623729652219,100.0,18.0,25.0,80.0,3159.766586795076,1243.0,990.0,976.563462853835,13.436537146165035,0.9262894125183111,0.48,988.5937105874816,0.5349,0.5349,0.5349,0.5349,11.495347733646756,11.495347733646756,11.495347733646756,11.495347733646756,,0.8274016017703371,0.8274016017703371,0.8274016017703371,0.8274016017703371,25.65166505225257,25.65166505225257,25.65166505225257,25.65166505225257,0.5224371701069769,0.5224371701069769,0.5224371701069769,0.5224371701069769,0.97,0.97,0.97,0.97,24.88211510068499,24.88211510068499,24.88211510068499,24.88211510068499,99.52846040273997,0.022203862805897888,2.5133449596651505e-05,4501.386000873192,4432.218100140775,0.0710705098176452,0.0437642983653891,11.587851464224164,11.46127420588379,976.597536381598,976.4709591232576,101.13540137819152,98.93800955820367,16720.781347660315,7,0.5529358911263331,1968-02-25
1967,23,4256.1325191885235,0.031,52.60913355281615,0.012342529220742086,68.0,14.0,17.0,21.0,195.0,315.0,0.07404931621618498,3941.132519188523,1100.0,,275.0,275.0,275.0,275.0,2841.132519188523,32.0,4.000000000000002,8.0,59.0,2738.132519188523,100.0,18.0,25.0,80.0,2933.132519188523,1243.0,990.0,976.1487225101149,13.851277489885026,0.9262894125183111,0.48,988.5937105874816,0.5349,0.5349,0.5349,0.5349,11.91008807736675,11.91008807736675,11.91008807736675,11.91008807736675,,0.8553949960012355,0.8553949960012355,0.8553949960012355,0.8553949960012355,27.4809244624686,27.4809244624686,27.4809244624686,27.4809244624686,0.5596929625757352,0.5596929625757352,0.5596929625757352,0.5596929625757352,0.97,0.97,0.97,0.97,26.65649672859454,26.65649672859454,26.65649672859454,26.65649672859454,106.62598691437816,0.025080674844271827,2.6925754271307617e-05,4415.415344009801,4110.977625580697,0.0766241095645721,0.071340966921118,12.175721532669051,11.618600507943816,976.440210079538,975.8830890548128,110.53976024640532,101.67285095268196,17913.16580161553,7,0.5923665939687676,1968-03-03
1967,24,3963.6515884714945,0.038571428571428576,34.89843196540129,0.008796346047207543,60.285714285714285,11.428571428571429,12.714285714285714,14.142857142857142,151.28571428571428,249.85714285714286,0.06299006566684347,3713.794445614352,1100.0,,275.0,275.0,275.0,275.0,2613.794445614352,39.714285714285715,6.571428571428569,12.285714285714283,65.85714285714286,2489.3658741857803,100.0,18.0,25.0,80.0,2640.6515884714945,1243.0,990.0,975.5992153202899,14.400784679710146,0.9262894125183111,0.48,988.5937105874816,0.5349,0.5349,0.5349,0.5349,12.459595267191869,12.459595267191869,12.459595267191869,12.459595267191869,,0.8738659695705886,0.8738659695705886,0.8738659695705886,0.8738659695705886,29.365351277264633,29.365351277264633,29.365351277264633,29.365351277264633,0.5980723274391982,0.5980723274391982,0.5980723274391982,0.5980723274391982,0.97,0.97,0.97,0.97,28.484390738946693,28.484390738946693,28.484390738946693,28.484390738946693,113.93756295578676,0.02875947751613316,2.8772111857521907e-05,4056.5448687282815,3866.688601822888,0.0776522903588027,0.0593490662361981,12.6613037883809,12.27533347770906,975.7834771097728,975.3975067991008,116.36775948943637,111.72643409780962,19141.510576572175,7,0.6329864608654819,1968-03-10
1967,25,3819.4850315558297,0.04442857142857143,32.24517987468452,0.008400040801415685,59.0,11.0,12.0,13.0,144.0,239.0,0.06258027950201729,3580.4850315558297,1100.0,,275.0,275.0,275.0,275.0,2480.4850315558297,41.0,6.999999999999998,13.0,67.0,2352.4850315558297,100.0,18.0,25.0,80.0,2496.4850315558297,1243.0,990.0,975.297480185916,14.70251981408413,0.9262894125183111,0.48,988.5937105874816,0.5349,0.5349,0.5349,0.5349,12.761330401565855,12.761330401565855,12.761330401565855,12.761330401565855,,0.8805237553105505,0.8805237553105505,0.8805237553105505,0.8805237553105505,30.304994368406955,30.304994368406955,30.304994368406955,30.304994368406955,0.6172096612710174,0.6172096612710174,0.6172096612710174,0.6172096612710174,0.97,0.97,0.97,0.97,29.395844537354744,29.395844537354744,29.395844537354744,29.395844537354744,117.58337814941899,0.030790917384773287,2.9692772259954288e-05,3905.3241765826656,3773.148259641381,0.063342329416633,0.0611985047062433,12.859520227765522,12.579433165675702,975.479377421806,975.1992903597162,118.7780649377316,115.37750992283269,19754.00752910239,7,0.6532409897189944,1968-03-17
