WaterYear,WaterWeek,Flow,Exceedance,Flow_difference,Flow_difference_pct,EWRChannelA,EWRChannelC,EWRChannelD,EWRChannelE,EWRChannelFG,EWRTotal,EWRProportion,FlowAvailableForGeneration,FlowCanal,LowFlowShutoff,FlowTurbine1,FlowTurbine2,FlowTurbine3,FlowTurbine4,FlowSpill,SpillChannelA,SpillChannelC,SpillChannelD,SpillChannelE,SpillChannelFG,FlowChannelA,FlowChannelC,FlowChannelD,FlowChannelE,FlowChannelFG,FlowLeftChannel,LevelHeadpond,LevelTailwater,HeadGross,HeadlossLeftChannel,HeadlossCanal,LevelForebay,HeadlossTurbine1,HeadlossTurbine2,HeadlossTurbine3,HeadlossTurbine4,HeadTurbine1,HeadTurbine2,HeadTurbine3,HeadTurbine4,LowHeadShutoff,EffTurbine1,EffTurbine2,EffTurbine3,EffTurbine4,PowerTurbine1,PowerTurbine2,PowerTurbine3,PowerTurbine4,LoadFactorTurbine1,LoadFactorTurbine2,LoadFactorTurbine3,LoadFactorTurbine4,EffGen1,EffGen2,EffGen3,EffGen4,PowerGenerator1,PowerGenerator2,PowerGenerator3,PowerGenerator4,Power,PerfMwPerCumec,PerfMWhPerm3,Flow_max,Flow_min,EWRProportion_max,EWRProportion_min,HeadTurbine1_max,HeadTurbine1_min,LevelTailwater_max,LevelTailwater_min,Power_max,Power_min,Energy,Count,CapFactor,StartDate
1967,26,4556.3238782038525,0.02542857142857143,183.03289587887068,0.0396177260144665,59.0,11.0,12.0,13.0,144.0,239.0,0.052925203029049926,4317.3238782038525,1100.0,,275.0,275.0,275.0,275.0,3217.323878203853,41.0,7.0,13.0,67.0,3089.323878203853,100.0,18.0,25.0,80.0,3233.323878203853,1243.0,990.0041350111849,976.6879796770298,13.316155334155074,0.924744771844035,0.48,988.5993902393408,0.5349,0.5349,0.5349,0.5349,11.376510562311063,11.376510562311063,11.376510562311063,11.376510562311063,,0.8139039958846436,0.8139039958846436,0.8139039958846436,0.8139039958846436,25.073296017184067,25.073296017184067,25.073296017184067,25.073296017184067,0.5106577600241153,0.5106577600241153,0.5106577600241153,0.5106577600241153,0.9675736692180926,0.9675736692180926,0.9675736692180926,0.9675736692180926,24.26927741589329,24.26927741589329,24.26927741589329,24.26927741589329,97.07710966357313,0.02175980943888316,2.451442163221544e-05,5186.55444773476,3951.464588094282,0.0604839027838195,0.046080688520369,12.481659436520085,10.291327182300954,977.7972938495116,975.5771511509616,114.19896303199016,79.10170092908717,16308.954423480287,7,0.5393172759087397,1968-03-24
1967,27,5364.193007714114,0.012142857142857144,40.650743337010944,0.007607991393353026,68.42857142857143,13.571428571428571,17.142857142857142,23.285714285714285,164.57142857142858,287.0,0.053481494778225044,5077.193007714114,628.5714285714286,,275.0,275.0,275.0,275.0,4448.621579142686,503.0,4.428571428571429,7.857142857142845,56.714285714285715,3876.621579142686,571.4285714285714,18.0,25.0,80.0,4041.1930077141146,1243.0,990.0361464408782,978.0708572318798,11.965289208998538,0.9127868461852867,0.48,988.6433595946929,0.5349,0.5349,0.5349,0.5349,10.037602362813207,10.037602362813207,10.037602362813207,10.037602362813207,1.0,0.41426783170108955,0.41426783170108955,0.41426783170108955,0.41426783170108955,11.253531173389941,11.253531173389941,11.253531173389941,11.253531173389941,0.22919615424419426,0.22919615424419426,0.22919615424419426,0.22919615424419426,0.9601165834385451,0.9601165834385451,0.9601165834385451,0.9601165834385451,10.805726339853887,10.805726339853887,10.805726339853887,10.805726339853887,43.22290535941555,0.008095182767834028,1.9101031408832626e-05,5396.855655881256,5278.010080717362,0.0550455106689984,0.0452822174162115,10.160699215195557,9.99094962868184,978.1211577100572,977.9381355243048,77.02169712378088,0.0,7261.448100381811,7,0.240127251996753,1968-03-31
1967,28,5359.074250844077,0.012285714285714285,65.96567422705526,0.012336713814406286,76.0,14.0,18.857142857142858,25.857142857142858,189.85714285714286,324.57142857142856,0.060717484676800756,5034.502822272649,471.42857142857144,,275.0,275.0,275.0,275.0,4563.074250844078,652.5714285714286,4.0,6.142857142857139,54.142857142857146,3846.2171079869354,728.5714285714286,18.0,25.0,80.0,4036.074250844078,1243.0,990.0357302501134,978.0629743462998,11.97275590381355,0.9129423149748268,0.48,988.6427879351386,0.5349,0.5349,0.5349,0.5349,10.044913588838696,10.044913588838696,10.044913588838696,10.044913588838696,1.0,0.31514750058639557,0.31514750058639557,0.31514750058639557,0.31514750058639557,8.683788565294572,8.683788565294572,8.683788565294572,8.683788565294572,0.17685923758237415,0.17685923758237415,0.17685923758237415,0.17685923758237415,0.9605430666153802,0.9605430666153802,0.9605430666153802,0.9605430666153802,8.34753176718841,8.34753176718841,8.34753176718841,8.34753176718841,33.39012706875365,0.0063752410962236005,1.967431729640366e-05,5513.419393582916,5168.2234116951895,0.0704303918395445,0.0535058153463441,10.317509779202844,9.82445923768443,978.3006658661176,977.7690640540104,79.52233781563142,0.0,5609.541347550613,7,0.18550070593752027,1968-04-07
1967,29,4669.326496798354,0.022,111.86889795187874,0.023780845908361714,84.0,14.0,20.0,27.0,219.0,364.0,0.07810798313405376,4305.326496798354,1100.0,,275.0,275.0,275.0,275.0,3205.3264967983537,16.0,4.000000000000002,5.0,53.0,3127.3264967983537,100.0,18.0,25.0,80.0,3346.3264967983537,1243.0,990.0012434857192,976.9037621089855,13.097481376733688,0.9258249062488044,0.48,988.5954185794704,0.5349,0.5349,0.5349,0.5349,11.156756470484904,11.156756470484904,11.156756470484904,11.156756470484904,,0.8030307902057979,0.8030307902057979,0.8030307902057979,0.8030307902057979,24.189822894469398,24.189822894469398,24.189822894469398,24.189822894469398,0.49266441740263545,0.49266441740263545,0.49266441740263545,0.49266441740263545,0.968219939849768,0.968219939849768,0.968219939849768,0.968219939849768,23.42453227500286,23.42453227500286,23.42453227500286,23.42453227500286,93.69812910001144,0.02016681970262744,2.3661143712124103e-05,5026.681589958155,4385.141126032038,0.0830075907566904,0.0724135781202385,11.674002326843144,10.519676882867309,977.5510896485356,976.3848082606386,102.64479084543484,82.8123892946135,15741.285688801923,7,0.5205451616667303,1968-04-14
1967,30,4004.080467492857,0.03785714285714286,83.14664404050161,0.020568181253496045,70.0,14.0,18.0,25.0,168.0,295.0,0.07378904065235539,3709.080467492857,1100.0,,275.0,275.0,275.0,275.0,2609.080467492857,30.0,4.0,7.0,55.0,2513.080467492857,100.0,18.0,25.0,80.0,2681.080467492857,1243.0,990.0,975.6683946207107,14.331605379289256,0.9262894125183111,0.48,988.5937105874816,0.5349,0.5349,0.5349,0.5349,12.390415966770977,12.390415966770977,12.390415966770977,12.390415966770977,,0.8714742929738267,0.8714742929738267,0.8714742929738267,0.8714742929738267,29.128278168200648,29.128278168200648,29.128278168200648,29.128278168200648,0.593243954545838,0.593243954545838,0.593243954545838,0.593243954545838,0.97,0.97,0.97,0.97,28.254429823154627,28.254429823154627,28.254429823154627,28.254429823154627,113.01771929261851,0.028307378286029083,2.8539828104196597e-05,4273.309782167689,3803.114617748527,0.0775680014016096,0.0690331417654344,12.796020087967,11.878653686114935,976.1801569013668,975.2627904995148,118.00393014740942,106.27516917206634,18986.97684115991,7,0.6278762182923251,1968-04-21
1967,31,3455.5011474184066,0.05971428571428571,84.61311590107003,0.024566961655764368,67.14285714285714,14.0,17.428571428571427,23.857142857142858,187.42857142857142,309.85714285714283,0.08992996376966607,3145.644004561264,1100.0,,275.0,275.0,275.0,275.0,2045.6440045612635,32.857142857142854,4.0,7.571428571428571,56.142857142857146,1945.0725759898348,100.0,18.0,25.0,80.0,2132.5011474184066,1243.0,990.0,974.5261810028627,15.473818997137235,0.9262894125183111,0.48,988.5937105874816,0.5349,0.5349,0.5349,0.5349,13.53262958461896,13.53262958461896,13.53262958461896,13.53262958461896,,0.8943947838751655,0.8943947838751655,0.8943947838751655,0.8943947838751655,32.64610732649495,32.64610732649495,32.64610732649495,32.64610732649495,0.6648901695823819,0.6648901695823819,0.6648901695823819,0.6648901695823819,0.97,0.97,0.97,0.97,31.666724106700105,31.666724106700105,31.666724106700105,31.666724106700105,126.66689642680042,0.0367545679212126,3.198659000676778e-05,3670.338943913297,3210.822806441037,0.0999743739692085,0.0803740484211173,14.05111464049957,13.07737806347506,974.9814325240068,974.0076959469822,132.70941272149466,121.38630038500509,21280.038599702468,7,0.7037049801488912,1968-04-28
1967,32,2976.0050731098827,0.08828571428571429,55.856457824505796,0.018727832464829484,65.0,14.0,17.0,23.0,202.0,321.0,0.10800604451063124,2655.0050731098827,1100.0,,275.0,275.0,275.0,275.0,1555.005073109883,35.0,4.0,8.0,57.0,1451.005073109883,100.0,18.0,25.0,80.0,1653.005073109883,1243.0,990.0,973.4558743144032,16.544125685596846,0.9262894125183111,0.48,988.5937105874816,0.5349,0.5349,0.5349,0.5349,14.602936273078571,14.602936273078571,14.602936273078571,14.602936273078571,,0.9087317100820952,0.9087317100820952,0.9087317100820952,0.9087317100820952,35.79087670828677,35.79087670828677,35.79087670828677,35.79087670828677,0.7289384258306877,0.7289384258306877,0.7289384258306877,0.7289384258306877,0.97,0.97,0.97,0.97,34.71715040703816,34.71715040703816,34.71715040703816,34.71715040703816,138.86860162815265,0.04676070901286407,3.506782869397794e-05,3148.286826213541,2819.8276016694963,0.1138367465478917,0.101960214465614,14.97991637655536,14.18708376558697,973.8717268218948,973.0788942109264,143.10361014733613,134.21847348429853,23329.925073529645,7,0.7714922312675146,1968-05-05
1967,33,2605.6822184343705,0.11614285714285713,46.14670211791476,0.017563130351440474,65.0,14.0,17.0,23.0,202.0,321.0,0.12331532611417671,2284.682218434371,1100.0,,275.0,275.0,275.0,275.0,1184.682218434371,34.99999999999999,3.999999999999999,8.000000000000002,57.0,1080.6822184343707,100.0,18.0,25.0,80.0,1282.6822184343707,1243.0,990.0,972.5619915617382,17.438008438261836,0.9262894125183111,0.48,988.5937105874816,0.5349,0.5349,0.5349,0.5349,15.496819025743557,15.496819025743557,15.496819025743557,15.496819025743557,,0.9184461226241689,0.9184461226241689,0.9184461226241689,0.9184461226241689,38.38668265520223,38.38668265520223,38.38668265520223,38.38668265520223,0.7818061640570718,0.7818061640570718,0.7818061640570718,0.7818061640570718,0.97,0.97,0.97,0.97,37.23508217554616,37.23508217554616,37.23508217554616,37.23508217554616,148.94032870218464,0.05724421419289933,3.76111941167133e-05,2749.2151184112568,2496.800686844093,0.1285645272733954,0.1167605975430189,15.759636515789104,15.1503603016614,972.9084502858204,972.2991740716926,151.92334711382605,145.02120419400592,25021.97522196702,7,0.8274462705676924,1968-05-12
1967,34,2340.588690659461,0.13942857142857143,39.264975900404224,0.01682012097942776,65.0,14.0,17.0,23.0,202.0,321.0,0.1373040314680714,2019.588690659461,1100.0,,275.0,275.0,275.0,275.0,919.5886906594611,35.0,4.0,8.000000000000002,57.0,815.5886906594609,100.0,18.0,25.0,80.0,1017.5886906594609,1243.0,990.0,971.9221106326264,18.0778893673737,0.9262894125183111,0.48,988.5937105874816,0.5349,0.5349,0.5349,0.5349,16.136699954855423,16.136699954855423,16.136699954855423,16.136699954855423,,0.9243214366323532,0.9243214366323532,0.9243214366323532,0.9243214366323532,40.22683558080907,40.22683558080907,40.22683558080907,40.22683558080907,0.8192838203830769,0.8192838203830769,0.8192838203830769,0.8192838203830769,0.9719283820383077,0.9719283820383077,0.9719283820383077,0.9719283820383077,39.098179480400496,39.098179480400496,39.098179480400496,39.098179480400496,156.39271792160199,0.06692776652823965,3.949311058626312e-05,2467.4434971899177,2221.9458555412634,0.1444679667596152,0.1300941644116979,16.42307921203723,15.830498697712976,972.2283118897687,971.6357313754444,159.69913517808186,152.7583430301477,26273.97661082913,7,0.8688484328977887,1968-05-19
1967,35,2109.455828424801,0.16485714285714284,31.107542524613173,0.014863146282555242,64.57142857142857,13.714285714285714,16.571428571428573,22.0,195.0,311.85714285714283,0.1477634732859589,1797.598685567658,1100.0,,275.0,275.0,275.0,275.0,697.5986855676581,35.42857142857143,4.2857142857142865,8.428571428571429,49.115147378319435,600.3406810464813,100.0,18.0,25.0,71.11514737831943,795.3406810464813,1243.0,990.0,971.364203723784,18.635796276215974,0.9262894125183111,0.48,988.5937105874816,0.5349,0.5349,0.5349,0.5349,16.694606863697693,16.694606863697693,16.694606863697693,16.694606863697693,,0.9272641421812146,0.9272641421812146,0.9272641421812146,0.9272641421812146,41.74982655915777,41.74982655915777,41.74982655915777,41.74982655915777,0.8503019665816245,0.8503019665816245,0.8503019665816245,0.8503019665816245,0.9750301966581624,0.9750301966581624,0.9750301966581624,0.9750301966581624,40.70773361289649,40.70773361289649,40.70773361289649,40.70773361289649,162.83093445158596,0.07729690089130536,4.111892284130959e-05,2187.823512835168,2004.1930578689712,0.157225143667993,0.1282311596634629,16.948689413315257,16.505443487534755,971.553367099947,971.1101211741664,165.77131307422968,160.6463757322684,27355.59698786644,7,0.9046163025088109,1968-05-26
1967,36,1817.1094088377117,0.1945714285714286,44.33910725425773,0.024364245837795784,62.0,12.0,14.0,16.0,153.0,257.0,0.14175218343376106,1560.1094088377117,1100.0,,275.0,275.0,275.0,275.0,460.1094088377117,38.0,6.0,11.0,28.644943740869216,376.4644650968425,100.0,18.0,25.0,44.644943740869216,529.4644650968424,1243.0,990.0,970.5091227054756,19.490877294524303,0.9262894125183111,0.48,988.5937105874816,0.5349,0.5349,0.5349,0.5349,17.549687882006026,17.549687882006026,17.549687882006026,17.549687882006026,,0.9316076472741008,0.9316076472741008,0.9316076472741008,0.9316076472741008,44.09451413854469,44.09451413854469,44.09451413854469,44.09451413854469,0.8980552777707675,0.8980552777707675,0.8980552777707675,0.8980552777707675,0.9792570776868187,0.9792570776868187,0.9792570776868187,0.9792570776868187,43.18061620762585,43.18061620762585,43.18061620762585,43.18061620762585,172.7224648305034,0.09535052705031556,4.361678404810692e-05,1966.6544541756928,1693.8193070891668,0.1517281087329528,0.1306787775830805,17.948009749193595,17.066542350914112,970.9922682365676,970.110800838288,177.15738786174748,167.14376702606657,29017.37409152457,7,0.9595692490583522,1968-06-02
1967,37,1538.5513072975486,0.22571428571428573,42.02811128897552,0.027716830403888774,62.0,12.0,14.0,16.0,153.0,257.0,0.1675290820782556,1281.5513072975486,1100.0,,275.0,275.0,275.0,275.0,181.5513072975486,31.702765420888255,5.168277178236437,8.585675052527579,11.30280512358279,124.79178452231353,93.70276542088826,17.168277178236437,22.58567505252758,27.302805123582793,277.79178452231355,1233.4567176516523,990.0,969.6091657620382,20.390834237961744,0.906750478165731,0.48,988.6132495218342,0.5349,0.5349,0.5349,0.5349,18.469183759796017,18.469183759796017,18.469183759796017,18.469183759796017,,0.9353979288433575,0.9353979288433575,0.9353979288433575,0.9353979288433575,46.59317237886871,46.59317237886871,46.59317237886871,46.59317237886871,0.9489444476348006,0.9489444476348006,0.9489444476348006,0.9489444476348006,0.9799999999999999,0.9799999999999999,0.9799999999999999,0.9799999999999999,45.66130893129133,45.66130893129133,45.66130893129133,45.66130893129133,182.64523572516532,0.11916971067247438,4.612253427403165e-05,1645.7136786211431,1399.6225280663384,0.1836209369643833,0.1561632520520378,18.97595647956222,18.103427933474897,969.9553826540068,969.1603189368298,187.97412320531865,178.80490613961223,30684.399601827776,7,1.0146957540286963,1968-06-09
1967,38,1211.873056170964,0.27285714285714285,35.4585872449206,0.028916920428119185,62.0,12.0,14.0,16.0,153.0,257.0,0.21257245630020477,954.8730561709641,954.8730561709641,,238.71826404274103,238.71826404274103,238.71826404274103,238.71826404274103,0.0,0.0,0.0,0.0,0.0,0.0,62.0,12.0,14.0,16.0,153.0,1042.873056170964,990.0,968.5659569421275,21.434043057872486,0.6226991724064138,0.32094053137395445,989.0563602962195,0.40477211611407593,0.40477211611407593,0.40477211611407593,0.40477211611407593,20.085631237978017,20.085631237978017,20.085631237978017,20.085631237978017,,0.937359018374372,0.937359018374372,0.937359018374372,0.937359018374372,44.021771429346884,44.021771429346884,44.021771429346884,44.021771429346884,0.8965737561985109,0.8965737561985109,0.8965737561985109,0.8965737561985109,0.9784145777864398,0.9784145777864398,0.9784145777864398,0.9784145777864398,43.073505742738234,43.073505742738234,43.073505742738234,43.073505742738234,172.29402297095294,0.1422172617069122,5.0181135230116946e-05,1355.589210120566,1151.4124173518942,0.2232041240193224,0.1895854570700975,20.45067376020231,19.1448684605493,969.0180574480818,968.3758675973916,189.5134281388844,163.80999685195255,28945.395859120094,7,0.9571890165052941,1968-06-16
1967,39,1108.711922622421,0.29871428571428565,11.159489233058236,0.010105735343582915,62.0,12.0,14.0,16.0,153.0,257.0,0.23188879212919503,851.7119226224212,851.7119226224212,,212.9279806556053,212.9279806556053,212.9279806556053,212.9279806556053,0.0,0.0,0.0,0.0,0.0,0.0,62.0,12.0,14.0,16.0,153.0,939.7119226224212,990.0,968.2416660425276,21.75833395747239,0.5151434281285775,0.23136953809793687,989.2534870337735,0.32097409530683835,0.32097409530683835,0.32097409530683835,0.32097409530683835,20.690846895939053,20.690846895939053,20.690846895939053,20.690846895939053,,0.9341213009792625,0.9341213009792625,0.9341213009792625,0.9341213009792625,40.355043574033346,40.355043574033346,40.355043574033346,40.355043574033346,0.8218949811412086,0.8218949811412086,0.8218949811412086,0.8218949811412086,0.9722757836777708,0.9722757836777708,0.9722757836777708,0.9722757836777708,39.237516188378265,39.237516188378265,39.237516188378265,39.237516188378265,156.95006475351306,0.1415531864149495,5.119189726485429e-05,1132.2744617454025,1073.2959927204863,0.2394493240849445,0.2269767699289394,20.889215365630346,20.55859588661632,968.3157197369142,968.1303588342644,160.75108051305068,151.25573368881135,26367.61087859019,7,0.8719448041861835,1968-06-23
1967,40,986.1926654749468,0.3345714285714286,18.04186636289135,0.01811513801765991,58.57142857142857,11.142857142857142,11.428571428571429,11.714285714285714,138.42857142857142,231.28571428571428,0.23458134386188087,754.9069511892325,754.9069511892325,,188.7267377973081,188.7267377973081,188.7267377973081,188.7267377973081,0.0,0.0,0.0,0.0,0.0,0.0,58.57142857142857,11.142857142857142,11.428571428571429,11.714285714285714,138.42857142857142,836.0498083320897,990.0,967.8343435249122,22.165656475087726,0.4202911852765988,0.16758195569736287,989.4121268590261,0.25245651809804354,0.25245651809804354,0.25245651809804354,0.25245651809804354,21.32532681601572,21.32532681601572,21.32532681601572,21.32532681601572,,0.9275698371740037,0.9275698371740037,0.9275698371740037,0.9275698371740037,36.59943977807419,36.59943977807419,36.59943977807419,36.59943977807419,0.7454061054597595,0.7454061054597595,0.7454061054597595,0.7454061054597595,0.97,0.97,0.97,0.97,35.50145658473197,35.50145658473197,35.50145658473197,35.50145658473197,142.00582633892787,0.14402341179099115,5.226824464985303e-05,1059.9978690640885,947.0029281802472,0.2424533175966805,0.2214294801881955,21.54547713428109,20.963324089693916,968.0885647313444,967.6880117127208,149.16262543149824,136.4425488432167,23856.97882493988,7,0.7889212574384881,1968-06-30
1967,41,864.6322236730239,0.3732857142857143,20.47337590557077,0.0237536784027679,58.0,11.0,11.0,11.0,136.0,227.0,0.26317203548714146,637.6322236730239,637.6322236730239,,196.05910227071823,196.05910227071823,196.05910227071823,49.45491686086931,0.0,0.0,0.0,0.0,0.0,0.0,58.0,11.0,11.0,11.0,136.0,717.6322236730239,990.0,967.3585288946921,22.641471105307932,0.33434454658794444,0.1208462847815714,989.5448091686305,0.2739452063226257,0.2739452063226257,0.2739452063226257,0.06058428285480683,21.912335067615807,21.912335067615807,21.912335067615807,22.125695991083628,,0.930282388857181,0.930282388857181,0.930282388857181,0.2634438733622559,39.22205760437594,39.22205760437594,39.22205760437594,9.707501958263677,0.7988199104760885,0.7988199104760885,0.7988199104760885,0.19770879752064513,0.9730630412200367,0.9730630412200367,0.9730630412200367,0.9628571428571429,38.17608208475296,38.17608208475296,38.17608208475296,9.416276899515767,123.94452315377465,0.143309256740312,5.403721144512376e-05,924.6839937244496,803.6892968412517,0.2824474593504983,0.2454892715139229,22.22339085001397,21.678200214674774,967.5987359748976,967.114757187365,132.7331911700463,113.35677103210227,20822.679889834144,7,0.6885806841876371,1968-07-07
1967,42,739.9712495386106,0.4198571428571429,14.433325825050701,0.0194145559581356,58.0,11.0,11.0,11.0,136.0,227.0,0.30711536896096325,512.9712495386106,512.9712495386106,,170.9904165128702,170.9904165128702,170.9904165128702,0.0,0.0,0.0,0.0,0.0,0.0,0.0,58.0,11.0,11.0,11.0,136.0,592.9712495386106,990.0,966.8598849981544,23.14011500184558,0.26350094260722146,0.07631022217511162,989.6601888352177,0.20737261006726324,0.20737261006726324,0.20737261006726324,0.0,22.59293122699598,22.59293122699598,22.59293122699598,22.800303837063243,,0.9227506331683053,0.9227506331683053,0.9227506331683053,0.0,34.95359688825255,34.95359688825255,34.95359688825255,0.0,0.7118858836711314,0.7118858836711314,0.7118858836711314,0.0,0.97,0.97,0.97,0.96,33.90498898160497,33.90498898160497,33.90498898160497,0.0,101.71496694481492,0.13740395669344363,5.5087928086258354e-05,779.3663976124346,702.6560160658968,0.323059925211985,0.2912622364723545,22.804064217741814,22.36586393125141,967.0174655904495,966.7106240642636,108.97120619754132,94.76386357224536,17088.114446728905,7,0.5650831496934162,1968-07-14
1967,43,668.5080511092375,0.4517142857142858,9.390032529122143,0.014227735196661229,58.0,11.0,11.0,11.0,136.0,227.0,0.33990327106979895,441.5080511092375,441.5080511092375,,198.35967763060532,198.35967763060532,44.788695848026876,0.0,0.0,0.0,0.0,0.0,0.0,0.0,58.0,11.0,11.0,11.0,136.0,521.5080511092375,990.0,966.5740322044369,23.42596779556308,0.22355936310233965,0.058301610221847475,989.7181390266758,0.2834701103780743,0.2834701103780743,0.04968831450621204,0.0,22.86063671186081,22.86063671186081,23.094418507732673,23.144106822238882,,0.931580612285613,0.931580612285613,0.26220459826647996,0.0,41.48273389253776,41.48273389253776,9.204240458989982,0.0,0.8448621974040279,0.8448621974040279,0.18745907248452104,0.0,0.976858416466935,0.976858416466935,0.9628571428571429,0.96,40.54874545226215,40.54874545226215,8.928113245220283,0.0,90.02560414974458,0.13465309210507645,5.667573489492707e-05,702.6560160658968,636.9257883620418,0.3563994489589869,0.323059925211985,22.99467603713422,22.804064217741814,966.7106240642636,966.4477031534482,94.76386357224536,84.52418068814806,15124.301497157088,7,0.5001422452763588,1968-07-21
1967,44,608.4205874966946,0.479,6.813421892165624,0.011235488559512116,56.285714285714285,10.142857142857142,9.714285714285714,8.857142857142858,123.57142857142857,208.57142857142858,0.3424150208183799,399.84915892526607,399.84915892526607,,199.92457946263303,199.92457946263303,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,56.285714285714285,10.142857142857142,9.714285714285714,8.857142857142858,123.57142857142857,475.9920160681232,990.0,966.3326066997231,23.667393300277013,0.2035241138241465,0.04996983178505315,989.7465060543908,0.2831763211549557,0.2831763211549557,0.0,0.0,23.130723033512847,23.130723033512847,23.4138993546678,23.4138993546678,,0.9333933477579024,0.9333933477579024,0.0,0.0,42.333522020994,42.333522020994,0.0,0.0,0.862189857861385,0.862189857861385,0.0,0.0,0.9759734819191445,0.9759734819191445,0.96,0.96,41.32096877803626,41.32096877803626,0.0,0.0,82.64193755607252,0.13592159729255934,5.740240810066875e-05,623.8090120652902,589.2318351168824,0.372867674884977,0.3022363532107302,23.203320097326383,23.073057075374,966.3952360482612,966.251543258026,88.26624171008197,78.47484313681944,13883.845509420182,7,0.45912187531151394,1968-07-28
1967,45,563.7822749562769,0.505,5.461930236897923,0.009665554945616614,54.0,9.0,8.0,6.0,107.0,184.0,0.32647837028829146,379.7822749562769,379.7822749562769,,189.8911374781385,189.8911374781385,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,54.0,9.0,8.0,6.0,107.0,450.7822749562769,990.0,966.1370202373031,23.862979762696796,0.19462681400750556,0.04595645499125533,989.7594167310011,0.2553114458744886,0.2553114458744886,0.0,0.0,23.367085047823544,23.367085047823544,23.622396493698034,23.622396493698034,,0.9305792383707372,0.9305792383707372,0.0,0.0,40.493484982570955,40.493484982570955,0.0,0.0,0.8247145617631558,0.8247145617631558,0.0,0.0,0.9725259162206735,0.9725259162206735,0.96,0.96,39.383205455371765,39.383205455371765,0.0,0.0,78.76641091074353,0.1396850546964046,5.760923040300282e-05,583.0034913422678,550.9983234585969,0.333939310096333,0.3156070293444913,23.448765081604463,23.243668125168742,966.22351571104,966.0794924555636,82.90119878286494,76.02163620271546,13232.757033004915,7,0.437591171726353,1968-08-04
1967,46,527.1712363745406,0.533,6.568635562702752,0.012539358681286786,58.0,10.0,10.0,7.0,117.0,202.0,0.38345882750008636,325.17123637454057,325.17123637454057,,162.58561818727028,162.58561818727028,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,58.0,10.0,10.0,7.0,117.0,403.17123637454057,990.0,965.9722705636852,24.027729436314612,0.17782340127256432,0.03503424727490807,989.7871423514525,0.18740947731010724,0.18740947731010724,0.0,0.0,23.627462310457002,23.627462310457002,23.81487178776711,23.81487178776711,,0.9210208040630425,0.9210208040630425,0.0,0.0,34.696653378834945,34.696653378834945,0.0,0.0,0.7066528183062106,0.7066528183062106,0.0,0.0,0.97,0.97,0.96,0.96,33.65575377746989,33.65575377746989,0.0,0.0,67.31150755493978,0.127628744334335,5.750288589343131e-05,548.1781559247493,505.01787451967766,0.3999858424657189,0.3684933407447366,23.764351892750906,23.496687921965567,966.0668017016612,965.8725804353384,71.56750636532213,62.79585837703255,11308.333269229885,7,0.3739528197496655,1968-08-11
1967,47,482.0796749078271,0.5618571428571429,4.976989304683992,0.010313225575005127,58.0,10.0,10.0,7.0,117.0,202.0,0.4191741966268605,280.0796749078271,280.0796749078271,,140.03983745391355,140.03983745391355,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,58.0,10.0,10.0,7.0,117.0,358.0796749078271,990.0,965.7693585370852,24.230641462914814,0.16190919018289468,0.02601593498156537,989.8120748748355,0.13897597013807997,0.13897597013807997,0.0,0.0,23.903740367612304,23.903740367612304,24.042716337750385,24.042716337750385,,0.9117756699354395,0.9117756699354395,0.0,0.0,29.932428492647734,29.932428492647734,0.0,0.0,0.6096217615610536,0.6096217615610536,0.0,0.0,0.97,0.97,0.96,0.96,29.034455637868298,29.034455637868298,0.0,0.0,58.068911275736596,0.12042256493538898,5.759163148002843e-05,494.6810831907137,470.1789493868897,0.4296236576805633,0.4083438944078709,23.97556167055311,23.827453964337657,965.8260648743582,965.715805272241,60.678622770071286,55.59979506537045,9755.577094323748,7,0.32260506264298106,1968-08-18
1967,48,458.016787412534,0.587,3.519656482994102,0.007736077779256271,58.0,10.0,10.0,7.0,117.0,202.0,0.4411194863649572,256.016787412534,256.016787412534,,128.008393706267,128.008393706267,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,58.0,10.0,10.0,7.0,117.0,334.016787412534,990.0,965.6610755433564,24.338924456643603,0.1534166505907638,0.021203357482506728,989.8253799919266,0.1160754869573919,0.1160754869573919,0.0,0.0,24.048228961612928,24.048228961612928,24.164304448570324,24.164304448570324,,0.9060468409675249,0.9060468409675249,0.0,0.0,27.353550458148863,27.353550458148863,0.0,0.0,0.5570987873350074,0.5570987873350074,0.0,0.0,0.97,0.97,0.96,0.96,26.532943944404394,26.532943944404394,0.0,0.0,53.06588788880879,0.11584136457727531,5.7575845132408267e-05,467.1571483252964,445.541354005931,0.4533810345185399,0.4324026737558149,24.12236097511847,23.99367111589211,965.7022071674638,965.6049360930268,54.97262088440458,50.42226976707008,8915.069165319876,7,0.2948104882711599,1968-08-25
1967,49,432.8478296790026,0.6147142857142857,3.2959335764664877,0.007646547316634728,48.0,8.0,7.0,4.0,79.0,146.0,0.33742063903409797,286.8478296790026,286.8478296790026,,143.4239148395013,143.4239148395013,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,48.0,8.0,7.0,4.0,79.0,349.8478296790026,990.0,965.5478152335554,24.452184766444525,0.1590039165936066,0.027369565935800484,989.8136265174707,0.14572036177485084,0.14572036177485084,0.0,0.0,24.120090922140275,24.120090922140275,24.265811283915127,24.265811283915127,,0.9135849052064329,0.9135849052064329,0.0,0.0,30.99456533685456,30.99456533685456,0.0,0.0,0.6312538765143494,0.6312538765143494,0.0,0.0,0.97,0.97,0.96,0.96,30.064728376748917,30.064728376748917,0.0,0.0,60.12945675349784,0.13889101767769216,5.8228289345118095e-05,442.799181369126,422.4698189706656,0.345586816960616,0.3297205734404724,24.18297493181836,24.059656641577455,965.592596316161,965.501114185368,62.20556137701517,57.95736402654872,10101.748734587636,7,0.3340525375194324,1968-09-01
1967,50,411.8457842875373,0.639,2.7953487894969027,0.0068315000531682145,48.0,8.0,7.0,4.0,79.0,146.0,0.35458150721267145,265.8457842875373,265.8457842875373,,132.92289214376865,132.92289214376865,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,48.0,8.0,7.0,4.0,79.0,328.8457842875373,990.0,965.4533060292939,24.546693970706137,0.15159164314813428,0.023169156857507416,989.8252391999944,0.1251470428183519,0.1251470428183519,0.0,0.0,24.246786127882157,24.246786127882157,24.37193317070051,24.37193317070051,,0.9088171659263785,0.9088171659263785,0.0,0.0,28.725556834596507,28.725556834596507,0.0,0.0,0.5850418907249797,0.5850418907249797,0.0,0.0,0.97,0.97,0.96,0.96,27.863790129558605,27.863790129558605,0.0,0.0,55.727580259117225,0.13529495872882719,5.8228767796707396e-05,420.28892993659525,402.90237744418727,0.3623706589326961,0.3473800749927568,24.300311448924923,24.196110276047737,965.4913001847146,965.4130606984988,57.49968759046063,53.85022876493429,9362.233483531692,7,0.30959766810620676,1968-09-08
1967,51,390.40111433658376,0.663,3.152205012140842,0.00811149237933107,48.0,8.0,7.0,4.0,79.0,146.0,0.3741156120608496,244.4011143365838,244.4011143365838,,122.2005571682919,122.2005571682919,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,48.0,8.0,7.0,4.0,79.0,307.40111433658376,990.0,965.3517982590083,24.6482017409917,0.1440231537623831,0.018880222867316714,989.8370966233704,0.10582675783488375,0.10582675783488375,0.0,0.0,24.37947160652712,24.37947160652712,24.485298364362002,24.485298364362002,,0.9027059972303828,0.9027059972303828,0.0,0.0,26.375089827587935,26.375089827587935,0.0,0.0,0.5371708722523001,0.5371708722523001,0.0,0.0,0.97,0.97,0.96,0.96,25.583837132760294,25.583837132760294,0.0,0.0,51.16767426552059,0.13103213518939216,5.815350992821208e-05,402.90237744418727,380.8369423592014,0.3833661700347713,0.3623706589326961,24.44058557684839,24.300311448924923,965.4130606984988,965.304184711796,53.85022876493429,49.088111743014935,8596.16927660746,7,0.28426485703066995,1968-09-15
1967,52,368.6203147163322,0.6900000000000001,3.836375949481107,0.010515709500341487,48.0,8.0,7.0,4.0,79.0,146.0,0.3962988083274266,222.62031471633213,222.62031471633213,,157.0968451536019,65.52346956273024,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,48.0,8.0,7.0,4.0,79.0,285.6203147163322,990.0,965.2431015735816,24.75689842641837,0.13633603378729953,0.014524062943266372,989.8491399032694,0.191699717195793,0.053205924314082255,0.0,0.0,24.414338612491985,24.5528324053737,24.60603832968778,24.60603832968778,,0.914568411796431,0.5124636706116287,0.0,0.0,34.607651282156,14.105099172369753,0.0,0.0,0.7048401483127494,0.2872728955676121,0.0,0.0,0.9741251318828176,0.9655537033113891,0.96,0.96,33.770562134260295,13.678061066669772,0.0,0.0,47.448623200930065,0.1287370932598404,5.925532143045136e-05,380.8369423592014,353.9823107128336,0.4124499885488396,0.3833661700347713,24.50725983076181,24.28956249143258,965.304184711796,965.169911553564,49.088111743014935,45.65666330436917,7971.36869775625,7,0.26360346222738923,1968-09-22
1967,53,352.10075790684095,0.7065000000000001,1.8815528059926687,0.00537250036145465,48.0,8.0,7.0,4.0,79.0,146.0,0.41466587626140017,206.10075790684095,206.10075790684095,,206.10075790684095,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,48.0,8.0,7.0,4.0,79.0,269.10075790684095,990.0,965.1605037895341,24.839496210465825,0.1305057696398026,0.01122015158136815,989.8582740787788,0.30056746004207846,0.0,0.0,0.0,24.39720282920258,24.69777028924466,24.69777028924466,24.69777028924466,,0.9363361528208591,0.0,0.0,0.0,46.17314262115572,0.0,0.0,0.0,0.9403898700846378,0.0,0.0,0.0,0.98,0.96,0.96,0.96,45.249679768732605,0.0,0.0,0.0,45.249679768732605,0.12851093343858505,6.0986534567739224e-05,353.9823107128336,350.2192051008483,0.4168817639739608,0.4124499885488396,24.41315149561128,24.38125416279388,965.169911553564,965.1510960255042,45.65666330436917,44.84269623309604,2171.984628899165,2,0.2513871098262922,1968-09-29
1968,1,336.87099983934365,0.7287142857142858,3.5083441235801245,0.010458444546098514,44.0,7.0,6.0,3.0,60.0,120.0,0.35636348567131154,216.8709998393436,216.8709998393436,,184.6168599741173,32.25413986522631,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,44.0,7.0,6.0,3.0,60.0,273.87099983934365,990.0,965.0843549991968,24.91564500080332,0.13218933602325292,0.013374199967868672,989.854436464009,0.2558093107407719,0.025778052355790653,0.0,0.0,24.514272154071424,24.74430341245641,24.770081464812197,24.770081464812197,,0.9260284739751931,0.25585537834587174,0.0,0.0,41.279175400513296,6.976836611226044,0.0,0.0,0.8407164032691098,0.1420944320005304,0.0,0.0,0.9770665689460031,0.9627808546602887,0.96,0.96,40.38197065411642,6.765678640614916,0.0,0.0,47.147649294731345,0.1399798612159382,6.0424481590408546e-05,346.9384943839358,325.6607962357874,0.368481565441843,0.3458826332116472,24.63775920828436,24.42480067391208,965.1346924719196,965.028303981179,48.14860087750719,45.40497508725591,7920.8050815148645,7,0.26193138497072965,1968-10-01
1968,2,313.27777470433136,0.7652857142857142,3.336572052809369,0.010709223188515957,42.285714285714285,6.428571428571429,4.857142857142857,3.0,57.714285714285715,114.28571428571429,0.36468102843193667,198.99206041861703,198.99206041861703,,198.99206041861703,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,42.285714285714285,6.428571428571429,4.857142857142857,3.0,57.714285714285715,252.5634889900456,990.0,964.9663888735215,25.033611126478394,0.1246692543400876,0.010028758581254986,989.8653019870787,0.2802863030744365,0.0,0.0,0.0,24.618626810482645,24.898913113557082,24.898913113557082,24.898913113557082,,0.9344717367571908,0.0,0.0,0.0,44.89498974596076,0.0,0.0,0.0,0.91435824329859,0.0,0.0,0.0,0.9797803892807523,0.96,0.96,0.96,43.98755111597734,0.0,0.0,0.0,43.98755111597734,0.14044094307839558,6.140360368919477e-05,323.62655383883583,302.30479186612183,0.3791200587123675,0.3527726340664359,24.69617495474992,24.550255015962545,965.0181327691942,964.9115239593306,44.9603360465307,42.49972215333726,7389.908587484192,7,0.24437528397765185,1968-10-08
1968,3,295.87937665912006,0.7907142857142857,1.6832638732646745,0.005718224277668257,41.0,6.0,4.0,3.0,56.0,110.0,0.3718478073966443,185.87937665912003,185.87937665912003,,185.87937665912003,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,41.0,6.0,4.0,3.0,56.0,236.87937665912003,990.0,964.8838467626174,25.116153237382655,0.1191338339490926,0.008587937665911958,989.872278228385,0.2445675781520968,0.0,0.0,0.0,24.74386388761551,24.988431465767608,24.988431465767608,24.988431465767608,,0.9306382939096218,0.0,0.0,0.0,41.97778768291333,0.0,0.0,0.0,0.8549447593261369,0.0,0.0,0.0,0.9754944759326136,0.96,0.96,0.96,40.950959663556866,0.0,0.0,0.0,40.950959663556866,0.1383834802842179,6.119400388311492e-05,302.30479186612183,290.5219447532691,0.3786288849657104,0.3638711755806848,24.78207040534565,24.69617495474992,964.9115239593306,964.8620877790132,42.49972215333726,39.652854361701,6879.761223477552,7,0.22750533146420476,1968-10-15
1968,4,285.6182798768128,0.8078571428571429,0.9877108767544038,0.003461727678169472,41.0,6.0,4.0,3.0,56.0,110.0,0.3851596361649949,175.61827987681275,175.61827987681275,,175.61827987681275,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,41.0,6.0,4.0,3.0,56.0,226.61827987681275,990.0,964.8424731195073,25.15752688049276,0.11551229262818374,0.007561827987681243,989.8769258793842,0.21829939156523534,0.0,0.0,0.0,24.816153368311713,25.03445275987695,25.03445275987695,25.03445275987695,,0.9270880243864991,0.0,0.0,0.0,39.624640672149745,0.0,0.0,0.0,0.8070191582922555,0.0,0.0,0.0,0.9708392166753563,0.96,0.96,0.96,38.469787036923435,0.0,0.0,0.0,38.469787036923435,0.13468120926034155,6.0846944722333376e-05,290.5219447532691,283.6079686159883,0.3878593416708348,0.3786288849657104,24.830101116632356,24.78207040534565,964.8620877790132,964.834431874464,39.652854361701,37.98716352052331,6462.924222203137,7,0.21372103909401907,1968-10-22
1968,5,281.6488018016211,0.8155714285714286,0.32652780239452894,0.0011606894745754286,40.42857142857143,6.0,4.0,3.0,54.285714285714285,107.71428571428571,0.38243555096567833,173.9345160873354,173.9345160873354,,173.9345160873354,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,40.42857142857143,6.0,4.0,3.0,54.285714285714285,224.36308751590678,990.0,964.8265952072064,25.173404792793495,0.11471633970480959,0.007393451608733485,989.8778902086866,0.21411126864735755,0.0,0.0,0.0,24.83718373283265,25.051295001480007,25.051295001480007,25.051295001480007,,0.9264849115451815,0.0,0.0,0.0,39.252501679992726,0.0,0.0,0.0,0.7994399527493428,0.0,0.0,0.0,0.9703529702310415,0.96,0.96,0.96,38.08889835249351,0.0,0.0,0.0,38.08889835249351,0.13523693612244794,6.0828436485246934e-05,283.6079686159883,281.3222739992266,0.3910106314592865,0.3767920630425851,24.84585627788752,24.830101116632356,964.834431874464,964.8252890959968,38.42024149596771,37.47707948153021,6398.93492321891,7,0.21160499084718618,1968-10-29
1968,6,307.94238641671893,0.7735714285714286,8.12891804665014,0.02602946012250374,40.0,6.0,4.0,3.0,53.0,106.0,0.344769127268867,201.94238641671896,201.94238641671896,,201.94238641671896,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,40.0,6.0,4.0,3.0,53.0,251.94238641671896,990.0,964.9421707635851,25.057829236414914,0.12445003637141057,0.0108057890049267,989.8647441746236,0.2895691357524092,0.0,0.0,0.0,24.633004275286176,24.922573411038588,24.922573411038588,24.922573411038588,,0.9351673379576319,0.0,0.0,0.0,45.62091358805647,0.0,0.0,0.0,0.9291428429339403,0.0,0.0,0.0,0.9786607600109741,0.96,0.96,0.96,44.65423791769392,0.0,0.0,0.0,44.65423791769392,0.14487362036960663,6.14142240348122e-05,323.62655383883583,283.6079686159883,0.3737553656100772,0.3275380179488837,24.818725811423,24.50326665693009,965.0181327691942,964.834431874464,48.14307169632772,38.97412187351998,7501.911970172578,7,0.24807909954274396,1968-11-05
1968,7,338.0653850684853,0.7281428571428571,7.331484784409538,0.02164228879053106,40.0,6.0,4.0,3.0,53.0,106.0,0.31416186781033095,232.06538506848528,232.06538506848528,,146.42386155678898,85.64152351169629,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,40.0,6.0,4.0,3.0,53.0,282.0653850684853,990.0,965.0903269253423,24.909673074657608,0.13508138881638795,0.016413077013697,989.8485055341699,0.16437093305375972,0.07279192899075725,0.0,0.0,24.593807675773764,24.685386679836768,24.758178608827524,24.758178608827524,,0.911735764207499,0.6436922591321703,0.0,0.0,32.35620595106989,18.63027415240945,0.0,0.0,0.6589858645839081,0.3794353187863431,0.0,0.0,0.9728571428571428,0.9671428571428571,0.96,0.96,31.467859142130198,18.071365927837164,0.0,0.0,49.53922506996736,0.14651028928784463,5.935992886834334e-05,360.34880084276085,311.8155700798613,0.3399445382822018,0.2941594359467658,24.67939670188868,24.4857051826254,965.2017440042138,964.9590778503992,53.77977227359609,45.575452500051234,8322.589811754517,7,0.27521791705537424,1968-11-12
1968,8,399.0381081995273,0.6544285714285715,8.562875584833487,0.02160855393409186,40.0,6.0,4.0,3.0,53.0,106.0,0.2664469884798716,293.0381081995273,293.0381081995273,,146.51905409976365,146.51905409976365,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,40.0,6.0,4.0,3.0,53.0,343.0381081995273,990.0,965.3904448139931,24.60955518600687,0.15660055459945105,0.028607621639905413,989.8147918237607,0.1527739315255232,0.1527739315255232,0.0,0.0,24.271573078241993,24.271573078241993,24.424347009767512,24.424347009767512,,0.9149093513867765,0.9149093513867765,0.0,0.0,31.906262230202564,31.906262230202564,0.0,0.0,0.649822041348321,0.649822041348321,0.0,0.0,0.97,0.97,0.96,0.96,30.949074363296486,30.949074363296486,0.0,0.0,61.89814872659297,0.15495295647318305,5.867747389249035e-05,420.28892993659525,364.6825175805071,0.2906637825779501,0.25220745170707,24.491961242033906,24.136980688132432,965.4913001847146,965.2234125879024,66.34529267832635,54.69252360604563,10398.888986067619,7,0.3438786040366276,1968-11-19
1968,9,455.8152037367055,0.5892857142857143,8.40186104962577,0.018499335757984885,41.142857142857146,6.571428571428571,4.571428571428571,3.2857142857142856,56.142857142857146,111.71428571428571,0.2449793136317883,344.10091802241976,344.10091802241976,,172.05045901120988,172.05045901120988,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,41.142857142857146,6.571428571428571,4.571428571428571,3.2857142857142856,56.142857142857146,396.3866323081341,990.0,965.6511684168152,24.348831583184847,0.17542890399279437,0.0388201836044839,989.7857509124027,0.20973546603227508,0.20973546603227508,0.0,0.0,23.924847029555277,23.924847029555277,24.13458249558755,24.13458249558755,,0.9248780375979423,0.9248780375979423,0.0,0.0,37.33468205909872,37.33468205909872,0.0,0.0,0.7603804900020105,0.7603804900020105,0.0,0.0,0.97,0.97,0.96,0.96,36.21464159732576,36.21464159732576,0.0,0.0,72.42928319465152,0.1589319681899663,5.8470696996743444e-05,472.4927083802066,426.6328809909446,0.2697165192734291,0.2291569500275786,24.09785804010716,23.84377337664476,965.7262171877107,965.5198479644592,75.07406996447318,67.66696173061048,12168.119576701454,7,0.40238490663695287,1968-11-26
1968,10,493.1592932916423,0.554,4.646452305638726,0.0094377198998588,44.0,8.0,6.0,4.0,64.0,126.0,0.2555861625755024,367.1592932916423,367.1592932916423,,183.57964664582116,183.57964664582116,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,44.0,8.0,6.0,4.0,64.0,425.1592932916423,990.0,965.8192168198123,24.180783180187664,0.18558366877824253,0.043431858658328416,989.7709844725634,0.23858798698691958,0.23858798698691958,0.0,0.0,23.71317966576417,23.71317966576417,23.95176765275109,23.95176765275109,,0.9288111164699452,0.9288111164699452,0.0,0.0,39.65240569453779,39.65240569453779,0.0,0.0,0.8075846373632952,0.8075846373632952,0.0,0.0,0.9712473674628014,0.9712473674628014,0.96,0.96,38.513500949042374,38.513500949042374,0.0,0.0,77.02700189808475,0.15617056533994506,5.827482689044907e-05,505.01787451967766,477.3484869166725,0.2639581007449489,0.2494961195578247,23.8132729581965,23.637753286618626,965.8725804353384,965.748068191125,79.58934082311804,73.71114292529334,12940.536318878236,7,0.42792778832269296,1968-12-03
1968,11,530.1347651049049,0.5308571428571429,6.568635562702752,0.01234539970428217,42.285714285714285,7.142857142857143,5.142857142857143,3.142857142857143,61.42857142857143,119.14285714285714,0.22496562694152686,410.9919079620478,410.9919079620478,,205.4959539810239,205.4959539810239,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,42.285714285714285,7.142857142857143,5.142857142857143,3.142857142857143,61.42857142857143,465.5633365334764,990.0,965.9856064429721,24.014393557027965,0.19984350924753622,0.052198381592409505,989.7479581091601,0.29919539183850885,0.29919539183850885,0.0,0.0,23.46315627434952,23.46315627434952,23.762351666188028,23.762351666188028,,0.9352450517914731,0.9352450517914731,0.0,0.0,44.220273047348705,44.220273047348705,0.0,0.0,0.9006165590091386,0.9006165590091386,0.0,0.0,0.978708261652503,0.978708261652503,0.96,0.96,43.281219234368294,43.281219234368294,0.0,0.0,86.56243846873659,0.163238204980837,5.850549786587015e-05,550.9983234585969,512.1178199937132,0.2460371326300396,0.2141567314748222,23.592251289763844,23.32488188042534,966.0794924555636,965.9045301899716,91.04574555693796,81.1397120282278,14542.489662747746,7,0.4809024359374255,1968-12-10
1968,12,574.9095666701988,0.49714285714285716,6.387248247375136,0.011056610953818016,42.0,7.0,5.0,3.0,61.0,118.0,0.20534345460185288,456.9095666701988,456.9095666701988,,152.30318889006625,152.30318889006625,152.30318889006625,0.0,0.0,0.0,0.0,0.0,0.0,0.0,42.0,7.0,5.0,3.0,61.0,510.9095666701988,990.0,966.187093050016,23.812906949984153,0.21751085507283946,0.061381913334039716,989.7211072315931,0.16428392410858583,0.16428392410858583,0.16428392410858583,0.0,23.36973025746871,23.36973025746871,23.36973025746871,23.534014181577295,,0.9166308575430545,0.9166308575430545,0.9166308575430545,0.0,31.99465197689072,31.99465197689072,31.99465197689072,0.0,0.6516222398552082,0.6516222398552082,0.6516222398552082,0.0,0.97,0.97,0.97,0.96,31.034812417584,31.034812417584,31.034812417584,0.0,93.10443725275199,0.1619318912292068,5.6604854932681536e-05,595.7090611902229,562.8280752081156,0.2096554972961635,0.1980832719989801,23.44111024675256,23.245676462866708,966.280690775356,966.1327263384364,97.12000104453035,90.76540103643369,15641.545458462337,7,0.5172468736264,1968-12-17
1968,13,627.4676469371003,0.4705714285714286,7.419989149717821,0.011835119194833486,42.0,7.0,5.0,3.0,61.0,118.0,0.18817270996337893,509.4676469371003,509.4676469371003,,169.82254897903343,169.82254897903343,169.82254897903343,0.0,0.0,0.0,0.0,0.0,0.0,0.0,42.0,7.0,5.0,3.0,61.0,563.4676469371003,990.0,966.4098705877484,23.590129412251617,0.24673433579046122,0.07431305511695098,989.6789526090926,0.20427405197566204,0.20427405197566204,0.20427405197566204,0.0,23.064807969368548,23.064807969368548,23.064807969368548,23.26908202134421,,0.9233097121497293,0.9233097121497293,0.9233097121497293,0.0,35.46522148993525,35.46522148993525,35.46522148993525,0.0,0.7223059366585591,0.7223059366585591,0.7223059366585591,0.0,0.97,0.97,0.97,0.96,34.4012648452372,34.4012648452372,34.4012648452372,0.0,103.2037945357116,0.16446114070212883,5.627323788325715e-05,647.6489852382476,608.7950640130589,0.1938254873851422,0.1821974598734095,23.17116162460568,22.948767118978683,966.490595940953,966.3351802560522,107.02664648628628,99.648618435619,17338.23748199955,7,0.5733544140872867,1968-12-24
1968,14,679.6797845177534,0.4465714285714286,7.858147261092735,0.011513959596863129,45.42857142857143,7.0,5.857142857142857,3.857142857142857,73.85714285714286,136.0,0.20005185507561002,543.6797845177534,543.6797845177534,,181.22659483925116,181.22659483925116,181.22659483925116,0.0,0.0,0.0,0.0,0.0,0.0,0.0,45.42857142857143,7.0,5.857142857142857,3.857142857142857,73.85714285714286,601.9654988034678,990.0,966.618719138071,23.381280861929003,0.26861228589206065,0.08747191380710133,989.6439158003008,0.23253788439568232,0.23253788439568232,0.23253788439568232,0.0,22.79265877783413,22.79265877783413,22.79265877783413,23.02519666222981,,0.9269783688386817,0.9269783688386817,0.9269783688386817,0.0,37.54891793106124,37.54891793106124,37.54891793106124,0.0,0.7647437460501271,0.7647437460501271,0.7647437460501271,0.0,0.97,0.97,0.97,0.96,36.42245039312941,36.42245039312941,36.42245039312941,0.0,109.26735117938821,0.16078223530900757,5.58302914246413e-05,702.6560160658968,654.21608557748,0.2084563313841065,0.1803685396940993,22.91066727541788,22.663768025299312,966.7106240642636,966.51686434231,112.90384622215475,106.2558214615113,18356.91499813722,7,0.6070408398854901,1968-12-31
1968,15,721.9673762582888,0.4282857142857143,5.284503912775871,0.0072603030226823856,46.0,7.0,6.0,4.0,76.0,139.0,0.19260462579643584,582.9673762582887,582.9673762582887,,194.32245875276294,194.32245875276294,194.32245875276294,0.0,0.0,0.0,0.0,0.0,0.0,0.0,46.0,7.0,6.0,4.0,76.0,641.9673762582888,990.0,966.7878695050331,23.212130494966864,0.29134495892443385,0.10316844926173466,989.6054865918138,0.2673333904674265,0.2673333904674265,0.2673333904674265,0.0,22.55028369631325,22.55028369631325,22.55028369631325,22.81761708678068,,0.9310143984408846,0.9310143984408846,0.9310143984408846,0.0,40.0077946519981,40.0077946519981,40.0077946519981,0.0,0.8148227016700222,0.8148227016700222,0.8148227016700222,0.0,0.9717624141385279,0.9717624141385279,0.9717624141385279,0.96,38.87934824752791,38.87934824752791,38.87934824752791,0.0,116.63804474258372,0.1615430041989883,5.557773256165695e-05,739.6475434553279,702.6560160658968,0.1978208352619644,0.1879273462474429,22.663768025299312,22.44620581454725,966.8585901738212,966.7106240642636,120.09811657066368,112.90384622215475,19595.191516754065,7,0.6479891374587984,1969-01-07
