WaterYear,WaterWeek,Flow,Exceedance,Flow_difference,Flow_difference_pct,EWRChannelA,EWRChannelC,EWRChannelD,EWRChannelE,EWRChannelFG,EWRTotal,EWRProportion,FlowAvailableForGeneration,FlowCanal,LowFlowShutoff,FlowTurbine1,FlowTurbine2,FlowTurbine3,FlowTurbine4,FlowSpill,SpillChannelA,SpillChannelC,SpillChannelD,SpillChannelE,SpillChannelFG,FlowChannelA,FlowChannelC,FlowChannelD,FlowChannelE,FlowChannelFG,FlowLeftChannel,LevelHeadpond,LevelTailwater,HeadGross,HeadlossLeftChannel,HeadlossCanal,LevelForebay,HeadlossTurbine1,HeadlossTurbine2,HeadlossTurbine3,HeadlossTurbine4,HeadTurbine1,HeadTurbine2,HeadTurbine3,HeadTurbine4,LowHeadShutoff,EffTurbine1,EffTurbine2,EffTurbine3,EffTurbine4,PowerTurbine1,PowerTurbine2,PowerTurbine3,PowerTurbine4,LoadFactorTurbine1,LoadFactorTurbine2,LoadFactorTurbine3,LoadFactorTurbine4,EffGen1,EffGen2,EffGen3,EffGen4,PowerGenerator1,PowerGenerator2,PowerGenerator3,PowerGenerator4,Power,PerfMwPerCumec,PerfMWhPerm3,Flow_max,Flow_min,EWRProportion_max,EWRProportion_min,HeadTurbine1_max,HeadTurbine1_min,LevelTailwater_max,LevelTailwater_min,Power_max,Power_min,Energy,Count,CapFactor,StartDate
1968,16,787.9345683407009,0.4004285714285714,13.578003464486937,0.017078151226177615,46.0,7.0,6.0,4.0,76.0,139.0,0.17661268451407075,648.9345683407009,648.9345683407009,,199.94940075325366,199.94940075325366,199.94940075325366,49.086366080939975,0.0,0.0,0.0,0.0,0.0,0.0,46.0,7.0,6.0,4.0,76.0,707.9345683407009,990.0,967.0517382733627,22.948261726637238,0.32883346456187373,0.12468037050221027,989.5464861649359,0.2852230575636479,0.2852230575636479,0.2852230575636479,0.05968775177486584,22.209524834009503,22.209524834009503,22.209524834009503,22.435060139798285,,0.9317675223724061,0.9317675223724061,0.9317675223724061,0.2634234846248779,40.61371239410254,40.61371239410254,40.61371239410254,9.808371121808474,0.8271631852159376,0.8271631852159376,0.8271631852159376,0.1997631593036349,0.9755298929398607,0.9755298929398607,0.9755298929398607,0.9628571428571429,39.63456386654785,39.63456386654785,39.63456386654785,9.51411998815422,128.41781158779776,0.16300978787501982,5.499782556784622e-05,834.6935677067364,760.52821131929,0.182767710561159,0.1665281791758537,22.324472342478785,22.05303843912545,967.2387742708268,966.9421128452772,134.664558973749,124.19763243759844,21574.192346750024,7,0.7134322865988765,1969-01-14
1968,17,866.8412069849655,0.37228571428571433,8.166917426917864,0.009353441190696971,46.0,7.0,6.0,4.0,76.0,139.0,0.1604509382412825,727.8412069849655,727.8412069849655,,181.9603017462414,181.9603017462414,181.9603017462414,181.9603017462414,0.0,0.0,0.0,0.0,0.0,0.0,46.0,7.0,6.0,4.0,76.0,786.8412069849655,990.0,967.3673648279398,22.632635172060173,0.3781327190916156,0.15404364441514742,989.4678236364932,0.2344759843816849,0.2344759843816849,0.2344759843816849,0.2344759843816849,21.86598282417173,21.86598282417173,21.86598282417173,21.86598282417173,,0.9255586741411709,0.9255586741411709,0.9255586741411709,0.9255586741411709,36.11071475723691,36.11071475723691,36.11071475723691,36.11071475723691,0.7354524390475949,0.7354524390475949,0.7354524390475949,0.7354524390475949,0.97,0.97,0.97,0.97,35.027393314519806,35.027393314519806,35.027393314519806,35.027393314519806,140.10957325807922,0.16162802506208127,5.347806466869339e-05,891.8619896951615,834.6935677067364,0.1665281791758537,0.1558537101099131,22.05303843912545,21.717308820598333,967.4674479587808,967.2387742708268,144.30305102980864,134.664558973749,23538.40830735731,7,0.7783865181004401,1969-01-21
1968,18,963.0055968739773,0.3417142857142857,19.042156186446245,0.019649513729209814,47.285714285714285,7.428571428571429,6.428571428571429,4.428571428571429,83.28571428571429,148.85714285714286,0.15445897188342284,814.1484540168345,814.1484540168345,,203.53711350420863,203.53711350420863,203.53711350420863,203.53711350420863,0.0,0.0,0.0,0.0,0.0,0.0,47.285714285714285,7.428571428571429,6.428571428571429,4.428571428571429,83.28571428571429,875.2913111596916,990.0,967.7489419283529,22.251058071646998,0.45619769346970324,0.203328541568075,989.3404737649622,0.29349140632211357,0.29349140632211357,0.29349140632211357,0.29349140632211357,21.298040430287077,21.298040430287077,21.298040430287077,21.298040430287077,,0.9325089753857004,0.9325089753857004,0.9325089753857004,0.9325089753857004,39.63220130611469,39.63220130611469,39.63220130611469,39.63220130611469,0.8071731426907268,0.8071731426907268,0.8071731426907268,0.8071731426907268,0.9713531696620732,0.9713531696620732,0.9713531696620732,0.9713531696620732,38.49840798644134,38.49840798644134,38.49840798644134,38.49840798644134,153.99363194576537,0.15997112535884206,5.255240653616684e-05,1025.1570830002852,906.4211780013768,0.1667640888170038,0.1430877058368119,21.628677440236245,20.94732268237499,967.9790651180008,967.5256847120056,161.60847192616356,146.68586685587533,25870.930166888582,7,0.8555201774764742,1969-01-28
1968,19,1082.6488853398916,0.3077142857142857,15.302482677873902,0.0140827636802056,49.0,8.0,7.0,5.0,93.0,162.0,0.14975210221725835,920.6488853398916,920.6488853398916,,230.16222133497294,230.16222133497294,230.16222133497294,230.16222133497294,0.0,0.0,0.0,0.0,0.0,0.0,49.0,8.0,7.0,5.0,93.0,984.6488853398916,990.0,968.1597536396397,21.840246360360343,0.5563312545610507,0.2865191082719134,989.1571496371671,0.3751674201637268,0.3751674201637268,0.3751674201637268,0.3751674201637268,20.622228577363646,20.622228577363646,20.622228577363646,20.622228577363646,,0.9375519712634516,0.9375519712634516,0.9375519712634516,0.9375519712634516,43.63083770726259,43.63083770726259,43.63083770726259,43.63083770726259,0.8886117659320283,0.8886117659320283,0.8886117659320283,0.8886117659320283,0.978290504012573,0.978290504012573,0.978290504012573,0.978290504012573,42.68531277430371,42.68531277430371,42.68531277430371,42.68531277430371,170.7412510972148,0.15771089684679368,5.152596170687745e-05,1132.2744617454025,1042.8375986738165,0.1553453770807808,0.1430748510836116,20.84780646177792,20.339665955045003,968.3157197369142,968.0346324529748,178.13441902925885,164.5070438659024,28684.53018433209,7,0.9485625060956379,1969-02-04
1968,20,1247.4103285990848,0.26771428571428574,40.26736096750047,0.031107593614913213,49.0,8.0,7.0,5.0,93.0,162.0,0.1305135128280935,1085.4103285990848,1053.1815374241824,,263.29538435604564,263.29538435604564,263.29538435604564,263.29538435604564,32.22879117490246,9.748214614630992,1.5915452432050596,1.392602087804427,0.9947157770031623,18.50171345225882,58.74821461463099,9.59154524320506,8.392602087804427,5.9947157770031625,111.50171345225883,1129.913899369823,990.0,968.6783809195659,21.32161908043406,0.7423142569025506,0.4205840708525249,988.8371016722449,0.4912958995032562,0.4912958995032562,0.4912958995032562,0.4912958995032562,19.66742485317572,19.66742485317572,19.66742485317572,19.66742485317572,,0.9387362955645607,0.9387362955645607,0.9387362955645607,0.9387362955645607,47.62660655411885,47.62660655411885,47.62660655411885,47.62660655411885,0.9699919868455977,0.9699919868455977,0.9699919868455977,0.9699919868455977,0.9799999999999999,0.9799999999999999,0.9799999999999999,0.9799999999999999,46.671408764693076,46.671408764693076,46.671408764693076,46.671408764693076,186.68563505877233,0.15024669192277781,4.928789581363505e-05,1414.1459885179058,1141.726989184771,0.1418903131261468,0.114556772296037,20.28041453649343,18.897508763706234,969.2072408859808,968.345427680295,192.8,179.3985050405441,31363.18668987375,7,1.0371424169931796,1969-02-11
1968,21,2063.9505300569067,0.1712857142857143,198.38048179654993,0.0926889586438887,49.0,8.0,7.0,5.0,93.0,162.0,0.08240766825784458,1901.9505300569067,1100.0,,275.0,275.0,275.0,275.0,801.9505300569068,50.999999999999986,9.93071206384393,16.191698526803783,24.751559569657616,700.0765598966015,100.0,17.930712063843934,23.191698526803783,29.751559569657616,793.0765598966015,1241.1224105906476,990.0,971.1220001312612,18.877999868738794,0.921425828245089,0.48,988.5985741717549,0.5349,0.5349,0.5349,0.5349,16.94167404049372,16.94167404049372,16.94167404049372,16.94167404049372,,0.9272192312397681,0.9272192312397681,0.9272192312397681,0.9272192312397681,42.390549736145104,42.390549736145104,42.390549736145104,42.390549736145104,0.8633513184550938,0.8633513184550938,0.8633513184550938,0.8633513184550938,0.9756906352539267,0.9756906352539267,0.9756906352539267,0.9756906352539267,41.374186416961685,41.374186416961685,41.374186416961685,41.374186416961685,165.49674566784674,0.08575903772034764,4.179210749188049e-05,2802.809361093756,1454.6784350498776,0.1113648185720477,0.0577991504697921,18.74693497360044,15.020994888289913,973.0378156991918,969.3381918670842,185.5624769483808,143.56634606748196,27803.453272198254,7,0.9194263648213709,1969-02-18
1968,22,4502.6259246206055,0.031142857142857142,412.7119830167853,0.09591737628042461,57.142857142857146,10.571428571428571,11.285714285714286,11.857142857142858,136.71428571428572,227.57142857142858,0.04962497857278086,4275.054496049177,785.7142857142857,,275.0,275.0,275.0,275.0,3489.3402103348913,357.14285714285717,7.428571428571429,13.714285714285714,65.78955003606306,3045.264946013114,414.2857142857143,18.0,25.0,77.64669289320591,3181.9792317273996,1243.0,990.0157623444957,976.5060995775284,13.509662766967365,0.9204013611100275,0.48,988.6153609833856,0.5349,0.5349,0.5349,0.5349,11.574361405857346,11.574361405857346,11.574361405857346,11.574361405857346,1.0,0.6062054635560299,0.6062054635560299,0.6062054635560299,0.6062054635560299,20.223207125540675,20.223207125540675,20.223207125540675,20.223207125540675,0.41187794553035995,0.41187794553035995,0.41187794553035995,0.41187794553035995,0.9662807230431097,0.9662807230431097,0.9662807230431097,0.9662807230431097,19.597900156508498,19.597900156508498,19.597900156508498,19.597900156508498,78.39160062603399,0.020158184390428442,2.7714202241527164e-05,5691.793242211253,3210.822806441037,0.0628906437756102,0.0358790192123373,14.05111464049957,9.569684190252126,978.5753615930053,974.0076959469822,132.70941272149466,0.0,13169.78890517371,7,0.43550889236685547,1969-02-25
1968,23,6437.566334772915,0.004714285714285714,142.10702811214418,0.02260396989852873,68.0,14.0,17.0,21.0,195.0,315.0,0.04898758388198036,6122.566334772915,0.0,,275.0,275.0,275.0,275.0,6122.566334772915,1132.0,4.0,8.0,59.0,4919.566334772915,1200.0,18.0,25.0,80.0,5114.566334772915,1243.0,990.1234192059813,979.5925822551183,10.530836950863009,0.8801859518443826,0.48,988.763233254137,0.5349,0.5349,0.5349,0.5349,8.63575099901861,8.63575099901861,8.63575099901861,8.63575099901861,1.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.96,0.96,0.96,0.96,0.0,0.0,0.0,0.0,0.0,0.0,,6686.542438996262,6023.131598073686,0.0522983758317256,0.0471095491988361,9.103366261258309,8.35482612482712,979.9013126243552,979.0786831816114,0.0,0.0,0.0,7,0.0,1969-03-04
1968,24,6742.514442910296,0.004,79.27989539893679,0.011557039436028942,68.0,14.0,17.0,21.0,195.0,315.0,0.04673634082611757,6427.514442910296,0.0,,275.0,275.0,275.0,275.0,6427.514442910296,1132.0,4.0,8.0,59.0,5224.514442910296,1200.0,18.0,25.0,80.0,5419.514442910296,1243.0,990.1482136218099,979.9707179092086,10.177495712601026,0.8709239543620242,0.48,988.7972896674477,0.5349,0.5349,0.5349,0.5349,8.291671758239017,8.291671758239017,8.291671758239017,8.291671758239017,1.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.96,0.96,0.96,0.96,0.0,0.0,0.0,0.0,0.0,0.0,,6995.244070625638,6625.504515920135,0.0475435492109469,0.0450305946182414,8.423696472503927,8.006511706064877,980.2841026475758,979.8256255997408,0.0,0.0,0.0,7,0.0,1969-03-11
1968,25,7170.628871682163,0.003428571428571429,92.63876429690286,0.012740164926899642,68.0,14.0,17.0,21.0,195.0,315.0,0.0439747604324135,6855.628871682163,0.0,,275.0,275.0,275.0,275.0,6855.628871682163,1132.0,3.999999999999992,8.0,59.0,5652.628871682163,1200.0,18.0,25.0,80.0,5847.628871682163,1243.0,990.1820648003064,980.4408973177113,9.741167482595058,0.858278787313863,0.48,988.8437860129925,0.5349,0.5349,0.5349,0.5349,7.867988695281165,7.867988695281165,7.867988695281165,7.867988695281165,1.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.96,0.96,0.96,0.96,0.0,0.0,0.0,0.0,0.0,0.0,,7519.533630693032,6891.694429252207,0.0457071919298922,0.0418908958281988,8.12334890241413,7.561598633750343,980.7783616128514,980.1557010922728,0.0,0.0,0.0,7,0.0,1969-03-18
1968,26,7873.413420627895,0.0025714285714285717,100.84879966798806,0.012720180230304258,68.0,14.0,17.0,21.0,195.0,315.0,0.04003751816520408,7558.413420627895,0.0,,275.0,275.0,275.0,275.0,7558.413420627895,1132.0,4.0,8.0,59.0,6355.413420627895,1200.0,18.0,25.0,80.0,6550.413420627895,1243.0,990.2896192209507,981.0971253749734,9.192493845977149,0.8280595390390953,0.48,988.9815596819117,0.5349,0.5349,0.5349,0.5349,7.3495343069380485,7.3495343069380485,7.3495343069380485,7.3495343069380485,1.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.96,0.96,0.96,0.96,0.0,0.0,0.0,0.0,0.0,0.0,,8225.475228368949,7584.196557556274,0.0415337336802221,0.0382956596736918,7.522131772860909,7.172768870699535,981.3729842911608,980.8391447641028,0.0,0.0,0.0,7,0.0,1969-03-25
1968,27,8475.32887157157,0.002,57.81124319931769,0.006841989117004329,84.0,14.0,20.0,27.0,219.0,364.0,0.042949440244555034,8111.328871571569,0.0,,275.0,275.0,275.0,275.0,8111.328871571569,1116.0,4.0,5.0,53.0,6933.328871571569,1200.0,18.0,25.0,80.0,7152.328871571569,1243.0,990.4340789291772,981.5314280648992,8.902650864278096,0.8040683062072854,0.48,989.1500106229698,0.5349,0.5349,0.5349,0.5349,7.083682558070784,7.083682558070784,7.083682558070784,7.083682558070784,1.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.96,0.96,0.96,0.96,0.0,0.0,0.0,0.0,0.0,0.0,,8539.833006270135,8404.50282254185,0.0433101169320462,0.0426237842979766,7.108935868229644,7.060683351671621,981.5723331259276,981.4865139850266,0.0,0.0,0.0,7,0.0,1969-04-01
1968,28,8158.918899525869,0.002142857142857143,83.20451295616567,0.010261713888933129,84.0,14.0,20.0,27.0,219.0,364.0,0.044637710165764864,7794.918899525869,0.0,,275.0,275.0,275.0,275.0,7794.918899525869,1116.0,4.000000000000004,5.0,52.99999999999998,6616.918899525871,1200.0,18.0,25.0,80.0,6835.918899525871,1243.0,990.3581405358863,981.3232212049414,9.034919330944717,0.8159629020595005,0.48,989.0621776338266,0.5349,0.5349,0.5349,0.5349,7.204056428885201,7.204056428885201,7.204056428885201,7.204056428885201,1.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.96,0.96,0.96,0.96,0.0,0.0,0.0,0.0,0.0,0.0,,8426.994856245345,7867.080491082938,0.0462687524822685,0.0431945202541847,7.341209861260943,7.100916243938961,981.5007772259116,981.105055661618,0.0,0.0,0.0,7,0.0,1969-04-08
1968,29,7320.436221738086,0.0031428571428571426,139.34086597581882,0.0191212823955552,84.0,14.0,20.0,27.0,219.0,364.0,0.04978056047054314,6956.436221738086,0.0,,275.0,275.0,275.0,275.0,6956.436221738086,1116.0,4.0,5.0,53.0,5778.436221738086,1200.0,18.0,25.0,80.0,5997.436221738086,1243.0,990.1976965775854,980.5865683811161,9.611128196469313,0.8524395095182185,0.48,988.8652570680671,0.5349,0.5349,0.5349,0.5349,7.743788686951064,7.743788686951064,7.743788686951064,7.743788686951064,1.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.96,0.96,0.96,0.96,0.0,0.0,0.0,0.0,0.0,0.0,,7692.483726121502,6891.694429252207,0.052817199563431,0.0473189171351716,8.12334890241413,7.456038961644474,980.9409347025542,980.1557010922728,0.0,0.0,0.0,7,0.0,1969-04-15
1968,30,6254.153978322726,0.005571428571428558,160.56895514390285,0.0257745368396082,84.0,14.0,20.0,27.0,219.0,364.0,0.05834513130753083,5890.153978322726,0.0,,275.0,275.0,275.0,275.0,5890.153978322726,1116.0,4.0,4.999999999999996,53.0,4712.153978322725,1200.0,18.0,25.0,80.0,4931.153978322725,1243.0,990.1085064975156,979.3536186468707,10.754887850644796,0.8857566202248156,0.48,988.7427498772906,0.5349,0.5349,0.5349,0.5349,8.85423123041995,8.85423123041995,8.85423123041995,8.85423123041995,1.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.96,0.96,0.96,0.96,0.0,0.0,0.0,0.0,0.0,0.0,,6727.364712185816,5767.711743244887,0.0631099500467087,0.0541073682746317,9.461248229204209,8.308765511919084,979.9519322431104,978.6922760845972,0.0,0.0,0.0,7,0.0,1969-04-22
1968,31,5272.980469535427,0.013857142857142858,116.87256605901673,0.02213067936348603,74.71428571428571,14.0,18.571428571428573,24.857142857142858,214.71428571428572,346.85714285714283,0.06583846647294174,4926.123326678285,785.7142857142857,,275.0,275.0,275.0,275.0,4140.409040963998,339.57142857142856,4.0,6.428571428571429,55.142857142857146,3735.266183821141,414.2857142857143,18.0,25.0,80.0,3949.9804695354264,1243.0,990.0283820180924,977.9283020797191,12.100079938373531,0.9156872599232543,0.48,988.6326947581692,0.5349,0.5349,0.5349,0.5349,10.169492678450272,10.169492678450272,10.169492678450272,10.169492678450272,1.0,0.5327632858137189,0.5327632858137189,0.5327632858137189,0.5327632858137189,14.89468478349275,14.89468478349275,14.89468478349275,14.89468478349275,0.30335406891023925,0.30335406891023925,0.30335406891023925,0.30335406891023925,0.9617797350472738,0.9617797350472738,0.9617797350472738,0.9617797350472738,14.336902589333517,14.336902589333517,14.336902589333517,14.336902589333517,57.34761035733407,0.0111803368977335,2.02744077020878e-05,5668.636824632636,4949.60378083177,0.0686923671176895,0.0634422834829134,10.641035668559644,9.602758979142545,978.5397007099342,977.417774918922,84.8233823273566,0.0,9634.398540032123,7,0.3185978353185226,1969-04-29
1968,32,4311.60487150865,0.029714285714285714,139.82747826937515,0.03204566758397563,71.0,14.0,18.0,24.0,213.0,340.0,0.07912852392542265,3971.6048715086504,1100.0,,275.0,275.0,275.0,275.0,2871.604871508651,29.0,3.999999999999998,7.0,56.0,2775.6048715086504,100.0,18.0,25.0,80.0,2988.6048715086504,1243.0,990.0,976.2490316454595,13.750968354540678,0.9262894125183111,0.48,988.5937105874816,0.5349,0.5349,0.5349,0.5349,11.809778942022403,11.809778942022403,11.809778942022403,11.809778942022403,,0.8440680346154886,0.8440680346154886,0.8440680346154886,0.8440680346154886,26.917050667427564,26.917050667427564,26.917050667427564,26.917050667427564,0.5482087712307039,0.5482087712307039,0.5482087712307039,0.5482087712307039,0.9697670628136681,0.9697670628136681,0.9697670628136681,0.9697670628136681,26.10400703018184,26.10400703018184,26.10400703018184,26.10400703018184,104.41602812072736,0.024400913216665526,2.6367683868870546e-05,4720.128111260116,3970.811432946144,0.0856248164239159,0.0720319431985144,12.44066255100062,11.060976143875784,976.997834443606,975.6181480364812,113.70610754729726,91.99275289319968,17541.892724282196,7,0.580089045115152,1969-05-06
1968,33,3616.7643009666217,0.052714285714285714,80.81570282581735,0.022228721979869717,71.0,14.0,18.0,24.0,213.0,340.0,0.09422553981079303,3276.7643009666217,1100.0,,275.0,275.0,275.0,275.0,2176.7643009666217,28.999999999999993,4.0,6.999999999999998,56.0,2080.7643009666217,100.0,18.0,25.0,80.0,2293.7643009666217,1243.0,990.0,974.8679053044291,15.132094695570784,0.9262894125183111,0.48,988.5937105874816,0.5349,0.5349,0.5349,0.5349,13.190905283052507,13.190905283052507,13.190905283052507,13.190905283052507,,0.8883585447274978,0.8883585447274978,0.8883585447274978,0.8883585447274978,31.61026892618722,31.61026892618722,31.61026892618722,31.61026892618722,0.6437936644844647,0.6437936644844647,0.6437936644844647,0.6437936644844647,0.97,0.97,0.97,0.97,30.661960858401603,30.661960858401603,30.661960858401603,30.661960858401603,122.64784343360641,0.03404801759647839,3.097167763474909e-05,3901.198240068088,3405.1015131654217,0.0998501802913746,0.0871527102898687,13.639428809583585,12.58817622162325,975.4706343658584,974.419381777898,127.90489072984576,115.4831121665005,20604.837696845876,7,0.68137690796448,1969-05-13
1968,34,3056.54404852752,0.08299999999999999,76.00701598293881,0.024596993472300186,71.0,14.0,18.0,24.0,213.0,340.0,0.11147374846195617,2716.54404852752,1100.0,,275.0,275.0,275.0,275.0,1616.5440485275196,29.0,3.999999999999998,7.0,56.0,1520.5440485275196,100.0,18.0,25.0,80.0,1733.5440485275196,1243.0,990.0,973.6431422182853,16.356857781714602,0.9262894125183111,0.48,988.5937105874816,0.5349,0.5349,0.5349,0.5349,14.415668369196325,14.415668369196325,14.415668369196325,14.415668369196325,,0.9065782454602543,0.9065782454602543,0.9065782454602543,0.9065782454602543,35.24953434367181,35.24953434367181,35.24953434367181,35.24953434367181,0.7179131230890389,0.7179131230890389,0.7179131230890389,0.7179131230890389,0.97,0.97,0.97,0.97,34.19204831336166,34.19204831336166,34.19204831336166,34.19204831336166,136.7681932534466,0.04489731490920533,3.4537422538749146e-05,3278.6645629042023,2873.0524012848505,0.1183410368178281,0.1037007578777232,14.851442722311385,13.907354727994282,974.1514558594874,973.2073678651705,141.6538787424835,131.0500146317635,22977.056466579033,7,0.7598232958524813,1969-05-20
1968,35,2603.9336715053564,0.11614285714285713,64.24097287647535,0.024655596660036628,69.85714285714286,13.714285714285714,17.142857142857142,22.0,203.85714285714286,326.57142857142856,0.12535742142619336,2277.3622429339275,1100.0,,275.0,275.0,275.0,275.0,1177.3622429339277,30.142857142857146,4.285714285714286,7.857142857142856,57.540329131907306,1077.5361995163062,100.0,18.0,25.0,79.54032913190731,1281.393342373449,1243.0,990.0,972.5577709312199,17.44222906878016,0.9262894125183111,0.48,988.5937105874816,0.5349,0.5349,0.5349,0.5349,15.501039656261883,15.501039656261883,15.501039656261883,15.501039656261883,,0.918491072339189,0.918491072339189,0.918491072339189,0.918491072339189,38.40007001742065,38.40007001742065,38.40007001742065,38.40007001742065,0.7820788190920703,0.7820788190920703,0.7820788190920703,0.7820788190920703,0.9701155204054227,0.9701155204054227,0.9701155204054227,0.9701155204054227,37.25265142506454,37.25265142506454,37.25265142506454,37.25265142506454,149.01060570025817,0.05739102129178925,3.762894083339853e-05,2769.1490746977324,2423.365591149523,0.1324105371926348,0.1177688316671856,15.936893643327714,15.102243855452675,972.956566732029,972.121916944154,154.07526752640155,144.47964550046626,25033.781757643374,7,0.8278366983347677,1969-05-27
1968,36,2247.256798789035,0.14942857142857144,44.38059072582649,0.01980969871428906,67.0,13.0,15.0,17.0,181.0,293.0,0.13059996630998788,1954.2567987890354,1100.0,,275.0,275.0,275.0,275.0,854.2567987890354,33.00000000000001,5.0,10.0,49.56438764304984,756.6924111459856,100.0,18.0,25.0,66.56438764304984,937.6924111459856,1243.0,990.0,971.6968267556977,18.30317324430231,0.9262894125183111,0.48,988.5937105874816,0.5349,0.5349,0.5349,0.5349,16.361983831784034,16.361983831784034,16.361983831784034,16.361983831784034,,0.9256076794822844,0.9256076794822844,0.9256076794822844,0.9256076794822844,40.84522859430417,40.84522859430417,40.84522859430417,40.84522859430417,0.8318783827760522,0.8318783827760522,0.8318783827760522,0.8318783827760522,0.9731878382776051,0.9731878382776051,0.9731878382776051,0.9731878382776051,39.75081927553881,39.75081927553881,39.75081927553881,39.75081927553881,159.00327710215524,0.07091960397059839,4.015234270256446e-05,2384.832211470341,2112.7014560687376,0.1386849993208255,0.1228597964212141,16.686772590074376,16.02990524944982,972.028905338032,971.3720379974072,162.7373757822039,155.19922239386796,26712.550553162084,7,0.8833515394564181,1969-06-03
1968,37,1947.0246827160338,0.1817142857142857,44.43022645024852,0.02304919072321657,67.0,13.0,15.0,17.0,181.0,293.0,0.15085138749660762,1654.0246827160338,1100.0,,275.0,275.0,275.0,275.0,554.0246827160339,33.00000000000001,5.0,10.0,32.14477681287569,473.87990590315815,100.0,18.0,25.0,49.14477681287569,654.8799059031581,1243.0,990.0,970.9145363281417,19.08546367185826,0.9262894125183111,0.48,988.5937105874816,0.5349,0.5349,0.5349,0.5349,17.144274259339984,17.144274259339984,17.144274259339984,17.144274259339984,,0.9295351390171959,0.9295351390171959,0.9295351390171959,0.9295351390171959,42.98016362127885,42.98016362127885,42.98016362127885,42.98016362127885,0.8753597478875529,0.8753597478875529,0.8753597478875529,0.8753597478875529,0.9775241238348421,0.9775241238348421,0.9775241238348421,0.9775241238348421,42.01542886923539,42.01542886923539,42.01542886923539,42.01542886923539,168.06171547694157,0.08661341384534027,4.243982714064181e-05,2076.782126371957,1801.689870916998,0.1626251025382482,0.1410836487272054,17.599504850672922,16.773474420376935,971.2853361671048,970.4593057368088,173.38446837610857,163.73990721813587,28234.368200126184,7,0.9336761970941199,1969-06-10
1968,38,1664.9629275846844,0.21071428571428572,35.79060167006953,0.021653609783880944,67.0,13.0,15.0,17.0,181.0,293.0,0.17631004411975768,1371.9629275846844,1100.0,,275.0,275.0,275.0,275.0,271.96292758468456,32.99999999999999,5.0,9.72810087196376,15.779419006619923,208.45540770610089,100.0,18.0,24.728100871963758,32.779419006619925,389.45540770610086,1242.7281008719638,990.0,970.0175725352736,19.98242746472639,0.9255851028772187,0.48,988.5944148971228,0.5349,0.5349,0.5349,0.5349,18.0419423618492,18.0419423618492,18.0419423618492,18.0419423618492,,0.93389441793622,0.93389441793622,0.93389441793622,0.93389441793622,45.44204424897695,45.44204424897695,45.44204424897695,45.44204424897695,0.9254998828712209,0.9254998828712209,0.9254998828712209,0.9254998828712209,0.9799999999999999,0.9799999999999999,0.9799999999999999,0.9799999999999999,44.53320336399741,44.53320336399741,44.53320336399741,44.53320336399741,178.13281345598963,0.10725441695340697,4.4983033701007486e-05,1751.5174261192883,1551.1556592265113,0.1888914231509849,0.1672835197815754,18.41385324054521,17.761600441557896,970.2972101459238,969.649887514424,182.06128885085243,175.13767742921408,29926.312660606258,7,0.9896267414221646,1969-06-17
1968,39,1422.8829156909342,0.2412857142857143,31.921050680989115,0.022489735493920728,67.0,13.0,15.0,17.0,181.0,293.0,0.20629325959773956,1129.8829156909342,1086.681765554719,,271.67044138867976,271.67044138867976,271.67044138867976,271.67044138867976,43.20115013621502,9.87876129394678,1.882681163923614,2.2116629762567417,2.506551373090974,26.72149332899691,76.87876129394678,14.882681163923616,17.21166297625674,19.50655137309098,207.72149332899693,1195.6548709888464,990.0,969.2357478399628,20.764252160037262,0.8396624128457674,0.46268629522113486,988.6976512919331,0.5222772856285939,0.5222772856285939,0.5222772856285939,0.5222772856285939,18.939626166341764,18.939626166341764,18.939626166341764,18.939626166341764,,0.9368909560049689,0.9368909560049689,0.9368909560049689,0.9368909560049689,47.262498121984834,47.262498121984834,47.262498121984834,47.262498121984834,0.9625763364966361,0.9625763364966361,0.9625763364966361,0.9625763364966361,0.9799999999999999,0.9799999999999999,0.9799999999999999,0.9799999999999999,46.31724815954514,46.31724815954514,46.31724815954514,46.31724815954514,185.26899263818058,0.1304338048886577,4.737279604692854e-05,1511.0711996298642,1327.7083044595877,0.2206810027593062,0.1939021801697829,19.459567753930312,18.56421655430858,969.5203838757272,968.9299403854444,188.23236597773464,181.5863460464424,31125.190763214334,7,1.0292721813232253,1969-06-24
1968,40,1202.8185436254512,0.274,25.18512672967047,0.020635648814756245,63.0,12.0,13.0,13.0,155.0,256.0,0.21302464904166815,946.818543625451,946.818543625451,,236.70463590636277,236.70463590636277,236.70463590636277,236.70463590636277,0.0,0.0,0.0,0.0,0.0,0.0,63.0,12.0,13.0,13.0,155.0,1034.8185436254512,990.0,968.5374297085372,21.46257029146287,0.6104803150201121,0.3084367809894197,989.0810829039905,0.3969245070926891,0.3969245070926891,0.3969245070926891,0.3969245070926891,20.146728688360692,20.146728688360692,20.146728688360692,20.146728688360692,,0.937654214142845,0.937654214142845,0.937654214142845,0.937654214142845,43.83499283516038,43.83499283516038,43.83499283516038,43.83499283516038,0.8927697115103946,0.8927697115103946,0.8927697115103946,0.8927697115103946,0.9785453665809885,0.9785453665809885,0.9785453665809885,0.9785453665809885,42.896231396361564,42.896231396361564,42.896231396361564,42.896231396361564,171.5849255854463,0.1426552738058074,5.035637335369728e-05,1269.7472452468237,1151.4124173518942,0.2223356254822822,0.2016149284499819,20.4481737466172,19.72897926117748,968.74777705649,968.3758675973916,180.4454560183556,163.99774944577717,28826.267498354977,7,0.9532495865858127,1969-07-01
1968,41,1089.3807012110312,0.3057142857142857,15.51068838258256,0.01428652968660817,63.0,12.0,13.0,13.0,155.0,256.0,0.235155872403595,833.3807012110312,833.3807012110312,,208.3451753027578,208.3451753027578,208.3451753027578,208.3451753027578,0.0,0.0,0.0,0.0,0.0,0.0,63.0,12.0,13.0,13.0,155.0,921.3807012110312,990.0,968.1809107752348,21.819089224765353,0.49837011150282634,0.2172686638828043,989.2843612246144,0.3074797061641655,0.3074797061641655,0.3074797061641655,0.3074797061641655,20.79597074321556,20.79597074321556,20.79597074321556,20.79597074321556,,0.9331378373524197,0.9331378373524197,0.9331378373524197,0.9331378373524197,39.641847029199376,39.641847029199376,39.641847029199376,39.641847029199376,0.8073695932627164,0.8073695932627164,0.8073695932627164,0.8073695932627164,0.9713283594189914,0.9713283594189914,0.9713283594189914,0.9713283594189914,38.506831263801665,38.506831263801665,38.506831263801665,38.506831263801665,154.02732505520666,0.14137667848399277,5.134733953866248e-05,1127.726717014242,1042.8375986738165,0.2454840526708635,0.2270053516846555,21.05237988823531,20.58170499248253,968.301426824902,968.0346324529748,160.20920123765654,146.581148410143,25876.590609274725,7,0.855707361417815,1969-07-08
1968,42,982.334814704405,0.3361428571428572,14.530506094216419,0.014820251399890943,63.0,12.0,13.0,13.0,155.0,256.0,0.2608664383541788,726.334814704405,726.334814704405,,181.58370367610124,181.58370367610124,181.58370367610124,181.58370367610124,0.0,0.0,0.0,0.0,0.0,0.0,63.0,12.0,13.0,13.0,155.0,814.334814704405,990.0,967.823151899615,22.176848100385023,0.40103526254050526,0.15384949351807248,989.4451152439414,0.23373959344717904,0.23373959344717904,0.23373959344717904,0.23373959344717904,21.388223750879234,21.388223750879234,21.388223750879234,21.388223750879234,,0.9250060335913249,0.9250060335913249,0.9250060335913249,0.9250060335913249,35.222724111263716,35.222724111263716,35.222724111263716,35.222724111263716,0.7173670898424381,0.7173670898424381,0.7173670898424381,0.7173670898424381,0.97,0.97,0.97,0.97,34.166042387925806,34.166042387925806,34.166042387925806,34.166042387925806,136.66416955170322,0.1390962893186766,5.227768343574105e-05,1027.8009259147989,941.1240560143012,0.2720151486555029,0.249075471275866,21.62646087652743,21.13127678830138,967.9873743385892,967.6644962240572,144.12579034789218,129.8577907165451,22959.580484686143,7,0.7592453863983513,1969-07-15
1968,43,875.5392465093115,0.36885714285714283,15.204355472509278,0.0173368060298119,63.0,12.0,13.0,13.0,155.0,256.0,0.29276693724732256,619.5392465093115,619.5392465093115,,198.55255843495564,198.55255843495564,198.55255843495564,23.88157120444463,0.0,0.0,0.0,0.0,0.0,0.0,63.0,12.0,13.0,13.0,155.0,707.5392465093115,990.0,967.4021569860372,22.597843013962784,0.32860880705809314,0.11530275469903271,989.556088438243,0.28056577466581467,0.28056577466581467,0.28056577466581467,0.02825242518086393,21.87336567753988,21.87336567753988,21.87336567753988,22.12567902702483,,0.9311464462838249,0.9311464462838249,0.9311464462838249,0.13139790087321235,39.67306269484413,39.67306269484413,39.67306269484413,4.678159091762934,0.8080053502004914,0.8080053502004914,0.8080053502004914,0.09527818924160761,0.9728240646287566,0.9728240646287566,0.9728240646287566,0.9614285714285714,38.60220767272945,38.60220767272945,38.60220767272945,4.537814319010046,120.3444373371984,0.13741224995660065,5.3976237873502626e-05,924.6839937244496,834.6935677067364,0.3066993803526515,0.2768513370377281,22.09106952400708,21.670464487235925,967.5987359748976,967.2387742708268,127.05880093228129,113.07682391926886,20217.865472649333,7,0.66858020742888,1969-07-22
1968,44,780.1302773793246,0.40399999999999997,13.578003464486935,0.01745899669611537,60.142857142857146,10.857142857142858,11.285714285714286,9.571428571428571,133.28571428571428,225.14285714285714,0.2878673780695265,554.9874202364674,554.9874202364674,,184.99580674548912,184.99580674548912,184.99580674548912,0.0,0.0,0.0,0.0,0.0,0.0,0.0,60.142857142857146,10.857142857142858,11.285714285714286,9.571428571428571,133.28571428571428,637.2731345221817,990.0,967.0205211095173,22.979478890482728,0.2886772675731376,0.09199496809458695,989.6193277643323,0.24227572004264505,0.24227572004264505,0.24227572004264505,0.0,22.356530934772344,22.356530934772344,22.356530934772344,22.59880665481499,,0.9274826237246137,0.9274826237246137,0.9274826237246137,0.0,37.61779646519103,37.61779646519103,37.61779646519103,0.0,0.7661465675191657,0.7661465675191657,0.7661465675191657,0.0,0.97,0.97,0.97,0.96,36.4892625712353,36.4892625712353,36.4892625712353,0.0,109.46778771370589,0.1404911348671192,5.4791919709203636e-05,817.7246825595828,739.6475434553279,0.3223146884336141,0.2591848976538132,22.552723532118907,22.19059548516425,967.1708987302384,966.8585901738212,114.01422547371492,105.79304487641632,18390.58833590259,7,0.608154376187255,1969-07-29
1968,45,701.7162217524084,0.437,8.191240040442429,0.011636909905882844,58.0,10.0,10.0,7.0,117.0,202.0,0.28806734048858124,499.71622175240844,499.71622175240844,,166.57207391746948,166.57207391746948,166.57207391746948,0.0,0.0,0.0,0.0,0.0,0.0,0.0,58.0,10.0,10.0,7.0,117.0,577.7162217524085,990.0,966.7068648870096,23.2931351129904,0.2548316605427691,0.07150628652215747,989.6736620529351,0.19660618410896902,0.19660618410896902,0.19660618410896902,0.0,22.77019098181651,22.77019098181651,22.77019098181651,22.966797165925477,,0.9214816183734843,0.9214816183734843,0.9214816183734843,0.0,34.27296959056222,34.27296959056222,34.27296959056222,0.0,0.6980238205817153,0.6980238205817153,0.6980238205817153,0.0,0.97,0.97,0.97,0.96,33.24478050284535,33.24478050284535,33.24478050284535,0.0,99.73434150853608,0.1420977606671883,5.5444258020105864e-05,733.8512888156049,682.3088631722309,0.2960536069557262,0.2752601284192288,22.87956332979896,22.5863512191658,966.8354051552624,966.6292354526888,105.71687519312972,96.09387328406537,16755.36937343406,7,0.5540796750474226,1969-08-05
1968,46,637.2868550297313,0.466,10.50197130845314,0.016510328480387314,58.0,10.0,10.0,7.0,117.0,202.0,0.31725223942652525,435.2868550297312,435.2868550297312,,174.74453990772244,174.74453990772244,85.79777521428629,0.0,0.0,0.0,0.0,0.0,0.0,0.0,58.0,10.0,10.0,7.0,117.0,513.2868550297312,990.0,966.4491474201188,23.550852579881102,0.21942574677607501,0.05705737100594621,989.723516882218,0.2218453325161859,0.2218453325161859,0.09120149177442126,0.0,23.05252412958288,23.05252412958288,23.18316797032465,23.274369462099067,,0.9240234930118009,0.9240234930118009,0.5230823572108869,0.0,36.57050481116535,36.57050481116535,17.74876941403131,0.0,0.7448167985980723,0.7448167985980723,0.3614820654588861,0.0,0.9739317931302223,0.9739317931302223,0.9657142857142856,0.96,35.64632456546577,35.64632456546577,17.216306331610372,0.0,88.50895546254192,0.138887506286557,5.651842575793155e-05,666.8063237852695,608.7950640130589,0.3318029529813451,0.3029365391337376,23.11411280703187,22.964960177667347,966.567225295141,966.3351802560522,93.14194787568456,84.25840537416838,14869.50451770704,7,0.49171641923634396,1969-08-12
1968,47,582.1981661269705,0.49314285714285716,6.566712686420471,0.011306997243033029,58.0,10.0,10.0,7.0,117.0,202.0,0.34721611793249574,380.1981661269705,380.1981661269705,,190.09908306348524,190.09908306348524,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,58.0,10.0,10.0,7.0,117.0,458.1981661269705,990.0,966.2192635287132,23.780736471286755,0.197244112093214,0.04603963322539405,989.7567162546814,0.2561178883816338,0.2561178883816338,0.0,0.0,23.281334837586517,23.281334837586517,23.537452725968155,23.537452725968155,,0.9305260540831022,0.9305260540831022,0.0,0.0,40.38492694927,40.38492694927,0.0,0.0,0.8225036038547862,0.8225036038547862,0.0,0.0,0.9727253154946388,0.9727253154946388,0.96,0.96,39.28782034734605,39.28782034734605,0.0,0.0,78.5756406946921,0.13490699933824946,5.7405812006023907e-05,608.7950640130589,562.8280752081156,0.3589017835069918,0.3318029529813451,23.40443202348792,23.11411280703187,966.3351802560522,966.1327263384364,84.25840537416838,74.50959936737988,13200.707636708274,7,0.4365313371927339,1969-08-19
1968,48,546.4661976912496,0.5191428571428572,4.329836034826355,0.00796271203229493,56.57142857142857,9.714285714285714,9.571428571428571,6.571428571428571,111.57142857142857,194.0,0.3547310503722376,352.46619769124965,352.46619769124965,,176.23309884562482,176.23309884562482,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,56.57142857142857,9.714285714285714,9.571428571428571,6.571428571428571,111.57142857142857,428.3233405483925,990.0,966.0590978896106,23.940902110389402,0.1867003592254958,0.04049323953824987,989.7728064012363,0.22020857268494626,0.22020857268494626,0.0,0.0,23.493499938940676,23.493499938940676,23.71370851162562,23.71370851162562,,0.9259782952796146,0.9259782952796146,0.0,0.0,37.602207124349945,37.602207124349945,0.0,0.0,0.7658290656690416,0.7658290656690416,0.0,0.0,0.9706447437600288,0.9706447437600288,0.96,0.96,36.500895187565206,36.500895187565206,0.0,0.0,73.00179037513041,0.1336538235437211,5.752356470141378e-05,562.8280752081156,532.5192229643311,0.375651439844527,0.2741685064198692,23.56208457462667,23.40443202348792,966.1327263384364,965.9963365033394,80.87676942548603,69.46359203320449,12264.300783021909,7,0.40556550208405784,1969-08-26
1968,49,509.75574791568295,0.5438571428571429,6.167942664514117,0.012160246498572929,48.0,8.0,7.0,4.0,79.0,146.0,0.28660303438542345,363.75574791568295,363.75574791568295,,181.87787395784147,181.87787395784147,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,48.0,8.0,7.0,4.0,79.0,426.75574791568295,990.0,965.8939008656205,24.10609913437947,0.18614710714798752,0.04275114958313654,989.7711017432688,0.23435961149217868,0.23435961149217868,0.0,0.0,23.64284126615616,23.64284126615616,23.877200877648338,23.877200877648338,,0.9281346198882844,0.9281346198882844,0.0,0.0,39.138827063749105,39.138827063749105,0.0,0.0,0.7971247874490653,0.7971247874490653,0.0,0.0,0.9710563860891156,0.9710563860891156,0.96,0.96,38.00753618982535,38.00753618982535,0.0,0.0,76.0150723796507,0.14908050210385376,5.8047972852967274e-05,527.3375978981461,489.3436243127323,0.2983588479466804,0.2768624891946345,23.77176270866362,23.5311418692214,965.9730191905415,965.8020463094072,79.7508785745172,71.79145385008455,12770.532159781316,7,0.42230595766472606,1969-09-02
1968,50,475.0368750556967,0.5682857142857143,3.169496569633696,0.006658357376085043,48.0,8.0,7.0,4.0,79.0,146.0,0.3073919615456697,329.0368750556967,329.0368750556967,,164.51843752784836,164.51843752784836,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,48.0,8.0,7.0,4.0,79.0,392.0368750556967,990.0,965.7376659377505,24.2623340622494,0.17389373969924446,0.0358073750111393,989.7902988852896,0.19157786563239837,0.19157786563239837,0.0,0.0,23.86105508190663,23.86105508190663,24.052632947539028,24.052632947539028,,0.922066138058142,0.922066138058142,0.0,0.0,35.49780093022158,35.49780093022158,0.0,0.0,0.7229694690472827,0.7229694690472827,0.0,0.0,0.97,0.97,0.96,0.96,34.43286690231493,34.43286690231493,0.0,0.0,68.86573380462985,0.14495995364404607,5.813783422618673e-05,486.0250263913084,467.1571483252964,0.3125286651898464,0.3003960538494009,23.91001794264388,23.792580044530496,965.7871126187608,965.7022071674638,71.1152167460108,67.24441248937121,11569.443279177816,7,0.38258741002572144,1969-09-09
1968,51,453.6531022932027,0.5915714285714285,3.4797095651672083,0.007696695472046014,48.0,8.0,7.0,4.0,79.0,146.0,0.32190517184797623,307.6531022932027,307.6531022932027,,153.82655114660136,153.82655114660136,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,48.0,8.0,7.0,4.0,79.0,370.6531022932027,990.0,965.6414389603194,24.358561039680612,0.1663467428207471,0.03153062045864052,989.8021226367207,0.16754234435812493,0.16754234435812493,0.0,0.0,23.993141332043116,23.993141332043116,24.160683676401245,24.160683676401245,,0.9178755049165048,0.9178755049165048,0.0,0.0,33.222869564881044,33.222869564881044,0.0,0.0,0.6766368546818952,0.6766368546818952,0.0,0.0,0.97,0.97,0.96,0.96,32.22618347793462,32.22618347793462,0.0,0.0,64.45236695586924,0.14205933834324394,5.819393274858085e-05,462.56506724863937,442.799181369126,0.3297205734404724,0.3156312707927026,24.059656641577455,23.938364907521848,965.6815428026188,965.592596316161,66.29579605731332,62.20556137701517,10827.997648586032,7,0.35806870531038465,1969-09-16
1968,52,434.87782327641077,0.6125714285714287,2.3094714825973353,0.005338877260034228,48.0,8.0,7.0,4.0,79.0,146.0,0.3357719957607997,288.87782327641077,288.87782327641077,,144.43891163820538,144.43891163820538,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,48.0,8.0,7.0,4.0,79.0,351.87782327641077,990.0,965.5569502047438,24.44304979525621,0.15972036431839168,0.027775564655282112,989.8125040710263,0.1477184557956007,0.1477184557956007,0.0,0.0,24.107835410486924,24.107835410486924,24.255553866282526,24.255553866282526,,0.9140672328878248,0.9140672328878248,0.0,0.0,31.214627150986196,31.214627150986196,0.0,0.0,0.6357357871891283,0.6357357871891283,0.0,0.0,0.97,0.97,0.96,0.96,30.278188336456612,30.278188336456612,0.0,0.0,60.556376672913224,0.13923972413927127,5.8229574938575557e-05,440.0331111664572,426.6328809909446,0.3422145983237023,0.3317932134992692,24.1578757811703,24.07651011653761,965.580149000249,965.5198479644592,61.63222745754851,58.83098528428883,10173.471281049422,7,0.3364243148495179,1969-09-23
1968,53,426.6328809909446,0.62,0.0,0.0,48.0,8.0,7.0,4.0,79.0,146.0,0.3422145983237023,280.6328809909446,280.6328809909446,,140.3164404954723,140.3164404954723,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,48.0,8.0,7.0,4.0,79.0,343.6328809909446,990.0,965.5198479644592,24.480152035540755,0.1568104683714546,0.0261265761981889,989.8170629554304,0.139339209800854,0.139339209800854,0.0,0.0,24.1578757811703,24.1578757811703,24.29721499097116,24.29721499097116,,0.9122174790888514,0.9122174790888514,0.0,0.0,30.32525014654064,30.32525014654064,0.0,0.0,0.6176222025772024,0.6176222025772024,0.0,0.0,0.97,0.97,0.96,0.96,29.41549264214441,29.41549264214441,0.0,0.0,58.83098528428883,0.1378960410825379,5.823245052055826e-05,426.6328809909446,426.6328809909446,0.3422145983237023,0.3422145983237023,24.1578757811703,24.1578757811703,965.5198479644592,965.5198479644592,58.83098528428883,58.83098528428883,1411.943646822932,1,0.32683880713493796,1969-09-30
1969,1,418.86394408362924,0.6315714285714286,1.2535870079022808,0.002980182222242986,44.0,7.0,6.0,3.0,60.0,120.0,0.28649387188265363,298.86394408362924,298.86394408362924,,149.43197204181462,149.43197204181462,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,44.0,7.0,6.0,3.0,60.0,355.86394408362924,990.0,965.4848877483764,24.51511225162371,0.1611271900279388,0.0297727888167258,989.8091000211554,0.15803426612644444,0.15803426612644444,0.0,0.0,24.16617800665262,24.16617800665262,24.324212272779068,24.324212272779068,,0.9162574799002163,0.9162574799002163,0.0,0.0,32.449462272193124,32.449462272193124,0.0,0.0,0.6608851786597377,0.6608851786597377,0.0,0.0,0.97,0.97,0.96,0.96,31.475978404027327,31.475978404027327,0.0,0.0,62.95195680805465,0.15029119288557552,5.851044058487524e-05,422.4698189706656,417.8577719356288,0.2871790548351606,0.2840439591457118,24.172324308430987,24.144124631195083,965.501114185368,965.4803599737104,63.70274717481728,62.74242952722701,10575.928743753182,7,0.3497330933780814,1969-10-01
1969,2,423.0308930529886,0.6258571428571429,1.871437103900007,0.0043914782734938715,44.0,7.0,6.0,3.0,60.0,120.0,0.28369103257103945,303.0308930529886,303.0308930529886,,151.5154465264943,151.5154465264943,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,44.0,7.0,6.0,3.0,60.0,360.0308930529886,990.0,965.5036390187385,24.496360981261578,0.16259783560642954,0.03060617861059767,989.8067959857829,0.16247746949006872,0.16247746949006872,0.0,0.0,24.140679497554512,24.140679497554512,24.30315696704458,24.30315696704458,,0.9170791569630328,0.9170791569630328,0.0,0.0,32.89657697882894,32.89657697882894,0.0,0.0,0.6699913844975345,0.6699913844975345,0.0,0.0,0.97,0.97,0.96,0.96,31.909679669464072,31.909679669464072,0.0,0.0,63.819359338928145,0.15085737117533055,5.850108029586458e-05,430.9578316629287,420.28892993659525,0.2855178698570604,0.2784495168284988,24.157499873218324,24.09203949984887,965.5393102424832,965.4913001847146,65.46853857116672,63.248802845430255,10721.652368939927,7,0.35455199632737855,1969-10-08
1969,3,440.9656904183029,0.6052857142857143,1.691621386599609,0.003854044515488929,44.0,7.0,6.0,3.0,60.0,120.0,0.2721390952620551,320.96569041830287,320.96569041830287,,160.48284520915146,160.48284520915146,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,44.0,7.0,6.0,3.0,60.0,377.9656904183029,990.0,965.5843456068823,24.415654393117702,0.1689275820565,0.034193138083660556,989.7968792798598,0.1822362760660843,0.1822362760660843,0.0,0.0,24.03029739691147,24.03029739691147,24.21253367297756,24.21253367297756,,0.9206248488700794,0.9206248488700794,0.0,0.0,34.81838585326808,34.81838585326808,0.0,0.0,0.709132094771244,0.709132094771244,0.0,0.0,0.97,0.97,0.96,0.96,33.77383427767004,33.77383427767004,0.0,0.0,67.54766855534008,0.15317941633681403,5.8458762365601165e-05,442.799181369126,435.49688511870175,0.2755473210038966,0.2710032110469637,24.06406562647375,24.01895011109024,965.592596316161,965.559735983034,67.92832867337395,66.41189219975232,11348.008317297132,7,0.3752648253074448,1969-10-15
1969,4,453.98749893215245,0.5918571428571429,2.351608775375553,0.0051850411855520135,44.0,7.0,6.0,3.0,60.0,120.0,0.2643446422474429,333.9874989321525,333.9874989321525,,166.99374946607622,166.99374946607622,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,44.0,7.0,6.0,3.0,60.0,390.98749893215245,990.0,965.6429437451947,24.357056254805343,0.17352338230643446,0.03679749978643045,989.7896791179071,0.19737060170637036,0.19737060170637036,0.0,0.0,23.949364771006053,23.949364771006053,24.146735372712424,24.146735372712424,,0.9230962539242998,0.9230962539242998,0.0,0.0,36.20581230539935,36.20581230539935,0.0,0.0,0.7373892526557911,0.7373892526557911,0.0,0.0,0.97,0.97,0.96,0.96,35.11963793623737,35.11963793623737,0.0,0.0,70.23927587247474,0.15471240576545,5.8418253887335074e-05,459.2604427967548,445.541354005931,0.2693352680308157,0.261289649222208,24.001940603360392,23.91647162412811,965.6666719925854,965.6049360930268,71.32260348637854,68.49730025327293,11800.198346575755,7,0.3902181992915263,1969-10-22
1969,5,471.23687013634856,0.5721428571428572,2.900379258934574,0.0061393131665162,42.857142857142854,7.0,6.0,3.0,57.714285714285715,116.57142857142857,0.24752106310228542,354.66544156492,354.66544156492,,177.33272078246,177.33272078246,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,42.857142857142854,7.0,6.0,3.0,57.714285714285715,410.52258442206283,990.0,965.7205659156135,24.27943408438643,0.18041792008753732,0.04093308831298394,989.7786489915995,0.2226955746275994,0.2226955746275994,0.0,0.0,23.83538750135829,23.83538750135829,24.058083075985888,24.058083075985888,,0.9267334782591333,0.9267334782591333,0.0,0.0,38.41492286586631,38.41492286586631,0.0,0.0,0.7823813210970735,0.7823813210970735,0.0,0.0,0.9701965110392358,0.9701965110392358,0.96,0.96,37.270248902300814,37.270248902300814,0.0,0.0,74.54049780460163,0.15814960304534004,5.838094924699848e-05,479.5630976092969,459.2604427967548,0.261289649222208,0.2377163726072945,23.91647162412811,23.77851551660372,965.7580339392418,965.6666719925854,76.83943413996363,71.32260348637854,12522.803631173074,7,0.41411387669223126,1969-10-29
1969,6,487.73569135142685,0.5568571428571428,2.159712225916686,0.004409556443456343,42.0,7.0,6.0,3.0,56.0,114.0,0.23374224956530962,373.73569135142685,373.73569135142685,,186.86784567571343,186.86784567571343,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,42.0,7.0,6.0,3.0,56.0,428.73569135142685,990.0,965.7948106110814,24.20518938891863,0.18684589061782358,0.0447471382702853,989.7684069711119,0.24707138842535795,0.24707138842535795,0.0,0.0,23.72652497160515,23.72652497160515,23.97359636003051,23.97359636003051,,0.9299759036867483,0.9299759036867483,0.0,0.0,40.436889269962094,40.436889269962094,0.0,0.0,0.8235618995918961,0.8235618995918961,0.0,0.0,0.9723561899591896,0.9723561899591896,0.96,0.96,39.31926432737945,39.31926432737945,0.0,0.0,78.6385286547589,0.16122960575470485,5.844766181995941e-05,494.6810831907137,486.0250263913084,0.2345558228687103,0.230451504764838,23.73744694698356,23.682175500972924,965.8260648743582,965.7871126187608,80.1591419728427,78.26403940874259,13211.272813999494,7,0.4368807147486605,1969-11-05
