WaterYear,WaterWeek,Flow,Exceedance,Flow_difference,Flow_difference_pct,EWRChannelA,EWRChannelC,EWRChannelD,EWRChannelE,EWRChannelFG,EWRTotal,EWRProportion,FlowAvailableForGeneration,FlowCanal,LowFlowShutoff,FlowTurbine1,FlowTurbine2,FlowTurbine3,FlowTurbine4,FlowSpill,SpillChannelA,SpillChannelC,SpillChannelD,SpillChannelE,SpillChannelFG,FlowChannelA,FlowChannelC,FlowChannelD,FlowChannelE,FlowChannelFG,FlowLeftChannel,LevelHeadpond,LevelTailwater,HeadGross,HeadlossLeftChannel,HeadlossCanal,LevelForebay,HeadlossTurbine1,HeadlossTurbine2,HeadlossTurbine3,HeadlossTurbine4,HeadTurbine1,HeadTurbine2,HeadTurbine3,HeadTurbine4,LowHeadShutoff,EffTurbine1,EffTurbine2,EffTurbine3,EffTurbine4,PowerTurbine1,PowerTurbine2,PowerTurbine3,PowerTurbine4,LoadFactorTurbine1,LoadFactorTurbine2,LoadFactorTurbine3,LoadFactorTurbine4,EffGen1,EffGen2,EffGen3,EffGen4,PowerGenerator1,PowerGenerator2,PowerGenerator3,PowerGenerator4,Power,PerfMwPerCumec,PerfMWhPerm3,Flow_max,Flow_min,EWRProportion_max,EWRProportion_min,HeadTurbine1_max,HeadTurbine1_min,LevelTailwater_max,LevelTailwater_min,Power_max,Power_min,Energy,Count,CapFactor,StartDate
1969,7,500.79044064658905,0.5494285714285715,3.1559885047428144,0.0061736212360447,42.0,7.0,6.0,3.0,56.0,114.0,0.2276964210080932,386.79044064658905,386.79044064658905,,193.39522032329452,193.39522032329452,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,42.0,7.0,6.0,3.0,56.0,441.79044064658905,990.0,965.8535569829095,24.146443017090405,0.19145331669153118,0.04735808812931778,989.7611885951791,0.2647315050153966,0.2647315050153966,0.0,0.0,23.64290010725415,23.64290010725415,23.907631612269547,23.907631612269547,,0.9319077393232619,0.9319077393232619,0.0,0.0,41.7877396646888,41.7877396646888,0.0,0.0,0.8510741275904034,0.8510741275904034,0.0,0.0,0.9751074127590403,0.9751074127590403,0.96,0.96,40.74889937200926,40.74889937200926,0.0,0.0,81.49779874401851,0.16272438159342642,5.852756711052928e-05,516.7730027239134,494.6810831907137,0.230451504764838,0.2205997592736179,23.682175500972924,23.53990743456578,965.9254785122577,965.8260648743582,85.00050755038768,80.1591419728427,13691.630188995112,7,0.4527655485778807,1969-11-12
1969,8,546.6142103412407,0.5182857142857143,6.736363036280587,0.012367651622882786,42.0,7.0,6.0,3.0,56.0,114.0,0.20869531802163307,432.61421034124066,432.61421034124066,,194.9081618566681,194.9081618566681,42.79788662790444,0.0,0.0,0.0,0.0,0.0,0.0,0.0,42.0,7.0,6.0,3.0,56.0,487.61421034124066,990.0,966.0597639465356,23.940236053464446,0.20762594678293805,0.05652284206824809,989.7358512111489,0.27468942171430305,0.27468942171430305,0.04536246132889836,0.0,23.401397842898962,23.401397842898962,23.630724803284362,23.676087264613265,,0.931021001955426,0.931021001955426,0.26161591741372103,0.0,41.70230927815241,41.70230927815241,9.005626352682865,0.0,0.8493342011843669,0.8493342011843669,0.18341397866971212,0.0,0.9771099570323077,0.9771099570323077,0.9628571428571429,0.96,40.77675669344553,40.77675669344553,8.73545756210238,0.0,90.28897094899344,0.165198941017241,5.7995589221607794e-05,563.9275439778775,523.0192327708844,0.2179652159176701,0.2021536298721244,23.4994135559934,23.31615722529117,966.1376739479005,965.953586547469,91.8986641849868,86.37046584864325,15168.5471194309,7,0.5016053941610747,1969-11-19
1969,9,631.0759777004095,0.46871428571428575,11.960205894338596,0.019385902462411113,42.57142857142857,7.285714285714286,6.0,3.2857142857142856,58.285714285714285,117.42857142857143,0.1860859469520524,513.6474062718381,513.6474062718381,,171.21580209061267,171.21580209061267,171.21580209061267,0.0,0.0,0.0,0.0,0.0,0.0,0.0,42.57142857142857,7.285714285714286,6.0,3.2857142857142856,58.285714285714285,569.5045491289809,990.0,966.4239974151723,23.57600258482767,0.2501650478566995,0.07598156076044307,989.6738533913829,0.20763801580442245,0.20763801580442245,0.20763801580442245,0.0,23.042217960406106,23.042217960406106,23.042217960406106,23.24985597621053,,0.9237766845868463,0.9237766845868463,0.9237766845868463,0.0,35.73899342484059,35.73899342484059,35.73899342484059,0.0,0.7278817398134539,0.7278817398134539,0.7278817398134539,0.0,0.97,0.97,0.97,0.96,34.66682362209537,34.66682362209537,34.66682362209537,0.0,104.00047086628612,0.1648076690495645,5.624652544330213e-05,647.6489852382476,595.7090611902229,0.1945498300343186,0.1760212747929549,23.2390294371399,22.94099233488359,966.490595940953,966.280690775356,107.85303278426883,97.96333783932944,17472.079105536068,7,0.5777803937015895,1969-11-26
1969,10,678.7125531459657,0.4471428571428572,7.858147261092735,0.011538075996427685,44.0,8.0,6.0,4.0,64.0,126.0,0.185765648721335,552.7125531459657,552.7125531459657,,184.23751771532187,184.23751771532187,184.23751771532187,0.0,0.0,0.0,0.0,0.0,0.0,0.0,44.0,8.0,6.0,4.0,64.0,610.7125531459657,990.0,966.6148502125837,23.38514978741617,0.27358315073681655,0.09108502125838623,989.6353318280047,0.24039477406959478,0.24039477406959478,0.24039477406959478,0.0,22.780086841351384,22.780086841351384,22.780086841351384,23.020481615420977,,0.9279991942778352,0.9279991942778352,0.9279991942778352,0.0,38.19283599071878,38.19283599071878,38.19283599071878,0.0,0.777858166817083,0.777858166817083,0.777858166817083,0.0,0.9702503194895377,0.9702503194895377,0.9702503194895377,0.96,37.05699114149304,37.05699114149304,37.05699114149304,0.0,111.17097342447914,0.16378169532488387,5.5875169229533134e-05,702.6560160658968,654.21608557748,0.1925969152665806,0.1793196060648023,22.92280710269386,22.64008875648331,966.7106240642636,966.51686434231,115.66097888466804,106.58987618213942,18676.723535312496,7,0.6176165190248841,1969-12-03
1969,11,750.8674156381878,0.4138571428571428,9.39857940122842,0.012568464140632743,44.0,8.0,6.0,4.0,64.0,126.0,0.16793146520427976,624.8674156381878,624.8674156381878,,208.28913854606262,208.28913854606262,208.28913854606262,0.0,0.0,0.0,0.0,0.0,0.0,0.0,44.0,8.0,6.0,4.0,64.0,682.8674156381878,990.0,966.9034696625528,23.096530337447266,0.3145880485340287,0.11717258824660395,989.5682393632194,0.30727346412558604,0.30727346412558604,0.30727346412558604,0.0,22.35749623654109,22.35749623654109,22.35749623654109,22.664769700666675,,0.9349356697454997,0.9349356697454997,0.9349356697454997,0.0,42.69325404966986,42.69325404966986,42.69325404966986,0.0,0.8695163757570236,0.8695163757570236,0.8695163757570236,0.0,0.9769516375757024,0.9769516375757024,0.9769516375757024,0.96,41.71237205604704,41.71237205604704,41.71237205604704,0.0,125.1371161681411,0.16663484678107762,5.5629609270071215e-05,768.4460718744957,705.8654488603318,0.1785042747218123,0.1639672640822329,22.62123347740268,22.254457993301,966.973784287498,966.7234617954412,128.55205750570272,116.29676739257653,21023.035516247706,7,0.6952062009341172,1969-12-10
1969,12,810.6847166996769,0.39271428571428574,9.463927976034386,0.011683978278369,44.0,8.0,6.0,4.0,64.0,126.0,0.1555608187128472,684.6847166996769,684.6847166996769,,186.7275219752153,186.7275219752153,186.7275219752153,124.50215077403105,0.0,0.0,0.0,0.0,0.0,0.0,44.0,8.0,6.0,4.0,64.0,742.6847166996769,990.0,967.1427388667986,22.857261133201355,0.3485816316663618,0.13615057795619476,989.5152677903774,0.24953473233212706,0.24953473233212706,0.24953473233212706,0.15365201760390815,22.12299419124664,22.12299419124664,22.12299419124664,22.21887690597486,,0.9270004312780096,0.9270004312780096,0.9270004312780096,0.6592429298621904,37.58918492654381,37.58918492654381,37.58918492654381,24.898760444906063,0.7655638477911165,0.7655638477911165,0.7655638477911165,0.50710306405104,0.9728571428571428,0.9728571428571428,0.9728571428571428,0.9671428571428571,36.58841362356388,36.58841362356388,36.58841362356388,24.15179763155888,133.9170385022505,0.16522363643369806,5.435393548565073e-05,834.6935677067364,779.3663976124346,0.1616697876454478,0.1509536012673206,22.255747885557096,22.032519840240575,967.2387742708268,967.0174655904495,137.23257555805793,130.23660408652356,22498.062468378084,7,0.743983547234725,1969-12-17
1969,13,879.8468313045729,0.36771428571428577,10.103946432729831,0.011492809057666128,44.0,8.0,6.0,4.0,64.0,126.0,0.1433039678894099,753.8468313045729,753.8468313045729,,188.46170782614325,188.46170782614325,188.46170782614325,188.46170782614325,0.0,0.0,0.0,0.0,0.0,0.0,44.0,8.0,6.0,4.0,64.0,811.8468313045729,990.0,967.4193873252183,22.580612674781737,0.3984591499139144,0.16692341565228644,989.4346174344338,0.2515120090942414,0.2515120090942414,0.2515120090942414,0.2515120090942414,21.763718100121284,21.763718100121284,21.763718100121284,21.763718100121284,,0.9278556686911796,0.9278556686911796,0.9278556686911796,0.9278556686911796,37.317643842026136,37.317643842026136,37.317643842026136,37.317643842026136,0.7600334794710006,0.7600334794710006,0.7600334794710006,0.7600334794710006,0.97,0.97,0.97,0.97,36.198114526765345,36.198114526765345,36.198114526765345,36.198114526765345,144.79245810706138,0.1645647586784158,5.335997153304169e-05,905.4211927358452,847.0875422650073,0.1487449569416303,0.1391617525753677,21.961935596094463,21.60845220099162,967.5216847709434,967.28835016906,149.00775797808723,139.3507956733376,24325.132961986314,7,0.8044025450392299,1969-12-24
1969,14,920.8295395329995,0.3538571428571428,6.716270163867729,0.0071575962129032,48.285714285714285,8.0,6.857142857142857,4.857142857142857,78.57142857142857,146.57142857142858,0.15918158316821082,774.258110961571,774.258110961571,,193.56452774039275,193.56452774039275,193.56452774039275,193.56452774039275,0.0,0.0,0.0,0.0,0.0,0.0,48.285714285714285,8.0,6.857142857142857,4.857142857142857,78.57142857142857,837.4009681044281,990.0,967.5833181581319,22.41668184186803,0.4215275148241395,0.17723341621862485,989.4012390689571,0.2652428487147817,0.2652428487147817,0.2652428487147817,0.2652428487147817,21.552678062110466,21.552678062110466,21.552678062110466,21.552678062110466,,0.929532768831881,0.929532768831881,0.929532768831881,0.929532768831881,38.02693838400595,38.02693838400595,38.02693838400595,38.02693838400595,0.7744793968229317,0.7744793968229317,0.7744793968229317,0.7744793968229317,0.97,0.97,0.97,0.97,36.88613023248577,36.88613023248577,36.88613023248577,36.88613023248577,147.54452092994308,0.16024129901843784,5.293833199189879e-05,952.4350838829192,905.4211927358452,0.1656687530659139,0.1391617525753677,21.65317376341733,21.36547638718834,967.7097403355316,967.5216847709434,151.9784590829689,144.39336936404052,24787.479516230436,7,0.8196917829441281,1969-12-31
1969,15,1024.424004423295,0.3251428571428572,18.634901632631777,0.018099238954250984,49.0,8.0,7.0,5.0,81.0,150.0,0.14670318676866384,874.424004423295,874.424004423295,,218.60600110582374,218.60600110582374,218.60600110582374,218.60600110582374,0.0,0.0,0.0,0.0,0.0,0.0,49.0,8.0,7.0,5.0,81.0,938.424004423295,990.0,967.9684764840457,22.03152351595431,0.5139649654796791,0.24953920353863596,989.2364958309817,0.33896123419733176,0.33896123419733176,0.33896123419733176,0.33896123419733176,20.92905811273866,20.92905811273866,20.92905811273866,20.92905811273866,,0.9357125441979072,0.9357125441979072,0.9357125441979072,0.9357125441979072,41.96135216713066,41.96135216713066,41.96135216713066,41.96135216713066,0.8546100237704819,0.8546100237704819,0.8546100237704819,0.8546100237704819,0.9754610023770481,0.9754610023770481,0.9754610023770481,0.9754610023770481,40.93761397692168,40.93761397692168,40.93761397692168,40.93761397692168,163.75045590768673,0.15984209739551897,5.203684222993813e-05,1082.8793953113418,971.4321659369264,0.1544111933490776,0.1385195808965162,21.24329624818214,20.59100483777212,968.16047809955,967.7857286637476,173.1807932255322,155.14896948268864,27510.076592491372,7,0.9097247550427041,1970-01-07
1969,16,1190.226244237611,0.27871428571428575,36.92610434819682,0.02985035684808886,49.0,8.0,7.0,5.0,81.0,150.0,0.12649234663967657,1040.226244237611,1027.1745119877937,,256.7936279969485,256.7936279969485,256.7936279969485,256.7936279969485,13.05173224981708,4.263565868273579,0.696092386656911,0.6090808383247971,0.4350577416605694,7.047935414901224,53.26356586827358,8.696092386656911,7.609080838324798,5.43505774166057,88.04793541490122,1096.743251081049,990.0,968.4978539104611,21.502146089538947,0.6955037727071979,0.3904144881489343,988.9140817391439,0.4675844969137493,0.4675844969137493,0.4675844969137493,0.4675844969137493,19.948643331769084,19.948643331769084,19.948643331769084,19.948643331769084,,0.9391143418681814,0.9391143418681814,0.9391143418681814,0.9391143418681814,47.13242808026657,47.13242808026657,47.13242808026657,47.13242808026657,0.9599272521439219,0.9599272521439219,0.9599272521439219,0.9599272521439219,0.9799999999999999,0.9799999999999999,0.9799999999999999,0.9799999999999999,46.18977951866124,46.18977951866124,46.18977951866124,46.18977951866124,184.75911807464496,0.1555686767756086,5.0014714056839386e-05,1341.3621257487196,1096.498822347363,0.1367990525323893,0.1118266254284414,20.51354551522362,19.162856344298795,968.9728523952102,968.2032820130916,191.71363422812703,175.13189102608388,31039.53183654035,7,1.0264395448591386,1970-01-14
1969,17,1445.7237409901231,0.23857142857142857,32.70749529340391,0.0221633239776566,49.0,8.0,7.0,5.0,81.0,150.0,0.10403751676103822,1295.7237409901231,1100.0,,275.0,275.0,275.0,275.0,195.7237409901232,46.53764634403402,8.376315972573467,9.133774579539082,6.524124699670773,125.15187939430587,95.537646344034,16.37631597257347,16.133774579539082,11.524124699670773,206.15187939430584,1228.0477368961467,990.0,969.309261317045,20.69073868295498,0.8922638789887157,0.48,988.6277361210113,0.5349,0.5349,0.5349,0.5349,18.783574803966246,18.783574803966246,18.783574803966246,18.783574803966246,,0.9363877874272214,0.9363877874272214,0.9363877874272214,0.9363877874272214,47.43630908215919,47.43630908215919,47.43630908215919,47.43630908215919,0.9661162745857268,0.9661162745857268,0.9661162745857268,0.9661162745857268,0.9799999999999999,0.9799999999999999,0.9799999999999999,0.9799999999999999,46.487582900515996,46.487582900515996,46.487582900515996,46.487582900515996,185.95033160206404,0.1290724291627361,4.695715444496566e-05,1570.314592802547,1355.589210120566,0.110652990507839,0.0955222607543208,19.108755636559856,18.35493064316824,969.711785607516,969.0180574480818,189.37346822245817,181.4426932665912,31239.655709146755,7,1.0330573977892445,1970-01-21
1969,18,1777.5126278644898,0.1987142857142857,50.190948512248724,0.028380357314552986,51.57142857142857,8.857142857142858,8.285714285714286,6.285714285714286,95.14285714285714,170.14285714285714,0.09541893204506535,1607.3697707216327,1100.0,,275.0,275.0,275.0,275.0,507.36977072163256,48.42857142857143,9.142857142857142,16.685561811916795,18.678017910196623,414.43476242809066,100.0,18.0,24.971276097631083,24.96373219591091,509.5776195709478,1242.971276097631,990.0,970.3811946438699,19.618805356130093,0.9262150080083948,0.48,988.5937849919916,0.5349,0.5349,0.5349,0.5349,17.677690348121725,17.677690348121725,17.677690348121725,17.677690348121725,,0.9322223547284876,0.9322223547284876,0.9322223547284876,0.9322223547284876,44.445436588124146,44.445436588124146,44.445436588124146,44.445436588124146,0.9052023745035467,0.9052023745035467,0.9052023745035467,0.9052023745035467,0.9795576806908485,0.9795576806908485,0.9795576806908485,0.9795576806908485,43.5373552037736,43.5373552037736,43.5373552037736,43.5373552037736,174.1494208150944,0.09831332158874063,4.397712646845819e-05,1921.651232388288,1631.4057003589478,0.1089725923695347,0.0848596047910002,18.150174540968344,17.211937375150335,970.8468732123314,969.9091568780829,179.2948707696421,168.84347020878278,29257.10269693586,7,0.96749678230608,1970-01-28
1969,19,2101.110272655996,0.1657142857142857,48.49383646180974,0.022920343217229255,55.0,10.0,10.0,8.0,114.0,197.0,0.09396495539375424,1904.1102726559964,1100.0,,275.0,275.0,275.0,275.0,804.1102726559964,45.000000000000014,8.0,15.0,32.654224270294264,703.456048385702,100.0,18.0,25.0,40.654224270294264,817.456048385702,1243.0,990.0,971.3382351887127,18.661764811287362,0.9262894125183111,0.48,988.5937105874816,0.5349,0.5349,0.5349,0.5349,16.720575398769085,16.720575398769085,16.720575398769085,16.720575398769085,,0.9273952112858231,0.9273952112858231,0.9273952112858231,0.9273952112858231,41.82113810613665,41.82113810613665,41.82113810613665,41.82113810613665,0.8517543402471822,0.8517543402471822,0.8517543402471822,0.8517543402471822,0.9751754340247183,0.9751754340247183,0.9751754340247183,0.9751754340247183,40.78385474701479,40.78385474701479,40.78385474701479,40.78385474701479,163.13541898805917,0.07787529100513177,4.119581287577251e-05,2261.108087620956,1966.6544541756928,0.1001701135559022,0.0871254236268179,17.066542350914112,16.328549686327726,971.730260901154,970.9922682365676,167.14376702606657,158.61394227605538,27406.75038999394,7,0.9063078832669954,1970-02-04
1969,20,2711.163908541833,0.10871428571428572,129.70704890836063,0.04698423938140839,49.0,8.0,7.0,5.0,93.0,162.0,0.06040916002204955,2549.163908541833,1100.0,,275.0,275.0,275.0,275.0,1449.1639085418326,50.99999999999999,9.999999999999998,18.0,44.72728112783435,1325.4366274139986,100.0,18.0,25.0,49.72728112783434,1418.4366274139986,1243.0,990.0,972.8162211612043,17.18377883879566,0.9262894125183111,0.48,988.5937105874816,0.5349,0.5349,0.5349,0.5349,15.242589426277382,15.242589426277382,15.242589426277382,15.242589426277382,,0.9154780084238353,0.9154780084238353,0.9154780084238353,0.9154780084238353,37.64697706511996,37.64697706511996,37.64697706511996,37.64697706511996,0.7667408770900195,0.7667408770900195,0.7667408770900195,0.7667408770900195,0.9704759167110423,0.9704759167110423,0.9704759167110423,0.9704759167110423,36.53671558552625,36.53671558552625,36.53671558552625,36.53671558552625,146.146862342105,0.05479943720818787,3.6905773318713386e-05,3169.057429979481,2310.3827547648234,0.0701182519069184,0.0511193007950786,16.2096108346011,14.139617462049038,973.9191931254328,971.8491997528806,157.25149676076066,133.69117642056065,24552.672873473643,7,0.8119270130116946,1970-02-11
1969,21,3846.320874208813,0.04357142857142857,144.4920551950598,0.03854036077091784,52.42857142857143,9.142857142857142,8.714285714285714,6.714285714285714,105.0,182.0,0.047263206177683495,3664.320874208813,1100.0,,275.0,275.0,275.0,275.0,2564.320874208813,47.57142857142857,8.85714285714286,16.285714285714285,71.56982061978539,2420.036767874742,100.0,18.0,25.0,78.2841063340711,2525.036767874742,1243.0,990.0,975.34455836012,14.65544163987998,0.9262894125183111,0.48,988.5937105874816,0.5349,0.5349,0.5349,0.5349,12.714252227361701,12.714252227361701,12.714252227361701,12.714252227361701,,0.8787444525475657,0.8787444525475657,0.8787444525475657,0.8787444525475657,30.145968116997853,30.145968116997853,30.145968116997853,30.145968116997853,0.6139708374133982,0.6139708374133982,0.6139708374133982,0.6139708374133982,0.97,0.97,0.97,0.97,29.241589073487912,29.241589073487912,29.241589073487912,29.241589073487912,116.96635629395165,0.030646568588934085,2.9536958660088802e-05,4180.501816344899,3441.005216005948,0.0504973056679533,0.0425966651764771,13.563347153564443,12.048492263570544,976.0103183239112,974.4954634339172,127.0162283773056,109.03074582385976,19650.347857383877,7,0.6498130905219536,1970-02-18
1969,22,4491.907251125885,0.024999999999999998,66.7537785059693,0.015023711321227056,60.57142857142857,11.714285714285714,13.0,13.571428571428571,148.71428571428572,247.57142857142858,0.054926777811051215,4244.335822554456,1100.0,,275.0,275.0,275.0,275.0,3144.3358225544557,39.42857142857143,6.285714285714286,12.0,66.42857142857143,3020.192965411599,100.0,18.0,25.0,80.0,3168.9072511258846,1243.0,990.0,976.5801902695604,13.419809730439656,0.9262894125183111,0.48,988.5937105874816,0.5349,0.5349,0.5349,0.5349,11.478620317921381,11.478620317921381,11.478620317921381,11.478620317921381,,0.8261976111747203,0.8261976111747203,0.8261976111747203,0.8261976111747203,25.583042485966757,25.583042485966757,25.583042485966757,25.583042485966757,0.5210395618323168,0.5210395618323168,0.5210395618323168,0.5210395618323168,0.97,0.97,0.97,0.97,24.815551211387753,24.815551211387753,24.815551211387753,24.815551211387753,99.262204845551,0.022124406027455044,2.5066213344836115e-05,4594.912800663202,4305.170852711009,0.0693519852913432,0.0435343459686187,11.820347927020627,11.29012016226806,976.7686904252135,976.2384626604612,105.234437269898,96.00514136567624,16676.05041405257,7,0.5514566935863945,1970-02-25
1969,23,4711.3937167924305,0.020857142857142855,38.63977654077059,0.00822590204415567,68.0,14.0,17.0,21.0,195.0,315.0,0.0668756463214217,4396.3937167924305,1100.0,,275.0,275.0,275.0,275.0,3296.3937167924305,32.0,4.0,8.0,59.0,3193.3937167924305,100.0,18.0,25.0,80.0,3388.3937167924305,1243.0,990.0,976.98185050173,13.018149498269882,0.9262894125183111,0.48,988.5937105874816,0.5349,0.5349,0.5349,0.5349,11.076960085751605,11.076960085751605,11.076960085751605,11.076960085751605,,0.7972872791721504,0.7972872791721504,0.7972872791721504,0.7972872791721504,23.821618413739735,23.821618413739735,23.821618413739735,23.821618413739735,0.48516534447535103,0.48516534447535103,0.48516534447535103,0.48516534447535103,0.9684602082515841,0.9684602082515841,0.9684602082515841,0.9684602082515841,23.070925594201324,23.070925594201324,23.070925594201324,23.070925594201324,92.2837023768053,0.01960002825368389,2.3303965246668005e-05,4812.525771225113,4594.912800663202,0.0685540757061885,0.0654541949434197,11.29012016226806,10.89188842613975,977.166922161342,976.7686904252135,96.00514136567624,89.06650563790839,15503.66199930329,7,0.512687235426696,1970-03-04
1969,24,4833.6973234012185,0.019571428571428573,17.468568741145127,0.0036125756311636567,68.0,14.0,17.0,21.0,195.0,315.0,0.06516949524768403,4518.6973234012185,1100.0,,275.0,275.0,275.0,275.0,3418.6973234012185,32.0,4.0,8.0,59.0,3315.6973234012185,100.0,18.0,25.0,80.0,3510.6973234012185,1243.0,990.0,977.2056661018242,12.794333898175783,0.9262894125183111,0.48,988.5937105874816,0.5349,0.5349,0.5349,0.5349,10.853144485657506,10.853144485657506,10.853144485657506,10.853144485657506,,0.7811776850728774,0.7811776850728774,0.7811776850728774,0.7811776850728774,22.865760209696543,22.865760209696543,22.865760209696543,22.865760209696543,0.4656977639449398,0.4656977639449398,0.4656977639449398,0.4656977639449398,0.966569776394494,0.966569776394494,0.966569776394494,0.966569776394494,22.101439147727383,22.101439147727383,22.101439147727383,22.101439147727383,88.40575659090955,0.01829097919236853,2.232468600780544e-05,4873.665761819121,4812.525771225113,0.0654541949434197,0.0646330740338715,10.89188842613975,10.780002243352776,977.278808344129,977.166922161342,89.06650563790839,87.15954403011003,14852.167107272804,7,0.4911430921717197,1970-03-11
1969,25,4704.471355289204,0.020857142857142855,52.4950779967121,0.0112262953088303,68.0,14.0,17.0,21.0,195.0,315.0,0.0670006290073623,4389.4713552892035,1100.0,,275.0,275.0,275.0,275.0,3289.4713552892035,32.0,4.0,8.0,59.0,3186.4713552892035,100.0,18.0,25.0,80.0,3381.4713552892035,1243.0,990.0,976.9691825801792,13.030817419820778,0.9262894125183111,0.48,988.5937105874816,0.5349,0.5349,0.5349,0.5349,11.089628007302503,11.089628007302503,11.089628007302503,11.089628007302503,,0.7981990792172794,0.7981990792172794,0.7981990792172794,0.7981990792172794,23.881823693625343,23.881823693625343,23.881823693625343,23.881823693625343,0.4863915212550986,0.4863915212550986,0.4863915212550986,0.4863915212550986,0.9683626055056331,0.9683626055056331,0.9683626055056331,0.9683626055056331,23.12772286021243,23.12772286021243,23.12772286021243,23.12772286021243,92.51089144084972,0.01969753601500936,2.33613362224368e-05,4856.042745855138,4532.094174508177,0.0695042926891923,0.0648676332737942,11.405078248131751,10.812252362566817,977.2465582249148,976.65373233935,97.9701789927144,87.70681813891814,15541.829762062753,7,0.5139493968936095,1970-03-18
1969,26,4318.6083318273795,0.029571428571428575,60.159506989639986,0.014059823856893958,68.0,14.0,17.0,21.0,195.0,315.0,0.07301923080146347,4003.608331827379,1100.0,,275.0,275.0,275.0,275.0,2903.608331827379,32.0,3.999999999999998,8.0,59.0,2800.608331827379,100.0,18.0,25.0,80.0,2995.608331827379,1243.0,990.0,976.2630532472441,13.736946752755914,0.9262894125183111,0.48,988.5937105874816,0.5349,0.5349,0.5349,0.5349,11.795757340237637,11.795757340237637,11.795757340237637,11.795757340237637,,0.8471658030073319,0.8471658030073319,0.8471658030073319,0.8471658030073319,26.961706017685938,26.961706017685938,26.961706017685938,26.961706017685938,0.5491182488327074,0.5491182488327074,0.5491182488327074,0.5491182488327074,0.97,0.97,0.97,0.97,26.15285483715536,26.15285483715536,26.15285483715536,26.15285483715536,104.61141934862144,0.024282517958421172,2.641702508803572e-05,4484.506883904361,4110.977625580697,0.0766241095645721,0.0702418366511125,12.175721532669051,11.49216298993678,976.5666475975448,975.8830890548128,110.53976024640532,99.47201527246928,17574.7184505684,7,0.5811745519367858,1970-03-25
1969,27,3998.591459689193,0.037142857142857144,24.452678954167368,0.006100459039771543,70.0,14.0,18.0,25.0,168.0,295.0,0.07378401041064091,3703.591459689193,1100.0,,275.0,275.0,275.0,275.0,2603.591459689193,30.0,4.000000000000004,7.0,55.0,2507.591459689193,100.0,18.0,25.0,80.0,2675.591459689193,1243.0,990.0,975.6717275093688,14.328272490631223,0.9262894125183111,0.48,988.5937105874816,0.5349,0.5349,0.5349,0.5349,12.387083078112946,12.387083078112946,12.387083078112946,12.387083078112946,,0.8722659881185623,0.8722659881185623,0.8722659881185623,0.8722659881185623,29.14039794362437,29.14039794362437,29.14039794362437,29.14039794362437,0.5934907931491724,0.5934907931491724,0.5934907931491724,0.5934907931491724,0.97,0.97,0.97,0.97,28.26618600531564,28.26618600531564,28.26618600531564,28.26618600531564,113.06474402126254,0.028281816168299456,2.855170303567236e-05,4056.5448687282815,3939.808872901526,0.0748767286730696,0.0727219862090375,12.5063584520476,12.27533347770906,975.7834771097728,975.552452135434,114.49626377985824,111.72643409780962,18994.876995572107,7,0.6281374667847919,1970-04-01
1969,28,3745.2270526076054,0.046571428571428576,52.36296881273477,0.014069969982979871,70.0,14.0,18.0,25.0,168.0,295.0,0.07882105518104035,3450.2270526076054,1100.0,,275.0,275.0,275.0,275.0,2350.2270526076054,30.0,4.000000000000002,7.0,55.0,2254.2270526076054,100.0,18.0,25.0,80.0,2422.2270526076054,1243.0,990.0,975.1401239924304,14.859876007569644,0.9262894125183111,0.48,988.5937105874816,0.5349,0.5349,0.5349,0.5349,12.918686595051367,12.918686595051367,12.918686595051367,12.918686595051367,,0.8836404848479829,0.8836404848479829,0.8836404848479829,0.8836404848479829,30.789087846183577,30.789087846183577,30.789087846183577,30.789087846183577,0.6270689989039424,0.6270689989039424,0.6270689989039424,0.6270689989039424,0.97,0.97,0.97,0.97,29.86541521079807,29.86541521079807,29.86541521079807,29.86541521079807,119.46166084319228,0.031936280518522216,3.0167086071513202e-05,3866.688601822888,3573.2680912123824,0.0825574774883204,0.0762926706487114,13.283075822769767,12.6613037883809,975.3975067991008,974.775734764712,123.7595107559316,116.36775948943637,20069.559021656303,7,0.6636758935732905,1970-04-08
1969,29,3402.7132046159104,0.06285714285714286,42.086218329740014,0.0123950560482165,70.0,14.0,18.0,25.0,168.0,295.0,0.08673848949811458,3107.7132046159104,1100.0,,275.0,275.0,275.0,275.0,2007.7132046159102,29.999999999999993,4.0,7.0,55.0,1911.7132046159106,100.0,18.0,25.0,80.0,2079.713204615911,1243.0,990.0,974.4143208383528,15.585679161647281,0.9262894125183111,0.48,988.5937105874816,0.5349,0.5349,0.5349,0.5349,13.644489749129004,13.644489749129004,13.644489749129004,13.644489749129004,,0.8962468461796181,0.8962468461796181,0.8962468461796181,0.8962468461796181,32.98154613770214,32.98154613770214,32.98154613770214,32.98154613770214,0.6717219172648095,0.6717219172648095,0.6717219172648095,0.6717219172648095,0.97,0.97,0.97,0.97,31.992099753571075,31.992099753571075,31.992099753571075,31.992099753571075,127.96839901428429,0.03763868824451066,3.2315252276334424e-05,3496.366435549196,3278.6645629042023,0.0899756575703775,0.0843733073858039,13.907354727994282,13.446034093103655,974.612776494378,974.1514558594874,131.0500146317635,125.64981964958255,21498.691034399762,7,0.7109355500793573,1970-04-15
1969,30,3002.123949172023,0.08685714285714284,65.54813731924371,0.021807098776168855,70.0,14.0,18.0,25.0,168.0,295.0,0.09847223070612973,2707.123949172023,1100.0,,275.0,275.0,275.0,275.0,1607.123949172023,30.0,4.0,6.999999999999998,55.0,1511.123949172023,100.0,18.0,25.0,80.0,1679.123949172023,1243.0,990.0,973.5163985302704,16.483601469729642,0.9262894125183111,0.48,988.5937105874816,0.5349,0.5349,0.5349,0.5349,14.542412057211365,14.542412057211365,14.542412057211365,14.542412057211365,,0.9080574703173345,0.9080574703173345,0.9080574703173345,0.9080574703173345,35.61733929022404,35.61733929022404,35.61733929022404,35.61733929022404,0.7254040588640333,0.7254040588640333,0.7254040588640333,0.7254040588640333,0.97,0.97,0.97,0.97,34.54881911151732,34.54881911151732,34.54881911151732,34.54881911151732,138.19527644606927,0.04618683955263503,3.4897797082340725e-05,3210.822806441037,2819.8276016694963,0.1046163247091217,0.0918767611243505,14.97991637655536,14.05111464049957,974.0076959469822,973.0788942109264,143.10361014733613,132.70941272149466,23216.806442939636,7,0.7677515358114959,1970-04-22
1969,31,2608.0969412260965,0.11571428571428573,56.6374300742819,0.021920662782510057,59.285714285714285,13.285714285714286,14.428571428571429,19.285714285714285,175.14285714285714,281.42857142857144,0.1079966499851436,2326.6683697975254,1100.0,,275.0,275.0,275.0,275.0,1226.6683697975254,40.714285714285715,4.7142857142857135,10.571428571428571,60.714285714285715,1109.9540840832394,100.0,18.0,25.0,80.0,1285.0969412260965,1243.0,990.0,972.5678202029595,17.432179797040444,0.9262894125183111,0.48,988.5937105874816,0.5349,0.5349,0.5349,0.5349,15.490990384522165,15.490990384522165,15.490990384522165,15.490990384522165,,0.9183840475951611,0.9183840475951611,0.9183840475951611,0.9183840475951611,38.37056124965107,38.37056124965107,38.37056124965107,38.37056124965107,0.7814778258584738,0.7814778258584738,0.7814778258584738,0.7814778258584738,0.9701155204054227,0.9701155204054227,0.9701155204054227,0.9701155204054227,37.224027920328034,37.224027920328034,37.224027920328034,37.224027920328034,148.89611168131214,0.05724437058334435,3.760002820235156e-05,2769.1490746977324,2423.365591149523,0.1138911937216536,0.1033164315438902,15.936893643327714,15.102243855452675,972.956566732029,972.121916944154,154.07526752640155,144.47964550046626,25014.546762460443,7,0.8272006204517343,1970-04-29
1969,32,2262.209827612259,0.14785714285714285,38.30809055505694,0.0168973599826533,55.0,13.0,13.0,17.0,178.0,276.0,0.12214152322617743,1986.2098276122586,1100.0,,275.0,275.0,275.0,275.0,886.2098276122588,45.0,5.0,12.0,54.58538793263913,769.6244396796195,100.0,18.0,25.0,71.58538793263912,947.6244396796195,1243.0,990.0,971.7329202735469,18.267079726453158,0.9262894125183111,0.48,988.5937105874816,0.5349,0.5349,0.5349,0.5349,16.32589031393488,16.32589031393488,16.32589031393488,16.32589031393488,,0.9254279337633956,0.9254279337633956,0.9254279337633956,0.9254279337633956,40.74700391390275,40.74700391390275,40.74700391390275,40.74700391390275,0.829877880120219,0.829877880120219,0.829877880120219,0.829877880120219,0.9729877880120218,0.9729877880120218,0.9729877880120218,0.9729877880120218,39.64684141172165,39.64684141172165,39.64684141172165,39.64684141172165,158.5873656468866,0.07021258937552989,4.00473145572946e-05,2384.832211470341,2155.2089572641244,0.1280618285617935,0.1157314123285157,16.58416827684413,16.02990524944982,972.028905338032,971.4746423106376,161.55324499205915,155.19922239386796,26642.67742867695,7,0.8810409202604812,1970-05-06
1969,33,1969.91055782052,0.17928571428571427,45.63361067683825,0.023188343451656386,55.0,13.0,13.0,17.0,178.0,276.0,0.14040900204687767,1693.91055782052,1100.0,,275.0,275.0,275.0,275.0,593.9105578205199,45.0,5.0,12.0,36.58144740198855,495.32911041853134,100.0,18.0,25.0,53.58144740198855,673.3291104185313,1243.0,990.0,970.9806875060349,19.019312493965067,0.9262894125183111,0.48,988.5937105874816,0.5349,0.5349,0.5349,0.5349,17.07812308144679,17.07812308144679,17.07812308144679,17.07812308144679,,0.9291990191785952,0.9291990191785952,0.9291990191785952,0.9291990191785952,42.7986700024253,42.7986700024253,42.7986700024253,42.7986700024253,0.8716633401715945,0.8716633401715945,0.8716633401715945,0.8716633401715945,0.9771663340171594,0.9771663340171594,0.9771663340171594,0.9771663340171594,41.82251935814217,41.82251935814217,41.82251935814217,41.82251935814217,167.2900774325687,0.0851789538191676,4.2244969048628454e-05,2102.056335477332,1835.7736825262568,0.150345329942953,0.1313000014994014,17.489387920858455,16.712467708743354,971.3463428787384,970.5694226666232,172.10107862157486,163.03430371325427,28104.733008671537,7,0.929389319069826,1970-05-13
1969,34,1685.5348968834423,0.20857142857142857,37.922727103387096,0.022575854901412916,55.0,13.0,13.0,17.0,178.0,276.0,0.16407902743831218,1409.5348968834423,1100.0,,275.0,275.0,275.0,275.0,309.5348968834424,44.10315869779508,5.0,11.450229964332612,19.06555524282073,229.91595297849398,99.10315869779507,18.0,24.450229964332614,36.06555524282073,407.9159529784939,1241.5533886621276,990.0,970.0840358207004,19.915964179299635,0.9225422055318978,0.48,988.597457794468,0.5349,0.5349,0.5349,0.5349,17.978521973767744,17.978521973767744,17.978521973767744,17.978521973767744,,0.9336120479868987,0.9336120479868987,0.9336120479868987,0.9336120479868987,45.26875987083046,45.26875987083046,45.26875987083046,45.26875987083046,0.9219706694670153,0.9219706694670153,0.9219706694670153,0.9219706694670153,0.9799999999999999,0.9799999999999999,0.9799999999999999,0.9799999999999999,44.36338467341385,44.36338467341385,44.36338467341385,44.36338467341385,177.4535386936554,0.10556585104040664,4.481149967011499e-05,1801.689870916998,1570.314592802547,0.1757609597879503,0.1531895163841519,18.370662791268263,17.599504850672922,970.4593057368088,969.711785607516,181.60783371330692,173.38446837610857,29812.194500534104,7,0.9858529927425299,1970-05-20
1969,35,1454.8039663719233,0.2367142857142857,29.19557255042829,0.02014001186053166,54.42857142857143,12.714285714285714,12.714285714285714,15.857142857142858,161.42857142857142,257.14285714285717,0.17637073070667728,1197.6611092290661,1100.0,,275.0,275.0,275.0,275.0,97.66110922906611,20.50887765129982,4.120991528640967,4.798030851429309,6.02148346794337,62.211725729752644,74.93744907987126,16.83527724292668,17.51231656571502,21.878626325086227,223.64029715832407,1209.2850428885129,990.0,969.338597429817,20.661402570183018,0.8590118204308436,0.48,988.6609881795692,0.5349,0.5349,0.5349,0.5349,18.78749074975218,18.78749074975218,18.78749074975218,18.78749074975218,,0.9364002006972056,0.9364002006972056,0.9364002006972056,0.9364002006972056,47.44660349733747,47.44660349733747,47.44660349733747,47.44660349733747,0.966325936809317,0.966325936809317,0.966325936809317,0.966325936809317,0.9799999999999999,0.9799999999999999,0.9799999999999999,0.9799999999999999,46.49767142739072,46.49767142739072,46.49767142739072,46.49767142739072,185.99068570956288,0.12813166346972574,4.696734487615224e-05,1551.1556592265113,1365.945584949549,0.1927649781327797,0.1508492305826257,19.092205053205127,18.4447880833718,969.649887514424,969.0515165052216,189.19902427550755,182.3861491334198,31246.43519920656,7,1.0332815872753491,1970-05-27
1969,36,1244.7318000143673,0.26785714285714285,28.466019607710127,0.02290568582898563,53.0,12.0,12.0,13.0,120.0,210.0,0.16914492475601048,1034.731800014367,1030.0974362898253,,257.5243590724563,257.5243590724563,257.5243590724563,257.5243590724563,4.634363724541864,1.1696251304796133,0.2648207842595351,0.2648207842595351,0.2868891829478297,2.648207842595351,54.169625130479616,12.264820784259536,12.264820784259536,13.28688918294783,122.64820784259534,1108.7967029888239,990.0,968.6691570857594,21.33084291424057,0.7113678977444173,0.39463330801064833,988.8939987942449,0.4705457925830456,0.4705457925830456,0.4705457925830456,0.4705457925830456,19.754295915902464,19.754295915902464,19.754295915902464,19.754295915902464,,0.938568764859642,0.938568764859642,0.938568764859642,0.938568764859642,46.771938381307564,46.771938381307564,46.771938381307564,46.771938381307564,0.9525853030816204,0.9525853030816204,0.9525853030816204,0.9525853030816204,0.9799999999999999,0.9799999999999999,0.9799999999999999,0.9799999999999999,45.836499613681404,45.836499613681404,45.836499613681404,45.836499613681404,183.34599845472562,0.14742485248765838,4.9498716012425206e-05,1341.3621257487196,1166.683447695578,0.179997410964208,0.156557275599818,20.2548842861712,19.18407870420628,968.9728523952102,968.423862264186,191.3433162810389,174.77125009062007,30802.12774039391,7,1.0185888803040315,1970-06-03
1969,37,1094.6668213805435,0.3037142857142857,17.69226414596596,0.016216686370301114,53.0,12.0,12.0,13.0,120.0,210.0,0.1919866698077499,884.6668213805433,884.6668213805433,,221.16670534513585,221.16670534513585,221.16670534513585,221.16670534513585,0.0,0.0,0.0,0.0,0.0,0.0,53.0,12.0,12.0,13.0,120.0,961.6668213805433,990.0,968.1975242957675,21.80247570423257,0.5352324587551721,0.2577334571044347,989.2070340841403,0.3464550397468784,0.3464550397468784,0.3464550397468784,0.3464550397468784,20.663054748626074,20.663054748626074,20.663054748626074,20.663054748626074,,0.9358706402203003,0.9358706402203003,0.9358706402203003,0.9358706402203003,41.93357072555621,41.93357072555621,41.93357072555621,41.93357072555621,0.8540442102964604,0.8540442102964604,0.8540442102964604,0.8540442102964604,0.9754044210296461,0.9754044210296461,0.9754044210296461,0.9754044210296461,40.904868052092056,40.904868052092056,40.904868052092056,40.904868052092056,163.61947220836822,0.14946083930283188,5.138297626747652e-05,1132.2744617454025,1042.8375986738165,0.2013736369565677,0.1854673995528299,20.954553817195556,20.45075167445982,968.3157197369142,968.0346324529748,169.62388035768976,155.217631634646,27488.071331005864,7,0.9089970678242679,1970-06-10
1969,38,963.3136466621403,0.3418571428571428,19.630915133995863,0.02047818105713423,53.0,12.0,12.0,13.0,120.0,210.0,0.21845911514947464,753.3136466621403,753.3136466621403,,188.32841166553507,188.32841166553507,188.32841166553507,188.32841166553507,0.0,0.0,0.0,0.0,0.0,0.0,53.0,12.0,12.0,13.0,120.0,830.3136466621403,990.0,967.7473909633129,22.252609036686977,0.41558934743256387,0.16798277170605216,989.4164278808614,0.2518340283419233,0.2518340283419233,0.2518340283419233,0.2518340283419233,21.417202889206457,21.417202889206457,21.417202889206457,21.417202889206457,,0.927457454725076,0.927457454725076,0.927457454725076,0.927457454725076,36.667320815366004,36.667320815366004,36.667320815366004,36.667320815366004,0.7467886113109167,0.7467886113109167,0.7467886113109167,0.7467886113109167,0.97,0.97,0.97,0.97,35.56730119090503,35.56730119090503,35.56730119090503,35.56730119090503,142.2692047636201,0.14765610571678572,5.24859147777312e-05,1025.1570830002852,905.4211927358452,0.2319362542922795,0.2048466556807095,21.760301365504297,21.05334179742406,967.9790651180008,967.5216847709434,152.26675284353132,132.78062553353018,23901.22640028818,7,0.7903844709090007,1970-06-17
1969,39,831.3936798000705,0.38585714285714295,18.007827874772946,0.021714551379879488,53.0,12.0,12.0,13.0,120.0,210.0,0.2530885002673464,621.3936798000705,621.3936798000705,,191.15446041627177,191.15446041627177,191.15446041627177,47.93029855125514,0.0,0.0,0.0,0.0,0.0,0.0,53.0,12.0,12.0,13.0,120.0,698.3936798000705,990.0,967.2255747192003,22.77442528079975,0.32341147155973454,0.11575555013438554,989.5608329783059,0.26039632297905785,0.26039632297905785,0.26039632297905785,0.05690268198055865,22.074861936126563,22.074861936126563,22.074861936126563,22.278355577125065,,0.9289179005039055,0.9289179005039055,0.9289179005039055,0.26289282572990347,38.471061528100826,38.471061528100826,38.471061528100826,9.469245581575166,0.7835246747067376,0.7835246747067376,0.7835246747067376,0.19285632549032924,0.9721138378667785,0.9721138378667785,0.9721138378667785,0.9628571428571429,37.40529745541037,37.40529745541037,37.40529745541037,9.185168214127911,121.40106058035902,0.1459961558455016,5.43051542316221e-05,885.1094475277025,779.3663976124346,0.2694496460757464,0.2372587939113906,22.336104765182466,21.871501640967598,967.4404377901108,967.0174655904495,129.29712812235582,112.40588205370508,20395.378177500315,7,0.6744503365575502,1970-06-24
1969,40,715.5379113099677,0.43042857142857144,13.865362062886252,0.0192109320360056,50.0,10.0,9.0,9.0,108.0,186.0,0.2602261625405716,529.5379113099677,529.5379113099677,,176.51263710332256,176.51263710332256,176.51263710332256,0.0,0.0,0.0,0.0,0.0,0.0,0.0,50.0,10.0,9.0,9.0,108.0,598.5379113099677,990.0,966.7621516452398,23.237848354760153,0.26666442167324766,0.08192062557620898,989.6514149527504,0.2208926807128871,0.2208926807128871,0.2208926807128871,0.0,22.668370626797778,22.668370626797778,22.668370626797778,22.889263307510664,,0.9250114272957893,0.9250114272957893,0.9250114272957893,0.0,36.29209539371,36.29209539371,36.29209539371,0.0,0.7391465456967412,0.7391465456967412,0.7391465456967412,0.0,0.97,0.97,0.97,0.96,35.203332531898695,35.203332531898695,35.203332531898695,0.0,105.60999759569609,0.14755476883776114,5.540742867332665e-05,751.6655881559767,682.3088631722309,0.2726038163057677,0.2474504659130457,22.86008372904812,22.45831916596387,966.906662352624,966.6292354526888,112.26160606387882,99.44222902706272,17742.479596076944,7,0.5867222088649783,1970-07-01
1969,41,648.0130861241208,0.46071428571428574,9.094033363210526,0.014118888827541214,50.0,10.0,9.0,9.0,108.0,186.0,0.28734731556794724,462.01308612412083,462.01308612412083,,174.7295916055414,174.7295916055414,112.55390291303802,0.0,0.0,0.0,0.0,0.0,0.0,0.0,50.0,10.0,9.0,9.0,108.0,531.0130861241208,990.0,966.4920523444964,23.507947655503536,0.22843008577464427,0.06240261722482411,989.7091672970006,0.22136218743006245,0.22136218743006245,0.1256324948285806,0.0,22.995752765074013,22.995752765074013,23.0914824576755,23.21711495250408,,0.9239460186820049,0.9239460186820049,0.6559846995205209,0.0,36.462908044885815,36.462908044885815,23.30447715956114,0.0,0.7426254184294462,0.7426254184294462,0.4746329360399417,0.0,0.9728571428571428,0.9728571428571428,0.9671428571428571,0.96,35.500605112392485,35.500605112392485,22.605342844774306,0.0,93.60655306955927,0.14444630961648505,5.6311681107648455e-05,682.3088631722309,618.6506296297572,0.3006543452664311,0.2726038163057677,23.11025519491073,22.86008372904812,966.6292354526888,966.3746025185188,99.44222902706272,89.76664963415476,15725.90091568596,7,0.520036405941996,1970-07-08
1969,42,587.9748931182905,0.4892857142857143,6.679791084198412,0.01132199871431203,51.142857142857146,10.142857142857142,9.285714285714286,9.285714285714286,112.0,191.85714285714286,0.3267339846516461,396.1177502611477,396.1177502611477,,198.05887513057385,198.05887513057385,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,51.142857142857146,10.142857142857142,9.285714285714286,9.285714285714286,112.0,466.68917883257626,990.0,966.2451318114487,23.75486818855141,0.2002408539262026,0.04922355005222949,989.7505355960215,0.27855936539568,0.27855936539568,0.0,0.0,23.226844419177276,23.226844419177276,23.50540378457296,23.50540378457296,,0.9327929727790468,0.9327929727790468,0.0,0.0,42.08240843346197,42.08240843346197,0.0,0.0,0.8570755281764149,0.8570755281764149,0.0,0.0,0.9763109116174155,0.9763109116174155,0.96,0.96,41.09353013571752,41.09353013571752,0.0,0.0,82.18706027143504,0.13968381494275367,5.762258056357505e-05,608.7950640130589,571.8920920403683,0.3969280274362959,0.3055215309630208,23.39154944995481,23.08496663536315,966.3351802560522,966.1735144141816,87.8474348312462,70.95770382703367,13807.426125601085,7,0.45659477928575015,1970-07-15
1969,43,559.2101081157525,0.5081428571428572,2.9848240831101975,0.0053637849342851275,58.0,11.0,11.0,11.0,136.0,227.0,0.40600586810462985,332.2101081157525,332.2101081157525,,166.10505405787626,166.10505405787626,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,58.0,11.0,11.0,11.0,136.0,412.2101081157525,990.0,966.1164454865209,23.883554513479144,0.18101349955754573,0.036442021623150446,989.7825444788193,0.1953538806500568,0.1953538806500568,0.0,0.0,23.47074511164836,23.47074511164836,23.666098992298412,23.666098992298412,,0.9222984843381589,0.9222984843381589,0.0,0.0,35.26253236352545,35.26253236352545,0.0,0.0,0.7181778485443066,0.7181778485443066,0.0,0.0,0.97,0.97,0.96,0.96,34.20465639261969,34.20465639261969,0.0,0.0,68.40931278523938,0.12231720686723237,5.720117510076891e-05,571.8920920403683,550.9983234585969,0.4119794749558021,0.3969280274362959,23.52189450180074,23.39154944995481,966.1735144141816,966.0794924555636,70.95770382703367,66.75418345788142,11492.764547920215,7,0.38005173769577427,1970-07-22
1969,44,532.5097850151974,0.5294285714285715,4.889331533526225,0.009205560654281086,55.714285714285715,9.857142857142858,9.285714285714286,8.142857142857142,119.42857142857143,202.42857142857142,0.379623373352797,330.08121358662595,330.08121358662595,,165.04060679331297,165.04060679331297,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,55.714285714285715,9.857142857142858,9.285714285714286,8.142857142857142,119.42857142857143,404.93835644376884,990.0,965.9962940325684,24.003705967431642,0.17844707277312324,0.03601624271732514,989.7855366845096,0.19307511213421852,0.19307511213421852,0.0,0.0,23.59616753980696,23.59616753980696,23.789242651941176,23.789242651941176,,0.9219360325198044,0.9219360325198044,0.0,0.0,35.214959246996294,35.214959246996294,0.0,0.0,0.717208945967338,0.717208945967338,0.0,0.0,0.97,0.97,0.96,0.96,34.15851046958641,34.15851046958641,0.0,0.0,68.31702093917282,0.12840725234079176,5.748447134024023e-05,548.1781559247493,516.7730027239134,0.4221429546767704,0.3455274327483283,23.664031230668044,23.53938780649731,966.0668017016612,965.9254785122577,72.30011675273022,64.05895210158671,11477.259517781033,7,0.37953900521762673,1970-07-29
1969,45,494.4899441725937,0.5532857142857143,5.3157007306595006,0.010750681641512357,54.0,9.0,8.0,6.0,107.0,184.0,0.3722610392527988,310.4899441725937,310.4899441725937,,155.24497208629685,155.24497208629685,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,54.0,9.0,8.0,6.0,107.0,381.4899441725937,990.0,965.8252047487766,24.174795251223372,0.17017140055279992,0.032097988834518684,989.7977306106128,0.1707374025211166,0.1707374025211166,0.0,0.0,23.80178845931496,23.80178845931496,23.97252586183608,23.97252586183608,,0.9182687016962247,0.9182687016962247,0.0,0.0,33.27566685631029,33.27566685631029,0.0,0.0,0.6777121559329997,0.6777121559329997,0.0,0.0,0.97,0.97,0.96,0.96,32.27739685062098,32.27739685062098,0.0,0.0,64.55479370124196,0.1305160715046649,5.7754353383824905e-05,512.1178199937132,479.5630976092969,0.3836825663135281,0.3592923206660897,23.8933645664548,23.693017928169706,965.9045301899716,965.7580339392418,68.16896640479665,61.48984713658066,10845.205341808649,7,0.3586377427846775,1970-08-05
1969,46,468.78507306209514,0.5747142857142856,2.900379258934574,0.006204115435636371,54.0,9.0,8.0,6.0,107.0,184.0,0.39256410421966076,284.78507306209514,284.78507306209514,,142.39253653104757,142.39253653104757,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,54.0,9.0,8.0,6.0,107.0,355.78507306209514,990.0,965.7095328287794,24.290467171220598,0.16109935399732192,0.026957014612418985,989.8119436313902,0.14358255725067096,0.14358255725067096,0.0,0.0,23.958828245360227,23.958828245360227,24.102410802610898,24.102410802610898,,0.9129676242650898,0.9129676242650898,0.0,0.0,30.545402327395333,30.545402327395333,0.0,0.0,0.6221059537147726,0.6221059537147726,0.0,0.0,0.97,0.97,0.96,0.96,29.629040257573475,29.629040257573475,0.0,0.0,59.25808051514695,0.12639528525597835,5.7800016266504706e-05,477.3484869166725,459.2604427967548,0.4006441288073857,0.3854626233100842,24.01643547288475,23.90685803665629,965.748068191125,965.6666719925854,61.03431725025309,57.27560701613539,9955.357526544687,7,0.32921155841748306,1970-08-12
