WaterYear,WaterWeek,Flow,Exceedance,Flow_difference,Flow_difference_pct,EWRChannelA,EWRChannelC,EWRChannelD,EWRChannelE,EWRChannelFG,EWRTotal,EWRProportion,FlowAvailableForGeneration,FlowCanal,LowFlowShutoff,FlowTurbine1,FlowTurbine2,FlowTurbine3,FlowTurbine4,FlowSpill,SpillChannelA,SpillChannelC,SpillChannelD,SpillChannelE,SpillChannelFG,FlowChannelA,FlowChannelC,FlowChannelD,FlowChannelE,FlowChannelFG,FlowLeftChannel,LevelHeadpond,LevelTailwater,HeadGross,HeadlossLeftChannel,HeadlossCanal,LevelForebay,HeadlossTurbine1,HeadlossTurbine2,HeadlossTurbine3,HeadlossTurbine4,HeadTurbine1,HeadTurbine2,HeadTurbine3,HeadTurbine4,LowHeadShutoff,EffTurbine1,EffTurbine2,EffTurbine3,EffTurbine4,PowerTurbine1,PowerTurbine2,PowerTurbine3,PowerTurbine4,LoadFactorTurbine1,LoadFactorTurbine2,LoadFactorTurbine3,LoadFactorTurbine4,EffGen1,EffGen2,EffGen3,EffGen4,PowerGenerator1,PowerGenerator2,PowerGenerator3,PowerGenerator4,Power,PerfMwPerCumec,PerfMWhPerm3,Flow_max,Flow_min,EWRProportion_max,EWRProportion_min,HeadTurbine1_max,HeadTurbine1_min,LevelTailwater_max,LevelTailwater_min,Power_max,Power_min,Energy,Count,CapFactor,StartDate
1969,47,451.7819965552887,0.5942857142857143,2.351608775375553,0.005244115088883028,54.0,9.0,8.0,6.0,107.0,184.0,0.40733214738662965,267.7819965552887,267.7819965552887,,133.89099827764434,133.89099827764434,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,54.0,9.0,8.0,6.0,107.0,338.7819965552887,990.0,965.6330189844988,24.366981015501242,0.1550984407465605,0.023556399311057685,989.8213451599423,0.12695157686311553,0.12695157686311553,0.0,0.0,24.06137459858053,24.06137459858053,24.18832617544365,24.18832617544365,,0.9090347509628994,0.9090347509628994,0.0,0.0,28.720398677785532,28.720398677785532,0.0,0.0,0.5849368366147766,0.5849368366147766,0.0,0.0,0.97,0.97,0.96,0.96,27.858786717451967,27.858786717451967,0.0,0.0,55.71757343490392,0.12331674473962866,5.779737100304405e-05,459.2604427967548,442.799181369126,0.4155382569386776,0.4006441288073857,24.115196457773767,24.01643547288475,965.6666719925854,965.592596316161,57.27560701613539,53.84587485152499,9360.55233706386,7,0.30954207463835515,1970-08-19
1969,48,430.19662042357066,0.6174285714285714,3.215750204647244,0.007487895605048014,52.857142857142854,8.714285714285714,7.714285714285714,5.714285714285714,102.42857142857143,177.42857142857142,0.41218311911611066,252.76804899499925,252.76804899499925,,126.38402449749962,126.38402449749962,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,52.857142857142854,8.714285714285714,7.714285714285714,5.714285714285714,102.42857142857143,322.05376328071355,990.0,965.535884791906,24.464115208093972,0.149194528199967,0.020553609798999815,989.8302518620011,0.11338712603627966,0.11338712603627966,0.0,0.0,24.180979944058702,24.180979944058702,24.29436707009498,24.29436707009498,,0.9050774479088657,0.9050774479088657,0.0,0.0,27.131199622377324,27.131199622377324,0.0,0.0,0.5525702570748946,0.5525702570748946,0.0,0.0,0.97,0.97,0.96,0.96,26.317263633706002,26.317263633706002,0.0,0.0,52.63452726741201,0.12240589049619045,5.783176408796775e-05,440.0331111664572,420.28892993659525,0.4355340706900914,0.3283455503356195,24.235808637279103,24.13166268290566,965.580149000249,965.4913001847146,59.272839099878624,49.49846249592765,8842.600580925216,7,0.29241404037451113,1970-08-26
1969,49,408.09262238466033,0.6444285714285715,3.1631680871235353,0.007776556511247086,46.0,7.0,6.0,4.0,75.0,138.0,0.3382883943444693,270.09262238466033,270.09262238466033,,135.04631119233017,135.04631119233017,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,46.0,7.0,6.0,4.0,75.0,329.09262238466033,990.0,965.4361520512062,24.563847948793814,0.15167875997121189,0.024018524476932028,989.824302715552,0.12919614706698765,0.12919614706698765,0.0,0.0,24.25895451727871,24.25895451727871,24.388150664345694,24.388150664345694,,0.9098412708416218,0.9098412708416218,0.0,0.0,29.231941670950135,29.231941670950135,0.0,0.0,0.5953552275142594,0.5953552275142594,0.0,0.0,0.97,0.97,0.96,0.96,28.354983420821632,28.354983420821632,0.0,0.0,56.709966841643265,0.13893614527186016,5.832354353346667e-05,417.8577719356288,398.1467533267305,0.3466058654175519,0.3302559130604347,24.31933038038204,24.19998124889569,965.4803599737104,965.3907337666336,58.76203240762004,54.62073651296918,9527.27442939607,7,0.31505537134246264,1970-09-02
1969,50,382.9695018549411,0.6731428571428572,3.004284640861296,0.007806656083468315,46.0,7.0,6.0,4.0,75.0,138.0,0.36040531496009426,244.96950185494114,244.96950185494114,,122.48475092747057,122.48475092747057,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,46.0,7.0,6.0,4.0,75.0,303.9695018549411,990.0,965.3148475092747,24.685152490725322,0.14281203124556538,0.018993900370988158,989.8381940683834,0.10624991897043681,0.10624991897043681,0.0,0.0,24.417096640138322,24.417096640138322,24.523346559108763,24.523346559108763,,0.9031277241266503,0.9031277241266503,0.0,0.0,26.489241337907238,26.489241337907238,0.0,0.0,0.5394957502628765,0.5394957502628765,0.0,0.0,0.97,0.97,0.96,0.96,25.69456409777002,25.69456409777002,0.0,0.0,51.38912819554004,0.13417132523414513,5.827065642164781e-05,391.8169121240828,377.11676084070143,0.3659344116457683,0.3522053176619833,24.45467951478088,24.36018227920645,965.3590845606204,965.2855838042036,53.296733666921135,50.11127630310225,8633.373536850728,7,0.2854951566418891,1970-09-09
1969,51,364.783938766851,0.6941428571428572,3.304921446838258,0.009106452321058115,46.0,7.0,6.0,4.0,75.0,138.0,0.37851097436324416,226.783938766851,226.783938766851,,144.2465851995446,82.53735356730644,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,46.0,7.0,6.0,4.0,75.0,285.78393876685107,990.0,965.2239196938342,24.776080306165778,0.13639378179146272,0.015356787753370158,989.8482494304551,0.16185202041292251,0.06755901555705748,0.0,0.0,24.462477716208006,24.556770721063867,24.624329736620926,24.624329736620926,,0.909370117077307,0.6411277422025018,0.0,0.0,31.64253054940732,17.804966292905508,0.0,0.0,0.6444507240205156,0.36262660474349306,0.0,0.0,0.972644366151518,0.9669300804372323,0.96,0.96,30.82651902291551,17.265706051543734,0.0,0.0,48.09222507445924,0.13184688053378452,5.8944327553263e-05,377.11676084070143,353.9823107128336,0.3898499891763004,0.3659344116457683,24.561478710933688,24.35428491518679,965.2855838042036,965.169911553564,50.11127630310225,46.385042547285934,8079.493812509153,7,0.26717902819144024,1970-09-16
1969,52,342.80140834216706,0.7192857142857143,2.237324144261988,0.006495386231391814,46.0,7.0,6.0,4.0,75.0,138.0,0.40262638578908166,204.801408342167,204.801408342167,,204.801408342167,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,46.0,7.0,6.0,4.0,75.0,263.80140834216706,990.0,965.1140070417108,24.885992958289194,0.12863546475642823,0.010960281668433372,989.8604042535751,0.2968970743390509,0.0,0.0,0.0,24.44950013752524,24.74639721186429,24.74639721186429,24.74639721186429,,0.9359752383113549,0.0,0.0,0.0,45.962418588541034,0.0,0.0,0.0,0.9360981382594914,0.0,0.0,0.0,0.9799999999999999,0.96,0.96,0.96,45.04317021677021,0.0,0.0,0.0,45.04317021677021,0.13138429432352017,6.109361888627413e-05,350.2192051008483,338.3210417029997,0.4078965922585016,0.3940389275918259,24.487358199515946,24.386549082789752,965.1510960255042,965.0916052085148,46.65089521555433,44.06847462926971,7567.2525964173965,7,0.25023983453761234,1970-09-23
1969,53,335.4728177879068,0.731,2.848223915092888,0.0084901779341585,46.0,7.0,6.0,4.0,75.0,138.0,0.4113597069055132,197.4728177879068,197.4728177879068,,197.4728177879068,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,46.0,7.0,6.0,4.0,75.0,256.4728177879068,990.0,965.0773640889396,24.922635911060524,0.1260489777669202,0.0097472817787906,989.8642037404544,0.2759238898061391,0.0,0.0,0.0,24.51091576170867,24.78683965151481,24.78683965151481,24.78683965151481,,0.9339224432824376,0.0,0.0,0.0,44.33190279497671,0.0,0.0,0.0,0.902890077290768,0.0,0.0,0.0,0.98,0.96,0.96,0.96,43.44526473907718,0.0,0.0,0.0,43.44526473907718,0.1295045751412986,6.111286216186841e-05,335.4728177879068,335.4728177879068,0.4113597069055132,0.4113597069055132,24.51091576170867,24.51091576170867,965.0773640889396,965.0773640889396,43.44526473907718,43.44526473907718,1042.6863537378524,1,0.24136258188376214,1970-09-30
1970,1,334.43281072941716,0.7327142857142857,1.7090672306336827,0.005122940270699985,41.0,6.0,4.0,3.0,56.0,110.0,0.32893821909157384,224.43281072941713,224.43281072941713,,127.87396215068405,96.55884857873308,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,41.0,6.0,4.0,3.0,56.0,275.43281072941716,990.0,965.072164053647,24.927835946352957,0.13274054754439574,0.01488656214588337,989.8523728903098,0.12557327895615333,0.07700844344025862,0.0,0.0,24.65463555770652,24.703200393222414,24.780208836662673,24.780208836662673,,0.9016918749880206,0.767442866623579,0.0,0.0,27.991832920500777,20.92990936592178,0.0,0.0,0.5700984301527654,0.4262710665157185,0.0,0.0,0.9711373386033976,0.9682801957462548,0.96,0.96,27.180679460784443,20.29496517507016,0.0,0.0,47.47564463585461,0.14196773054957026,5.8768673739513056e-05,338.3210417029997,329.2057950036568,0.3341374959659447,0.3251349648437331,24.70898575332883,24.46928024585256,965.0916052085148,965.0460289750184,48.2,46.505829250027176,7975.908298823573,7,0.26375358131030335,1970-10-01
1970,2,324.20776595225055,0.7495714285714286,0.7970344521172835,0.0024530466806743857,42.714285714285715,6.571428571428571,5.142857142857143,3.0,58.285714285714285,115.71428571428571,0.35694835778172446,208.49348023796486,208.49348023796486,,208.49348023796486,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,42.714285714285715,6.571428571428571,5.142857142857143,3.0,58.285714285714285,262.9220516665363,990.0,965.0210388297612,24.978961170238758,0.12832511250195094,0.0116986960475929,989.8599761914505,0.3077768488921771,0.0,0.0,0.0,24.531160512797094,24.83893736168927,24.83893736168927,24.83893736168927,,0.9370287003058307,0.0,0.0,0.0,47.001200156636045,0.0,0.0,0.0,0.9572545856748685,0.0,0.0,0.0,0.9799999999999999,0.96,0.96,0.96,46.06117615350332,0.0,0.0,0.0,46.06117615350332,0.14206525155299815,6.136668249430637e-05,325.6607962357874,323.62655383883583,0.3707977561685476,0.3377747683216894,24.550255015962545,24.499883975705888,965.028303981179,965.0181327691942,47.67613529358314,44.9603360465307,7738.277593788558,7,0.25589542307501845,1970-10-08
1970,3,322.6518362413539,0.7527142857142856,0.9747175974818967,0.0030279030443884714,44.0,7.0,6.0,3.0,60.0,120.0,0.3719264448632054,202.65183624135395,202.65183624135395,,202.65183624135395,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,44.0,7.0,6.0,3.0,60.0,259.6518362413539,990.0,965.0132591812068,24.986740818793255,0.12717095201399659,0.010530367248270727,989.8622986807378,0.2905842516502722,0.0,0.0,0.0,24.558455247880755,24.849039499531028,24.849039499531028,24.849039499531028,,0.9354995005841558,0.0,0.0,0.0,45.65975421252315,0.0,0.0,0.0,0.9299338943487403,0.0,0.0,0.0,0.9799999999999999,0.96,0.96,0.96,44.74655912827268,0.0,0.0,0.0,44.74655912827268,0.13868187864552187,6.133477422467139e-05,323.62655383883583,320.2150422476492,0.3747481665998498,0.3707977561685476,24.578955827676285,24.550255015962545,965.0181327691942,965.0010752112382,44.9603360465307,44.21211683262764,7517.42193354981,7,0.24859199515707045,1970-10-15
1970,4,324.498372008958,0.7488571428571428,0.29060605670736905,0.0008923581225201001,44.0,7.0,6.0,3.0,60.0,120.0,0.36980510299995994,204.49837200895794,204.49837200895794,,204.49837200895794,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,44.0,7.0,6.0,3.0,60.0,261.498372008958,990.0,965.0224918600449,24.977508139955212,0.12782265177852942,0.010899674401791515,989.8612776738198,0.29588799981656094,0.0,0.0,0.0,24.5428978139584,24.83878581377496,24.83878581377496,24.83878581377496,,0.9360219866056073,0.0,0.0,0.0,46.072342485115236,0.0,0.0,0.0,0.9383369141571333,0.0,0.0,0.0,0.9799999999999999,0.96,0.96,0.96,45.15089563541294,0.0,0.0,0.0,45.15089563541294,0.13913982831851143,6.133016302700849e-05,325.6607962357874,323.62655383883583,0.3707977561685476,0.368481565441843,24.550255015962545,24.53308821128621,965.028303981179,965.0181327691942,45.40497508725591,44.9603360465307,7585.350466749372,7,0.2508383090856274,1970-10-22
1970,5,327.8909157193535,0.7431428571428571,1.9829294780032245,0.005998165454324771,42.857142857142854,7.0,6.0,3.0,57.714285714285715,116.57142857142857,0.35568872172550153,211.31948714792492,211.31948714792492,,195.50000016307442,15.819486984850485,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,42.857142857142854,7.0,6.0,3.0,57.714285714285715,267.17663000506775,990.0,965.0394545785967,24.960545421403253,0.12982668520368376,0.012263897429584916,989.8579094173668,0.27913767558861974,0.012396893461475057,0.0,0.0,24.539317163181426,24.80605794530857,24.818454838770045,24.818454838770045,,0.9310866924736307,0.12767798267517622,0.0,0.0,43.913048584576366,3.4232535609038615,0.0,0.0,0.8943594416410665,0.06972003179030267,0.0,0.0,0.9784005746076018,0.9612577174647445,0.96,0.96,42.99646094219535,3.3164618189962916,0.0,0.0,46.312922761191636,0.14123175961904635,6.08991345117334e-05,335.4728177879068,323.62655383883583,0.3707977561685476,0.3398188883132501,24.68845549496919,24.46163138000425,965.0773640889396,965.0181327691942,48.05642693427245,44.9603360465307,7780.571023880194,7,0.2572940153399535,1970-10-29
1970,6,342.2201334404839,0.7197142857142858,2.106626758991638,0.006108910736816272,42.0,7.0,6.0,3.0,56.0,114.0,0.333157205472507,228.22013344048383,228.22013344048383,,114.11006672024193,114.11006672024193,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,42.0,7.0,6.0,3.0,56.0,283.22013344048383,990.0,965.1111006672025,24.888899332797582,0.13548893534504397,0.015644026688096745,989.8488670379668,0.09220541533308739,0.09220541533308739,0.0,0.0,24.645560955431343,24.645560955431343,24.73776637076443,24.73776637076443,,0.8965298542262501,0.8965298542262501,0.0,0.0,24.726953372376762,24.726953372376762,0.0,0.0,0.5036039383376123,0.5036039383376123,0.0,0.0,0.9699143920358507,0.9699143920358507,0.96,0.96,23.98306357415809,23.98306357415809,0.0,0.0,47.9661271483162,0.1401523121376764,5.8381115868949176e-05,350.2192051008483,338.3210417029997,0.3369580544744144,0.3255104184454214,24.67036092488764,24.594586137322107,965.1510960255042,965.0916052085148,49.73021819038119,47.08690023462975,8058.309360917119,7,0.2664784841573121,1970-11-05
1970,7,382.0738381007886,0.6735714285714286,6.84679260369746,0.018058574418811313,42.0,7.0,6.0,3.0,56.0,114.0,0.2986464580133713,268.0738381007886,268.0738381007886,,134.0369190503943,134.0369190503943,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,42.0,7.0,6.0,3.0,56.0,323.0738381007886,990.0,965.310369190504,24.689630809496084,0.1495545442536562,0.023614767620157656,989.8268306881262,0.12742289097598988,0.12742289097598988,0.0,0.0,24.389038606646306,24.389038606646306,24.516461497622295,24.516461497622295,,0.9094413688819644,0.9094413688819644,0.0,0.0,29.15604572284931,29.15604572284931,0.0,0.0,0.5938094851904137,0.5938094851904137,0.0,0.0,0.97,0.97,0.96,0.96,28.281364351163834,28.281364351163834,0.0,0.0,56.56272870232767,0.14798334025752286,5.861020570717321e-05,398.1467533267305,360.34880084276085,0.3163601480936916,0.2863265844753689,24.529675674338208,24.284321487112567,965.3907337666336,965.2017440042138,59.94363631445167,51.96384154891231,9502.538421991047,7,0.3142373816795981,1970-11-12
1970,8,406.77505223750535,0.6455714285714286,3.5852681969036473,0.008842958516675714,42.0,7.0,6.0,3.0,56.0,114.0,0.2803026656784803,292.77505223750535,292.77505223750535,,146.38752611875267,146.38752611875267,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,42.0,7.0,6.0,3.0,56.0,347.77505223750535,990.0,965.4303553603064,24.569644639693625,0.15827236912279558,0.028555010447501045,989.8131726204296,0.1517205478632265,0.1517205478632265,0.0,0.0,24.2310967122601,24.2310967122601,24.382817260123325,24.382817260123325,,0.9150496764237329,0.9150496764237329,0.0,0.0,31.831610644461886,31.831610644461886,0.0,0.0,0.6483016424533989,0.6483016424533989,0.0,0.0,0.97,0.97,0.96,0.96,30.87666232512803,30.87666232512803,0.0,0.0,61.75332465025606,0.15180183411632903,5.859019635198395e-05,413.7323824701425,398.1467533267305,0.2863265844753689,0.2755404334545337,24.284321487112567,24.18860829779555,965.4617957211155,965.3907337666336,63.20724918691374,59.94363631445167,10374.55854124302,7,0.34307402583475594,1970-11-19
1970,9,428.3247794042396,0.6202857142857142,3.757246956616387,0.008748163313646,42.0,7.0,5.714285714285714,3.0,57.42857142857143,115.14285714285714,0.26885183088763565,313.1819222613825,313.1819222613825,,156.59096113069126,156.59096113069126,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,42.0,7.0,5.714285714285714,3.0,57.42857142857143,367.89620797566823,990.0,965.5274615073191,24.472538492680965,0.1653737492784068,0.03263638445227646,989.8019898662693,0.17360395560556735,0.17360395560556735,0.0,0.0,24.100924403344703,24.100924403344703,24.274528358950274,24.274528358950274,,0.9191065612187893,0.9191065612187893,0.0,0.0,34.01718780116979,34.01718780116979,0.0,0.0,0.6928144155024398,0.6928144155024398,0.0,0.0,0.97,0.97,0.96,0.96,32.9966721671347,32.9966721671347,0.0,0.0,65.9933443342694,0.15406845681021225,5.853373200050871e-05,440.0331111664572,417.8577719356288,0.2728201020934026,0.2645270409870738,24.163318273446283,24.03376078479957,965.580149000249,965.4803599737104,67.79839621288187,64.06697819258305,11086.881848157258,7,0.3666296907459411,1970-11-26
1970,10,462.9262381643253,0.5815714285714285,5.647140920405661,0.012174881751578515,42.0,7.0,5.0,3.0,61.0,118.0,0.2550385697628217,344.9262381643253,344.9262381643253,,172.46311908216265,172.46311908216265,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,42.0,7.0,5.0,3.0,61.0,398.9262381643253,990.0,965.6831680717395,24.316831928260545,0.17632520969535523,0.03898524763286502,989.7846895426718,0.21068275169469786,0.21068275169469786,0.0,0.0,23.890838719237628,23.890838719237628,24.10152147093233,24.10152147093233,,0.9250108078672387,0.9250108078672387,0.0,0.0,37.37665890936879,37.37665890936879,0.0,0.0,0.7612354156694254,0.7612354156694254,0.0,0.0,0.97,0.97,0.96,0.96,36.25535914208773,36.25535914208773,0.0,0.0,72.51071828417545,0.1566092102093002,5.8396070054304854e-05,479.5630976092969,442.799181369126,0.2664864908628476,0.2460572979619364,24.01660304211701,23.786240171737774,965.7580339392418,965.592596316161,75.91662633661387,68.37262699941108,12181.800671741476,7,0.4028373238009747,1970-12-03
1970,11,528.9839020279394,0.5312857142857144,11.98966942046317,0.022925483784153856,42.0,7.0,5.0,3.0,61.0,118.0,0.22323989045739134,410.98390202793945,410.98390202793945,,205.49195101396973,205.49195101396973,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,42.0,7.0,5.0,3.0,61.0,464.98390202793945,990.0,965.9804275591257,24.0195724408743,0.19963900883251823,0.05219678040558783,989.7481642107617,0.2991420210587868,0.2991420210587868,0.0,0.0,23.46859463057739,23.46859463057739,23.767736651636174,23.767736651636174,,0.9352543060294363,0.9352543060294363,0.0,0.0,44.229889982056065,44.229889982056065,0.0,0.0,0.9008124232597975,0.9008124232597975,0.0,0.0,0.9787549128632113,0.9787549128632113,0.96,0.96,43.29247304938986,43.29247304938986,0.0,0.0,86.58494609877972,0.16364773994514634,5.852239286035121e-05,550.9983234585969,505.01787451967766,0.2336550960938358,0.2141567314748222,23.62389102627574,23.32488188042534,966.0794924555636,965.8725804353384,91.04574555693796,81.47958790830548,14546.270944594995,7,0.48102747832655407,1970-12-10
1970,12,572.1421396717202,0.49800000000000005,7.537518532119309,0.013010410411533958,42.0,7.0,5.0,3.0,61.0,118.0,0.20630712441944968,454.14213967172014,454.14213967172014,,151.3807132239067,151.3807132239067,151.3807132239067,0.0,0.0,0.0,0.0,0.0,0.0,0.0,42.0,7.0,5.0,3.0,61.0,508.14213967172014,990.0,966.1746396285226,23.82536037147731,0.21581429296099716,0.06082842793434399,989.7233572791047,0.16225823448936022,0.16225823448936022,0.16225823448936022,0.0,23.386459416092627,23.386459416092627,23.386459416092627,23.548717650581985,,0.9162659697744592,0.9162659697744592,0.9162659697744592,0.0,31.811371633428337,31.811371633428337,31.811371633428337,0.0,0.647889442636015,0.647889442636015,0.647889442636015,0.0,0.97,0.97,0.97,0.96,30.857030484425486,30.857030484425486,30.857030484425486,0.0,92.57109145327647,0.1617875216195989,5.662292366601597e-05,595.7090611902229,562.8280752081156,0.2096554972961635,0.1980832719989801,23.44111024675256,23.245676462866708,966.280690775356,966.1327263384364,97.12000104453035,90.76540103643369,15551.943364150444,7,0.5142838414070914,1970-12-17
1970,13,649.717773503222,0.4598571428571429,10.156751799292367,0.015905616538799513,42.0,7.0,5.0,3.0,61.0,118.0,0.181771023789656,531.717773503222,531.717773503222,,177.23925783440737,177.23925783440737,177.23925783440737,0.0,0.0,0.0,0.0,0.0,0.0,0.0,42.0,7.0,5.0,3.0,61.0,585.717773503222,990.0,966.4988710940128,23.501128905987148,0.25937886360613277,0.08275488729651888,989.6578662490973,0.22254916501208438,0.22254916501208438,0.22254916501208438,0.0,22.936445990072425,22.936445990072425,22.936445990072425,23.158995155084508,,0.9258246207609429,0.9258246207609429,0.9258246207609429,0.0,36.907228661928066,36.907228661928066,36.907228661928066,0.0,0.7516747181655411,0.7516747181655411,0.7516747181655411,0.0,0.97,0.97,0.97,0.96,35.80001180207022,35.80001180207022,35.80001180207022,0.0,107.40003540621066,0.16528314491289178,5.611231067622723e-05,666.8063237852695,615.6277736669467,0.1916742633249645,0.1769629288008962,23.133272797750188,22.8373886184405,966.567225295141,966.3625110946678,110.61030624066412,100.96537107387982,18043.20594824339,7,0.596666863367837,1970-12-24
1970,14,713.3436116695915,0.432,13.388841076288648,0.018526539107338844,45.42857142857143,7.0,5.857142857142857,3.857142857142857,73.85714285714286,136.0,0.19067573127241064,577.3436116695915,577.3436116695915,,192.4478705565305,192.4478705565305,192.4478705565305,0.0,0.0,0.0,0.0,0.0,0.0,0.0,45.42857142857143,7.0,5.857142857142857,3.857142857142857,73.85714285714286,635.6293259553058,990.0,966.7533744466782,23.246625553321678,0.28774310735226266,0.1006298987918467,989.6116269938558,0.26245716366517063,0.26245716366517063,0.26245716366517063,0.0,22.5957953835124,22.5957953835124,22.5957953835124,22.858252547177567,,0.9304502047940223,0.9304502047940223,0.9304502047940223,0.0,39.67298481943751,39.67298481943751,39.67298481943751,0.0,0.8080037641433301,0.8080037641433301,0.8080037641433301,0.0,0.9716042566039441,0.9716042566039441,0.9716042566039441,0.96,38.54925122257235,38.54925122257235,38.54925122257235,0.0,115.64775366771705,0.1621302692500665,5.5646255173138006e-05,760.52821131929,673.1577568282033,0.2030117746354768,0.175293233722797,22.800366416934448,22.324472342478785,966.9421128452772,966.5926310273128,124.19763243759844,109.58991576497309,19428.822616176465,7,0.6424875203762058,1970-12-31
1970,15,798.0588377963779,0.39771428571428574,19.130434447798443,0.023778350636915056,46.0,7.0,6.0,4.0,76.0,139.0,0.1742775237819363,659.0588377963779,659.0588377963779,,179.7872643173293,179.7872643173293,179.7872643173293,119.69704484439002,0.0,0.0,0.0,0.0,0.0,0.0,46.0,7.0,6.0,4.0,76.0,718.0588377963779,990.0,967.0922353511854,22.907764648814545,0.3345869871930924,0.12771765133891336,989.537695361468,0.23138811597326803,0.23138811597326803,0.23138811597326803,0.14195039530107678,22.214071894309264,22.214071894309264,22.214071894309264,22.303509614981454,,0.9248376125687232,0.9248376125687232,0.9248376125687232,0.6575550597380688,36.25784733353017,36.25784733353017,36.25784733353017,23.981328495544037,0.7384490291961338,0.7384490291961338,0.7384490291961338,0.4884180956322614,0.9721459504992443,0.9721459504992443,0.9721459504992443,0.9671428571428571,35.26250522531685,35.26250522531685,35.26250522531685,23.261888640677718,129.04940431662826,0.16172936484635644,5.441002544711111e-05,817.7246825595828,760.52821131929,0.182767710561159,0.1699838624962527,22.324472342478785,22.145979785761657,967.1708987302384,966.9421128452772,131.73080069456915,124.19763243759844,21680.29992519355,7,0.7169411350923793,1971-01-07
1970,16,860.3920811249702,0.3745714285714286,13.114754356406968,0.0152412165509726,46.0,7.0,6.0,4.0,76.0,139.0,0.16165584895536853,721.3920811249702,721.3920811249702,,180.34802028124258,180.34802028124258,180.34802028124258,180.34802028124258,0.0,0.0,0.0,0.0,0.0,0.0,46.0,7.0,6.0,4.0,76.0,780.3920811249702,990.0,967.3415683244999,22.658431675500164,0.3733358381813785,0.15081908148514978,989.4758450803336,0.2303532267333153,0.2303532267333153,0.2303532267333153,0.2303532267333153,21.903923529100343,21.903923529100343,21.903923529100343,21.903923529100343,,0.9249731460477058,0.9249731460477058,0.9249731460477058,0.9249731460477058,35.83004827436597,35.83004827436597,35.83004827436597,35.83004827436597,0.7297362174005289,0.7297362174005289,0.7297362174005289,0.7297362174005289,0.97,0.97,0.97,0.97,34.75514682613498,34.75514682613498,34.75514682613498,34.75514682613498,139.02058730453993,0.16157371883377553,5.353695239456896e-05,891.8619896951615,834.6935677067364,0.1665281791758537,0.1558537101099131,22.05303843912545,21.717308820598333,967.4674479587808,967.2387742708268,144.30305102980864,134.664558973749,23355.45866716271,7,0.7723365961363331,1971-01-14
1970,17,933.1543623123163,0.35000000000000003,11.367168034537842,0.012093754998956185,46.0,7.0,6.0,4.0,76.0,139.0,0.14904593779913866,794.1543623123163,794.1543623123163,,198.53859057807907,198.53859057807907,198.53859057807907,198.53859057807907,0.0,0.0,0.0,0.0,0.0,0.0,46.0,7.0,6.0,4.0,76.0,853.1543623123163,990.0,967.6326174492491,22.367382550750758,0.43594208453824507,0.18938590307044784,989.3746720123912,0.2791337462720493,0.2791337462720493,0.2791337462720493,0.2791337462720493,21.462920816870003,21.462920816870003,21.462920816870003,21.462920816870003,,0.9311506027939087,0.9311506027939087,0.9311506027939087,0.9311506027939087,38.906986146837134,38.906986146837134,38.906986146837134,38.906986146837134,0.7924029765139944,0.7924029765139944,0.7924029765139944,0.7924029765139944,0.9705242338758465,0.9705242338758465,0.9705242338758465,0.9705242338758465,37.76083169259453,37.76083169259453,37.76083169259453,37.76083169259453,151.04332677037812,0.16186219583299868,5.283774089886058e-05,971.4321659369264,905.4211927358452,0.1535197111744135,0.1430877058368119,21.63477236401477,21.220921166670536,967.7857286637476,967.5216847709434,157.33041564771435,146.52283378795207,25375.278897423523,7,0.8391295931687673,1971-01-21
1970,18,992.7627055068953,0.334,7.674988151908403,0.007617085236974813,47.285714285714285,7.428571428571429,6.428571428571429,4.428571428571429,83.28571428571429,148.85714285714286,0.1497917851466924,843.9055626497524,843.9055626497524,,210.9763906624381,210.9763906624381,210.9763906624381,210.9763906624381,0.0,0.0,0.0,0.0,0.0,0.0,47.285714285714285,7.428571428571429,6.428571428571429,4.428571428571429,83.28571428571429,905.0484197926096,990.0,967.8651871986921,22.134812801307962,0.4834258521267518,0.22512445011980195,989.2914496977535,0.3149981859215579,0.3149981859215579,0.3149981859215579,0.3149981859215579,21.11126431313982,21.11126431313982,21.11126431313982,21.11126431313982,,0.9344544192681475,0.9344544192681475,0.9344544192681475,0.9344544192681475,40.8145336185528,40.8145336185528,40.8145336185528,40.8145336185528,0.8312532305204235,0.8312532305204235,0.8312532305204235,0.8312532305204235,0.9731253230520422,0.9731253230520422,0.9731253230520422,0.9731253230520422,39.71806727527697,39.71806727527697,39.71806727527697,39.71806727527697,158.8722691011079,0.1600724439753587,5.22967128805065e-05,1025.1570830002852,971.4321659369264,0.1623769294858068,0.1404781805826358,21.220921166670536,20.94732268237499,967.9790651180008,967.7857286637476,161.60847192616356,157.058357607687,26690.541208986127,7,0.8826237172283772,1971-01-28
1970,19,1081.9969344235099,0.30757142857142855,13.125595317655065,0.012167155247140729,49.0,8.0,7.0,5.0,93.0,162.0,0.14978988632677512,919.9969344235099,919.9969344235099,,229.99923360587744,229.99923360587744,229.99923360587744,229.99923360587744,0.0,0.0,0.0,0.0,0.0,0.0,49.0,8.0,7.0,5.0,93.0,983.9969344235099,990.0,968.1577046510454,21.842295348954703,0.5556648155497811,0.28599754753880785,989.1583376369115,0.37444328593402726,0.37444328593402726,0.37444328593402726,0.37444328593402726,20.626189699932127,20.626189699932127,20.626189699932127,20.626189699932127,,0.9375689378747147,0.9375689378747147,0.9375689378747147,0.9375689378747147,43.61400139852862,43.61400139852862,43.61400139852862,43.61400139852862,0.8882688675871409,0.8882688675871409,0.8882688675871409,0.8882688675871409,0.9785122462187984,0.9785122462187984,0.9785122462187984,0.9785122462187984,42.67791973356308,42.67791973356308,42.67791973356308,42.67791973356308,170.71167893425232,0.15777616849188814,5.1548893072903466e-05,1117.0362502238706,1050.5490333418047,0.1542050821603983,0.145026627352096,20.804291832818222,20.42718606911843,968.2678282149892,968.0588683905028,176.00387547646972,165.76496045973465,28679.562060954388,7,0.9483982163014018,1971-02-04
1970,20,1226.911331181595,0.27171428571428574,38.07741230814674,0.029939816358140643,49.0,8.0,7.0,5.0,93.0,162.0,0.13263093206827686,1064.911331181595,1040.5318230810276,,260.1329557702569,260.1329557702569,260.1329557702569,260.1329557702569,24.37950810056733,7.3740487464678965,1.2039263259539423,1.0534355352096993,0.7524539537212138,13.99564353921458,56.3740487464679,9.203926325953942,8.0534355352097,5.752453953721214,106.99564353921458,1114.1632336886591,990.0,968.6135716014389,21.386428398561065,0.7192323217651969,0.40557087864124325,988.8751967995935,0.47966634322298635,0.47966634322298635,0.47966634322298635,0.47966634322298635,19.781958854931624,19.781958854931624,19.781958854931624,19.781958854931624,,0.9388994065692007,0.9388994065692007,0.9388994065692007,0.9388994065692007,47.33458256061529,47.33458256061529,47.33458256061529,47.33458256061529,0.9640444513363603,0.9640444513363603,0.9640444513363603,0.9640444513363603,0.9799999999999999,0.9799999999999999,0.9799999999999999,0.9799999999999999,46.387890909402984,46.387890909402984,46.387890909402984,46.387890909402984,185.55156363761196,0.15171763724977733,4.958597996335852e-05,1383.5781363808978,1132.2744617454025,0.1430748510836116,0.1170877131838411,20.339665955045003,19.01396358390297,969.108483209846,968.3157197369142,191.2506289257504,178.13441902925885,31172.662691118807,7,1.0308420202089552,1971-02-11
1970,21,1646.3532220464713,0.214,71.06650855041643,0.042900198288080386,49.0,8.0,7.0,5.0,93.0,162.0,0.09920282696397134,1484.3532220464713,1100.0,,275.0,275.0,275.0,275.0,384.35322204647133,51.0,9.769279389476365,14.417426398429111,11.8627537668664,297.3037624916994,100.0,17.769279389476367,21.41742639842911,16.862753766866398,390.3037624916994,1239.1867057879056,990.0,969.957448871227,20.04255112877294,0.9164117056742415,0.48,988.6035882943257,0.5349,0.5349,0.5349,0.5349,18.111239423098702,18.111239423098702,18.111239423098702,18.111239423098702,,0.9339429868274575,0.9339429868274575,0.9339429868274575,0.9339429868274575,45.62099414829515,45.62099414829515,45.62099414829515,45.62099414829515,0.9291444836719991,0.9291444836719991,0.9291444836719991,0.9291444836719991,0.9798064712311964,0.9798064712311964,0.9798064712311964,0.9798064712311964,44.70015095631784,44.70015095631784,44.70015095631784,44.70015095631784,178.80060382527137,0.10978024973876226,4.515166763264429e-05,1881.0436962338129,1431.7953534582748,0.1131446610779359,0.0861224012628484,18.82635333983034,17.343130953495567,970.7156796339862,969.2642619111728,186.3983739469072,170.3815265044382,30038.50144264559,7,0.9933366879181742,1971-02-18
1970,22,2079.125125187045,0.16799999999999998,44.88206771971555,0.021767119996157998,53.285714285714285,9.285714285714286,9.142857142857142,8.428571428571429,114.85714285714286,195.0,0.0932972896531251,1884.125125187045,1100.0,,275.0,275.0,275.0,275.0,784.125125187045,46.714285714285715,8.714285714285714,15.857142857142858,32.534078492677814,680.3053324086528,100.0,18.0,25.0,40.96264992124924,795.1624752657956,1243.0,990.0,971.2835196353878,18.716480364612202,0.9262894125183111,0.48,988.5937105874816,0.5349,0.5349,0.5349,0.5349,16.775290952093922,16.775290952093922,16.775290952093922,16.775290952093922,,0.9276687048634932,0.9276687048634932,0.9276687048634932,0.9276687048634932,41.97021067570563,41.97021067570563,41.97021067570563,41.97021067570563,0.8547904414603996,0.8547904414603996,0.8547904414603996,0.8547904414603996,0.9754790441460399,0.9754790441460399,0.9754790441460399,0.9754790441460399,40.94179900794439,40.94179900794439,40.94179900794439,40.94179900794439,163.76719603177756,0.0789588983505128,4.135535253327716e-05,2195.2181702718217,1952.5344676593647,0.1117231281022779,0.0770673921844312,17.1121607688899,16.4875943144118,971.57121627307,970.9466498185918,167.67650973515995,160.44096432257226,27512.88893333863,7,0.9098177557320976,1971-02-25
1970,23,2421.83485503757,0.1317142857142857,54.33316306450816,0.0225419548211437,59.0,11.0,12.0,13.0,144.0,239.0,0.09889728460865735,2182.83485503757,1100.0,,275.0,275.0,275.0,275.0,1082.83485503757,41.00000000000001,6.999999999999999,13.0,58.861815753744736,962.9730392838254,100.0,18.0,25.0,71.86181575374474,1106.9730392838253,1243.0,990.0,972.1182220638839,17.88177793611622,0.9262894125183111,0.48,988.5937105874816,0.5349,0.5349,0.5349,0.5349,15.940588523597942,15.940588523597942,15.940588523597942,15.940588523597942,,0.922653767803364,0.922653767803364,0.922653767803364,0.922653767803364,39.667290754196564,39.667290754196564,39.667290754196564,39.667290754196564,0.807887795401152,0.807887795401152,0.807887795401152,0.807887795401152,0.9711547324376443,0.9711547324376443,0.9711547324376443,0.9711547324376443,38.52394233020774,38.52394233020774,38.52394233020774,38.52394233020774,154.09576932083095,0.06382497112058484,3.891307306081589e-05,2575.550311723379,2261.108087620956,0.105700387039642,0.0927957023056862,16.328549686327726,15.569551214356345,972.4892593731254,971.730260901154,158.61394227605538,149.76109908637224,25888.0892458996,7,0.8560876073379496,1971-03-04
1970,24,2806.790470653847,0.10114285714285713,50.85501279466319,0.01828373226961364,59.0,11.0,12.0,13.0,144.0,239.0,0.08524922869077071,2567.790470653847,1100.0,,275.0,275.0,275.0,275.0,1467.790470653847,41.0,6.999999999999999,13.0,67.0,1339.790470653847,100.0,18.0,25.0,80.0,1483.790470653847,1243.0,990.0,973.0474252739922,16.952574726007956,0.9262894125183111,0.48,988.5937105874816,0.5349,0.5349,0.5349,0.5349,15.011385313489681,15.011385313489681,15.011385313489681,15.011385313489681,,0.9132281381366635,0.9132281381366635,0.9132281381366635,0.9132281381366635,36.973427799376275,36.973427799376275,36.973427799376275,36.973427799376275,0.7530229694373985,0.7530229694373985,0.7530229694373985,0.7530229694373985,0.97,0.97,0.97,0.97,35.86422496539498,35.86422496539498,35.86422496539498,35.86422496539498,143.45689986157993,0.051201320197569185,3.622648986403534e-05,2931.535401286021,2671.4046921253907,0.0894660403586585,0.0815272433330173,15.338178572006647,14.710276860239668,973.348533727242,972.7206320154752,147.14006876725065,140.06536216103612,24100.75917674543,7,0.7969827770087774,1971-03-11
1970,25,3039.507388021905,0.08357142857142856,25.869701011327574,0.008516925938969544,59.0,11.0,12.0,13.0,144.0,239.0,0.07864966678016709,2800.507388021905,1100.0,,275.0,275.0,275.0,275.0,1700.5073880219047,41.0,7.0,13.0,67.0,1572.5073880219047,100.0,18.0,25.0,80.0,1716.5073880219047,1243.0,990.0,973.6091557641909,16.390844235809237,0.9262894125183111,0.48,988.5937105874816,0.5349,0.5349,0.5349,0.5349,14.449654823290961,14.449654823290961,14.449654823290961,14.449654823290961,,0.9070241547314613,0.9070241547314613,0.9070241547314613,0.9070241547314613,35.34698552924889,35.34698552924889,35.34698552924889,35.34698552924889,0.7198978722861281,0.7198978722861281,0.7198978722861281,0.7198978722861281,0.97,0.97,0.97,0.97,34.28657596337142,34.28657596337142,34.28657596337142,34.28657596337142,137.14630385348568,0.04513819490621549,3.463290501350649e-05,3112.6233083653137,2959.582772597583,0.0807546260279901,0.0767841066272545,14.642576308797963,14.273168119013796,973.785642468468,973.4162342786838,139.30518716986475,135.17611366540902,23040.579047385596,7,0.7619239102971427,1971-03-18
1970,26,3120.0183497420467,0.07728571428571429,12.268106642378305,0.0039490543423798714,59.0,11.0,12.0,13.0,144.0,239.0,0.07660740690765604,2881.0183497420467,1100.0,,275.0,275.0,275.0,275.0,1781.018349742047,41.0,7.0,13.0,67.0,1653.018349742047,100.0,18.0,25.0,80.0,1797.0183497420464,1243.0,990.0,973.8034925683429,16.19650743165713,0.9262894125183111,0.48,988.5937105874816,0.5349,0.5349,0.5349,0.5349,14.255318019138853,14.255318019138853,14.255318019138853,14.255318019138853,,0.9048592427332068,0.9048592427332068,0.9048592427332068,0.9048592427332068,34.788106467043875,34.788106467043875,34.788106467043875,34.788106467043875,0.7085154066607713,0.7085154066607713,0.7085154066607713,0.7085154066607713,0.97,0.97,0.97,0.97,33.74446327303256,33.74446327303256,33.74446327303256,33.74446327303256,134.97785309213023,0.043266724914908024,3.408531643740662e-05,3139.322872631896,3080.145690401829,0.0775937322525872,0.0761310670156175,14.351562369270477,14.208720894921946,973.8500896925598,973.7072482182112,136.04970883852687,134.45901186847416,22676.27931947788,7,0.7498769616229457,1971-03-25
1970,27,2968.574692954998,0.089,28.868359214685693,0.009699345302109086,54.0,13.0,14.0,19.0,117.0,217.0,0.07311826826034008,2751.574692954998,1100.0,,275.0,275.0,275.0,275.0,1651.5746929549985,46.0,5.0,11.0,61.0,1528.5746929549985,100.0,18.0,25.0,80.0,1645.5746929549985,1243.0,990.0,973.4379389140294,16.562061085970704,0.9262894125183111,0.48,988.5937105874816,0.5349,0.5349,0.5349,0.5349,14.620871673452429,14.620871673452429,14.620871673452429,14.620871673452429,,0.90893151044226,0.90893151044226,0.90893151044226,0.90893151044226,35.841050216640824,35.841050216640824,35.841050216640824,35.841050216640824,0.7299602895446196,0.7299602895446196,0.7299602895446196,0.7299602895446196,0.97,0.97,0.97,0.97,34.765818710141595,34.765818710141595,34.765818710141595,34.765818710141595,139.06327484056638,0.04686456278271933,3.511698859610262e-05,3032.470799957004,2901.3262304668224,0.0747933816339863,0.0715588094048842,14.783195548423912,14.466639691033826,973.592170896448,973.2756150390578,140.8853242366585,137.33468130371665,23362.63017321515,7,0.7725737491142577,1971-04-01
1970,28,2726.839214221781,0.10657142857142857,40.632500589653446,0.014861054861365786,54.0,13.0,14.0,19.0,117.0,217.0,0.07964069753192429,2509.839214221781,1100.0,,275.0,275.0,275.0,275.0,1409.8392142217806,46.0,5.0,11.0,61.0,1286.8392142217806,100.0,18.0,25.0,80.0,1403.8392142217806,1243.0,990.0,972.8544394826042,17.145560517395698,0.9262894125183111,0.48,988.5937105874816,0.5349,0.5349,0.5349,0.5349,15.20437110487742,15.20437110487742,15.20437110487742,15.20437110487742,,0.9153266854027536,0.9153266854027536,0.9153266854027536,0.9153266854027536,37.534196165652,37.534196165652,37.534196165652,37.534196165652,0.7644439137607331,0.7644439137607331,0.7644439137607331,0.7644439137607331,0.97,0.97,0.97,0.97,36.408170280682434,36.408170280682434,36.408170280682434,36.408170280682434,145.63268112272974,0.053469331706579616,3.6775929576446904e-05,2840.311133494523,2616.898726339248,0.082922582297848,0.0764000807661582,15.469744696317996,14.930473368701875,973.1283372187798,972.5890658911636,148.6290097772462,142.54522639578963,24466.290428618595,7,0.8090704506818318,1971-04-08
1970,29,2464.9710841467236,0.12728571428571428,36.15254979557157,0.014640884027712516,54.0,13.0,14.0,19.0,117.0,217.0,0.08811146176945427,2247.9710841467236,1100.0,,275.0,275.0,275.0,275.0,1147.9710841467233,46.0,5.000000000000001,11.0,61.0,1024.9710841467233,100.0,18.0,25.0,80.0,1141.9710841467233,1243.0,990.0,972.2223439962163,17.77765600378377,0.9262894125183111,0.48,988.5937105874816,0.5349,0.5349,0.5349,0.5349,15.836466591265491,15.836466591265491,15.836466591265491,15.836466591265491,,0.9219738614645655,0.9219738614645655,0.9219738614645655,0.9219738614645655,39.378359677338764,39.378359677338764,39.378359677338764,39.378359677338764,0.8020032520842925,0.8020032520842925,0.8020032520842925,0.8020032520842925,0.9705662781059584,0.9705662781059584,0.9705662781059584,0.9705662781059584,38.21961536585265,38.21961536585265,38.21961536585265,38.21961536585265,152.8784614634106,0.06210064301339625,3.860567208671985e-05,2575.550311723379,2363.830877770248,0.0918001376666555,0.0842538384951209,16.080598123898305,15.569551214356345,972.4892593731254,971.9782124635834,155.77738411563126,149.76109908637224,25683.581525852976,7,0.8493247859078366,1971-04-15
1970,30,2245.5626730880645,0.14971428571428572,29.803131500874706,0.013295802643068186,54.0,13.0,14.0,19.0,117.0,217.0,0.09669700883627427,2028.5626730880647,1100.0,,275.0,275.0,275.0,275.0,928.5626730880647,46.000000000000014,5.000000000000003,10.999999999999998,61.0,805.5626730880647,100.0,18.0,25.0,80.0,922.5626730880647,1243.0,990.0,971.6927374867644,18.307262513235692,0.9262894125183111,0.48,988.5937105874816,0.5349,0.5349,0.5349,0.5349,16.366073100717415,16.366073100717415,16.366073100717415,16.366073100717415,,0.9256280440415726,0.9256280440415726,0.9256280440415726,0.9256280440415726,40.85592595993173,40.85592595993173,40.85592595993173,40.85592595993173,0.8320962517297704,0.8320962517297704,0.8320962517297704,0.8320962517297704,0.9732096251729769,0.9732096251729769,0.9732096251729769,0.9732096251729769,39.76166186400269,39.76166186400269,39.76166186400269,39.76166186400269,159.04664745601076,0.07089028844743481,4.0163294812123934e-05,2327.3604518173347,2155.2089572641244,0.1006862927460477,0.0932386729483841,16.58416827684413,16.168630186543275,971.8901804009384,971.4746423106376,161.55324499205915,156.78282741187695,26719.836772609808,7,0.8835924858667265,1971-04-22
1970,31,2054.585002155641,0.17085714285714285,26.936357584061657,0.013198264066590457,49.0,10.857142857142858,11.142857142857142,12.571428571428571,115.57142857142857,199.14285714285714,0.0968860853508379,1855.442145012784,1100.0,,275.0,275.0,275.0,275.0,755.442145012784,51.0,7.142857142857143,13.857142857142858,44.617444953546325,638.8247000592376,100.0,18.0,25.0,57.188873524974895,754.3961286306661,1243.0,990.0,971.2259328116428,18.774067188357158,0.9262894125183111,0.48,988.5937105874816,0.5349,0.5349,0.5349,0.5349,16.83287777583888,16.83287777583888,16.83287777583888,16.83287777583888,,0.9279544771236308,0.9279544771236308,0.9279544771236308,0.9279544771236308,42.126950800186655,42.126950800186655,42.126950800186655,42.126950800186655,0.8579827046881193,0.8579827046881193,0.8579827046881193,0.8579827046881193,0.9757982704688118,0.9757982704688118,0.9757982704688118,0.9757982704688118,41.107798008542794,41.107798008542794,41.107798008542794,41.107798008542794,164.43119203417118,0.0801355305377216,4.152302829145737e-05,2155.2089572641244,1966.6544541756928,0.1027120984731028,0.0924507186198752,17.066542350914112,16.58416827684413,971.4746423106376,970.9922682365676,167.14376702606657,161.55324499205915,27624.440261740758,7,0.913506622412062,1971-04-29
1970,32,1843.3883379849287,0.19185714285714286,30.73386115091489,0.01672654781332473,47.0,10.0,10.0,10.0,115.0,192.0,0.1042343612680662,1651.3883379849287,1100.0,,275.0,275.0,275.0,275.0,551.3883379849287,53.0,8.0,15.0,28.71814260338171,446.67019538154716,100.0,18.0,25.0,38.71814260338171,561.6701953815472,1243.0,990.0,970.5940238611821,19.40597613881791,0.9262894125183111,0.48,988.5937105874816,0.5349,0.5349,0.5349,0.5349,17.46478672629963,17.46478672629963,17.46478672629963,17.46478672629963,,0.9311716798395485,0.9311716798395485,0.9311716798395485,0.9311716798395485,43.85994137490244,43.85994137490244,43.85994137490244,43.85994137490244,0.8932778284094182,0.8932778284094182,0.8932778284094182,0.8932778284094182,0.9791739537269984,0.9791739537269984,0.9791739537269984,0.9791739537269984,42.946798134655175,42.946798134655175,42.946798134655175,42.946798134655175,171.7871925386207,0.0932889676781675,4.338060417641937e-05,1916.5413979392097,1751.5174261192883,0.1096192348056739,0.1001804605976426,17.761600441557896,17.228446071062756,970.830364516419,970.2972101459238,175.13767742921408,169.03678268344572,28860.24834648828,7,0.9543732918812261,1971-05-06
1970,33,1675.752067383121,0.20957142857142858,20.285406097727996,0.012169136582546201,47.0,10.0,10.0,10.0,115.0,192.0,0.11467586724878975,1483.752067383121,1100.0,,275.0,275.0,275.0,275.0,383.7520673831211,53.0,8.0,15.0,19.98708684287089,287.76498054025024,100.0,18.0,25.0,29.98708684287089,402.76498054025024,1243.0,990.0,970.0524297561608,19.947570243839127,0.9262894125183111,0.48,988.5937105874816,0.5349,0.5349,0.5349,0.5349,18.00638083132085,18.00638083132085,18.00638083132085,18.00638083132085,,0.9338056214226258,0.9338056214226258,0.9338056214226258,0.9338056214226258,45.34788353002507,45.34788353002507,45.34788353002507,45.34788353002507,0.9235821492876797,0.9235821492876797,0.9235821492876797,0.9235821492876797,0.9799999999999999,0.9799999999999999,0.9799999999999999,0.9799999999999999,44.440925859424574,44.440925859424574,44.440925859424574,44.440925859424574,177.7637034376983,0.10620311627283315,4.488982410042886e-05,1745.9668486656192,1609.5195834351923,0.1192902540460023,0.1099677236980409,18.220362702537265,17.779533076408136,970.2792775110736,969.8384478849443,180.03080638860058,175.33181020268646,29864.30217753331,7,0.9875761302094349,1971-05-13
1970,34,1513.4558301287186,0.2282857142857143,22.120164055044988,0.0145670045860188,47.0,10.0,10.0,10.0,115.0,192.0,0.12696795070020625,1321.4558301287186,1100.0,,275.0,275.0,275.0,275.0,221.4558301287187,49.098730824613135,7.999999999999999,11.466059909513438,11.5341578192041,141.35688157538806,96.09873082461313,18.0,21.46605990951344,21.5341578192041,256.35688157538806,1235.5647907341265,990.0,969.5280880665697,20.471911933430288,0.9075900160262325,0.48,988.6124099839737,0.5349,0.5349,0.5349,0.5349,18.549421917404054,18.549421917404054,18.549421917404054,18.549421917404054,,0.9356506790398227,0.9356506790398227,0.9356506790398227,0.9356506790398227,46.80771929291091,46.80771929291091,46.80771929291091,46.80771929291091,0.953314038552157,0.953314038552157,0.953314038552157,0.953314038552157,0.9799999999999999,0.9799999999999999,0.9799999999999999,0.9799999999999999,45.871564907052694,45.871564907052694,45.871564907052694,45.871564907052694,183.48625962821077,0.12136951378793137,4.6334914047527975e-05,1589.152359062425,1454.6784350498776,0.131987933122427,0.1208191265646026,18.76774758304372,18.286164504356968,969.7726460831248,969.3381918670842,185.78149394224056,180.7210482266293,30825.691617539407,7,1.0193681090456153,1971-05-20
1970,35,1373.998169122079,0.24842857142857142,22.454998792573537,0.0164934589480328,46.42857142857143,10.0,9.714285714285714,9.714285714285714,107.28571428571429,183.14285714285714,0.1331402576703118,1190.8553119792218,1100.0,,275.0,275.0,275.0,275.0,90.85531197922185,22.752377697935334,4.879898272856958,4.788326180610773,4.788326180610773,53.646383647208026,69.18094912650676,14.879898272856959,14.502611894896487,14.502611894896487,160.93209793292232,1198.5634592942604,990.0,969.0784719278956,20.921528072104316,0.8429172867337738,0.48,988.6770827132661,0.5349,0.5349,0.5349,0.5349,19.063710785370525,19.063710785370525,19.063710785370525,19.063710785370525,,0.9372677145944133,0.9372677145944133,0.9372677145944133,0.9372677145944133,48.18861576774045,48.18861576774045,48.18861576774045,48.18861576774045,0.9814382030089706,0.9814382030089706,0.9814382030089706,0.9814382030089706,0.9799999999999999,0.9799999999999999,0.9799999999999999,0.9799999999999999,47.22484345238564,47.22484345238564,47.22484345238564,47.22484345238564,188.89937380954257,0.13767055209312132,4.770186207311681e-05,1436.9972565708524,1297.4934435018629,0.140561968291798,0.1212615748950453,19.33659563748176,18.833220336871697,969.2810680596904,968.834979393863,191.77674947346205,186.47067043920208,31735.094800003153,7,1.04944096560857,1971-05-27
