WaterYear,WaterWeek,Flow,Exceedance,Flow_difference,Flow_difference_pct,EWRChannelA,EWRChannelC,EWRChannelD,EWRChannelE,EWRChannelFG,EWRTotal,EWRProportion,FlowAvailableForGeneration,FlowCanal,LowFlowShutoff,FlowTurbine1,FlowTurbine2,FlowTurbine3,FlowTurbine4,FlowSpill,SpillChannelA,SpillChannelC,SpillChannelD,SpillChannelE,SpillChannelFG,FlowChannelA,FlowChannelC,FlowChannelD,FlowChannelE,FlowChannelFG,FlowLeftChannel,LevelHeadpond,LevelTailwater,HeadGross,HeadlossLeftChannel,HeadlossCanal,LevelForebay,HeadlossTurbine1,HeadlossTurbine2,HeadlossTurbine3,HeadlossTurbine4,HeadTurbine1,HeadTurbine2,HeadTurbine3,HeadTurbine4,LowHeadShutoff,EffTurbine1,EffTurbine2,EffTurbine3,EffTurbine4,PowerTurbine1,PowerTurbine2,PowerTurbine3,PowerTurbine4,LoadFactorTurbine1,LoadFactorTurbine2,LoadFactorTurbine3,LoadFactorTurbine4,EffGen1,EffGen2,EffGen3,EffGen4,PowerGenerator1,PowerGenerator2,PowerGenerator3,PowerGenerator4,Power,PerfMwPerCumec,PerfMWhPerm3,Flow_max,Flow_min,EWRProportion_max,EWRProportion_min,HeadTurbine1_max,HeadTurbine1_min,LevelTailwater_max,LevelTailwater_min,Power_max,Power_min,Energy,Count,CapFactor,StartDate
1970,36,1209.1016380222202,0.273,20.868718021424097,0.017254523752953017,45.0,10.0,9.0,9.0,88.0,161.0,0.13332844781784953,1048.1016380222202,1043.7854903283107,,260.9463725820777,260.9463725820777,260.9463725820777,260.9463725820777,4.3161476939095085,1.2063766846330921,0.26808370769624273,0.24127533692661846,0.24127533692661846,2.359136627726936,46.20637668463309,10.268083707696244,9.241275336926618,9.241275336926618,90.35913662772694,1109.5012260575666,990.0,968.5571765766412,21.44282342335875,0.7124003465376727,0.40760596475881133,988.8799936887035,0.4822512435606167,0.4822512435606167,0.4822512435606167,0.4822512435606167,19.840565868501606,19.840565868501606,19.840565868501606,19.840565868501606,,0.939294355478271,0.939294355478271,0.939294355478271,0.939294355478271,47.66878380446895,47.66878380446895,47.66878380446895,47.66878380446895,0.9708509939810376,0.9708509939810376,0.9708509939810376,0.9708509939810376,0.9799999999999999,0.9799999999999999,0.9799999999999999,0.9799999999999999,46.71540812837957,46.71540812837957,46.71540812837957,46.71540812837957,186.8616325135183,0.15463513851600694,4.975317380856747e-05,1291.2130338573666,1151.4124173518942,0.1398282644634665,0.1246889519996781,20.21642157882739,19.35999267152203,968.8152409635516,968.3758675973916,192.0237378381964,180.79677732461485,31392.75426227107,7,1.038120180630657,1971-06-03
1970,37,1089.9172185322511,0.3048571428571428,17.658784491013645,0.016400278106051457,51.857142857142854,11.714285714285714,11.571428571428571,12.428571428571429,115.42857142857143,203.0,0.18667928503378217,886.9172185322512,886.9172185322512,,221.7293046330628,221.7293046330628,221.7293046330628,221.7293046330628,0.0,0.0,0.0,0.0,0.0,0.0,51.857142857142854,11.714285714285714,11.571428571428571,12.428571428571429,115.42857142857143,962.0600756751084,990.0,968.18259697253,21.817403027470082,0.5357408217241256,0.259533774825801,989.20472540345,0.34870153853619035,0.34870153853619035,0.34870153853619035,0.34870153853619035,20.673426892383976,20.673426892383976,20.673426892383976,20.673426892383976,,0.9359240239717688,0.9359240239717688,0.9359240239717688,0.9359240239717688,42.055858129245316,42.055858129245316,42.055858129245316,42.055858129245316,0.8565347887830003,0.8565347887830003,0.8565347887830003,0.8565347887830003,0.9752769827100188,0.9752769827100188,0.9752769827100188,0.9752769827100188,41.02130301661951,41.02130301661951,41.02130301661951,41.02130301661951,164.08521206647805,0.15049376463929326,5.140406721961068e-05,1132.2744617454025,1027.8009259147989,0.2043197225309838,0.1421916729905029,21.038608002636025,20.336540497292148,968.3157197369142,967.9873743385892,178.29734793510002,152.7124630186753,27566.31562716831,7,0.9115845114804335,1971-06-10
1970,38,957.453024599548,0.3435714285714286,17.482819025564776,0.018320395400453143,53.0,12.0,12.0,13.0,120.0,210.0,0.2196833220210354,747.453024599548,747.453024599548,,186.863256149887,186.863256149887,186.863256149887,186.863256149887,0.0,0.0,0.0,0.0,0.0,0.0,53.0,12.0,12.0,13.0,120.0,824.453024599548,990.0,967.7270289342056,22.272971065794454,0.4102267986272428,0.1644028714033152,989.4253703299694,0.24771587706721626,0.24771587706721626,0.24771587706721626,0.24771587706721626,21.450625518696686,21.450625518696686,21.450625518696686,21.450625518696686,,0.9269747567491124,0.9269747567491124,0.9269747567491124,0.9269747567491124,36.42463251358948,36.42463251358948,36.42463251358948,36.42463251358948,0.7418458760405189,0.7418458760405189,0.7418458760405189,0.7418458760405189,0.97,0.97,0.97,0.97,35.331893538181795,35.331893538181795,35.331893538181795,35.331893538181795,141.32757415272718,0.14758356676344725,5.254110903398501e-05,1022.729174239858,905.4211927358452,0.2319362542922795,0.2053329515666571,21.760301365504297,21.06687221908552,967.971434547611,967.5216847709434,151.8784183885956,132.78062553353018,23743.032457658166,7,0.7851531897373732,1971-06-17
1970,39,819.9647759232788,0.3901428571428572,21.965086368552647,0.02701912655048593,53.0,12.0,12.0,13.0,120.0,210.0,0.2569079447939114,609.9647759232788,609.9647759232788,,187.34482579067455,187.34482579067455,187.34482579067455,47.93029855125514,0.0,0.0,0.0,0.0,0.0,0.0,53.0,12.0,12.0,13.0,120.0,686.9647759232788,990.0,967.1798591036932,22.82014089630692,0.3169165380346028,0.11149353023071915,989.5715899317347,0.24989680913155285,0.24989680913155285,0.24989680913155285,0.05690268198055865,22.14183401891003,22.14183401891003,22.14183401891003,22.33482814606102,,0.9277526911850946,0.9277526911850946,0.9277526911850946,0.26289282572990347,37.767183554788616,37.767183554788616,37.767183554788616,9.469245581575166,0.7691890744356132,0.7691890744356132,0.7691890744356132,0.19285632549032924,0.9713739970160524,0.9713739970160524,0.9713739970160524,0.9628571428571429,36.69119770666639,36.69119770666639,36.69119770666639,9.185168214127911,119.25876133412706,0.14538650827459398,5.435988091437954e-05,885.1094475277025,751.6655881559767,0.2793795582889226,0.2372587939113906,22.497936224085286,21.871501640967598,967.4404377901108,966.906662352624,129.29712812235582,107.36644972511164,20035.47190413335,7,0.6625486740784837,1971-06-24
1970,40,699.8405208860167,0.4377142857142857,9.908103569106547,0.013968431387984257,50.0,10.0,9.0,9.0,108.0,186.0,0.26597302391052097,513.8405208860169,513.8405208860169,,171.28017362867226,171.28017362867226,171.28017362867226,0.0,0.0,0.0,0.0,0.0,0.0,0.0,50.0,10.0,9.0,9.0,108.0,582.8405208860169,990.0,966.699362083544,23.300637916455962,0.257743749278003,0.07585259151107258,989.6664036592109,0.20787453853941898,0.20787453853941898,0.20787453853941898,0.0,22.759167037127458,22.759167037127458,22.759167037127458,22.967041575666876,,0.9232905038365439,0.9232905038365439,0.9232905038365439,0.0,35.29339681302722,35.29339681302722,35.29339681302722,0.0,0.718806452403813,0.718806452403813,0.718806452403813,0.0,0.97,0.97,0.97,0.96,34.2345949086364,34.2345949086364,34.2345949086364,0.0,102.70378472590922,0.14672403751268037,5.552617809617629e-05,733.8512888156049,682.3088631722309,0.2726038163057677,0.253457345970181,22.86008372904812,22.56243048706437,966.8354051552624,966.6292354526888,109.00986401631856,99.44222902706272,17254.23583395275,7,0.5705765818106068,1971-07-01
1970,41,606.2140092929765,0.4804285714285714,14.186481689994721,0.022861591645221526,50.0,10.0,9.0,9.0,108.0,186.0,0.30719063911854005,420.2140092929764,420.2140092929764,,199.11536214081568,199.11536214081568,21.983285011345124,0.0,0.0,0.0,0.0,0.0,0.0,0.0,50.0,10.0,9.0,9.0,108.0,489.2140092929764,990.0,966.3221036915702,23.67789630842984,0.2089627030612289,0.054042801858595245,989.7369944950802,0.2832353011796707,0.2832353011796707,0.02394103848164833,0.0,23.131655502330347,23.131655502330347,23.390949765028363,23.414890803510016,,0.9326541931431086,0.9326541931431086,0.13099516577276868,0.0,42.15797288627755,42.15797288627755,4.557030818238358,0.0,0.858614519068789,0.858614519068789,0.09281121829406025,0.0,0.9772088360503275,0.9772088360503275,0.9614285714285714,0.96,41.21117275072919,41.21117275072919,4.420319893691207,0.0,86.84266539514961,0.1432251796912393,5.743311533722546e-05,647.6489852382476,583.0034913422678,0.3190375405330183,0.287192606241137,23.24827984927612,22.993640479197065,966.490595940953,966.22351571104,92.82671776751536,82.43778422754673,14589.567786385132,7,0.4824592521952755,1971-07-08
1970,42,560.9000726513981,0.5068571428571429,4.572166840524411,0.008139383302416028,51.142857142857146,10.142857142857142,9.285714285714286,9.285714285714286,112.0,191.85714285714286,0.3422908723238566,369.0429297942552,369.0429297942552,,184.5214648971276,184.5214648971276,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,51.142857142857146,10.142857142857142,9.285714285714286,9.285714285714286,112.0,439.6143583656838,990.0,966.1240503269312,23.875949673068753,0.19068530973767173,0.04380858595885099,989.7655061043034,0.24156382971211934,0.24156382971211934,0.0,0.0,23.399891947660073,23.399891947660073,23.641455777372194,23.641455777372194,,0.9287638027428798,0.9287638027428798,0.0,0.0,39.33028850579116,39.33028850579116,0.0,0.0,0.801024205820594,0.801024205820594,0.0,0.0,0.9716111447777528,0.9716111447777528,0.96,0.96,38.215639328645075,38.215639328645075,0.0,0.0,76.43127865729015,0.13621355329774845,5.752333916649145e-05,571.8920920403683,550.9983234585969,0.4119794749558021,0.32523618107115,23.52189450180074,23.31981662626445,966.1735144141816,966.0794924555636,80.04680018697955,66.75418345788142,12840.454814424746,7,0.42461821476272305,1971-07-15
1970,43,527.3583084536208,0.533,5.554357637840537,0.010512506443436128,58.0,11.0,11.0,11.0,136.0,227.0,0.4306050881240206,300.3583084536208,300.3583084536208,,150.1791542268104,150.1791542268104,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,58.0,11.0,11.0,11.0,136.0,380.3583084536208,990.0,965.9731123880413,24.026887611958745,0.16977201119650903,0.030071661690724116,989.8001563271127,0.1597997033561478,0.1597997033561478,0.0,0.0,23.66724423571534,23.66724423571534,23.82704393907149,23.82704393907149,,0.9160275638674593,0.9160275638674593,0.0,0.0,31.92983881133843,31.92983881133843,0.0,0.0,0.6503022161168722,0.6503022161168722,0.0,0.0,0.97,0.97,0.96,0.96,30.971943646998277,30.971943646998277,0.0,0.0,61.94388729399655,0.11742901660924229,5.7287732667421045e-05,542.0087505502821,512.1178199937132,0.4432573738652302,0.4188124264959468,23.760184077880897,23.57745655253372,966.0390393774762,965.9045301899716,64.9283324929454,58.82674742773063,10406.573065391422,7,0.34413270718886974,1971-07-22
1970,44,485.7184841872093,0.561,10.828742836191712,0.02274625882091294,55.714285714285715,9.857142857142858,9.285714285714286,8.142857142857142,119.42857142857143,202.42857142857142,0.4159135463016404,283.28991275863785,283.28991275863785,,141.64495637931893,141.64495637931893,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,55.714285714285715,9.857142857142858,9.285714285714286,8.142857142857142,119.42857142857143,358.14705561578074,990.0,965.7857331788424,24.21426682115761,0.16193297092534106,0.026657982551727542,989.811409046523,0.1422123030006869,0.1422123030006869,0.0,0.0,23.88346356467988,23.88346356467988,24.025675867680565,24.025675867680565,,0.9124984227553562,0.9124984227553562,0.0,0.0,30.276170872487377,30.276170872487377,0.0,0.0,0.616622624694244,0.616622624694244,0.0,0.0,0.97,0.97,0.96,0.96,29.367885746312755,29.367885746312755,0.0,0.0,58.73577149262552,0.12111804670068652,5.758863642266135e-05,512.1178199937132,459.2604427967548,0.4638867019444962,0.3854626233100842,24.01643547288475,23.760184077880897,965.9045301899716,965.6666719925854,61.03431725025309,54.12124361118115,9867.609610761087,7,0.3263098416256973,1971-07-29
1970,45,462.1495037089818,0.5835714285714285,2.774299208942864,0.006017835101514558,54.0,9.0,8.0,6.0,107.0,184.0,0.3982057026557834,278.1495037089818,278.1495037089818,,139.0747518544909,139.0747518544909,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,54.0,9.0,8.0,6.0,107.0,349.1495037089818,990.0,965.6796727666905,24.320327233309595,0.15875745569194735,0.0256299007417963,989.8156126435663,0.13698038308685104,0.13698038308685104,0.0,0.0,23.998959493789044,23.998959493789044,24.13593987687589,24.13593987687589,,0.9114389421069387,0.9114389421069387,0.0,0.0,29.833636717921888,29.833636717921888,0.0,0.0,0.6076097091226453,0.6076097091226453,0.0,0.0,0.97,0.97,0.96,0.96,28.93862761638423,28.93862761638423,0.0,0.0,57.87725523276846,0.1252211211473581,5.779988052097078e-05,470.1789493868897,453.0726139176065,0.4061159168482898,0.3913403614516022,24.05367651784735,23.95042690280096,965.715805272241,965.6388267626292,59.54953074213849,55.98654871273165,9723.378879105101,7,0.32154030684871365,1971-08-05
1970,46,439.8671548970645,0.6068571428571429,3.7771047038088454,0.008654039775552557,54.0,9.0,8.0,6.0,107.0,184.0,0.4184536711050503,255.86715489706447,255.86715489706447,,127.93357744853223,127.93357744853223,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,54.0,9.0,8.0,6.0,107.0,326.8671548970645,990.0,965.5794021970368,24.42059780296326,0.15089332344564507,0.021173430979412856,989.827933245575,0.11598570188411873,0.11598570188411873,0.0,0.0,24.132545346654062,24.132545346654062,24.24853104853818,24.24853104853818,,0.9060336192102462,0.9060336192102462,0.0,0.0,27.43310993496912,27.43310993496912,0.0,0.0,0.5587191432783934,0.5587191432783934,0.0,0.0,0.97,0.97,0.96,0.96,26.610116636920047,26.610116636920047,0.0,0.0,53.220233273840094,0.12096028104855276,5.7776760821897566e-05,453.0726139176065,426.6328809909446,0.4312841513120631,0.4061159168482898,24.211212315313777,24.05367651784735,965.6388267626292,965.5198479644592,55.98654871273165,50.40515341442387,8940.999190005135,7,0.29566796263244494,1971-08-12
1970,47,420.5343618873197,0.6292857142857143,1.842928360114586,0.004404632850675085,54.0,9.0,8.0,6.0,107.0,184.0,0.43757336743078273,236.53436188731965,236.53436188731965,,118.26718094365984,118.26718094365984,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,54.0,9.0,8.0,6.0,107.0,307.5343618873197,990.0,965.492404628493,24.507595371507072,0.14407018095728644,0.017306872377463898,989.8386229466652,0.09903971233298006,0.09903971233298006,0.0,0.0,24.247178605839327,24.247178605839327,24.346218318172305,24.346218318172305,,0.8995238786036514,0.8995238786036514,0.0,0.0,25.29772684889213,25.29772684889213,0.0,0.0,0.5152286527269273,0.5152286527269273,0.0,0.0,0.9699957263042016,0.9699957263042016,0.96,0.96,24.53869018696852,24.53869018696852,0.0,0.0,49.07738037393704,0.11669439542282321,5.763406683884521e-05,426.6328809909446,413.7323824701425,0.4447319276810018,0.4312841513120631,24.287202345037024,24.211212315313777,965.5198479644592,965.4617957211155,50.40515341442387,47.59703594623336,8244.999902821422,7,0.2726521131885391,1971-08-19
1970,48,396.383196582428,0.657,3.885897891398965,0.009775753002543972,52.857142857142854,8.714285714285714,7.714285714285714,5.714285714285714,102.42857142857143,177.42857142857142,0.447345387052919,218.9546251538566,218.9546251538566,,185.2020791907192,33.752545963137386,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,52.857142857142854,8.714285714285714,7.714285714285714,5.714285714285714,102.42857142857143,288.2403394395709,990.0,965.3811369169337,24.618863083066312,0.1372607218031837,0.013790925030771286,989.848948353166,0.25561443266547007,0.02830367022760903,0.0,0.0,24.21219700356686,24.439507766004716,24.467811436232328,24.467811436232328,,0.9268041007799008,0.2570169544070377,0.0,0.0,40.89567319717584,7.255599513550109,0.0,0.0,0.8329057677632553,0.1477718841863566,0.0,0.0,0.9769521345828011,0.9626664202970867,0.96,0.96,40.00064652044866,7.033374310495451,0.0,0.0,47.03402083094411,0.11872556643231445,5.972191649142402e-05,408.00454625357366,386.53109723034976,0.4728449071180803,0.3570217273301561,24.3942472110533,24.09629219690145,965.436020458141,965.3326554861516,52.175737465500966,44.67907804158725,7901.715499598611,7,0.2613001157274673,1971-08-26
1970,49,377.38667697860336,0.6808571428571428,2.3094788477826325,0.006138367133846715,46.0,7.0,6.0,4.0,75.0,138.0,0.3657439574162672,239.38667697860342,239.38667697860342,,119.69333848930171,119.69333848930171,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,46.0,7.0,6.0,4.0,75.0,298.38667697860336,990.0,965.2869333848929,24.71306661510703,0.1408416791293655,0.017877335395720614,989.8412809854748,0.10147211321766224,0.10147211321766224,0.0,0.0,24.452875487364263,24.452875487364263,24.554347600581927,24.554347600581927,,0.9009573217930716,0.9009573217930716,0.0,0.0,25.861336855989915,25.861336855989915,0.0,0.0,0.5267074716087559,0.5267074716087559,0.0,0.0,0.97,0.97,0.96,0.96,25.08549675031022,25.08549675031022,0.0,0.0,50.17099350062044,0.13292640417821075,5.8215771618987304e-05,386.53109723034976,370.3647452958713,0.3726056590233951,0.3570217273301561,24.497777164295645,24.3942472110533,965.3326554861516,965.2518237264792,52.175737465500966,48.63302386248443,8428.726908104232,7,0.2787277416701135,1971-09-02
1970,50,357.4114247490178,0.7012857142857144,2.8779343135747206,0.008048297797103128,46.0,7.0,6.0,4.0,75.0,138.0,0.38619626554577496,219.41142474901773,219.41142474901773,,171.1461507487481,48.26527400026965,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,46.0,7.0,6.0,4.0,75.0,278.4114247490178,990.0,965.187057123745,24.812942876254933,0.13379179284885406,0.013882284949803514,989.8523259222013,0.2254436050131639,0.03848158125757428,0.0,0.0,24.439825193443102,24.62678721719869,24.665268798456264,24.665268798456264,,0.9199988517248269,0.3836484522744858,0.0,0.0,37.95632806653195,10.39955963869551,0.0,0.0,0.7730413048173512,0.21180365862923647,0.0,0.0,0.975466080148638,0.9640375087200665,0.96,0.96,37.087229191862754,10.081596132583044,0.0,0.0,47.16882532444579,0.13200144716416942,5.975062825102589e-05,364.6825175805071,350.2192051008483,0.3940389275918259,0.3784113395826143,24.561478710933688,24.35428491518679,965.2234125879024,965.1510960255042,47.4628453998012,46.385042547285934,7924.362654506894,7,0.26204902958025444,1971-09-09
1970,51,344.9322475860483,0.7158571428571429,1.3748427447530958,0.004000070796044029,46.0,7.0,6.0,4.0,75.0,138.0,0.4001140332653618,206.9322475860483,206.9322475860483,,206.9322475860483,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,46.0,7.0,6.0,4.0,75.0,265.9322475860483,990.0,965.1246612379302,24.875338762069777,0.12938750403877403,0.01138644951720963,989.859226046444,0.3030547940978447,0.0,0.0,0.0,24.431510014415917,24.73456480851376,24.73456480851376,24.73456480851376,,0.9365618101812461,0.0,0.0,0.0,46.435665126103416,0.0,0.0,0.0,0.9457365606131042,0.0,0.0,0.0,0.9799999999999999,0.96,0.96,0.96,45.506951823581346,0.0,0.0,0.0,45.506951823581346,0.1319225944387983,6.108697029708333e-05,350.2192051008483,340.5953058875766,0.4051729357818892,0.3940389275918259,24.468224971794218,24.386549082789752,965.1510960255042,965.102976529438,46.65089521555433,44.565463268540185,7645.167906361667,7,0.2528163990198964,1971-09-16
1970,52,332.0705539577713,0.7362857142857143,2.4241074355343977,0.007333630617863943,46.0,7.0,6.0,4.0,75.0,138.0,0.41570580971865356,194.07055395777135,194.07055395777135,,194.07055395777135,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,46.0,7.0,6.0,4.0,75.0,253.07055395777135,990.0,965.0603527697889,24.939647230211158,0.12484821329981491,0.009448717504213886,989.865703069196,0.26673031720531465,0.0,0.0,0.0,24.538619982201794,24.80535029940711,24.80535029940711,24.80535029940711,,0.9329443879647782,0.0,0.0,0.0,43.571317268634104,0.0,0.0,0.0,0.887399537039391,0.0,0.0,0.0,0.9780984941263272,0.96,0.96,0.96,42.61952565328561,0.0,0.0,0.0,42.61952565328561,0.12831187771283115,6.0999038555592865e-05,340.5953058875766,323.62655383883583,0.4264174195938298,0.4051729357818892,24.607669878543323,24.468224971794218,965.102976529438,965.0181327691942,44.565463268540185,40.63784497358047,7160.080309751983,7,0.2367751425182534,1971-09-23
1970,53,323.62655383883583,0.7509999999999999,0.0,0.0,46.0,7.0,6.0,4.0,75.0,138.0,0.4264174195938298,185.62655383883583,185.62655383883583,,185.62655383883583,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,46.0,7.0,6.0,4.0,75.0,244.62655383883583,990.0,965.0181327691942,24.981867230805847,0.1218680636673136,0.0085626553838835,989.8695692809488,0.2437666332113033,0.0,0.0,0.0,24.607669878543323,24.851436511754628,24.851436511754628,24.851436511754628,,0.930513747999892,0.0,0.0,0.0,41.6842591791821,0.0,0.0,0.0,0.8489665820607352,0.0,0.0,0.0,0.9748966582060736,0.96,0.96,0.96,40.63784497358047,0.0,0.0,0.0,40.63784497358047,0.1255701810977411,6.081182911061155e-05,323.62655383883583,323.62655383883583,0.4264174195938298,0.4264174195938298,24.607669878543323,24.607669878543323,965.0181327691942,965.0181327691942,40.63784497358047,40.63784497358047,975.3082793659312,1,0.22576580540878036,1971-09-30
1971,1,311.1031325114512,0.7682857142857143,3.0459659961020003,0.009793500239813771,41.0,6.0,4.0,3.0,56.0,110.0,0.3536957336061994,201.10313251145115,201.10313251145115,,201.10313251145115,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,41.0,6.0,4.0,3.0,56.0,252.10313251145115,990.0,964.9555156625572,25.0444843374428,0.12450678025539087,0.010401293343784488,989.8650919264009,0.28637300430072854,0.0,0.0,0.0,24.62320325954291,24.909576263843633,24.909576263843633,24.909576263843633,,0.935058875616156,0.0,0.0,0.0,45.40845491255969,0.0,0.0,0.0,0.9248157823331914,0.0,0.0,0.0,0.9797803892807523,0.96,0.96,0.96,44.490746979244285,0.0,0.0,0.0,44.490746979244285,0.14298387496077977,6.1453558995714e-05,320.2150422476492,302.30479186612183,0.3638711755806848,0.343519152716529,24.69617495474992,24.54651399765442,965.0010752112382,964.9115239593306,46.49365709343465,42.49972215333726,7474.445492513039,7,0.24717081655135711,1971-10-01
1971,2,291.0186853796714,0.7985714285714286,2.670974750019078,0.009179951955837729,41.0,6.0,4.0,3.0,56.0,110.0,0.37809625110725836,181.01868537967144,181.01868537967144,,181.01868537967144,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,41.0,6.0,4.0,3.0,56.0,232.01868537967144,990.0,964.8640747415187,25.13592525848131,0.11741831266321603,0.0081018685379671,989.8744798187988,0.23202526114669242,0.0,0.0,0.0,24.778379816133423,25.010405077280115,25.010405077280115,25.010405077280115,,0.9290021911089078,0.0,0.0,0.0,40.865439590436885,0.0,0.0,0.0,0.832290012025191,0.0,0.0,0.0,0.9732633264140517,0.96,0.96,0.96,39.77551161260002,0.0,0.0,0.0,39.77551161260002,0.13664512695326597,6.103170498454879e-05,299.18021087320443,283.6079686159883,0.3878593416708348,0.3676713766560553,24.830101116632356,24.72084296321835,964.8967208434927,964.834431874464,41.749724176852745,37.98716352052331,6682.285950916804,7,0.22097506451444457,1971-10-08
1971,3,279.00807693597795,0.8185714285714286,1.8693258445602916,0.006698446124470757,41.0,6.0,4.0,3.0,56.0,110.0,0.3942900875305321,169.00807693597793,169.00807693597793,,169.00807693597793,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,41.0,6.0,4.0,3.0,56.0,220.00807693597793,990.0,964.8160323077439,25.18396769225605,0.11317927197501856,0.006900807693597743,989.8799199203313,0.20218455821617234,0.0,0.0,0.0,24.861703054371244,25.06388761258742,25.06388761258742,25.06388761258742,,0.9246782535711969,0.0,0.0,0.0,38.103909567224306,0.0,0.0,0.0,0.7760470380290083,0.0,0.0,0.0,0.97,0.96,0.96,0.96,36.96079228020758,0.0,0.0,0.0,36.96079228020758,0.1324637863796819,6.0747598601195386e-05,281.3222739992266,275.9224808516464,0.3986626956255262,0.3910106314592865,24.88283208968288,24.84585627788752,964.8252890959968,964.8036899234066,37.47707948153021,36.27240934511074,6209.413103074872,7,0.20533773489004206,1971-10-15
1971,4,285.7681627591376,0.8074285714285715,1.3142386791489327,0.004571552436675743,41.0,6.0,4.0,3.0,56.0,110.0,0.384981718165167,175.7681627591376,175.7681627591376,,175.7681627591376,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,41.0,6.0,4.0,3.0,56.0,226.7681627591376,990.0,964.8430726510367,25.15692734896345,0.11556519264701064,0.007576816275913729,989.8768579910771,0.21869965552208562,0.0,0.0,0.0,24.815085684518483,25.033785340040563,25.033785340040563,25.033785340040563,,0.9271420329275184,0.0,0.0,0.0,39.65917061603094,0.0,0.0,0.0,0.8077224158051106,0.0,0.0,0.0,0.9710625420873964,0.96,0.96,0.96,38.512539881976714,0.0,0.0,0.0,38.512539881976714,0.13475383423712314,6.0861845700008916e-05,290.5219447532691,281.3222739992266,0.3910106314592865,0.3786288849657104,24.84585627788752,24.78207040534565,964.8620877790132,964.8252890959968,39.652854361701,37.47707948153021,6470.1067001720885,7,0.21395855489987065,1971-10-22
1971,5,311.3758854066299,0.7678571428571429,6.032692716893872,0.019066803424645642,40.42857142857143,6.0,4.0,3.0,54.285714285714285,107.71428571428571,0.3468468316747946,203.66159969234417,203.66159969234417,,187.7183286206544,15.94327107168977,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,40.42857142857143,6.0,4.0,3.0,54.285714285714285,254.09017112091558,990.0,964.957867471534,25.042132528465977,0.12520806783217361,0.011259695817128856,989.8635322363507,0.25739391991977056,0.012594948000417914,0.0,0.0,24.6482708448969,24.893069816816254,24.90566476481667,24.90566476481667,,0.9289716092357444,0.12778608296747532,0.0,0.0,42.24888568061415,3.457262267184027,0.0,0.0,0.8604661034748299,0.07041267346606979,0.0,0.0,0.976902420086267,0.9613269816323212,0.96,0.96,41.190785637277145,3.3510858411833597,0.0,0.0,44.54187147846051,0.1429145525830641,6.0798068606960245e-05,329.2057950036568,294.72326674738565,0.3732314764761468,0.3219870415671831,24.752522760715337,24.4857051826254,965.0460289750184,964.8788930669896,48.2,40.67591920722664,7483.034408381365,7,0.2474548415470028,1971-10-29
1971,6,327.8378400269209,0.7432857142857142,1.9829294780032245,0.006009325742680871,40.0,6.0,4.0,3.0,53.0,106.0,0.32338145977563787,221.83784002692093,221.83784002692093,,173.38854145269235,48.449298574228564,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,40.0,6.0,4.0,3.0,53.0,271.8378400269209,990.0,965.0391892001346,24.960810799865403,0.13147177084295164,0.014367568005384116,989.8541606611517,0.23204603149871986,0.038776020575908544,0.0,0.0,24.582925429518344,24.776195440441153,24.814971461017063,24.814971461017063,,0.9207936979805964,0.3838704994703739,0.0,0.0,38.71283856077031,10.512397938295933,0.0,0.0,0.7884488505248534,0.21410179100399046,0.0,0.0,0.9755905142074355,0.964161942778864,0.96,0.96,37.72061648550439,10.194024572267894,0.0,0.0,47.91464105777228,0.14618062164321527,6.002016627220735e-05,335.4728177879068,323.62655383883583,0.3275380179488837,0.3159719487824957,24.71921066538052,24.4857051826254,965.0773640889396,965.0181327691942,48.3296451800042,46.91520177656704,8049.659697705743,7,0.2661924503209571,1971-11-05
1971,7,333.7364854200674,0.7335714285714285,3.01124533053981,0.008992435892217316,40.0,6.0,4.0,3.0,53.0,106.0,0.3176480029257244,227.7364854200674,227.7364854200674,,113.8682427100337,113.8682427100337,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,40.0,6.0,4.0,3.0,53.0,277.7364854200674,990.0,965.0686824271004,24.931317572899697,0.13355358581844184,0.015547297084013428,989.8508991170975,0.09180908297922245,0.09180908297922245,0.0,0.0,24.690407607017995,24.690407607017995,24.782216689997217,24.782216689997217,,0.8963747250938451,0.8963747250938451,0.0,0.0,24.71513398258522,24.71513398258522,0.0,0.0,0.5033632175679269,0.5033632175679269,0.0,0.0,0.9698318650719499,0.9698318650719499,0.96,0.96,23.969592795440466,23.969592795440466,0.0,0.0,47.93918559088094,0.14363580463115982,5.8472273776022535e-05,338.3210417029997,329.2057950036568,0.3219870415671831,0.313311875213052,24.71921066538052,24.66123250055604,965.0916052085148,965.0460289750184,48.95748050702875,46.91520177656704,8053.783179267998,7,0.26632880883822746,1971-11-12
1971,8,352.51745198963243,0.7075714285714286,7.354585161488582,0.020252768473407456,40.0,6.0,4.0,3.0,53.0,106.0,0.3012815552909567,246.51745198963246,246.51745198963246,,123.25872599481625,123.25872599481625,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,40.0,6.0,4.0,3.0,53.0,296.51745198963243,990.0,965.1625872599482,24.837412740051864,0.14018197163463766,0.019303490397926445,989.8405145379675,0.10799345266369656,0.10799345266369656,0.0,0.0,24.569933825355584,24.569933825355584,24.67792727801928,24.67792727801928,,0.902975372759159,0.902975372759159,0.0,0.0,26.81992082783979,26.81992082783979,0.0,0.0,0.5462305667584479,0.5462305667584479,0.0,0.0,0.97,0.97,0.96,0.96,26.015323203004595,26.015323203004595,0.0,0.0,52.030646406009204,0.1474660338372387,5.862438365917303e-05,377.11676084070143,338.3210417029997,0.313311875213052,0.2810800553221119,24.66123250055604,24.41124575464618,965.2855838042036,965.0916052085148,57.30968176070246,48.95748050702875,8741.148596209545,7,0.28905914670005106,1971-11-19
1971,9,395.8882496724559,0.6574285714285715,6.1674527279848315,0.015319715959486387,40.57142857142857,6.285714285714286,4.285714285714286,3.0,55.285714285714285,109.42857142857143,0.2763571448168341,286.45967824388447,286.45967824388447,,143.22983912194223,143.22983912194223,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,40.57142857142857,6.285714285714286,4.285714285714286,3.0,55.285714285714285,337.60253538674164,990.0,965.3772129731026,24.62278702689735,0.15468217230524295,0.027291935648776845,989.818025892046,0.14537862894314593,0.14537862894314593,0.0,0.0,24.295434290000184,24.295434290000184,24.44081291894333,24.44081291894333,,0.9136690292356343,0.9136690292356343,0.0,0.0,31.179439809199856,31.179439809199856,0.0,0.0,0.6350191407169012,0.6350191407169012,0.0,0.0,0.97,0.97,0.96,0.96,30.244056614923856,30.244056614923856,0.0,0.0,60.48811322984771,0.15280880594656482,5.865678268894074e-05,420.28892993659525,380.8369423592014,0.2892124636441265,0.2630910263483958,24.38697926719381,24.155292804245093,965.4913001847146,965.304184711796,63.6923216791245,58.09224309583308,10162.003022614415,7,0.33604507349915397,1971-11-26
1971,10,403.8520391390777,0.6477142857142857,9.592624749113952,0.02363640748201103,42.0,7.0,5.0,3.0,61.0,118.0,0.29230437867607006,285.8520391390777,285.8520391390777,,142.92601956953885,142.92601956953885,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,42.0,7.0,5.0,3.0,61.0,339.8520391390777,990.0,965.4166172950866,24.583382704913397,0.1554760919744056,0.027170407827815487,989.8173535001978,0.14471165738735497,0.14471165738735497,0.0,0.0,24.256024547723843,24.256024547723843,24.400736205111198,24.400736205111198,,0.9135116245869531,0.9135116245869531,0.0,0.0,31.05846338435924,31.05846338435924,0.0,0.0,0.6325552624105751,0.6325552624105751,0.0,0.0,0.97,0.97,0.96,0.96,30.12670948282846,30.12670948282846,0.0,0.0,60.25341896565692,0.14917234883982264,5.855175107254145e-05,420.28892993659525,391.8169121240828,0.301161068725464,0.2807592386927761,24.33222112995545,24.155292804245093,965.4913001847146,965.3590845606204,63.6923216791245,57.72717080690524,10122.574386230364,7,0.33474121647587185,1971-12-03
1971,11,431.77446230383174,0.6155714285714285,2.8205973185517093,0.006512779612852114,42.0,7.0,5.0,3.0,61.0,118.0,0.2733506733052925,313.77446230383174,313.77446230383174,,156.88723115191587,156.88723115191587,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,42.0,7.0,5.0,3.0,61.0,367.77446230383174,990.0,965.5429850803672,24.457014919632798,0.1653307814534338,0.032754892460766315,989.8019143260857,0.17424867248702727,0.17424867248702727,0.0,0.0,24.084680573231577,24.084680573231577,24.258929245718605,24.258929245718605,,0.919211373199593,0.919211373199593,0.0,0.0,34.06272203948071,34.06272203948071,0.0,0.0,0.6937417930647802,0.6937417930647802,0.0,0.0,0.97,0.97,0.96,0.96,33.040840378296295,33.040840378296295,0.0,0.0,66.08168075659259,0.15303472936564813,5.850099409847782e-05,440.0331111664572,422.4698189706656,0.27930989315995,0.2681616383076285,24.14191756222197,24.03376078479957,965.580149000249,965.501114185368,67.79839621288187,64.14638295741146,11101.722367107555,7,0.36712044864773663,1971-12-10
1971,12,457.2911416427716,0.5872857142857143,6.024450612383037,0.0129246437459638,40.285714285714285,6.142857142857143,4.571428571428571,3.0,58.0,112.0,0.24566673361206884,345.2911416427716,345.2911416427716,,172.6455708213858,172.6455708213858,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,40.285714285714285,6.142857142857143,4.571428571428571,3.0,58.0,396.2911416427716,990.0,965.6578101373924,24.342189862607597,0.17539520237421563,0.039058228328554316,989.7855465692973,0.21173961153892495,0.21173961153892495,0.0,0.0,23.915996820365926,23.915996820365926,24.12773643190485,24.12773643190485,,0.9250427402940476,0.9250427402940476,0.0,0.0,37.45678635422103,37.45678635422103,0.0,0.0,0.7628673391898376,0.7628673391898376,0.0,0.0,0.9707522948354025,0.9707522948354025,0.96,0.96,36.36333118487906,36.36333118487906,0.0,0.0,72.72666236975812,0.15887729519025337,5.8504161382692347e-05,477.3484869166725,440.0331111664572,0.2681616383076285,0.2178701783926563,24.03376078479957,23.77682283794807,965.748068191125,965.580149000249,78.72905194418469,67.79839621288187,12218.079278119363,7,0.40403701316532287,1971-12-17
1971,13,496.89582745661585,0.5524285714285714,9.112967518833566,0.018027604226686457,38.0,5.0,4.0,3.0,54.0,104.0,0.20965268262397588,392.89582745661585,392.89582745661585,,196.44791372830792,196.44791372830792,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,38.0,5.0,4.0,3.0,54.0,439.89582745661585,990.0,965.8360312235546,24.163968776445262,0.1907846489129544,0.04857916549132313,989.7606361855958,0.27379513240704506,0.27379513240704506,0.0,0.0,23.650809829633936,23.650809829633936,23.92460496204098,23.92460496204098,,0.9327367199136943,0.9327367199136943,0.0,0.0,42.49398141043763,42.49398141043763,0.0,0.0,0.8654578698663468,0.8654578698663468,0.0,0.0,0.9758424576567271,0.9758424576567271,0.96,0.96,41.474445332663045,41.474445332663045,0.0,0.0,82.94889066532609,0.16685325801332546,5.8642135516515014e-05,527.3375978981461,470.1789493868897,0.2211923782117751,0.1972171155906985,23.82243265947036,23.45377839881813,965.9730191905415,965.715805272241,89.40776674081837,77.14696604212004,13935.413631774785,7,0.4608271703629228,1971-12-24
1971,14,598.1907853312316,0.4881428571428571,24.686860097134204,0.0399872684268356,40.57142857142857,5.857142857142857,4.0,3.0,64.28571428571429,117.71428571428571,0.19753473371719213,480.476499616946,480.476499616946,,180.55638984586489,180.55638984586489,119.36371992521627,0.0,0.0,0.0,0.0,0.0,0.0,0.0,40.57142857142857,5.857142857142857,4.0,3.0,64.28571428571429,530.9050710455174,990.0,966.2816649215296,23.718335078470336,0.2303495831711623,0.06805050481353088,989.7015999120152,0.2344843106765906,0.2344843106765906,0.14176344377178765,0.0,23.185450679809048,23.185450679809048,23.27817154671385,23.41993499048564,,0.9265583272070462,0.9265583272070462,0.658708357245378,0.0,38.09207842429565,38.09207842429565,24.93615808398491,0.0,0.7758060778878951,0.7758060778878951,0.5078647267614034,0.0,0.9728571428571428,0.9728571428571428,0.9671428571428571,0.96,37.08087527496989,37.08087527496989,24.188073341465362,0.0,98.34982389140512,0.16446146436945577,5.6938481003675566e-05,654.21608557748,532.5192229643311,0.2189069350958831,0.1834256335872196,23.43834373034647,22.915975392846168,966.51686434231,965.9963365033394,107.85178446773637,90.07057868061042,16522.770413756065,7,0.5463879105078063,1971-12-31
1971,15,659.1452531913145,0.456,23.213891380206178,0.034610386203517585,43.142857142857146,6.428571428571429,4.857142857142857,3.4285714285714284,70.28571428571429,128.14285714285714,0.19436046673483184,531.0023960484574,531.0023960484574,,177.00079868281912,177.00079868281912,177.00079868281912,0.0,0.0,0.0,0.0,0.0,0.0,0.0,43.142857142857146,6.428571428571429,4.857142857142857,3.4285714285714284,70.28571428571429,585.4309674770287,990.0,966.5365810127652,23.463418987234782,0.2592158745658176,0.08243951185853271,989.6583446135755,0.2223766739106943,0.2223766739106943,0.2223766739106943,0.0,22.89938692689974,22.89938692689974,22.89938692689974,23.121763600810432,,0.9255965861673998,0.9255965861673998,0.9255965861673998,0.0,36.78056862921175,36.78056862921175,36.78056862921175,0.0,0.749095084097999,0.749095084097999,0.749095084097999,0.0,0.9701825229100313,0.9701825229100313,0.9701825229100313,0.96,35.68443557256523,35.68443557256523,35.68443557256523,0.0,107.05330671769569,0.16246850671880939,5.6017260837487185e-05,720.3337222668207,618.6506296297572,0.2124680255718627,0.1834256335872196,23.12128892846201,22.56003914438868,966.7813348890672,966.3746025185188,116.28329796039968,101.13287011243918,17984.955528572875,7,0.5947405928760872,1972-01-07
1971,16,733.174569652094,0.423,8.09921869923208,0.010943782331548442,46.0,7.0,6.0,4.0,76.0,139.0,0.18966910730977457,594.174569652094,594.174569652094,,198.05818988403135,198.05818988403135,198.05818988403135,0.0,0.0,0.0,0.0,0.0,0.0,0.0,46.0,7.0,6.0,4.0,76.0,653.174569652094,990.0,966.8326982786083,23.167301721391645,0.29771389656541564,0.1073345301224765,989.594951573312,0.2777281895674929,0.2777281895674929,0.2777281895674929,0.0,22.484525105136253,22.484525105136253,22.484525105136253,22.76225329470375,,0.9321307376865011,0.9321307376865011,0.9321307376865011,0.0,40.70640026635295,40.70640026635295,40.70640026635295,0.0,0.8290509219216488,0.8290509219216488,0.8290509219216488,0.0,0.9729050921921648,0.9729050921921648,0.9729050921921648,0.96,39.60531964977162,39.60531964977162,39.60531964977162,0.0,118.81595894931486,0.1620415677903844,5.554721760926078e-05,760.52821131929,712.0837013457431,0.1952017715576252,0.182767710561159,22.608507661055903,22.324472342478785,966.9421128452772,966.7483348053828,124.19763243759844,114.6531345748152,19961.081103484896,7,0.660088660829527,1972-01-14
1971,17,799.8348315418932,0.3971428571428572,21.022642834431185,0.025981167641959617,46.0,7.0,6.0,4.0,76.0,139.0,0.17392228919667274,660.8348315418932,660.8348315418932,,195.87958918107304,195.87958918107304,195.87958918107304,73.19606399867395,0.0,0.0,0.0,0.0,0.0,0.0,46.0,7.0,6.0,4.0,76.0,719.8348315418932,990.0,967.0993393261675,22.900660673832476,0.3355962669492722,0.12837977958789284,989.5360239534629,0.27488768901200816,0.27488768901200816,0.27488768901200816,0.08851233313721826,22.161796938283327,22.161796938283327,22.161796938283327,22.348172294158115,,0.9300986877841232,0.9300986877841232,0.9300986877841232,0.3949928085026955,39.63762327839487,39.63762327839487,39.63762327839487,14.634337128316153,0.8072835698247428,0.8072835698247428,0.8072835698247428,0.2980516726744634,0.9751416514922298,0.9751416514922298,0.9751416514922298,0.9642857142857143,38.673598410773145,38.673598410773145,38.673598410773145,14.19530701446667,130.2161022467861,0.16283629768066255,5.475963568968356e-05,843.5265543863715,779.3663976124346,0.1783500038310893,0.1647843796703192,22.222659170340677,22.003675565989813,967.2741062175454,967.0174655904495,136.1787167416415,127.81531583982346,21876.305177460064,7,0.7234227902599227,1972-01-21
1971,18,826.4924795837632,0.38642857142857145,7.903881442043113,0.009682292628627843,44.714285714285715,7.0,5.571428571428571,4.0,76.85714285714286,138.14285714285714,0.16720618501913495,688.349622440906,688.349622440906,,179.88805841966789,179.88805841966789,179.88805841966789,148.68544718190233,0.0,0.0,0.0,0.0,0.0,0.0,44.714285714285715,7.0,5.571428571428571,4.0,76.85714285714286,745.6353367266203,990.0,967.2059699183349,22.79403008166501,0.35025843997094785,0.13650488673227176,989.5132366732968,0.23075640941638906,0.23075640941638906,0.23075640941638906,0.1825380810897854,22.076510345545394,22.076510345545394,22.076510345545394,22.124728673872,,0.9246487843748913,0.9246487843748913,0.9246487843748913,0.790757504494991,36.0324123869009,36.0324123869009,36.0324123869009,29.68653426236418,0.7338576860875946,0.7338576860875946,0.7338576860875946,0.6046137324310424,0.9714285714285714,0.9714285714285714,0.9714285714285714,0.9685714285714285,35.01489879653924,35.01489879653924,35.01489879653924,28.795938234493256,133.84063462411098,0.1619529013883212,5.4021460816403065e-05,834.6935677067364,794.2548359930772,0.1750068034854389,0.1641320902668486,22.145979785761657,22.052355019430152,967.2387742708268,967.0770193439724,135.075450641248,130.59817180296565,22485.226616850643,7,0.743559081245061,1972-01-28
1971,19,827.4211883579563,0.38642857142857145,2.4241264495933756,0.002964477532958343,43.0,7.0,5.0,4.0,78.0,137.0,0.16559178794894927,690.4211883579563,690.4211883579563,,172.60529708948908,172.60529708948908,172.60529708948908,172.60529708948908,0.0,0.0,0.0,0.0,0.0,0.0,43.0,7.0,5.0,4.0,78.0,745.4211883579563,990.0,967.2096847534318,22.790315246568248,0.3501367415618981,0.13712635650738686,989.5127369019307,0.21085692489835334,0.21085692489835334,0.21085692489835334,0.21085692489835334,22.09219522360059,22.09219522360059,22.09219522360059,22.09219522360059,,0.9222739294948405,0.9222739294948405,0.9222739294948405,0.9222739294948405,34.48926673879242,34.48926673879242,34.48926673879242,34.48926673879242,0.7024290578165463,0.7024290578165463,0.7024290578165463,0.7024290578165463,0.97,0.97,0.97,0.97,33.45458873662865,33.45458873662865,33.45458873662865,33.45458873662865,133.8183549465146,0.16172827749210295,5.384012367951404e-05,834.6935677067364,817.7246825595828,0.1675380515250835,0.1641320902668486,22.145315495827845,22.052355019430152,967.2387742708268,967.1708987302384,135.075450641248,132.1422273535367,22481.483631014453,7,0.7434353052584144,1972-02-04
1971,20,825.2183845048864,0.38742857142857146,4.848252899186751,0.005863594730881114,43.0,7.0,5.0,4.0,78.0,137.0,0.16603309430922208,688.2183845048864,688.2183845048864,,172.0545961262216,172.0545961262216,172.0545961262216,172.0545961262216,0.0,0.0,0.0,0.0,0.0,0.0,43.0,7.0,5.0,4.0,78.0,743.2183845048864,990.0,967.2008735380194,22.799126461980514,0.3488849098246791,0.13646551535146592,989.5146495748238,0.20951321454798072,0.20951321454798072,0.20951321454798072,0.20951321454798072,22.104262822256374,22.104262822256374,22.104262822256374,22.104262822256374,,0.9220895594112319,0.9220895594112319,0.9220895594112319,0.9220895594112319,34.39115446812,34.39115446812,34.39115446812,34.39115446812,0.7004308445645621,0.7004308445645621,0.7004308445645621,0.7004308445645621,0.97,0.97,0.97,0.97,33.35941983407639,33.35941983407639,33.35941983407639,33.35941983407639,133.43767933630556,0.1616987344986108,5.38587678094013e-05,834.6935677067364,817.7246825595828,0.1675380515250835,0.1641320902668486,22.145315495827845,22.052355019430152,967.2387742708268,967.1708987302384,135.075450641248,132.1422273535367,22417.530128499337,7,0.7413204407572532,1972-02-11
1971,21,829.8453148075497,0.3852857142857143,2.4241264495933756,0.0029042112499482855,39.0,6.428571428571429,5.0,4.0,64.28571428571429,118.71428571428571,0.14319812345829777,711.131029093264,711.131029093264,,177.782757273316,177.782757273316,177.782757273316,177.782757273316,0.0,0.0,0.0,0.0,0.0,0.0,39.0,6.428571428571429,5.0,4.0,64.28571428571429,761.5596005218355,990.0,967.2193812592301,22.780618740769874,0.35930804226890833,0.14673285932303476,989.493959098408,0.22385522767245428,0.22385522767245428,0.22385522767245428,0.22385522767245428,22.0507226115055,22.0507226115055,22.0507226115055,22.0507226115055,,0.9241791259809793,0.9241791259809793,0.9241791259809793,0.9241791259809793,35.530145147007644,35.530145147007644,35.530145147007644,35.530145147007644,0.7236282107333531,0.7236282107333531,0.7236282107333531,0.7236282107333531,0.97,0.97,0.97,0.97,34.46424079259741,34.46424079259741,34.46424079259741,34.46424079259741,137.85696317038963,0.16609739653269884,5.384983362391786e-05,834.6935677067364,817.7246825595828,0.1675380515250835,0.1257946677227672,22.145315495827845,22.00301806736316,967.2387742708268,967.1708987302384,141.4097092111015,132.1422273535367,23159.96981262546,7,0.7658720176132757,1972-02-18
1971,22,834.6935677067364,0.383,0.0,0.0,37.42857142857143,6.571428571428571,5.571428571428571,4.571428571428571,57.714285714285715,111.85714285714286,0.1340098296964989,722.8364248495935,722.8364248495935,,180.70910621239838,180.70910621239838,180.70910621239838,180.70910621239838,0.0,0.0,0.0,0.0,0.0,0.0,37.42857142857143,6.571428571428571,5.571428571428571,4.571428571428571,57.714285714285715,772.4078534210221,990.0,967.2387742708268,22.76122572917313,0.3654729975615251,0.15141821242479675,989.4831087900137,0.23111124506966355,0.23111124506966355,0.23111124506966355,0.23111124506966355,22.013223274117188,22.013223274117188,22.013223274117188,22.013223274117188,,0.9252218113366125,0.9252218113366125,0.9252218113366125,0.9252218113366125,36.09526556195106,36.09526556195106,36.09526556195106,36.09526556195106,0.7351377914857649,0.7351377914857649,0.7351377914857649,0.7351377914857649,0.97,0.97,0.97,0.97,35.01240759509252,35.01240759509252,35.01240759509252,35.01240759509252,140.04963038037008,0.16778568303233352,5.381918116469888e-05,834.6935677067364,834.6935677067364,0.1545477346308282,0.1257946677227672,22.038736291002248,22.00301806736316,967.2387742708268,967.2387742708268,141.4097092111015,136.64943330354154,23528.33790390217,7,0.778053502113167,1972-02-25
1971,23,900.0975757405457,0.3604285714285714,16.044194353358666,0.017613675979189954,41.0,8.0,7.0,6.0,67.0,129.0,0.14362178573670412,771.0975757405457,771.0975757405457,,192.77439393513643,192.77439393513643,192.77439393513643,192.77439393513643,0.0,0.0,0.0,0.0,0.0,0.0,41.0,8.0,7.0,6.0,67.0,827.0975757405457,990.0,967.500390302962,22.499609697037858,0.4135230047917552,0.17709189600000827,989.4093850992083,0.2636682540023952,0.2636682540023952,0.2636682540023952,0.2636682540023952,21.64532654224372,21.64532654224372,21.64532654224372,21.64532654224372,,0.9292624653997551,0.9292624653997551,0.9292624653997551,0.9292624653997551,38.00964569734895,38.00964569734895,38.00964569734895,38.00964569734895,0.7741272036119948,0.7741272036119948,0.7741272036119948,0.7741272036119948,0.9704023730626049,0.9704023730626049,0.9704023730626049,0.9704023730626049,36.88543977249168,36.88543977249168,36.88543977249168,36.88543977249168,147.54175908996672,0.16391310833277137,5.3170424605007845e-05,947.0029281802472,834.6935677067364,0.1545477346308282,0.1362192197735706,22.038736291002248,21.35669504554551,967.6880117127208,967.2387742708268,155.31450330426065,136.64943330354154,24787.015527114407,7,0.8196764393887039,1972-03-03
1971,24,964.3164208127357,0.34085714285714286,6.067797064958638,0.006213775666245813,41.0,8.0,7.0,6.0,67.0,129.0,0.13380477953765796,835.3164208127357,835.3164208127357,,208.82910520318393,208.82910520318393,208.82910520318393,208.82910520318393,0.0,0.0,0.0,0.0,0.0,0.0,41.0,8.0,7.0,6.0,67.0,891.3164208127357,990.0,967.7572656832508,22.24273431674908,0.4708608865074503,0.21825313665018858,989.3108859768424,0.30862986116981433,0.30862986116981433,0.30862986116981433,0.30862986116981433,21.244990432421677,21.244990432421677,21.244990432421677,21.244990432421677,,0.9341114716478286,0.9341114716478286,0.9341114716478286,0.9341114716478286,40.64013021692237,40.64013021692237,40.64013021692237,40.64013021692237,0.8277012264138975,0.8277012264138975,0.8277012264138975,0.8277012264138975,0.9727701226413898,0.9727701226413898,0.9727701226413898,0.9727701226413898,39.534160842821244,39.534160842821244,39.534160842821244,39.534160842821244,158.13664337128498,0.16398870436498583,5.258939971430936e-05,989.4775076349576,947.0029281802472,0.1362192197735706,0.1303718366558275,21.35669504554551,21.08245665970384,967.8579100305398,967.6880117127208,162.20275962799866,155.31450330426065,26566.95608637588,7,0.8785369076182501,1972-03-10
1971,25,1026.918134545314,0.32485714285714284,10.074337347018709,0.009755855680171456,41.0,8.0,7.0,6.0,67.0,129.0,0.1256902427575862,897.918134545314,897.918134545314,,224.4795336363285,224.4795336363285,224.4795336363285,224.4795336363285,0.0,0.0,0.0,0.0,0.0,0.0,41.0,8.0,7.0,6.0,67.0,953.918134545314,990.0,967.9830271392033,22.01697286079671,0.5281423050330455,0.26833450763625116,989.2035231873307,0.3567483857331032,0.3567483857331032,0.3567483857331032,0.3567483857331032,20.86374766239431,20.86374766239431,20.86374766239431,20.86374766239431,,0.9369378036116396,0.9369378036116396,0.9369378036116396,0.9369378036116396,43.027713455364896,43.027713455364896,43.027713455364896,43.027713455364896,0.876328176280344,0.876328176280344,0.876328176280344,0.876328176280344,0.9776083465971906,0.9776083465971906,0.9776083465971906,0.9776083465971906,42.06597760964052,42.06597760964052,42.06597760964052,42.06597760964052,168.26391043856205,0.16385459104669642,5.205907406380956e-05,1059.9978690640885,989.4775076349576,0.1303718366558275,0.1216983578598124,21.08245665970384,20.67500800925746,968.0885647313444,967.8579100305398,173.55449917739995,162.20275962799866,28268.336953678427,7,0.9347995024364559,1972-03-17
