WaterYear,WaterWeek,Flow,Exceedance,Flow_difference,Flow_difference_pct,EWRChannelA,EWRChannelC,EWRChannelD,EWRChannelE,EWRChannelFG,EWRTotal,EWRProportion,FlowAvailableForGeneration,FlowCanal,LowFlowShutoff,FlowTurbine1,FlowTurbine2,FlowTurbine3,FlowTurbine4,FlowSpill,SpillChannelA,SpillChannelC,SpillChannelD,SpillChannelE,SpillChannelFG,FlowChannelA,FlowChannelC,FlowChannelD,FlowChannelE,FlowChannelFG,FlowLeftChannel,LevelHeadpond,LevelTailwater,HeadGross,HeadlossLeftChannel,HeadlossCanal,LevelForebay,HeadlossTurbine1,HeadlossTurbine2,HeadlossTurbine3,HeadlossTurbine4,HeadTurbine1,HeadTurbine2,HeadTurbine3,HeadTurbine4,LowHeadShutoff,EffTurbine1,EffTurbine2,EffTurbine3,EffTurbine4,PowerTurbine1,PowerTurbine2,PowerTurbine3,PowerTurbine4,LoadFactorTurbine1,LoadFactorTurbine2,LoadFactorTurbine3,LoadFactorTurbine4,EffGen1,EffGen2,EffGen3,EffGen4,PowerGenerator1,PowerGenerator2,PowerGenerator3,PowerGenerator4,Power,PerfMwPerCumec,PerfMWhPerm3,Flow_max,Flow_min,EWRProportion_max,EWRProportion_min,HeadTurbine1_max,HeadTurbine1_min,LevelTailwater_max,LevelTailwater_min,Power_max,Power_min,Energy,Count,CapFactor,StartDate
1971,26,1092.8768731949558,0.304,9.675549707164787,0.008769464668069599,41.0,8.0,7.0,6.0,67.0,129.0,0.11808077577227358,963.8768731949558,963.8768731949558,,240.96921829873895,240.96921829873895,240.96921829873895,240.96921829873895,0.0,0.0,0.0,0.0,0.0,0.0,41.0,8.0,7.0,6.0,67.0,1019.8768731949558,990.0,968.1918987443271,21.80810125567299,0.5910111148333221,0.32110149855596465,989.0878873866106,0.41093300040539976,0.41093300040539976,0.41093300040539976,0.41093300040539976,20.485055641878237,20.485055641878237,20.485055641878237,20.485055641878237,,0.9390927374954233,0.9390927374954233,0.9390927374954233,0.9390927374954233,45.456090048429495,45.456090048429495,45.456090048429495,45.456090048429495,0.9257859480331874,0.9257859480331874,0.9257859480331874,0.9257859480331874,0.9799999999999999,0.9799999999999999,0.9799999999999999,0.9799999999999999,44.54696824746092,44.54696824746092,44.54696824746092,44.54696824746092,178.18787298984367,0.16305406852738602,5.135780822273548e-05,1127.726717014242,1059.9978690640885,0.1216983578598124,0.1143894154973459,20.67500800925746,20.27647530650573,968.301426824902,968.0885647313444,182.9097144157714,173.55449917739995,29935.56266229373,7,0.9899326277213535,1972-03-24
1971,27,1186.99350936939,0.2777142857142857,20.288646890368778,0.016730386996446,44.42857142857143,10.571428571428571,9.571428571428571,9.428571428571429,71.28571428571429,145.28571428571428,0.12245206492138885,1041.7077950836758,1038.601045762701,,259.65026144067525,259.65026144067525,259.65026144067525,259.65026144067525,3.106749320974813,0.9446197259720718,0.23090704412650642,0.20991549466046042,0.20991549466046042,1.511391561555315,45.373191154543505,10.802335615555078,9.781344066089032,9.63848692323189,72.79710584726959,1104.5579165988886,990.0,968.4876938865895,21.512306113410496,0.7051561353659809,0.40062943169259907,988.8942144329415,0.47742450198492675,0.47742450198492675,0.47742450198492675,0.47742450198492675,19.92909604436699,19.92909604436699,19.92909604436699,19.92909604436699,,0.9394862292461692,0.9394862292461692,0.9394862292461692,0.9394862292461692,47.654908691648515,47.654908691648515,47.654908691648515,47.654908691648515,0.9705684051252241,0.9705684051252241,0.9705684051252241,0.9705684051252241,0.9799999999999999,0.9799999999999999,0.9799999999999999,0.9799999999999999,46.70181051781554,46.70181051781554,46.70181051781554,46.70181051781554,186.80724207126215,0.15747938928221208,4.9985338520197866e-05,1269.7472452468237,1132.2744617454025,0.1296281873004304,0.113929974011024,20.24621404649505,19.42791388090585,968.74777705649,968.3157197369142,192.7409456305737,181.573662568353,31383.61666797204,7,1.037818011507012,1972-03-31
1971,28,1451.1816099519983,0.23757142857142857,41.41275601961716,0.028890964483621228,45.0,11.0,10.0,10.0,72.0,148.0,0.10224132865548641,1303.1816099519983,1100.0,,275.0,275.0,275.0,275.0,203.18160995199838,48.58965374434223,6.991296701965169,12.159986578685302,13.728487158918812,121.71218576808688,93.58965374434221,17.99129670196517,22.159986578685302,23.728487158918806,193.71218576808687,1233.7409370249927,990.0,969.3270029140898,20.672997085910165,0.9059258012361556,0.48,988.6140741987638,0.5349,0.5349,0.5349,0.5349,18.752171284674017,18.752171284674017,18.752171284674017,18.752171284674017,,0.9362886708160908,0.9362886708160908,0.9362886708160908,0.9362886708160908,47.35195126574405,47.35195126574405,47.35195126574405,47.35195126574405,0.9643981927850112,0.9643981927850112,0.9643981927850112,0.9643981927850112,0.9799999999999999,0.9799999999999999,0.9799999999999999,0.9799999999999999,46.40491224042916,46.40491224042916,46.40491224042916,46.40491224042916,185.61964896171665,0.12832337095977955,4.687364872770623e-05,1559.6365373841434,1341.3621257487196,0.1103356037560622,0.0948939040939813,19.15603714757173,18.381523312856068,969.6772872746257,968.9728523952102,189.8719171796418,181.72184628714805,31184.1010255684,7,1.0312202720095371,1972-04-07
1971,29,1660.0050731512258,0.21142857142857144,22.40797998616683,0.013559333559444229,45.0,11.0,10.0,10.0,72.0,148.0,0.08920695436243757,1512.0050731512258,1100.0,,275.0,275.0,275.0,275.0,412.0050731512257,55.0,7.000000000000001,15.0,27.83818061832606,307.1668925328997,100.0,18.0,25.0,37.838180618326064,379.1668925328997,1243.0,990.0,970.0015548517193,19.99844514828065,0.9262894125183111,0.48,988.5937105874816,0.5349,0.5349,0.5349,0.5349,18.05725573576237,18.05725573576237,18.05725573576237,18.05725573576237,,0.9340372614993983,0.9340372614993983,0.9340372614993983,0.9340372614993983,45.487173183837456,45.487173183837456,45.487173183837456,45.487173183837456,0.9264190057808035,0.9264190057808035,0.9264190057808035,0.9264190057808035,0.9799999999999999,0.9799999999999999,0.9799999999999999,0.9799999999999999,44.57742972016071,44.57742972016071,44.57742972016071,44.57742972016071,178.30971888064283,0.10749556226840394,4.502770678804112e-05,1716.4923972873114,1609.5195834351923,0.0919529041604601,0.0862223451929611,18.220362702537265,17.87475822701503,970.1840523604668,969.8384478849443,180.03080638860058,176.36327115695877,29956.032771947997,7,0.9906095493369047,1972-04-14
1971,30,1802.5087885456119,0.19585714285714287,20.546074787326365,0.011389543394000199,45.0,11.0,10.0,10.0,72.0,148.0,0.08215651651362599,1654.5087885456119,1100.0,,275.0,275.0,275.0,275.0,554.508788545612,55.0,7.0,15.0,37.46681003686568,440.04197850874624,100.0,18.0,25.0,47.46681003686568,512.0419785087463,1243.0,990.0,970.4619514706858,19.538048529314146,0.9262894125183111,0.48,988.5937105874816,0.5349,0.5349,0.5349,0.5349,17.596859116795866,17.596859116795866,17.596859116795866,17.596859116795866,,0.9318498715647469,0.9318498715647469,0.9318498715647469,0.9318498715647469,44.22371790111692,44.22371790111692,44.22371790111692,44.22371790111692,0.9006867189636848,0.9006867189636848,0.9006867189636848,0.9006867189636848,0.9796527132275761,0.9796527132275761,0.9796527132275761,0.9796527132275761,43.32404716286159,43.32404716286159,43.32404716286159,43.32404716286159,173.29618865144633,0.0962204141396914,4.376166380087029e-05,1860.314920798596,1745.9668486656192,0.0847667870172398,0.0795564225956251,17.779533076408136,17.410100843363118,970.6487097441186,970.2792775110736,175.33181020268646,171.16825387385214,29113.75969344299,7,0.9627566036191465,1972-04-21
1971,31,1878.374528012344,0.1882857142857143,4.295837744336886,0.002291609729172157,46.142857142857146,10.428571428571429,10.0,10.0,96.57142857142857,173.14285714285714,0.09217504545281899,1705.2316708694868,1100.0,,275.0,275.0,275.0,275.0,605.231670869487,53.857142857142854,7.571428571428571,15.0,35.7027593618055,493.10034007911,100.0,18.0,25.0,45.7027593618055,589.6717686505386,1243.0,990.0,970.7070561674245,19.292943832575506,0.9262894125183111,0.48,988.5937105874816,0.5349,0.5349,0.5349,0.5349,17.35175442005723,17.35175442005723,17.35175442005723,17.35175442005723,,0.9305912589469939,0.9305912589469939,0.9305912589469939,0.9305912589469939,43.5485581325824,43.5485581325824,43.5485581325824,43.5485581325824,0.886936010846892,0.886936010846892,0.886936010846892,0.886936010846892,0.9786936010846892,0.9786936010846892,0.9786936010846892,0.9786936010846892,42.62069804473793,42.62069804473793,42.62069804473793,42.62069804473793,170.4827921789517,0.09076146029922139,4.305121014619993e-05,1881.0436962338129,1871.701607458672,0.1025804536550516,0.0786797246105035,17.373313086461387,17.343130953495567,970.7156796339862,970.6854975010204,170.7359563652355,170.3815265044382,28641.109086063887,7,0.9471266232163984,1972-04-28
1971,32,1808.7099781953987,0.195,14.86801762136523,0.0082397333692057,47.0,10.0,10.0,10.0,115.0,192.0,0.1062046031621636,1616.7099781953987,1100.0,,275.0,275.0,275.0,275.0,516.7099781953988,53.0,7.999999999999998,14.999999999999998,26.911978031010356,413.7980001643885,100.0,18.0,25.0,36.91197803101036,528.7980001643884,1243.0,990.0,970.4819860834006,19.51801391659946,0.9262894125183111,0.48,988.5937105874816,0.5349,0.5349,0.5349,0.5349,17.57682450408118,17.57682450408118,17.57682450408118,17.57682450408118,,0.9317469938284569,0.9317469938284569,0.9317469938284569,0.9317469938284569,44.168441823599316,44.168441823599316,44.168441823599316,44.168441823599316,0.8995609332708617,0.8995609332708617,0.8995609332708617,0.8995609332708617,0.9796437106580704,0.9796437106580704,0.9796437106580704,0.9796437106580704,43.269483234436976,43.269483234436976,43.269483234436976,43.269483234436976,173.0779329377479,0.09575572313518961,4.3706548721653515e-05,1860.314920798596,1767.625484109115,0.1086202941324803,0.1032083320159461,17.70955902343689,17.410100843363118,970.6487097441186,970.3492515640448,174.57449193961588,171.16825387385214,29077.09273354165,7,0.9615440718763772,1972-05-05
1971,33,1734.127990027404,0.20314285714285713,10.543739574278268,0.0061221145117051,47.0,10.0,10.0,10.0,115.0,192.0,0.11074007765384815,1542.127990027404,1100.0,,275.0,275.0,275.0,275.0,442.12799002740405,53.0,7.999999999999998,14.999999999999998,23.027499480593963,343.10049054681014,100.0,18.0,25.0,33.02749948059396,458.10049054681014,1243.0,990.0,970.2410288908577,19.758971109142212,0.9262894125183111,0.48,988.5937105874816,0.5349,0.5349,0.5349,0.5349,17.817781696623936,17.817781696623936,17.817781696623936,17.817781696623936,,0.9329843090121639,0.9329843090121639,0.9329843090121639,0.9329843090121639,44.83324602165458,44.83324602165458,44.83324602165458,44.83324602165458,0.9131007336385861,0.9131007336385861,0.9131007336385861,0.9131007336385861,0.9799999999999999,0.9799999999999999,0.9799999999999999,0.9799999999999999,43.936581101221485,43.936581101221485,43.936581101221485,43.936581101221485,175.74632440488594,0.1013722546740745,4.4380384950728776e-05,1767.625484109115,1693.8193070891668,0.1133532952401826,0.1086202941324803,17.948009749193595,17.70955902343689,970.3492515640448,970.110800838288,177.15738786174748,174.57449193961588,29525.382500020838,7,0.976368468916033,1972-05-12
1971,34,1619.5986937418909,0.216,17.643530612374303,0.010895599131934173,47.0,10.0,10.0,10.0,115.0,192.0,0.1185920310923326,1427.5986937418909,1100.0,,275.0,275.0,275.0,275.0,327.598693741891,53.0,8.0,14.927935958352283,17.06243196572349,234.60832581781526,100.0,18.0,24.927935958352286,27.062431965723487,349.6083258178152,1242.9279359583522,990.0,969.8710111643968,20.12898883560313,0.9261027425584804,0.48,988.5938972574414,0.5349,0.5349,0.5349,0.5349,18.187986093044668,18.187986093044668,18.187986093044668,18.187986093044668,,0.9345121561930908,0.9345121561930908,0.9345121561930908,0.9345121561930908,45.839701972926036,45.839701972926036,45.839701972926036,45.839701972926036,0.9335988181858663,0.9335988181858663,0.9335988181858663,0.9335988181858663,0.9799999999999999,0.9799999999999999,0.9799999999999999,0.9799999999999999,44.92290793346751,44.92290793346751,44.92290793346751,44.92290793346751,179.69163173387005,0.11100221317084202,4.5376674680270216e-05,1659.7232892169968,1570.314592802547,0.1222684937655306,0.1156819339991182,18.348331669684505,18.05816611462682,970.0006444728548,969.711785607516,181.37342871241356,178.33064269056587,30188.19413129017,7,0.9982868429659447,1972-05-19
1971,35,1494.7741302672123,0.2305714285714286,17.660890556896124,0.011796526362785286,47.857142857142854,10.285714285714286,10.285714285714286,10.428571428571429,115.71428571428571,194.57142857142858,0.13029474809396055,1300.2027016957836,1100.0,,275.0,275.0,275.0,275.0,200.2027016957836,46.864397556257664,7.714285714285714,10.526020904706954,10.619006182873127,124.47899133766012,94.72154041340052,18.0,20.811735190421242,21.047577611444556,240.19327705194584,1233.533275603822,990.0,969.4677318054788,20.53226819452131,0.9020054517580695,0.48,988.617994548242,0.5349,0.5349,0.5349,0.5349,18.61536274276324,18.61536274276324,18.61536274276324,18.61536274276324,,0.9358583926397043,0.9358583926397043,0.9358583926397043,0.9358583926397043,46.984471230556025,46.984471230556025,46.984471230556025,46.984471230556025,0.9569138743494098,0.9569138743494098,0.9569138743494098,0.9569138743494098,0.9799999999999999,0.9799999999999999,0.9799999999999999,0.9799999999999999,46.0447818059449,46.0447818059449,46.0447818059449,46.0447818059449,184.1791272237796,0.12330340625060228,4.650988061206555e-05,1551.1556592265113,1446.688358904274,0.1451591137147565,0.1237786800170277,18.790611501885444,18.412814556685127,969.649887514424,969.3123777749216,186.02213070262516,182.05038228438684,30942.093373594973,7,1.0232173734654422,1972-05-26
1971,36,1376.2271670634666,0.24857142857142858,16.997150634955233,0.0123577691924925,53.0,12.0,12.0,13.0,120.0,210.0,0.15267634247644843,1166.2271670634666,1100.0,,275.0,275.0,275.0,275.0,66.22716706346644,16.714475496970103,3.6473046202937978,3.784409546483796,4.099777008690779,37.98120039102796,69.7144754969701,15.647304620293799,15.784409546483797,17.09977700869078,157.98120039102795,1201.1461896637477,990.0,969.0851223647959,20.91487763520417,0.8467021689776447,0.48,988.6732978310223,0.5349,0.5349,0.5349,0.5349,19.053275466226516,19.053275466226516,19.053275466226516,19.053275466226516,,0.9372354085528372,0.9372354085528372,0.9372354085528372,0.9372354085528372,48.16048554170923,48.16048554170923,48.16048554170923,48.16048554170923,0.980865285981858,0.980865285981858,0.980865285981858,0.980865285981858,0.9799999999999999,0.9799999999999999,0.9799999999999999,0.9799999999999999,47.197275830875036,47.197275830875036,47.197275830875036,47.197275830875036,188.78910332350014,0.1372774079528815,4.767401599078287e-05,1431.7953534582748,1327.7083044595877,0.1581672716022331,0.146669005101028,19.23432738333633,18.845482744535268,969.2642619111728,968.9299403854444,190.6975891534169,186.59977821348903,31716.569358348024,7,1.048828351797223,1972-06-02
1971,37,1216.5962076102167,0.27142857142857146,22.21260353914919,0.0180086142415355,53.0,12.0,12.0,13.0,120.0,210.0,0.17277252205048418,1006.5962076102167,1006.5962076102167,,251.64905190255416,251.64905190255416,251.64905190255416,251.64905190255416,0.0,0.0,0.0,0.0,0.0,0.0,53.0,12.0,12.0,13.0,120.0,1083.5962076102167,990.0,968.5807309382035,21.419269061796495,0.6744376364124264,0.3641237795515974,988.9614385840359,0.4485813366291677,0.4485813366291677,0.4485813366291677,0.4485813366291677,19.93212630920331,19.93212630920331,19.93212630920331,19.93212630920331,,0.9389740448251281,0.9389740448251281,0.9389740448251281,0.9389740448251281,46.167634405783055,46.167634405783055,46.167634405783055,46.167634405783055,0.9402776864721599,0.9402776864721599,0.9402776864721599,0.9402776864721599,0.9799999999999999,0.9799999999999999,0.9799999999999999,0.9799999999999999,45.24428171766739,45.24428171766739,45.24428171766739,45.24428171766739,180.97712687066957,0.148786337025936,4.996546452596121e-05,1291.2130338573666,1172.2200796855432,0.1791472468688081,0.1626377634778411,20.2202452644417,19.42862607182096,968.8152409635516,968.4412631075832,189.4821053520927,175.51238530250268,30404.15731427249,7,1.005428482614831,1972-06-09
1971,38,1088.5980601475171,0.306,18.48321157310384,0.016871544489248314,53.0,12.0,12.0,13.0,120.0,210.0,0.19308140513761862,878.598060147517,878.598060147517,,219.64951503687925,219.64951503687925,219.64951503687925,219.64951503687925,0.0,0.0,0.0,0.0,0.0,0.0,53.0,12.0,12.0,13.0,120.0,955.598060147517,990.0,968.1784510461779,21.821548953822116,0.5296794597812801,0.25287844811801363,989.2174420921007,0.34180438558259213,0.34180438558259213,0.34180438558259213,0.34180438558259213,20.69718666034024,20.69718666034024,20.69718666034024,20.69718666034024,,0.9355922632736177,0.9355922632736177,0.9355922632736177,0.9355922632736177,41.70042456744631,41.70042456744631,41.70042456744631,41.70042456744631,0.8492958160376032,0.8492958160376032,0.8492958160376032,0.8492958160376032,0.9749295816037603,0.9749295816037603,0.9749295816037603,0.9749295816037603,40.65809505571703,40.65809505571703,40.65809505571703,40.65809505571703,162.6323802228681,0.1493862105723253,5.142726444441961e-05,1141.726989184771,1042.8375986738165,0.2013736369565677,0.1839318873857459,20.954553817195556,20.397081445605323,968.345427680295,968.0346324529748,171.08884116644552,155.217631634646,27322.23987744184,7,0.9035132234603783,1972-06-16
1971,39,941.8158002463034,0.34900000000000003,27.964293772686997,0.030230852963509556,53.0,12.0,12.0,13.0,120.0,210.0,0.22385138632956028,731.8158002463034,731.8158002463034,,190.5383255647307,190.5383255647307,190.5383255647307,160.2008235521113,0.0,0.0,0.0,0.0,0.0,0.0,53.0,12.0,12.0,13.0,120.0,808.8158002463034,990.0,967.6641827418423,22.335817258157704,0.4006462691640032,0.15929959070395108,989.440054140132,0.2582750417823448,0.2582750417823448,0.2582750417823448,0.212691107173058,21.517596356507415,21.517596356507415,21.517596356507415,21.563180291116698,,0.9281937280291563,0.9281937280291563,0.9281937280291563,0.7945289291128521,37.32335610514302,37.32335610514302,37.32335610514302,31.21601001452498,0.7601498188420167,0.7601498188420167,0.7601498188420167,0.6357639514159873,0.9710100153140314,0.9710100153140314,0.9710100153140314,0.9685714285714285,36.24683501354603,36.24683501354603,36.24683501354603,30.27952971408923,139.02003475472733,0.14757789021298554,5.283174996632147e-05,1025.1570830002852,847.0875422650073,0.2479082615693839,0.2048466556807095,21.93910588694488,21.05334179742406,967.9790651180008,967.28835016906,152.26675284353132,125.31341128859292,23355.36583879419,7,0.7723335264151518,1972-06-23
1971,40,742.0296340176945,0.4198571428571429,23.53981129896806,0.031420637302968776,50.42857142857143,10.285714285714286,9.428571428571429,9.571428571428571,109.71428571428571,189.42857142857142,0.2558802818603622,552.601062589123,552.601062589123,,184.20035419637435,184.20035419637435,184.20035419637435,0.0,0.0,0.0,0.0,0.0,0.0,0.0,50.42857142857143,10.285714285714286,9.428571428571429,9.571428571428571,109.71428571428571,622.7439197319802,990.0,966.8681185360708,23.13188146392924,0.280420457886747,0.09089547499175221,989.6286840671215,0.24152320996845497,0.24152320996845497,0.24152320996845497,0.0,22.51904232108228,22.51904232108228,22.51904232108228,22.760565531050734,,0.9274480969716414,0.9274480969716414,0.9274480969716414,0.0,37.705712602587276,37.705712602587276,37.705712602587276,0.0,0.7679371202156268,0.7679371202156268,0.7679371202156268,0.0,0.9710907326069119,0.9710907326069119,0.9710907326069119,0.96,36.61943209641587,36.61943209641587,36.61943209641587,0.0,109.8582962892476,0.14798613693328003,5.5246549342446e-05,819.2739407352476,682.3088631722309,0.2726038163057677,0.2341817658150478,22.86008372904812,22.10175695480381,967.177095762941,966.6292354526888,120.43448593237144,99.44222902706272,18456.193776593595,7,0.6103238682735977,1972-06-30
1971,41,616.3154615071373,0.47585714285714287,14.186481689994721,0.022769690696340043,50.0,10.0,9.0,9.0,108.0,186.0,0.30235888543972866,430.3154615071374,430.3154615071374,,192.88175489989592,192.88175489989592,44.55195170734554,0.0,0.0,0.0,0.0,0.0,0.0,0.0,50.0,10.0,9.0,9.0,108.0,499.3154615071374,990.0,966.3632786550613,23.636721344938678,0.21365881503493767,0.05606309230142743,989.7302780926636,0.2673775234994856,0.2673775234994856,0.04917204997534067,0.0,23.099621914102833,23.099621914102833,23.317827387626977,23.366999437602317,,0.930442857453859,0.930442857453859,0.26222105293489495,0.0,40.70764248870605,40.70764248870605,9.229895185228978,0.0,0.8290762217659073,0.8290762217659073,0.18798157200059015,0.0,0.9761665423779576,0.9761665423779576,0.9628571428571429,0.96,39.75967709498031,39.75967709498031,8.952998329672107,0.0,88.47235251963274,0.14351829288204895,5.7158195667811676e-05,659.9420006160087,583.0034913422678,0.3190375405330183,0.2818429495719052,23.24827984927612,22.983756703840932,966.539768002464,966.22351571104,95.18624715559888,82.43778422754673,14863.355223298298,7,0.49151306955351515,1972-07-07
1971,42,557.5230023383008,0.5098571428571429,5.856391541712242,0.010500397812030543,50.0,10.0,9.0,9.0,108.0,186.0,0.3337223360795483,371.5230023383007,371.5230023383007,,185.76150116915036,185.76150116915036,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,50.0,10.0,9.0,9.0,108.0,440.5230023383007,990.0,966.1088535105222,23.891146489477688,0.19100599838794743,0.0443046004676601,989.7646894011443,0.24432687933020492,0.24432687933020492,0.0,0.0,23.411509011291855,23.411509011291855,23.65583589062206,23.65583589062206,,0.9292696106990439,0.9292696106990439,0.0,0.0,39.63259395392617,39.63259395392617,0.0,0.0,0.8071811395911643,0.8071811395911643,0.0,0.0,0.9713491799284899,0.9713491799284899,0.96,0.96,38.4983497679308,38.4983497679308,0.0,0.0,76.9966995358616,0.13808266948239634,5.756787467254568e-05,571.8920920403683,542.0087505502821,0.3431678913138595,0.32523618107115,23.51001739665186,23.31981662626445,966.1735144141816,966.0390393774762,80.04680018697955,73.78388665289918,12935.445522024747,7,0.4277594418658977,1972-07-14
1971,43,510.0986114470274,0.5434285714285715,7.523589462507118,0.014738483455536728,50.0,10.0,9.0,9.0,108.0,186.0,0.3649475324866961,324.0986114470274,324.0986114470274,,162.0493057235137,162.0493057235137,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,50.0,10.0,9.0,9.0,108.0,393.0986114470274,990.0,965.8954437515115,24.104556248488425,0.17426845941405616,0.03481972228940544,989.7909118182966,0.1862159371758693,0.1862159371758693,0.0,0.0,23.70925212960911,23.70925212960911,23.89546806678498,23.89546806678498,,0.9208701284177281,0.9208701284177281,0.0,0.0,34.69607524441535,34.69607524441535,0.0,0.0,0.7066410436744469,0.7066410436744469,0.0,0.0,0.97,0.97,0.96,0.96,33.655192987082884,33.655192987082884,0.0,0.0,67.31038597416577,0.1318940022515558,5.7692442373829045e-05,532.5192229643311,489.3436243127323,0.3801009980690586,0.3492831657129841,23.83753047097952,23.56972481119235,965.9963365033394,965.8020463094072,71.87042582579416,63.06660222197031,11308.14484365985,7,0.3739465887453654,1972-07-21
1971,44,470.7182613493954,0.5731428571428572,4.297597359425351,0.009113425395736513,48.714285714285715,9.142857142857142,7.714285714285714,7.285714285714286,99.85714285714286,172.71428571428572,0.36656870866667723,298.00397563510967,298.00397563510967,,149.00198781755483,149.00198781755483,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,48.714285714285715,9.142857142857142,7.714285714285714,7.285714285714286,99.85714285714286,363.5754042065382,990.0,965.7182321760722,24.281767823927744,0.1638488035674508,0.029600795127021885,989.8065504013056,0.15731054496154634,0.15731054496154634,0.0,0.0,23.931007680271737,23.931007680271737,24.088318225233284,24.088318225233284,,0.9157931055436093,0.9157931055436093,0.0,0.0,32.02746312562796,32.02746312562796,0.0,0.0,0.652290491356985,0.652290491356985,0.0,0.0,0.97,0.97,0.96,0.96,31.066639231859124,31.066639231859124,0.0,0.0,62.13327846371824,0.13207464416182388,5.7911695788340845e-05,486.0250263913084,459.2604427967548,0.3955940610325978,0.3317941308522342,23.974231134667427,23.85788320313739,965.7871126187608,965.6666719925854,65.27335690647038,59.11192899948056,10438.390781904665,7,0.34518488035399025,1972-07-28
1971,45,447.0166531000231,0.5991428571428571,3.394793954007582,0.007645106356517586,47.0,8.0,6.0,5.0,89.0,155.0,0.3468614735135768,292.0166531000231,292.0166531000231,,146.00832655001156,146.00832655001156,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,47.0,8.0,6.0,5.0,89.0,353.0166531000231,990.0,965.6115749389501,24.388425061049947,0.1601222926974201,0.028403330620004583,989.8114743766826,0.15100628682111877,0.15100628682111877,0.0,0.0,24.04889315091143,24.04889315091143,24.199899437732547,24.199899437732547,,0.914649946778986,0.914649946778986,0.0,0.0,31.496488592508616,31.496488592508616,0.0,0.0,0.6414763460796051,0.6414763460796051,0.0,0.0,0.97,0.97,0.96,0.96,30.551593934733354,30.551593934733354,0.0,0.0,61.10318786946671,0.1366668460016465,5.812409716940071e-05,459.2604427967548,435.49688511870175,0.3559152896300331,0.337499130245352,24.118906176817408,23.974231134667427,965.6666719925854,965.559735983034,63.642506561840406,58.70262180159137,10265.335562070408,7,0.3394621548303706,1972-08-04
1971,46,422.33627648128385,0.6267142857142858,2.519873311867587,0.0059330226341337,54.0,9.0,8.0,6.0,107.0,184.0,0.43572067383742813,238.33627648128387,238.33627648128387,,119.16813824064194,119.16813824064194,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,54.0,9.0,8.0,6.0,107.0,309.33627648128385,990.0,965.5005132441657,24.499486755834255,0.14470613252518838,0.017667255296256727,989.8376266121785,0.1005739135517734,0.1005739135517734,0.0,0.0,24.236539454461028,24.236539454461028,24.3371133680128,24.3371133680128,,0.9002501296549216,0.9002501296549216,0.0,0.0,25.4999416038791,25.4999416038791,0.0,0.0,0.5193470795087393,0.5193470795087393,0.0,0.0,0.97,0.97,0.96,0.96,24.734943355762727,24.734943355762727,0.0,0.0,49.469886711525454,0.11712258628626172,5.765550501844362e-05,430.9578316629287,417.8577719356288,0.4403412174139129,0.4269559258036981,24.26294099187883,24.185595930789216,965.5393102424832,965.4803599737104,51.34806136988368,48.49498143539624,8310.940967536277,7,0.2748327039529192,1972-08-11
1971,47,398.7219508986905,0.6537142857142858,4.103405080612431,0.010258223649749671,54.0,9.0,8.0,6.0,107.0,184.0,0.4615831845611512,214.72195089869052,214.72195089869052,,198.72162616629242,16.00032473239812,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,54.0,9.0,8.0,6.0,107.0,285.7219508986905,990.0,965.3926233758403,24.607376624159574,0.13637190434950203,0.012944390179738072,989.8506837054708,0.28842832808514046,0.012686233857551271,0.0,0.0,24.169632001545164,24.445374095772756,24.458060329630307,24.458060329630307,,0.9317708402635043,0.12777843778113893,0.0,0.0,43.995960432414854,3.4134980801553394,0.0,0.0,0.896048073979936,0.06952134582801098,0.0,0.0,0.9783807060113725,0.9612378488685154,0.96,0.96,43.07734902531685,3.3065359201025237,0.0,0.0,46.383884945419375,0.11632838114234136,6.0024507923585935e-05,408.00454625357366,389.1339363713416,0.4728449071180803,0.4509753670382989,24.320726975345615,24.09629219690145,965.436020458141,965.3456696818566,47.6247862668278,44.67907804158725,7792.492670830455,7,0.2576882496967743,1972-08-18
1971,48,373.27014136169157,0.6852857142857144,4.112162218368683,0.011044308738480713,54.0,9.0,8.0,6.0,107.0,184.0,0.49319207125212916,189.2701413616916,189.2701413616916,,189.2701413616916,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,54.0,9.0,8.0,6.0,107.0,260.27014136169157,990.0,965.2663507068083,24.73364929319158,0.1273891710750096,0.008963172668031257,989.863647656257,0.25397000280574505,0.0,0.0,0.0,24.343326946642797,24.59729694944854,24.59729694944854,24.59729694944854,,0.9311941021728936,0.0,0.0,0.0,42.07630434087557,0.0,0.0,0.0,0.856951208571804,0.0,0.0,0.0,0.9754796998795109,0.96,0.96,0.96,41.05094942725346,0.0,0.0,0.0,41.05094942725346,0.10991335260577133,6.0238084979706745e-05,386.53109723034976,360.34880084276085,0.5106163793792917,0.4760289697735415,24.44772028449735,24.234529982477056,965.3326554861516,965.2017440042138,44.11601992091874,38.01823339090468,6896.5595037785815,7,0.22806083015140813,1972-08-25
1971,49,349.66660469753987,0.7104285714285715,2.247048159075478,0.0064165370085194,46.0,7.0,6.0,4.0,75.0,138.0,0.3947520907149319,211.6666046975399,211.6666046975399,,195.78454749448557,15.882057203054348,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,46.0,7.0,6.0,4.0,75.0,270.66660469753987,990.0,965.1483330234877,24.851666976512337,0.1310584055554974,0.012333320939507942,989.856608273505,0.2797204238111015,0.012497005810601229,0.0,0.0,24.428554826206206,24.695778244206707,24.708275250017305,24.708275250017305,,0.9311364912287358,0.12771336951688503,0.0,0.0,43.781665885329915,3.4200650649523214,0.0,0.0,0.8916836229191427,0.06965509297255237,0.0,0.0,0.9783940807258267,0.9612512235829695,0.96,0.96,42.867586128776175,3.3132173248061383,0.0,0.0,46.180803453582314,0.13208167565364023,6.062750963993262e-05,360.34880084276085,344.6194637292325,0.4004416886575698,0.3829622845344688,24.561478710933688,24.35428491518679,965.2017440042138,965.1230973186462,47.4628453998012,45.44107612486747,7758.374980201829,7,0.2565600191865684,1972-09-01
1971,50,335.1833816092846,0.7312857142857142,1.8582709259423174,0.005535825112390529,46.0,7.0,6.0,4.0,75.0,138.0,0.4117387683120621,197.18338160928462,197.18338160928462,,197.18338160928462,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,46.0,7.0,6.0,4.0,75.0,256.1833816092846,990.0,965.0759169080465,24.92408309195363,0.12594682675919824,0.009727510781014114,989.8643256624599,0.2751507076838167,0.0,0.0,0.0,24.513258046729586,24.788408754413403,24.788408754413403,24.788408754413403,,0.9338396508988664,0.0,0.0,0.0,44.26716269221729,0.0,0.0,0.0,0.90157154159302,0.0,0.0,0.0,0.9795806715018553,0.96,0.96,0.96,43.363591486875045,0.0,0.0,0.0,43.363591486875045,0.1293669709248144,6.108709067894826e-05,338.3210417029997,331.6115672476363,0.4161495364754459,0.4078965922585016,24.5426713214746,24.487358199515946,965.0916052085148,965.0580578362382,44.06847462926971,42.536198466177176,7285.0833697950075,7,0.24090884159375026,1972-09-08
1971,51,321.08839046249307,0.7531428571428572,3.2261656993917427,0.0101669886277672,46.0,7.0,6.0,4.0,75.0,138.0,0.43002359153107733,183.0883904624931,183.0883904624931,,183.0883904624931,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,46.0,7.0,6.0,4.0,75.0,242.0883904624931,990.0,965.0054419523124,24.99455804768755,0.12097225621569198,0.008308839046249272,989.870718904738,0.2375828065759544,0.0,0.0,0.0,24.627694145849652,24.865276952425607,24.865276952425607,24.865276952425607,,0.9294931111879468,0.0,0.0,0.0,41.102828543836786,0.0,0.0,0.0,0.8371248175934172,0.0,0.0,0.0,0.9740569874598084,0.96,0.96,0.96,40.04142222761901,0.0,0.0,0.0,40.04142222761901,0.12464435864813084,6.07418443730499e-05,331.6115672476363,309.0284073518941,0.4465608879861257,0.4161495364754459,24.72402993748556,24.5426713214746,965.0580578362382,964.9451420367594,42.536198466177176,37.22028335857306,6726.958934239993,7,0.22245234570899447,1972-09-15
1971,52,302.3725709375415,0.7808571428571428,1.8532539245152944,0.006145836136609914,46.0,7.0,6.0,4.0,75.0,138.0,0.4564362163066014,164.37257093754147,164.37257093754147,,164.37257093754147,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,46.0,7.0,6.0,4.0,75.0,223.37257093754147,990.0,964.9120970801524,25.087902919847547,0.11436674444195413,0.006437257093754085,989.8791959984643,0.19123462416052608,0.0,0.0,0.0,24.77586429415132,24.967098918311844,24.967098918311844,24.967098918311844,,0.9228371988892178,0.0,0.0,0.0,36.85731803554951,0.0,0.0,0.0,0.7506582084633303,0.0,0.0,0.0,0.97,0.96,0.96,0.96,35.75159849448303,0.0,0.0,0.0,35.75159849448303,0.11822664829362643,6.0417302463189546e-05,309.0284073518941,299.18021087320443,0.4612604543503239,0.4465608879861257,24.800106625077788,24.72402993748556,964.9451420367594,964.8967208434927,37.22028335857306,35.04461576473703,6006.2685470731485,7,0.19861999163601682,1972-09-22
1971,53,300.74250136966316,0.7834999999999999,1.5622904964587006,0.00522190452336035,46.0,7.0,6.0,4.0,75.0,138.0,0.4588766918575915,162.74250136966313,162.74250136966313,,162.74250136966313,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,46.0,7.0,6.0,4.0,75.0,221.74250136966313,990.0,964.9041224014117,25.095877598588345,0.1137914238350083,0.006274250136966249,989.879934326028,0.18740775315022518,0.0,0.0,0.0,24.788404171466155,24.97581192461638,24.97581192461638,24.97581192461638,,0.9222219341757064,0.0,0.0,0.0,36.485842478386886,0.0,0.0,0.0,0.7430925148347634,0.0,0.0,0.0,0.97,0.96,0.96,0.96,35.39126720403527,0.0,0.0,0.0,35.39126720403527,0.1176768208734545,6.040763207846524e-05,302.30479186612183,299.18021087320443,0.4612604543503239,0.4564929293648591,24.800106625077788,24.77670171785452,964.9115239593306,964.8967208434927,35.737918643333515,35.04461576473703,1698.780825793693,2,0.1966181511335293,1972-09-29
1972,1,290.1808573852419,0.8004285714285714,2.5511338391396925,0.008848668709453058,41.0,6.0,4.0,3.0,56.0,110.0,0.3792369697795911,180.18085738524186,180.18085738524186,,180.18085738524186,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,41.0,6.0,4.0,3.0,56.0,231.18085738524186,990.0,964.860723429541,25.139276570459028,0.11712260767014707,0.008018085738524142,989.8748593065912,0.22996221452633941,0.0,0.0,0.0,24.784173662524005,25.01413587705034,25.01413587705034,25.01413587705034,,0.9286970995824639,0.0,0.0,0.0,40.67266220804776,0.0,0.0,0.0,0.8283637924245978,0.0,0.0,0.0,0.9730580293262797,0.96,0.96,0.96,39.58030862319935,0.0,0.0,0.0,39.58030862319935,0.13635406388113064,6.101300771510131e-05,299.18021087320443,281.3222739992266,0.3910106314592865,0.3676713766560553,24.84585627788752,24.72084296321835,964.8967208434927,964.8252890959968,41.749724176852745,37.47707948153021,6649.491848697491,7,0.21989060346221861,1972-10-01
1972,2,280.87740278053826,0.8164285714285715,1.8693258445602916,0.006689091726931385,41.0,6.0,4.0,3.0,56.0,110.0,0.39165359922754195,170.87740278053823,170.87740278053823,,170.87740278053823,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,41.0,6.0,4.0,3.0,56.0,221.8774027805382,990.0,964.8235096111221,25.176490388877824,0.11383903625788397,0.007087740278053771,989.879073223464,0.20667581294864196,0.0,0.0,0.0,24.84888779939326,25.055563612341903,25.055563612341903,25.055563612341903,,0.9253608557967193,0.0,0.0,0.0,38.53386896513771,0.0,0.0,0.0,0.7848038485771428,0.0,0.0,0.0,0.97,0.96,0.96,0.96,37.37785289618358,0.0,0.0,0.0,37.37785289618358,0.13306988998439198,6.076112264106655e-05,283.6079686159883,275.9224808516464,0.3986626956255262,0.3878593416708348,24.88283208968288,24.830101116632356,964.834431874464,964.8036899234066,37.98716352052331,36.27240934511074,6279.4792865588415,7,0.207654738312131,1972-10-08
1972,3,279.66113254076697,0.8177142857142857,2.1958536469548204,0.007827682093707171,41.0,6.0,4.0,3.0,56.0,110.0,0.39338971901954584,169.661132540767,169.661132540767,,169.661132540767,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,41.0,6.0,4.0,3.0,56.0,220.661132540767,990.0,964.8186445301632,25.181355469836912,0.11340976296406613,0.006966113254076658,989.8796241237818,0.20377801389185768,0.0,0.0,0.0,24.85720157972691,25.06097959361877,25.06097959361877,25.06097959361877,,0.9249163017750072,0.0,0.0,0.0,38.25415523408531,0.0,0.0,0.0,0.7791070312441001,0.0,0.0,0.0,0.97,0.96,0.96,0.96,37.10653057706275,0.0,0.0,0.0,37.10653057706275,0.13267090253991445,6.075220847280297e-05,283.6079686159883,275.9224808516464,0.3986626956255262,0.3878593416708348,24.88283208968288,24.830101116632356,964.834431874464,964.8036899234066,37.98716352052331,36.27240934511074,6233.897136946542,7,0.20614739209479305,1972-10-15
1972,4,288.581412507076,0.801,0.9877108767544038,0.003420217359639686,41.0,6.0,4.0,3.0,56.0,110.0,0.381203726148513,178.58141250707598,178.58141250707598,,178.58141250707598,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,41.0,6.0,4.0,3.0,56.0,229.58141250707598,990.0,964.8543256500285,25.145674349971678,0.11655810766387134,0.00785814125070757,989.8755837510854,0.22568932329684513,0.0,0.0,0.0,24.79556877776027,25.02125810105711,25.02125810105711,25.02125810105711,,0.9281653245888882,0.0,0.0,0.0,40.3065626509607,0.0,0.0,0.0,0.8209075896326007,0.0,0.0,0.0,0.9721250841747927,0.96,0.96,0.96,39.1836545402853,0.0,0.0,0.0,39.1836545402853,0.13577227340709233,6.094773946370241e-05,290.5219447532691,283.6079686159883,0.3878593416708348,0.3786288849657104,24.830101116632356,24.78207040534565,964.8620877790132,964.834431874464,39.652854361701,37.98716352052331,6582.85396276793,7,0.21768696966825166,1972-10-22
1972,5,290.5219447532691,0.797,0.0,0.0,40.42857142857143,6.0,4.0,3.0,54.285714285714285,107.71428571428571,0.3707612717716177,182.80765903898342,182.80765903898342,,182.80765903898342,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,40.42857142857143,6.0,4.0,3.0,54.285714285714285,233.23623046755483,990.0,964.8620877790132,25.13791222098689,0.11784804775522346,0.008280765903898328,989.8738711863409,0.23644376032057715,0.0,0.0,0.0,24.775339647007204,25.01178340732778,25.01178340732778,25.01178340732778,,0.9297095351562372,0.0,0.0,0.0,41.29547617616355,0.0,0.0,0.0,0.8410483946265488,0.0,0.0,0.0,0.9741048394626548,0.96,0.96,0.96,40.2265724120762,0.0,0.0,0.0,40.2265724120762,0.13846311143978923,6.112360421468312e-05,290.5219447532691,290.5219447532691,0.3786288849657104,0.3648605618760482,24.78207040534565,24.770291578253367,964.8620877790132,964.8620877790132,40.6568609498576,39.652854361701,6758.064165228801,7,0.22348095784486777,1972-10-29
1972,6,300.3074272660097,0.7844285714285714,2.214025303444844,0.0073755710151042425,40.0,6.0,4.0,3.0,53.0,106.0,0.35304660881580496,194.3074272660097,194.3074272660097,,194.3074272660097,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,40.0,6.0,4.0,3.0,53.0,244.3074272660097,990.0,964.903278999867,25.096721000133016,0.12175543399827841,0.009431317637383299,989.8688132483643,0.26726809151572795,0.0,0.0,0.0,24.698266156981628,24.965534248497356,24.965534248497356,24.965534248497356,,0.9331665509394078,0.0,0.0,0.0,43.919017251289844,0.0,0.0,0.0,0.8944810030812596,0.0,0.0,0.0,0.9788036786461882,0.96,0.96,0.96,42.98929840242075,0.0,0.0,0.0,42.98929840242075,0.1431318567663809,6.145491362894672e-05,306.020121877383,294.72326674738565,0.3596594227861051,0.3463824514208656,24.740446106295185,24.65306619649495,964.9301006093868,964.8788930669896,44.30253101172437,41.670386704119466,7222.2021316066875,7,0.2388294355690042,1972-11-05
1972,7,318.3515864676142,0.7584285714285713,2.5152045659218305,0.007945266691270143,40.0,6.0,4.0,3.0,53.0,106.0,0.3330694373766773,212.3515864676142,212.3515864676142,,212.3515864676142,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,40.0,6.0,4.0,3.0,53.0,262.3515864676142,990.0,964.991757932338,25.008242067661968,0.12812377763352642,0.012470317293522786,989.859405905073,0.31926296821530886,0.0,0.0,0.0,24.548385004519613,24.867647972734922,24.867647972734922,24.867647972734922,,0.9380432072940089,0.0,0.0,0.0,47.95496579331604,0.0,0.0,0.0,0.9766795477253777,0.0,0.0,0.0,0.9799999999999999,0.96,0.96,0.96,46.99586647744973,0.0,0.0,0.0,46.99586647744973,0.14760061666713722,6.14761657604863e-05,323.62655383883583,309.0284073518941,0.3430105371487632,0.3275380179488837,24.62775769828893,24.50326665693009,965.0181327691942,964.9451420367594,48.14307169632772,44.96424248040381,7895.305568211553,7,0.2610881470969429,1972-11-12
1972,8,319.4221602855418,0.7574285714285713,1.6872833941392205,0.0053450030349088285,40.0,6.0,4.0,3.0,53.0,106.0,0.33190927281198607,213.42216028554182,213.42216028554182,,213.42216028554182,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,40.0,6.0,4.0,3.0,53.0,263.4221602855418,990.0,964.9971108014277,25.00288919857233,0.12850161635038146,0.0126844320571083,989.8588139515925,0.32239240067327246,0.0,0.0,0.0,24.539310749491563,24.861703150164836,24.861703150164836,24.861703150164836,,0.938319381659065,0.0,0.0,0.0,48.193378919010726,0.0,0.0,0.0,0.981535212199811,0.0,0.0,0.0,0.9799999999999999,0.96,0.96,0.96,47.22951134063051,0.0,0.0,0.0,47.22951134063051,0.14784664745752263,6.147161002976896e-05,323.62655383883583,311.8155700798613,0.3399445382822018,0.3275380179488837,24.60424424489157,24.50326665693009,965.0181327691942,964.9590778503992,48.14307169632772,45.575452500051234,7934.557905225925,7,0.26238617411461396,1972-11-19
1972,9,321.0416619033405,0.7531428571428572,5.442338289727851,0.01684702569834764,39.42857142857143,5.714285714285714,4.0,3.0,53.285714285714285,105.42857142857143,0.32897552267804203,215.61309047476908,215.61309047476908,,166.39882943944318,49.21426103532595,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,39.42857142857143,5.714285714285714,4.0,3.0,53.285714285714285,264.75594761762625,990.0,965.0052083095167,24.99479169048334,0.12897235128306256,0.013122618094953785,989.857905030622,0.21017124353506783,0.040024791340053954,0.0,0.0,24.642525477570285,24.812671929765298,24.852696721105353,24.852696721105353,,0.9194546520966342,0.3845050218594973,0.0,0.0,37.16672591349443,10.689551755685029,0.0,0.0,0.756959794572188,0.217709811724746,0.0,0.0,0.9756126959180355,0.9641841244894641,0.96,0.96,36.31403731968255,10.36640664502933,0.0,0.0,46.68044396471188,0.14540590761966138,6.02224349235969e-05,338.3210417029997,306.020121877383,0.3463824514208656,0.3074003303977113,24.71921066538052,24.53265520457393,965.0916052085148,964.9301006093868,49.42148506453949,44.30253101172437,7842.314586071596,7,0.2593357998039549,1972-11-26
1972,10,349.77641840271605,0.7112857142857143,3.146822734251592,0.00894886048605983,38.0,5.0,4.0,3.0,54.0,104.0,0.29750079613213515,245.77641840271605,245.77641840271605,,122.88820920135802,122.88820920135802,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,38.0,5.0,4.0,3.0,54.0,292.77641840271605,990.0,965.1488820920137,24.851117907986445,0.13886164480941385,0.019155283680543173,989.8419830715101,0.10703180888849759,0.10703180888849759,0.0,0.0,24.58606917060799,24.58606917060799,24.693100979496485,24.693100979496485,,0.9034605873396222,0.9034605873396222,0.0,0.0,26.770754033585614,26.770754033585614,0.0,0.0,0.5452292063866724,0.5452292063866724,0.0,0.0,0.97,0.97,0.96,0.96,25.967631412578047,25.967631412578047,0.0,0.0,51.935262825156094,0.14844186622742422,5.869527457143866e-05,360.34880084276085,338.3210417029997,0.3074003303977113,0.2886092579100344,24.65952543158292,24.518079348259175,965.2017440042138,965.0916052085148,54.226415194217445,49.42148506453949,8725.124154626223,7,0.2885292379175338,1972-12-03
1972,11,359.11643425708763,0.6997142857142858,7.186717834736653,0.0198064203769104,38.0,5.0,4.0,3.0,54.0,104.0,0.28975740277559875,255.11643425708763,255.11643425708763,,127.55821712854382,127.55821712854382,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,38.0,5.0,4.0,3.0,54.0,302.11643425708763,990.0,965.1955821712853,24.804417828714595,0.1421580261954755,0.021023286851417487,989.8368186869532,0.11531398931396013,0.11531398931396013,0.0,0.0,24.52592252635373,24.52592252635373,24.641236515667693,24.641236515667693,,0.9064765418829773,0.9064765418829773,0.0,0.0,27.811749592689328,27.811749592689328,0.0,0.0,0.5664307452686218,0.5664307452686218,0.0,0.0,0.97,0.97,0.96,0.96,26.97739710490865,26.97739710490865,0.0,0.0,53.9547942098173,0.15020945670539404,5.8747260956482645e-05,370.3647452958713,350.2192051008483,0.2969568729677529,0.2808042647712543,24.583331507064443,24.453192559722865,965.2518237264792,965.1510960255042,56.33605874011597,52.0513752271094,9064.405427249307,7,0.2997488567212072,1972-12-10
1972,12,406.5962901211675,0.6450000000000001,5.377114422528905,0.013419899869670085,38.0,5.0,4.0,3.0,54.0,104.0,0.2558007057736535,302.5962901211675,302.5962901211675,,151.29814506058375,151.29814506058375,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,38.0,5.0,4.0,3.0,54.0,349.5962901211675,990.0,965.4295509307829,24.570449069217197,0.1589151404791723,0.030519258024233473,989.8105656014966,0.16203744045470808,0.16203744045470808,0.0,0.0,24.218977230259025,24.218977230259025,24.38101467071374,24.38101467071374,,0.91706900772891,0.91706900772891,0.0,0.0,32.95559276595036,32.95559276595036,0.0,0.0,0.6711933353554045,0.6711933353554045,0.0,0.0,0.97,0.97,0.96,0.96,31.96692498297185,31.96692498297185,0.0,0.0,63.9338499659437,0.15723782775425257,5.869018317278644e-05,408.00454625357366,398.1467533267305,0.2612102174161261,0.2548991204999081,24.271391222459133,24.210241564892343,965.436020458141,965.3907337666336,64.22775037287143,62.17044752437735,10740.886794278542,7,0.3551880553663539,1972-12-17
1972,13,439.25069635904913,0.6097142857142857,13.859046895157714,0.029478077130644383,38.0,5.0,4.0,3.0,54.0,104.0,0.23775125362649746,335.25069635904913,335.25069635904913,,167.62534817952456,167.62534817952456,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,38.0,5.0,4.0,3.0,54.0,382.25069635904913,990.0,965.5766281336157,24.423371866384304,0.17043989360312636,0.0370501392718098,989.7925099671249,0.2003638584889848,0.2003638584889848,0.0,0.0,24.015517975020373,24.015517975020373,24.21588183350936,24.21588183350936,,0.923094008984768,0.923094008984768,0.0,0.0,36.43395604619637,36.43395604619637,0.0,0.0,0.742035764688317,0.742035764688317,0.0,0.0,0.9711827240617554,0.9711827240617554,0.96,0.96,35.39220256599713,35.39220256599713,0.0,0.0,70.78440513199426,0.16093670481808925,5.864806902792089e-05,505.01787451967766,413.7323824701425,0.2513702199936097,0.2059333050318552,24.175113140443116,23.59910925787168,965.8725804353384,965.4617957211155,84.80705666110546,65.42334102652475,11891.780062175036,7,0.3932466951777459,1972-12-24
1972,14,446.9805300675781,0.5987142857142856,12.03029928335972,0.026911568445314584,40.57142857142857,5.857142857142857,4.0,3.0,64.28571428571429,117.71428571428571,0.2634032262812707,329.2662443532924,329.2662443532924,,164.6331221766462,164.6331221766462,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,40.57142857142857,5.857142857142857,4.0,3.0,64.28571428571429,379.69481578186384,990.0,965.6114123853041,24.388587614695926,0.16953784404657377,0.03585324887065845,989.7946089070828,0.1919139693963978,0.1919139693963978,0.0,0.0,23.991282552382273,23.991282552382273,24.183196521778672,24.183196521778672,,0.9221913467005074,0.9221913467005074,0.0,0.0,35.72159018106422,35.72159018106422,0.0,0.0,0.7275272949300248,0.7275272949300248,0.0,0.0,0.97,0.97,0.96,0.96,34.649942475632294,34.649942475632294,0.0,0.0,69.29988495126459,0.15503089961581487,5.8463016956468665e-05,459.2604427967548,440.0331111664572,0.2727067508213172,0.2334238989600403,24.03822543993373,23.91858921028903,965.6666719925854,965.580149000249,72.02214801758852,67.36031258047504,11642.38067181245,7,0.3849993608403588,1972-12-31
1972,15,473.3305031606891,0.5711428571428572,4.297597359425351,0.009003628542453287,38.0,5.571428571428571,4.0,3.0,57.0,107.57142857142857,0.22782093394174407,365.7590745892605,365.7590745892605,,182.87953729463024,182.87953729463024,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,38.0,5.571428571428571,4.0,3.0,57.0,413.3305031606891,990.0,965.7299872642232,24.27001273577691,0.1814089217312068,0.04315181491785204,989.7754392633509,0.23753961995483125,0.23753961995483125,0.0,0.0,23.807912379173015,23.807912379173015,24.045451999127845,24.045451999127845,,0.9284668267493872,0.9284668267493872,0.0,0.0,39.64649697797823,39.64649697797823,0.0,0.0,0.8074642969038335,0.8074642969038335,0.0,0.0,0.9727482252413588,0.9727482252413588,0.96,0.96,38.573959988847754,38.573959988847754,0.0,0.0,77.14791997769551,0.16286123037815267,5.857601732493497e-05,489.3436243127323,462.56506724863937,0.259422962295372,0.1859633915284104,23.897881715749037,23.67630827034839,965.8020463094072,965.6815428026188,84.45701343465467,72.0063818546486,12960.850556252846,7,0.42859955543164174,1973-01-07
1972,16,543.9081935400018,0.5208571428571428,14.269744400592872,0.02603135587940039,34.0,5.0,4.0,3.0,45.0,91.0,0.16789170659241545,452.9081935400018,452.9081935400018,,181.1397532581976,181.1397532581976,90.62868702360652,0.0,0.0,0.0,0.0,0.0,0.0,0.0,34.0,5.0,4.0,3.0,45.0,495.9081935400018,990.0,966.04758687093,23.95241312907006,0.21277265336452558,0.0605816387080003,989.7266457079276,0.23725755986037642,0.23725755986037642,0.10197289928871102,0.0,23.44180127713718,23.44180127713718,23.57708593770884,23.67905883699755,,0.9267920893404934,0.9267920893404934,0.5252705063769743,0.0,38.66051464295581,38.66051464295581,19.101317803803617,0.0,0.7873831902842323,0.7873831902842323,0.3890288758412141,0.0,0.9742857142857143,0.9742857142857143,0.9657142857142856,0.96,37.69629117205865,37.69629117205865,18.52827826968951,0.0,93.92086061380681,0.17271562512408273,5.7667270071760564e-05,589.2318351168824,505.01787451967766,0.1801916419028733,0.1544383629271301,23.58550602776918,23.249548509520853,966.251543258026,965.8725804353384,101.61556062514376,87.79310288174939,15778.704583119546,7,0.5217825589655934,1973-01-14
