WaterYear,WaterWeek,Flow,Exceedance,Flow_difference,Flow_difference_pct,EWRChannelA,EWRChannelC,EWRChannelD,EWRChannelE,EWRChannelFG,EWRTotal,EWRProportion,FlowAvailableForGeneration,FlowCanal,LowFlowShutoff,FlowTurbine1,FlowTurbine2,FlowTurbine3,FlowTurbine4,FlowSpill,SpillChannelA,SpillChannelC,SpillChannelD,SpillChannelE,SpillChannelFG,FlowChannelA,FlowChannelC,FlowChannelD,FlowChannelE,FlowChannelFG,FlowLeftChannel,LevelHeadpond,LevelTailwater,HeadGross,HeadlossLeftChannel,HeadlossCanal,LevelForebay,HeadlossTurbine1,HeadlossTurbine2,HeadlossTurbine3,HeadlossTurbine4,HeadTurbine1,HeadTurbine2,HeadTurbine3,HeadTurbine4,LowHeadShutoff,EffTurbine1,EffTurbine2,EffTurbine3,EffTurbine4,PowerTurbine1,PowerTurbine2,PowerTurbine3,PowerTurbine4,LoadFactorTurbine1,LoadFactorTurbine2,LoadFactorTurbine3,LoadFactorTurbine4,EffGen1,EffGen2,EffGen3,EffGen4,PowerGenerator1,PowerGenerator2,PowerGenerator3,PowerGenerator4,Power,PerfMwPerCumec,PerfMWhPerm3,Flow_max,Flow_min,EWRProportion_max,EWRProportion_min,HeadTurbine1_max,HeadTurbine1_min,LevelTailwater_max,LevelTailwater_min,Power_max,Power_min,Energy,Count,CapFactor,StartDate
1972,17,589.2318351168824,0.488,0.0,0.0,34.0,5.0,4.0,3.0,45.0,91.0,0.15443836292713012,498.2318351168824,498.2318351168824,,166.07727837229413,166.07727837229413,166.07727837229413,0.0,0.0,0.0,0.0,0.0,0.0,0.0,34.0,5.0,4.0,3.0,45.0,541.2318351168824,990.0,966.251543258026,23.74845674197411,0.23409794290392,0.0696463670233764,989.6962556900728,0.19516392252606,0.19516392252606,0.19516392252606,0.0,23.249548509520853,23.249548509520853,23.249548509520853,23.444712432046916,,0.9221547047914692,0.9221547047914692,0.9221547047914692,0.0,34.91943664094287,34.91943664094287,34.91943664094287,0.0,0.7111901556200176,0.7111901556200176,0.7111901556200176,0.0,0.97,0.97,0.97,0.96,33.871853541714586,33.871853541714586,33.871853541714586,0.0,101.61556062514376,0.1724542948447225,5.665343446284138e-05,589.2318351168824,589.2318351168824,0.1544383629271301,0.1544383629271301,23.249548509520853,23.249548509520853,966.251543258026,966.251543258026,101.61556062514376,101.61556062514376,17071.41418502415,7,0.5645308923619098,1973-01-21
1972,18,609.0193202378977,0.479,5.8401090810270455,0.009494441772868872,34.857142857142854,5.428571428571429,4.428571428571429,3.4285714285714284,48.857142857142854,97.0,0.1591820652711808,512.0193202378977,512.0193202378977,,170.6731067459659,170.6731067459659,170.6731067459659,0.0,0.0,0.0,0.0,0.0,0.0,0.0,34.857142857142854,5.428571428571429,4.428571428571429,3.4285714285714284,48.857142857142854,556.7336059521833,990.0,966.335308126317,23.664691873682937,0.24290744661333166,0.07485824709181951,989.682234306295,0.2061940538874542,0.2061940538874542,0.2061940538874542,0.0,23.140732126090345,23.140732126090345,23.140732126090345,23.3469261799778,,0.9237237281186959,0.9237237281186959,0.9237237281186959,0.0,35.777746288181056,35.777746288181056,35.777746288181056,0.0,0.728671003832608,0.728671003832608,0.728671003832608,0.0,0.97,0.97,0.97,0.96,34.70441389953562,34.70441389953562,34.70441389953562,0.0,104.11324169860687,0.17097639027584438,5.648408362825398e-05,630.1125986840717,589.2318351168824,0.1724718319952536,0.1494755877292198,23.249548509520853,23.031063556817777,966.4204503947362,966.251543258026,106.44307543298616,101.61556062514376,17491.024605365954,7,0.5784068983255937,1973-01-28
1972,19,649.5252996208854,0.46085714285714285,5.319669653124736,0.008184734482439414,36.0,6.0,5.0,4.0,54.0,105.0,0.16165987865532788,544.5252996208854,544.5252996208854,,181.50843320696183,181.50843320696183,181.50843320696183,0.0,0.0,0.0,0.0,0.0,0.0,0.0,36.0,6.0,5.0,4.0,54.0,591.5252996208854,990.0,966.4981011984836,23.501898801516486,0.2626792235082127,0.08781011984835414,989.6495106566434,0.23309175767396145,0.23309175767396145,0.23309175767396145,0.0,22.918317700485954,22.918317700485954,22.918317700485954,23.151409458159915,,0.927367114465751,0.927367114465751,0.927367114465751,0.0,37.832833157239016,37.832833157239016,37.832833157239016,0.0,0.7705261335486561,0.7705261335486561,0.7705261335486561,0.0,0.97,0.97,0.97,0.96,36.697848162521844,36.697848162521844,36.697848162521844,0.0,110.09354448756554,0.16949810333739168,5.616195852573735e-05,654.21608557748,647.6489852382476,0.1621248583619322,0.1604974293888172,22.92925340512496,22.890978438888443,966.51686434231,966.490595940953,110.97141542012048,109.74239611454357,18495.71547391101,7,0.6116308027086974,1973-02-04
1972,20,708.5022454394357,0.43557142857142855,9.445376669905809,0.013494821397393659,36.0,6.0,5.0,4.0,54.0,105.0,0.14830919110636925,603.5022454394357,603.5022454394357,,201.16741514647856,201.16741514647856,201.16741514647856,0.0,0.0,0.0,0.0,0.0,0.0,0.0,36.0,6.0,5.0,4.0,54.0,650.5022454394357,990.0,966.7340089817577,23.265991018242307,0.2961952410315231,0.1103056322995728,989.5934991266689,0.2865838277262222,0.2865838277262222,0.2865838277262222,0.0,22.572906317184984,22.572906317184984,22.572906317184984,22.859490144911206,,0.9333020865909882,0.9333020865909882,0.9333020865909882,0.0,41.55875253382212,41.55875253382212,41.55875253382212,0.0,0.8464104385707152,0.8464104385707152,0.8464104385707152,0.0,0.9746410438570715,0.9746410438570715,0.9746410438570715,0.96,40.50775134556486,40.50775134556486,40.50775134556486,0.0,121.52325403669457,0.17150106184667538,5.593493475322663e-05,720.3337222668207,673.1577568282033,0.1559812672957092,0.145765770439811,22.780230009353744,22.50351899363114,966.7813348890672,966.5926310273128,123.87810871113167,114.4888854515788,20415.90667816469,7,0.6751291890927477,1973-02-11
1972,21,747.194416403592,0.4177142857142857,8.433239335087706,0.011091925414906301,36.0,6.0,5.0,4.0,54.0,105.0,0.14065571120230147,642.194416403592,642.194416403592,,198.00846266756793,198.00846266756793,198.00846266756793,48.16902840088819,0.0,0.0,0.0,0.0,0.0,0.0,36.0,6.0,5.0,4.0,54.0,689.194416403592,990.0,966.8887776656144,23.111222334385666,0.31818362076280593,0.12265832492107753,989.5591580543161,0.2799364570789368,0.2799364570789368,0.2799364570789368,0.05747085902268532,22.390443931622816,22.390443931622816,22.390443931622816,22.612909529679065,,0.9314285096550801,0.9314285096550801,0.9314285096550801,0.26321254954180834,40.531900304253334,40.531900304253334,40.531900304253334,9.710276432318633,0.8254969512067888,0.8254969512067888,0.8254969512067888,0.1977653041205424,0.9756276443056215,0.9756276443056215,0.9756276443056215,0.9628571428571429,39.55957549060899,39.55957549060899,39.55957549060899,9.418968139349074,128.09769461117602,0.17147329534310948,5.543084753577234e-05,779.3663976124346,720.3337222668207,0.145765770439811,0.1347248230378732,22.50351899363114,22.312609842822315,967.0174655904495,966.7813348890672,131.86555395088703,123.87810871113167,21520.412694677572,7,0.7116538589509779,1973-02-18
1972,22,779.3663976124346,0.40499999999999997,0.0,0.0,38.142857142857146,6.857142857142857,5.857142857142857,4.857142857142857,59.57142857142857,115.28571428571429,0.14792235672321588,664.0806833267204,664.0806833267204,,189.24754217498133,189.24754217498133,189.24754217498133,96.33805680177637,0.0,0.0,0.0,0.0,0.0,0.0,38.142857142857146,6.857142857142857,5.857142857142857,4.857142857142857,59.57142857142857,714.9378261838632,990.0,967.0174655904495,22.98253440955034,0.3328133470283859,0.1292242049980161,989.5379624479735,0.257445790137699,0.257445790137699,0.257445790137699,0.11494171804537064,22.263051067386165,22.263051067386165,22.263051067386165,22.40555513947849,,0.9279645594871706,0.9279645594871706,0.9279645594871706,0.5264250990836167,38.37004252616089,38.37004252616089,38.37004252616089,19.420552864637266,0.7814672612252727,0.7814672612252727,0.7814672612252727,0.3955306082410848,0.9742857142857143,0.9742857142857143,0.9742857142857143,0.9657142857142856,37.4084361469913,37.4084361469913,37.4084361469913,18.837936278698148,131.06324471967204,0.16816640430121227,5.4833003369109274e-05,779.3663976124346,779.3663976124346,0.1655190683036728,0.1347248230378732,22.312609842822315,22.19697270013797,967.0174655904495,967.0174655904495,131.86555395088703,129.99349907805208,22018.625112904905,7,0.7281291373315114,1973-02-25
1972,23,813.7403452425333,0.3918571428571429,7.903881442043113,0.009682292628627843,41.0,8.0,7.0,6.0,67.0,129.0,0.1586136209221502,684.7403452425333,684.7403452425333,,178.92754342506709,178.92754342506709,178.92754342506709,147.9577149673321,0.0,0.0,0.0,0.0,0.0,0.0,41.0,8.0,7.0,6.0,67.0,740.7403452425333,990.0,967.1549613809701,22.84503861902993,0.34747666451479137,0.13574745029885918,989.5167758851863,0.22831703681172913,0.22831703681172913,0.22831703681172913,0.18081567944761967,22.13349746740453,22.13349746740453,22.13349746740453,22.18099882476864,,0.9244329199485749,0.9244329199485749,0.9244329199485749,0.7905864331473903,35.92351373809515,35.92351373809515,35.92351373809515,29.607017184253944,0.7316397909999013,0.7316397909999013,0.7316397909999013,0.602994240005172,0.9714285714285714,0.9714285714285714,0.9714285714285714,0.9685714285714285,34.90897329149071,34.90897329149071,34.90897329149071,28.718806668726327,133.44572654319845,0.16400786552586613,5.4148230510656126e-05,834.6935677067364,779.3663976124346,0.1655190683036728,0.1545477346308282,22.26127433631869,22.038736291002248,967.2387742708268,967.0174655904495,136.64943330354154,129.64581645887915,22418.88205925734,7,0.7413651474622136,1973-03-04
1972,24,863.8024715659386,0.37300000000000005,10.103946432729831,0.01148911316994467,36.0,8.0,6.0,4.0,53.0,107.0,0.12397651306007067,756.8024715659386,756.8024715659386,,189.20061789148468,189.20061789148468,189.20061789148468,189.20061789148468,0.0,0.0,0.0,0.0,0.0,0.0,36.0,8.0,6.0,4.0,53.0,806.8024715659386,990.0,967.3552098862638,22.644790113736285,0.3937555297484784,0.16840123578296926,989.4378432344685,0.2535421568230399,0.2535421568230399,0.2535421568230399,0.2535421568230399,21.8290911913818,21.8290911913818,21.8290911913818,21.8290911913818,,0.9281920339643195,0.9281920339643195,0.9281920339643195,0.9281920339643195,37.58878310931393,37.58878310931393,37.58878310931393,37.58878310931393,0.7655556641408133,0.7655556641408133,0.7655556641408133,0.7655556641408133,0.9700204261293839,0.9700204261293839,0.9700204261293839,0.9700204261293839,36.4619233884051,36.4619233884051,36.4619233884051,36.4619233884051,145.8476935536204,0.16884695011490192,5.354061963868318e-05,905.4211927358452,834.6935677067364,0.1281907566317723,0.1181770438536852,22.00473977721075,21.575598627699137,967.5216847709434,967.2387742708268,152.70129950034357,141.00429372398222,24502.412517008226,7,0.81026496418678,1973-03-11
1972,25,935.201470739312,0.3488571428571428,6.716270163867731,0.007126913645776514,36.0,8.0,6.0,4.0,53.0,107.0,0.11446075189816875,828.201470739312,828.201470739312,,207.050367684828,207.050367684828,207.050367684828,207.050367684828,0.0,0.0,0.0,0.0,0.0,0.0,36.0,8.0,6.0,4.0,53.0,878.201470739312,990.0,967.6408058829572,22.35919411704278,0.4588605290203178,0.21265364641699722,989.3284858245627,0.3034648202863303,0.3034648202863303,0.3034648202863303,0.3034648202863303,21.384215121319137,21.384215121319137,21.384215121319137,21.384215121319137,,0.933677880348883,0.933677880348883,0.933677880348883,0.933677880348883,40.537726714832175,40.537726714832175,40.537726714832175,40.537726714832175,0.825615615373364,0.825615615373364,0.825615615373364,0.825615615373364,0.9725615615373363,0.9725615615373363,0.9725615615373363,0.9725615615373363,39.426571668027975,39.426571668027975,39.426571668027975,39.426571668027975,157.70628667211187,0.16863381985964843,5.289778743589498e-05,952.4350838829192,905.4211927358452,0.1181770438536852,0.1123436146049753,21.575598627699137,21.27320576528005,967.7097403355316,967.5216847709434,160.5721458717387,152.70129950034357,26494.656160914794,7,0.8761460370672881,1973-03-18
1972,26,1016.7916791947953,0.32757142857142857,14.016278494126482,0.013875687574634171,36.0,8.0,6.0,4.0,53.0,107.0,0.10531662124820788,909.7916791947953,909.7916791947953,,227.44791979869882,227.44791979869882,227.44791979869882,227.44791979869882,0.0,0.0,0.0,0.0,0.0,0.0,36.0,8.0,6.0,4.0,53.0,959.7916791947953,990.0,967.947703034543,22.052296965457085,0.5335166781809265,0.2778333433558362,989.1886499784633,0.36632245813030134,0.36632245813030134,0.36632245813030134,0.36632245813030134,20.874624485790047,20.874624485790047,20.874624485790047,20.874624485790047,,0.9374900710820159,0.9374900710820159,0.9374900710820159,0.9374900710820159,43.642313369092804,43.642313369092804,43.642313369092804,43.642313369092804,0.8888454861322364,0.8888454861322364,0.8888454861322364,0.8888454861322364,0.9784267447787066,0.9784267447787066,0.9784267447787066,0.9784267447787066,42.7026325120626,42.7026325120626,42.7026325120626,42.7026325120626,170.8105300482504,0.16799833420682372,5.216035979433581e-05,1050.5490333418047,971.4321659369264,0.1101466512556753,0.1018515048837198,21.15030072840196,20.67830607898887,968.0588683905028,967.7857286637476,176.02356723257907,163.63946582747278,28696.169048106065,7,0.9489473891569465,1973-03-25
1972,27,1078.3169781508234,0.3092857142857143,5.558145163336868,0.0051721517974881006,40.0,10.0,8.0,5.0,62.0,125.0,0.11593219030413705,953.3169781508234,953.3169781508234,,238.32924453770582,238.32924453770582,238.32924453770582,238.32924453770582,0.0,0.0,0.0,0.0,0.0,0.0,40.0,10.0,8.0,5.0,62.0,1011.3169781508234,990.0,968.1461390741885,21.85386092581171,0.5806630267100518,0.3126535825206587,989.1066833907691,0.40182601658928085,0.40182601658928085,0.40182601658928085,0.40182601658928085,20.55871829999169,20.55871829999169,20.55871829999169,20.55871829999169,,0.9388837713932713,0.9388837713932713,0.9388837713932713,0.9388837713932713,45.11401887491352,45.11401887491352,45.11401887491352,45.11401887491352,0.9188191216886661,0.9188191216886661,0.9188191216886661,0.9188191216886661,0.9799999999999999,0.9799999999999999,0.9799999999999999,0.9799999999999999,44.21173849741524,44.21173849741524,44.21173849741524,44.21173849741524,176.84695398966096,0.16400473741973182,5.1531135150624645e-05,1089.4560494851628,1059.9978690640885,0.1179247653680352,0.114736156689451,20.66303792774593,20.49519994545017,968.1811475840964,968.0885647313444,178.4317671484454,174.22667827939526,29710.288270263045,7,0.9824830777203388,1973-04-01
1972,28,1125.9899530895298,0.2928571428571428,7.467277099944015,0.006657623552860715,40.0,10.0,8.0,5.0,62.0,125.0,0.11102234212819237,1000.9899530895298,1000.9899530895298,,250.24748827238244,250.24748827238244,250.24748827238244,250.24748827238244,0.0,0.0,0.0,0.0,0.0,0.0,40.0,10.0,8.0,5.0,62.0,1058.9899530895298,990.0,968.2959684239958,21.704031576004336,0.6383782099528238,0.35309064832683085,989.0085311417204,0.44303516952899474,0.44303516952899474,0.44303516952899474,0.44303516952899474,20.269527548195647,20.269527548195647,20.269527548195647,20.269527548195647,,0.9398181684099526,0.9398181684099526,0.9398181684099526,0.9398181684099526,46.75002884935822,46.75002884935822,46.75002884935822,46.75002884935822,0.9521390804349945,0.9521390804349945,0.9521390804349945,0.9521390804349945,0.9799999999999999,0.9799999999999999,0.9799999999999999,0.9799999999999999,45.81502827237106,45.81502827237106,45.81502827237106,45.81502827237106,183.26011308948426,0.1627576684554955,5.0856874311195e-05,1141.726989184771,1107.711819429938,0.1128452344801455,0.1094832663010392,20.386742464118356,20.16440004188254,968.345427680295,968.2385228610656,185.194305255418,180.94129996087764,30787.698999033353,7,1.0181117393860235,1973-04-08
1972,29,1166.2840434362693,0.28214285714285714,6.419301062779563,0.005473398157758743,40.0,10.0,8.0,5.0,62.0,125.0,0.10720026994230668,1041.2840434362693,1041.2840434362693,,260.3210108590673,260.3210108590673,260.3210108590673,260.3210108590673,0.0,0.0,0.0,0.0,0.0,0.0,40.0,10.0,8.0,5.0,62.0,1099.2840434362693,990.0,968.4226069936568,21.577393006343154,0.6974274970514879,0.40366925646714996,988.8989032464813,0.4794823619913419,0.4794823619913419,0.4794823619913419,0.4794823619913419,19.99681389083316,19.99681389083316,19.99681389083316,19.99681389083316,,0.9399005874371005,0.9399005874371005,0.9399005874371005,0.9399005874371005,47.978949833088386,47.978949833088386,47.978949833088386,47.978949833088386,0.9771680210404966,0.9771680210404966,0.9771680210404966,0.9771680210404966,0.9799999999999999,0.9799999999999999,0.9799999999999999,0.9799999999999999,47.01937083642662,47.01937083642662,47.01937083642662,47.01937083642662,188.07748334570647,0.1612713546026307,5.017703453165026e-05,1186.6620966242278,1141.726989184771,0.1094832663010392,0.1053374843231239,20.16440004188254,19.857625616315683,968.486652303676,968.345427680295,190.4328513912851,185.194305255418,31597.017202078685,7,1.044874907476147,1973-04-15
1972,30,1192.7979419403187,0.27557142857142863,3.067922658045453,0.0025393819145536,40.0,10.0,8.0,5.0,62.0,125.0,0.10480250011789446,1067.7979419403187,1067.7979419403187,,266.94948548507966,266.94948548507966,266.94948548507966,266.94948548507966,0.0,0.0,0.0,0.0,0.0,0.0,40.0,10.0,8.0,5.0,62.0,1125.7979419403187,990.0,968.5059363889552,21.494063611044748,0.7362824951764707,0.43813732452241433,988.825580180301,0.5040869840206328,0.5040869840206328,0.5040869840206328,0.5040869840206328,19.81555680732523,19.81555680732523,19.81555680732523,19.81555680732523,,0.9397172144879143,0.9397172144879143,0.9397172144879143,0.9397172144879143,48.74806792929203,48.74806792929203,48.74806792929203,48.74806792929203,0.9928323407187786,0.9928323407187786,0.9928323407187786,0.9928323407187786,0.9799999999999999,0.9799999999999999,0.9799999999999999,0.9799999999999999,47.77310657070619,47.77310657070619,47.77310657070619,47.77310657070619,191.09242628282476,0.1602086549812931,4.9712555541756675e-05,1208.137555230546,1186.6620966242278,0.1053374843231239,0.1034650396048209,19.857625616315683,19.71038478484909,968.5541466021532,968.486652303676,192.74136351167388,190.4328513912851,32103.527615514562,7,1.0616245904601376,1973-04-22
1972,31,1203.8444795404137,0.27285714285714285,3.067922658045453,0.002574235818866771,41.42857142857143,9.285714285714286,8.0,5.714285714285714,76.28571428571429,140.71428571428572,0.11691091457690786,1063.1301938261279,1063.1301938261279,,265.78254845653197,265.78254845653197,265.78254845653197,265.78254845653197,0.0,0.0,0.0,0.0,0.0,0.0,41.42857142857143,9.285714285714286,8.0,5.714285714285714,76.28571428571429,1121.8444795404137,990.0,968.5406540785556,21.45934592144446,0.7304888630513403,0.43206925197396623,988.8374418849746,0.4997558059700302,0.4997558059700302,0.4997558059700302,0.4997558059700302,19.797032000449097,19.797032000449097,19.797032000449097,19.797032000449097,,0.9396008099782891,0.9396008099782891,0.9396008099782891,0.9396008099782891,48.48266611719814,48.48266611719814,48.48266611719814,48.48266611719814,0.9874270084969072,0.9874270084969072,0.9874270084969072,0.9874270084969072,0.9799999999999999,0.9799999999999999,0.9799999999999999,0.9799999999999999,47.513012794854184,47.513012794854184,47.513012794854184,47.513012794854184,190.05205117941674,0.15787008252779966,4.9659914100812256e-05,1208.137555230546,1186.6620966242278,0.1238768815639937,0.1034650396048209,19.93738009202744,19.71038478484909,968.5541466021532,968.486652303676,192.74136351167388,187.21218543554397,31928.74459814201,7,1.0558447287745374,1973-04-29
1972,32,1180.472660793363,0.27871428571428575,2.0631452769549536,0.0017600323631279144,42.0,9.0,8.0,6.0,82.0,147.0,0.1245309635257817,1033.472660793363,1033.472660793363,,258.36816519834076,258.36816519834076,258.36816519834076,258.36816519834076,0.0,0.0,0.0,0.0,0.0,0.0,42.0,9.0,8.0,6.0,82.0,1092.472660793363,990.0,968.4671997910648,21.532800208935154,0.6874457035487992,0.39351445903137183,988.91903983742,0.4722274846259271,0.4722274846259271,0.4722274846259271,0.4722274846259271,19.97961256172905,19.97961256172905,19.97961256172905,19.97961256172905,,0.9397452171314605,0.9397452171314605,0.9397452171314605,0.9397452171314605,47.57376803667442,47.57376803667442,47.57376803667442,47.57376803667442,0.9689158459607825,0.9689158459607825,0.9689158459607825,0.9689158459607825,0.9799999999999999,0.9799999999999999,0.9799999999999999,0.9799999999999999,46.62229267594093,46.62229267594093,46.62229267594093,46.62229267594093,186.48917070376373,0.1579799018163591,5.012558610864694e-05,1186.6620966242278,1172.2200796855432,0.1254030728081657,0.1238768815639937,20.035922521331194,19.93738009202744,968.486652303676,968.4412631075832,187.21218543554397,185.5251510613901,31330.180678232307,7,1.036050948354243,1973-05-06
1972,33,1140.489085138361,0.2885714285714286,7.932442843798981,0.006959035837603743,42.0,9.0,8.0,6.0,82.0,147.0,0.12891498844979496,993.4890851383609,993.4890851383609,,248.37227128459023,248.37227128459023,248.37227128459023,248.37227128459023,0.0,0.0,0.0,0.0,0.0,0.0,42.0,9.0,8.0,6.0,82.0,1052.489085138361,990.0,968.3415371247205,21.658462875279433,0.628851462612562,0.34690787504193427,989.0242406623455,0.4364876869830773,0.4364876869830773,0.4364876869830773,0.4364876869830773,20.246215850641825,20.246215850641825,20.246215850641825,20.246215850641825,,0.9396242368915484,0.9396242368915484,0.9396242368915484,0.9396242368915484,46.33477223504134,46.33477223504134,46.33477223504134,46.33477223504134,0.94368171558129,0.94368171558129,0.94368171558129,0.94368171558129,0.9799999999999999,0.9799999999999999,0.9799999999999999,0.9799999999999999,45.40807679034051,45.40807679034051,45.40807679034051,45.40807679034051,181.63230716136204,0.1592645355140874,5.07878925345027e-05,1172.2200796855432,1125.7884692412713,0.1305751515638378,0.1254030728081657,20.34076762094322,20.035922521331194,968.4412631075832,968.295335189044,185.5251510613901,179.7755122050958,30514.227603108822,7,1.009068373118678,1973-05-13
1972,34,1065.8617872364507,0.31314285714285717,14.722756428773339,0.013843984593512356,42.0,9.0,8.0,6.0,82.0,147.0,0.1380199118532752,918.8617872364508,918.8617872364508,,229.7154468091127,229.7154468091127,229.7154468091127,229.7154468091127,0.0,0.0,0.0,0.0,0.0,0.0,42.0,9.0,8.0,6.0,82.0,977.8617872364508,990.0,968.1069941884574,21.893005811542594,0.550051072526079,0.2850894297891606,989.1648594976848,0.3736621133355937,0.3736621133355937,0.3736621133355937,0.3736621133355937,20.68420319589177,20.68420319589177,20.68420319589177,20.68420319589177,,0.9375725936259748,0.9375725936259748,0.9375725936259748,0.9375725936259748,43.67921250854279,43.67921250854279,43.67921250854279,43.67921250854279,0.8895969961006678,0.8895969961006678,0.8895969961006678,0.8895969961006678,0.9785436384007868,0.9785436384007868,0.9785436384007868,0.9785436384007868,42.743849998009516,42.743849998009516,42.743849998009516,42.743849998009516,170.97539999203806,0.1604135849806235,5.169531077583942e-05,1107.711819429938,1022.729174239858,0.1437330660966599,0.1327059957486511,20.92828650316576,20.44655109815433,968.2385228610656,967.971434547611,177.26962614756297,164.13183557977928,28723.867198662396,7,0.9498633332891004,1973-05-20
1972,35,921.5109548243214,0.3538571428571429,23.457358286034328,0.0253634605228412,41.142857142857146,9.0,7.714285714285714,5.714285714285714,75.42857142857143,139.0,0.1506217190074306,782.5109548243214,782.5109548243214,,195.62773870608035,195.62773870608035,195.62773870608035,195.62773870608035,0.0,0.0,0.0,0.0,0.0,0.0,41.142857142857146,9.0,7.714285714285714,5.714285714285714,75.42857142857143,840.3680976814642,990.0,967.5860438192973,22.413956180702744,0.42424247869634135,0.18300020636636644,989.3927573149374,0.2711400344250259,0.2711400344250259,0.2711400344250259,0.2711400344250259,21.535573461215,21.535573461215,21.535573461215,21.535573461215,,0.9301915596994906,0.9301915596994906,0.9301915596994906,0.9301915596994906,38.42095021073516,38.42095021073516,38.42095021073516,38.42095021073516,0.7825040776117139,0.7825040776117139,0.7825040776117139,0.7825040776117139,0.9703694037777174,0.9703694037777174,0.9703694037777174,0.9703694037777174,37.28314633091667,37.28314633091667,37.28314633091667,37.28314633091667,149.1325853236667,0.16192475071982426,5.295290440155316e-05,976.7769450097452,858.5276662376176,0.1621762637145452,0.1344466498831213,21.882032296036225,21.206047377722847,967.8071077800388,967.3341106649503,156.63759627886174,142.6588237893835,25054.274334376005,7,0.8285143629092594,1973-05-27
1972,36,782.5842860657842,0.40285714285714286,18.575799429383842,0.02376583346357433,39.0,9.0,7.0,5.0,59.0,119.0,0.15245640805682253,663.5842860657842,663.5842860657842,,188.1778908617621,188.1778908617621,188.1778908617621,99.0506134804979,0.0,0.0,0.0,0.0,0.0,0.0,39.0,9.0,7.0,5.0,59.0,718.5842860657842,990.0,967.0303371442631,22.969662855736892,0.3349267132355502,0.1298856139054568,989.535187672859,0.25284040469994856,0.25284040469994856,0.25284040469994856,0.12163802219614593,22.252010123895953,22.252010123895953,22.252010123895953,22.383212506399754,,0.9279735037517785,0.9279735037517785,0.9279735037517785,0.5272619199404932,38.14675624526176,38.14675624526176,38.14675624526176,19.847103428518807,0.7769196791295674,0.7769196791295674,0.7769196791295674,0.4042179924341916,0.9729844543838233,0.9729844543838233,0.9729844543838233,0.9657142857142856,37.13035498752606,37.13035498752606,37.13035498752606,19.251690325663244,130.64275528824143,0.16698650738065127,5.473639131895037e-05,847.0875422650073,728.4970702319307,0.1633500049109519,0.1404813482226509,22.476960362236987,21.95135960272736,967.28835016906,966.8139882809276,140.73724023969794,122.34882255169065,21947.982888424558,7,0.7257930849346745,1973-06-03
1972,37,655.7371318160457,0.4574285714285714,18.10274686767496,0.027726614708959287,39.0,9.0,7.0,5.0,59.0,119.0,0.18200742623861357,536.7371318160457,536.7371318160457,,178.91237727201522,178.91237727201522,178.91237727201522,0.0,0.0,0.0,0.0,0.0,0.0,0.0,39.0,9.0,7.0,5.0,59.0,591.7371318160457,990.0,966.522948527264,23.477051472735848,0.26279960565866917,0.08519689638961932,989.6520034979518,0.2274659678234762,0.2274659678234762,0.2274659678234762,0.0,22.901589002864107,22.901589002864107,22.901589002864107,23.12905497068758,,0.9262203012686301,0.9262203012686301,0.9262203012686301,0.0,37.20556192300935,37.20556192300935,37.20556192300935,0.0,0.7577507519961172,0.7577507519961172,0.7577507519961172,0.0,0.9703273751794923,0.9703273751794923,0.9703273751794923,0.96,36.10262272115404,36.10262272115404,36.10262272115404,0.0,108.30786816346212,0.16509984531916114,5.606827134956227e-05,705.8654488603318,601.777842158206,0.1977473939107169,0.1685873705706005,23.21096831122823,22.60976390482377,966.7234617954412,966.3071113686328,117.85687928400824,98.07507467281096,18195.721851461636,7,0.6017103786859007,1973-06-10
1972,38,539.4035314094847,0.5237142857142858,13.822852519789762,0.025414729417555588,41.57142857142857,9.428571428571429,7.857142857142857,6.714285714285714,71.42857142857143,137.0,0.2562221845868817,402.40353140948474,402.40353140948474,,179.56055057807222,179.56055057807222,43.282430253340245,0.0,0.0,0.0,0.0,0.0,0.0,0.0,41.57142857142857,9.428571428571429,7.857142857142857,6.714285714285714,71.42857142857143,461.2606742666276,990.0,966.0273158913426,23.972684108657372,0.19871947996077535,0.050480706281896895,989.7507998137573,0.23212297766870726,0.23212297766870726,0.04642365870348968,0.0,23.49136094474599,23.49136094474599,23.677060263711205,23.723483922414694,,0.9264654713049313,0.9264654713049313,0.2618008663443616,0.0,38.36160924427611,38.36160924427611,9.093063855019762,0.0,0.7812955039567436,0.7812955039567436,0.1851947831979585,0.0,0.9728571428571428,0.9728571428571428,0.9628571428571429,0.96,37.341263240998934,37.341263240998934,8.820271939369169,0.0,83.50279842136703,0.15440353260021755,5.76803451013603e-05,583.0034913422678,505.01787451967766,0.318800597212776,0.2041154157173612,23.69968025259379,23.29219879748712,966.22351571104,965.8725804353384,94.46022174789012,71.71884385381996,14028.47013478966,7,0.46390443567426126,1973-06-17
1972,39,479.6038609862599,0.5648571428571428,5.408675170625892,0.011210609904806714,45.0,10.0,9.0,9.0,88.0,161.0,0.335831344951471,318.6038609862599,318.6038609862599,,159.30193049312996,159.30193049312996,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,45.0,10.0,9.0,9.0,88.0,382.6038609862599,990.0,965.758217374438,24.241782625561864,0.17056453635764682,0.03372077219725194,989.7957146914451,0.17974587851647042,0.17974587851647042,0.0,0.0,23.857751438490475,23.857751438490475,24.03749731700694,24.03749731700694,,0.9199699903002233,0.9199699903002233,0.0,0.0,34.28899537026501,34.28899537026501,0.0,0.0,0.6983502112070267,0.6983502112070267,0.0,0.0,0.97,0.97,0.96,0.96,33.260325509157056,33.260325509157056,0.0,0.0,66.52065101831411,0.13867166818944887,5.7997440046751995e-05,494.6810831907137,467.1571483252964,0.3446377746271594,0.3254622128696396,23.934539977402206,23.764332664134805,965.8260648743582,965.7022071674638,69.61744778996629,63.95745228079798,11175.469371076771,7,0.3695591723239673,1973-06-24
1972,40,451.2752752095577,0.5942857142857143,3.874862451262743,0.00858825968098347,42.0,9.0,8.0,6.0,70.0,135.0,0.2992456772876408,316.27527520955783,316.27527520955783,,158.13763760477886,158.13763760477886,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,42.0,9.0,8.0,6.0,70.0,375.2752752095577,990.0,965.630738738443,24.36926126155702,0.1679780510542872,0.03325505504191153,989.7987668939038,0.1770675923203582,0.1770675923203582,0.0,0.0,23.990960563140465,23.990960563140465,24.168028155460824,24.168028155460824,,0.9196328546436447,0.9196328546436447,0.0,0.0,34.216131070497156,34.216131070497156,0.0,0.0,0.6968662132484146,0.6968662132484146,0.0,0.0,0.97,0.97,0.96,0.96,33.189647138382234,33.189647138382234,0.0,0.0,66.37929427676447,0.14707393686286133,5.829999524297622e-05,462.56506724863937,440.0331111664572,0.3067950946739818,0.2918508325822935,24.06019827490324,23.92118178764407,965.6815428026188,965.580149000249,68.71650578543131,64.04988026806116,11151.721438496432,7,0.368773857093136,1973-07-01
1972,41,420.5867463201083,0.6287142857142857,4.575509273269079,0.010874002872236343,42.0,9.0,8.0,6.0,70.0,135.0,0.3210827011150245,285.5867463201083,285.5867463201083,,142.79337316005416,142.79337316005416,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,42.0,9.0,8.0,6.0,70.0,344.5867463201083,990.0,965.4926403584404,24.507359641559542,0.1571471170415308,0.027117349264021626,989.8157355336945,0.14442936102050877,0.14442936102050877,0.0,0.0,24.1786658142335,24.1786658142335,24.323095175254007,24.323095175254007,,0.913377328446152,0.913377328446152,0.0,0.0,30.926255667514166,30.926255667514166,0.0,0.0,0.6298626408862356,0.6298626408862356,0.0,0.0,0.97,0.97,0.96,0.96,29.99846799748874,29.99846799748874,0.0,0.0,59.99693599497748,0.14262912582432827,5.8356467465320266e-05,430.9578316629287,408.00454625357366,0.3308786660335345,0.3132557064320611,24.254757754490047,24.115694651414056,965.5393102424832,965.436020458141,62.16598678753832,57.354521868347575,10079.485247156215,7,0.3333163110832082,1973-07-08
1972,42,390.84273086946325,0.6635714285714285,3.881086270624613,0.009906185783216228,42.0,9.0,8.0,6.0,70.0,135.0,0.34551654806566645,255.8427308694633,255.8427308694633,,127.92136543473165,127.92136543473165,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,42.0,9.0,8.0,6.0,70.0,314.84273086946325,990.0,965.3540063416727,24.645993658327306,0.14664953112658333,0.021168546173892612,989.8321819226995,0.11593943734823987,0.11593943734823987,0.0,0.0,24.362236143678565,24.362236143678565,24.478175581026807,24.478175581026807,,0.9065045122240816,0.9065045122240816,0.0,0.0,27.705647442305313,27.705647442305313,0.0,0.0,0.564269805342267,0.564269805342267,0.0,0.0,0.97,0.97,0.96,0.96,26.874478019036154,26.874478019036154,0.0,0.0,53.74895603807231,0.13749757189737982,5.8357076559385734e-05,402.90237744418727,380.8369423592014,0.354482417497905,0.3350687599720136,24.42655158196619,24.28542483663944,965.4130606984988,965.304184711796,56.28140710784808,51.617397073799054,9029.824614396148,7,0.2986053113226239,1973-07-15
1972,43,371.6188662686864,0.6877142857142857,2.926877359491503,0.007973145729423658,42.0,9.0,8.0,6.0,70.0,135.0,0.3633496659336129,236.61886626868642,236.61886626868642,,118.30943313434321,118.30943313434321,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,42.0,9.0,8.0,6.0,70.0,295.6188662686864,990.0,965.2580943313434,24.741905668656614,0.13986483285345233,0.017323773253737216,989.8428113938927,0.09913778426614872,0.09913778426614872,0.0,0.0,24.48557927828328,24.48557927828328,24.58471706254943,24.58471706254943,,0.8998489445393968,0.8998489445393968,0.0,0.0,25.565043532815142,25.565043532815142,0.0,0.0,0.5206729843750538,0.5206729843750538,0.0,0.0,0.9699253133685376,0.9699253133685376,0.96,0.96,24.79627784193365,24.79627784193365,0.0,0.0,49.5925556838673,0.1334322626543016,5.8217443924352615e-05,377.11676084070143,360.34880084276085,0.3746370174793716,0.3579793157404255,24.55741991785315,24.45044605126683,965.2855838042036,965.2017440042138,50.800987508776025,47.103604583910055,8331.549354889708,7,0.27551419824370726,1973-07-22
1972,44,350.0979844814316,0.7097142857142857,2.821927850740605,0.00810440434470307,40.285714285714285,7.857142857142857,6.285714285714286,4.857142857142857,64.28571428571429,123.57142857142857,0.3526527352128287,226.52655591000303,226.52655591000303,,144.54646519969202,81.98009071031102,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,40.285714285714285,7.857142857142857,6.285714285714286,4.857142857142857,64.28571428571429,280.95512733857447,990.0,965.1504899224071,24.849510077592868,0.1346895444157282,0.015305311182000571,989.8500051444023,0.1635603972758688,0.06662739242000379,0.0,0.0,24.535954824719273,24.632887829575136,24.69951522199514,24.69951522199514,,0.9092101197893834,0.6407504143315216,0.0,0.0,31.786572064455147,17.75172027720472,0.0,0.0,0.6473843597648706,0.3615421645051878,0.0,0.0,0.972746303248537,0.9670320175342512,0.96,0.96,30.97062597219685,17.216471220691435,0.0,0.0,48.18709719288829,0.1376877541793377,5.91140205920725e-05,360.34880084276085,340.5953058875766,0.3813749894115982,0.3283657729931883,24.658677336520228,24.343386122106363,965.2017440042138,965.102976529438,49.50251137792571,47.103604583910055,8095.432328405232,7,0.267706095516046,1973-07-29
1972,45,336.64694963776174,0.7284285714285714,1.2833912342771896,0.0038366115820367428,39.0,7.0,5.0,4.0,60.0,115.0,0.3416425995163318,221.6469496377617,221.6469496377617,,141.76798442568605,79.87896521207567,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,39.0,7.0,5.0,4.0,60.0,272.64694963776174,990.0,965.0832347481888,24.91676525181122,0.13175733072872112,0.0143293899275523,989.8539132793437,0.1580816663743838,0.06323491576789246,0.0,0.0,24.612596864780553,24.707443615387042,24.770678531154935,24.770678531154935,,0.9073421833310837,0.6390333325694451,0.0,0.0,31.235978337363665,17.290599565878658,0.0,0.0,0.6361706382355126,0.35215070398938203,0.0,0.0,0.9723579275417953,0.9666436418275096,0.96,0.96,30.42633495738505,16.75986376132974,0.0,0.0,47.186198718714785,0.14018743401853612,5.915538551286006e-05,340.5953058875766,331.6115672476363,0.3467912803962049,0.3376441131515744,24.69122015010328,24.46667603513833,965.102976529438,965.0580578362382,47.83264918619358,46.19309321011071,7927.281384744085,7,0.26214554843730437,1973-08-05
1972,46,322.975049043954,0.7517142857142857,2.155591881464131,0.006703350098042214,39.0,7.0,5.0,4.0,60.0,115.0,0.3561320537499547,207.97504904395402,207.97504904395402,,207.97504904395402,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,39.0,7.0,5.0,4.0,60.0,258.975049043954,990.0,965.0148752452197,24.98512475478024,0.126932092813475,0.011595009808790729,989.8614728973778,0.30617350924581505,0.0,0.0,0.0,24.540424142912155,24.846597652157975,24.846597652157975,24.846597652157975,,0.9368957387896957,0.0,0.0,0.0,46.89426316526242,0.0,0.0,0.0,0.9550766428770352,0.0,0.0,0.0,0.9799999999999999,0.96,0.96,0.96,45.956377901957175,0.0,0.0,0.0,45.956377901957175,0.1422764800202224,6.138111617305689e-05,329.2057950036568,316.52242407738737,0.3633233895993522,0.3493255639643967,24.59507450067802,24.48738136458708,965.0460289750184,964.9826121203868,47.31124505175912,44.54905231561413,7720.671487528805,7,0.25531321056642875,1973-08-12
1972,47,303.625308665996,0.7789999999999999,3.1141653328573886,0.0102572506005721,39.0,7.0,5.0,4.0,60.0,115.0,0.37887655911558804,188.62530866599602,188.62530866599602,,188.62530866599602,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,39.0,7.0,5.0,4.0,60.0,239.62530866599602,990.0,964.9189974750983,25.081002524901578,0.12010296251891531,0.008862530866599558,989.8710345066145,0.25193859991090645,0.0,0.0,0.0,24.70009843160515,24.952037031516056,24.952037031516056,24.952037031516056,,0.931435077597345,0.0,0.0,0.0,42.55877745048626,0.0,0.0,0.0,0.8667775448164209,0.0,0.0,0.0,0.9766158892985014,0.96,0.96,0.96,41.566501273996685,0.0,0.0,0.0,41.566501273996685,0.1368680891746545,6.12082538106794e-05,311.8155700798613,294.72326674738565,0.3901965435886989,0.3688077537967284,24.76766532306837,24.634163429925344,964.9590778503992,964.8788930669896,43.51457802176547,39.423292054478736,6983.172214031443,7,0.23092500707775937,1973-08-19
1972,48,280.5617956713331,0.8161428571428572,2.9941184700734635,0.010632184150425415,38.285714285714285,6.857142857142857,4.857142857142857,3.857142857142857,57.714285714285715,111.57142857142857,0.39758417118746914,168.99036709990452,168.99036709990452,,168.99036709990452,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,38.285714285714285,6.857142857142857,4.857142857142857,3.857142857142857,57.714285714285715,218.99036709990452,990.0,964.8222471826855,25.17775281731466,0.11282007905949985,0.006899036709990415,989.8802808842305,0.20254594870822726,0.0,0.0,0.0,24.85548775283695,25.058033701545178,25.058033701545178,25.058033701545178,,0.9246147621560865,0.0,0.0,0.0,38.09114154484585,0.0,0.0,0.0,0.7757869968400375,0.0,0.0,0.0,0.97070223988487,0.96,0.96,0.96,36.97732819568696,0.0,0.0,0.0,36.97732819568696,0.13181931544824105,6.077219970519444e-05,290.5219447532691,273.7644374568714,0.4200691699341591,0.3324025605565955,24.911144897632365,24.79687687274645,964.8620877790132,964.7950577498276,40.34091076937303,34.64141067524919,6212.19113687541,7,0.2054296010871498,1973-08-26
1972,49,270.0347279908062,0.8378571428571429,1.3798928941854132,0.005164786074342072,34.0,6.0,4.0,3.0,44.0,91.0,0.3370597152136455,179.0347279908062,179.0347279908062,,179.0347279908062,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,34.0,6.0,4.0,3.0,44.0,223.0347279908062,990.0,964.7801389119633,25.219861088036755,0.11424750535363652,0.00790347279908057,989.8778490218473,0.22690095635316276,0.0,0.0,0.0,24.870809153530875,25.097710109884037,25.097710109884037,25.097710109884037,,0.9284128029199611,0.0,0.0,0.0,40.54247056259276,0.0,0.0,0.0,0.8257122314173678,0.0,0.0,0.0,0.9726023606797092,0.96,0.96,0.96,39.43320480816566,0.0,0.0,0.0,39.43320480816566,0.14601111397321725,6.117897556961648e-05,273.7644374568714,264.1051871975735,0.344559684592352,0.3324025605565955,24.912037356519804,24.84476967995808,964.7950577498276,964.7564207487904,40.34091076937303,37.9977908735293,6624.778407771831,7,0.21907336004536476,1973-09-02
1972,50,255.32029014770902,0.867,2.043715310248903,0.008043459487441758,34.0,6.0,4.0,3.0,44.0,91.0,0.35648670630842677,164.32029014770902,164.32029014770902,,164.32029014770902,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,34.0,6.0,4.0,3.0,44.0,208.32029014770902,990.0,964.72116640632,25.278833593680083,0.10905415687478846,0.006432029014770857,989.8845138141104,0.19115147089322368,0.0,0.0,0.0,24.9721959368973,25.163347407790525,25.163347407790525,25.163347407790525,,0.9229860193469134,0.0,0.0,0.0,37.14378231526181,0.0,0.0,0.0,0.7564925115124603,0.0,0.0,0.0,0.97,0.96,0.96,0.96,36.02946884580395,0.0,0.0,0.0,36.02946884580395,0.14109803954728348,6.0905869356140143e-05,258.7976520087449,249.7991800258312,0.3642926289453387,0.3516260649726647,25.00978529896913,24.948489749792376,964.735190608035,964.698795080155,36.809280544315385,34.79003572546752,6052.950766095064,7,0.20016371581002196,1973-09-09
1972,51,239.5121303779284,0.8908571428571428,2.623681981951482,0.011041013716093742,35.714285714285715,6.0,4.0,3.0,50.0,98.71428571428571,0.41352985220613075,140.7978446636427,140.7978446636427,,140.7978446636427,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,35.714285714285715,6.0,4.0,3.0,50.0,186.5121303779284,990.0,964.6370727822676,25.36292721773238,0.10135726888242472,0.004079784466364214,989.8945629466513,0.14251627772762857,0.0,0.0,0.0,25.11497388665598,25.257490164383608,25.257490164383608,25.257490164383608,,0.9119418812975668,0.0,0.0,0.0,31.655053342670346,0.0,0.0,0.0,0.6447057707264836,0.0,0.0,0.0,0.97,0.96,0.96,0.96,30.705401742390233,0.0,0.0,0.0,30.705401742390233,0.12787854070498722,6.051933716998189e-05,246.1954239432886,231.4334061521708,0.5098658917132011,0.369625066715139,25.225750731429567,25.04104045968601,964.6771725436598,964.588600436913,33.99061084960792,24.4072209308828,5158.507492721559,7,0.1705855652355013,1973-09-16
1972,52,230.54698299738942,0.9068571428571428,0.29547438492713657,0.0012882273879546143,40.0,6.0,4.0,3.0,65.0,118.0,0.5118363613308675,112.5469829973894,112.5469829973894,,112.5469829973894,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,40.0,6.0,4.0,3.0,65.0,162.54698299738942,990.0,964.5832818979843,25.416718102015693,0.09289919381826915,0.001254698299738857,989.905846107882,0.089675172795823,0.0,0.0,0.0,25.232889037101874,25.322564209897696,25.322564209897696,25.322564209897696,,0.8959121157906859,0.0,0.0,0.0,24.95210991482863,0.0,0.0,0.0,0.5081896112999721,0.0,0.0,0.0,0.97,0.96,0.96,0.96,24.203546617383772,0.0,0.0,0.0,24.203546617383772,0.10498067898204691,5.973655671645834e-05,231.4334061521708,229.3650854576809,0.514463654154423,0.5098658917132011,25.24240677799828,25.225750731429567,964.588600436913,964.576190512746,24.4072209308828,23.931980866051727,4066.195831720473,7,0.13446414787435426,1973-09-23
1972,53,229.3650854576809,0.908,0.0,0.0,40.0,6.0,4.0,3.0,65.0,118.0,0.514463654154423,111.36508545768088,111.36508545768088,,111.36508545768088,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,40.0,6.0,4.0,3.0,65.0,161.3650854576809,990.0,964.576190512746,25.423809487253948,0.0924820639775775,0.001136508545768,989.9063814274766,0.0877841367322894,0.0,0.0,0.0,25.24240677799828,25.330190914730565,25.330190914730565,25.330190914730565,,0.8949286207067355,0.0,0.0,0.0,24.67214522273374,0.0,0.0,0.0,0.502487682744068,0.0,0.0,0.0,0.97,0.96,0.96,0.96,23.931980866051727,0.0,0.0,0.0,23.931980866051727,0.1043401214195144,5.96935065911508e-05,229.3650854576809,229.3650854576809,0.514463654154423,0.514463654154423,25.24240677799828,25.24240677799828,964.576190512746,964.576190512746,23.931980866051727,23.931980866051727,574.3675407852414,1,0.13295544925584293,1973-09-30
1973,1,219.53050568230188,0.926,2.8700811057496236,0.013237772748551058,37.0,5.0,3.0,2.0,50.0,97.0,0.4421071519253871,122.53050568230188,122.53050568230188,,122.53050568230188,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,37.0,5.0,3.0,2.0,50.0,167.53050568230188,990.0,964.5171830340938,25.482816965906164,0.09465804004122792,0.002253050568230143,989.9030889093905,0.10648862492862886,0.0,0.0,0.0,25.27941725036809,25.376074272456624,25.376074272456624,25.376074272456624,,0.9040820758254345,0.0,0.0,0.0,27.466680367472197,0.0,0.0,0.0,0.5594028588079877,0.0,0.0,0.0,0.97,0.96,0.96,0.96,26.642679956448028,0.0,0.0,0.0,26.642679956448028,0.12129873372846982,6.039202432359795e-05,224.67104686473823,209.2745177174335,0.4635060257597692,0.431742324405504,25.362847843160797,25.23732642660181,964.5480262811884,964.4556471063046,27.820090985520025,24.268046379240676,4475.9702326832685,7,0.1480148886469335,1973-10-01
1973,2,231.49888716615928,0.9041428571428572,4.857881213836159,0.021083911008801103,37.0,5.0,3.0,2.0,50.0,97.0,0.4201680013073168,134.49888716615928,134.49888716615928,,134.49888716615928,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,37.0,5.0,3.0,2.0,50.0,179.49888716615928,990.0,964.588993322997,25.411006677002984,0.09888206868497075,0.0034498887166158716,989.8976680425984,0.12908250711580013,0.0,0.0,0.0,25.179592212485627,25.303893534352277,25.303893534352277,25.303893534352277,,0.9098709586374232,0.0,0.0,0.0,30.227046919415105,0.0,0.0,0.0,0.6156221368516315,0.0,0.0,0.0,0.97,0.96,0.96,0.96,29.320235511832653,0.0,0.0,0.0,29.320235511832653,0.12638096341265334,6.0537453563949047e-05,243.27968621428656,214.75310038088367,0.4516814883136117,0.398718041400958,25.31856400173976,25.081192273342577,964.6596781172858,964.4885186022854,31.9663733749912,25.53664775405884,4925.799565987885,7,0.16289019728795917,1973-10-08
1973,3,236.407480062147,0.8952857142857144,2.1686791337074363,0.009209088977159056,37.0,5.0,3.0,2.0,50.0,97.0,0.41040252992114123,139.407480062147,139.407480062147,,139.407480062147,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,37.0,5.0,3.0,2.0,50.0,184.407480062147,990.0,964.618444880373,25.381555119627087,0.10061446976368724,0.003940748006214671,989.8954447822301,0.13766829063510586,0.0,0.0,0.0,25.139331611222076,25.276999901857184,25.276999901857184,25.276999901857184,,0.9128800210517642,0.0,0.0,0.0,31.375981605601556,0.0,0.0,0.0,0.6390220286273228,0.0,0.0,0.0,0.97,0.96,0.96,0.96,30.43470215743351,0.0,0.0,0.0,30.43470215743351,0.12871673362817476,6.064212976880612e-05,243.27968621428656,231.4334061521708,0.4191270465778009,0.398718041400958,25.18116246058683,25.081192273342577,964.6596781172858,964.588600436913,31.9663733749912,29.325751304286825,5113.029962448829,7,0.16908167865240836,1973-10-15
1973,4,235.4387038612649,0.8968571428571429,3.5289442985461017,0.014845154779282572,37.0,5.0,3.0,2.0,50.0,97.0,0.4120968316660738,138.43870386126494,138.43870386126494,,138.43870386126494,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,37.0,5.0,3.0,2.0,50.0,183.4387038612649,990.0,964.6126322231676,25.387367776832384,0.10027255733154916,0.0038438703861264573,989.8958835722824,0.13576353510967384,0.0,0.0,0.0,25.147487814005014,25.28325134911469,25.28325134911469,25.28325134911469,,0.9124452408805048,0.0,0.0,0.0,31.15322976020578,0.0,0.0,0.0,0.6344853311650871,0.0,0.0,0.0,0.97,0.96,0.96,0.96,30.218632867399602,0.0,0.0,0.0,30.218632867399602,0.12832736764363206,6.0632905971924344e-05,243.27968621428656,231.4334061521708,0.4191270465778009,0.398718041400958,25.18116246058683,25.081192273342577,964.6596781172858,964.588600436913,31.9663733749912,29.325751304286825,5076.730321723133,7,0.16788129370777555,1973-10-22
1973,5,252.7030262664985,0.8704285714285714,3.412923974137917,0.013556405656560714,36.42857142857143,5.0,3.0,2.0,48.285714285714285,94.71428571428571,0.37492431339932575,157.98874055221282,157.98874055221282,,157.98874055221282,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,36.42857142857143,5.0,3.0,2.0,48.285714285714285,202.41731198078423,990.0,964.7085806844697,25.29141931553043,0.1069707581583171,0.005798874055221242,989.8872303677864,0.1767935985186932,0.0,0.0,0.0,25.00185608479822,25.178649683316912,25.178649683316912,25.178649683316912,,0.9205131073830157,0.0,0.0,0.0,35.65960175925567,0.0,0.0,0.0,0.7262648016141684,0.0,0.0,0.0,0.97,0.96,0.96,0.96,34.589813706478004,0.0,0.0,0.0,34.589813706478004,0.13685163878018022,6.081475009093126e-05,256.6827889882703,246.1954239432886,0.3939959502348186,0.3623149038023341,25.05631248063811,24.968500994766664,964.7267311559532,964.6771725436598,35.8751236313695,32.61185412267687,5811.088702688304,7,0.19216563170265555,1973-10-29
1973,6,250.267730437245,0.8741428571428571,1.4981950064259593,0.005892026301540472,36.0,5.0,3.0,2.0,47.0,93.0,0.37165127144443144,157.267730437245,157.267730437245,,157.267730437245,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,36.0,5.0,3.0,2.0,47.0,201.267730437245,990.0,964.6996970143412,25.300302985658846,0.10656501380178043,0.005726773043724472,989.8877082131546,0.17509191838246443,0.0,0.0,0.0,25.01291928043089,25.18801119881336,25.18801119881336,25.18801119881336,,0.9202349140183623,0.0,0.0,0.0,35.50129090063067,0.0,0.0,0.0,0.7230405478743517,0.0,0.0,0.0,0.97,0.96,0.96,0.96,34.43625217361175,0.0,0.0,0.0,34.43625217361175,0.13758623228276182,6.082338267902609e-05,256.6827889882703,246.1954239432886,0.3777486945550322,0.3623149038023341,25.046278049762723,24.968500994766664,964.7267311559532,964.6771725436598,35.8751236313695,33.53065106776394,5785.290365166775,7,0.19131251207562086,1973-11-05
1973,7,270.15176539224103,0.8395714285714285,7.482160749268213,0.026854782067106484,36.0,5.0,3.0,2.0,47.0,93.0,0.3447743628716403,177.15176539224103,177.15176539224103,,177.15176539224103,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,36.0,5.0,3.0,2.0,47.0,221.15176539224103,990.0,964.780607061569,25.21939293843101,0.11358291034253756,0.007739794635615272,989.8786772950218,0.22290296673224402,0.0,0.0,0.0,24.87516726672063,25.098070233452876,25.098070233452876,25.098070233452876,,0.9275257499461417,0.0,0.0,0.0,40.085704219726686,0.0,0.0,0.0,0.8164094545769184,0.0,0.0,0.0,0.9720637850738801,0.96,0.96,0.96,38.97404873323802,0.0,0.0,0.0,38.97404873323802,0.1441277548839946,6.109685560699561e-05,294.72326674738565,258.7976520087449,0.3593541103566793,0.3155502482934695,24.954155634520617,24.700578609083163,964.8788930669896,964.735190608035,44.79174488261989,36.34965918819581,6547.640187183988,7,0.21652249296243348,1973-11-12
