WaterYear,WaterWeek,Flow,Exceedance,Flow_difference,Flow_difference_pct,EWRChannelA,EWRChannelC,EWRChannelD,EWRChannelE,EWRChannelFG,EWRTotal,EWRProportion,FlowAvailableForGeneration,FlowCanal,LowFlowShutoff,FlowTurbine1,FlowTurbine2,FlowTurbine3,FlowTurbine4,FlowSpill,SpillChannelA,SpillChannelC,SpillChannelD,SpillChannelE,SpillChannelFG,FlowChannelA,FlowChannelC,FlowChannelD,FlowChannelE,FlowChannelFG,FlowLeftChannel,LevelHeadpond,LevelTailwater,HeadGross,HeadlossLeftChannel,HeadlossCanal,LevelForebay,HeadlossTurbine1,HeadlossTurbine2,HeadlossTurbine3,HeadlossTurbine4,HeadTurbine1,HeadTurbine2,HeadTurbine3,HeadTurbine4,LowHeadShutoff,EffTurbine1,EffTurbine2,EffTurbine3,EffTurbine4,PowerTurbine1,PowerTurbine2,PowerTurbine3,PowerTurbine4,LoadFactorTurbine1,LoadFactorTurbine2,LoadFactorTurbine3,LoadFactorTurbine4,EffGen1,EffGen2,EffGen3,EffGen4,PowerGenerator1,PowerGenerator2,PowerGenerator3,PowerGenerator4,Power,PerfMwPerCumec,PerfMWhPerm3,Flow_max,Flow_min,EWRProportion_max,EWRProportion_min,HeadTurbine1_max,HeadTurbine1_min,LevelTailwater_max,LevelTailwater_min,Power_max,Power_min,Energy,Count,CapFactor,StartDate
1973,8,302.72796006809125,0.7798571428571428,3.2439692275345027,0.010801797425360814,38.857142857142854,5.714285714285714,3.7142857142857144,2.7142857142857144,51.285714285714285,102.28571428571429,0.3376800480488654,200.44224578237694,200.44224578237694,,200.44224578237694,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,38.857142857142854,5.714285714285714,3.7142857142857144,2.7142857142857144,51.285714285714285,248.72796006809125,990.0,964.9151109209652,25.084889079034806,0.12331557717923848,0.0101766386333412,989.8665077841875,0.2843312247479827,0.0,0.0,0.0,24.66706563847424,24.95139686322222,24.95139686322222,24.95139686322222,,0.9349309724124657,0.0,0.0,0.0,45.33427891613685,0.0,0.0,0.0,0.9233050695750887,0.0,0.0,0.0,0.9799999999999999,0.96,0.96,0.96,44.42759333781412,0.0,0.0,0.0,44.42759333781412,0.14680458032140636,6.15685689019407e-05,309.0284073518941,290.5219447532691,0.3506394964686599,0.3108494366273922,24.731326230407547,24.62775769828893,964.9451420367594,964.8620877790132,45.78029681021973,43.484117683589375,7463.835680752772,7,0.24681996298785622,1973-11-19
1973,9,321.40006902164134,0.7539999999999999,3.569847448531667,0.011002228687969328,39.42857142857143,5.714285714285714,4.0,3.0,53.285714285714285,105.42857142857143,0.3282069028382501,215.9714975930699,215.9714975930699,,183.6274002894061,32.34409730366379,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,39.42857142857143,5.714285714285714,4.0,3.0,53.285714285714285,265.11435473592707,990.0,965.0070003451082,24.992999654891815,0.1290988442753465,0.013194299518613927,989.8577068562062,0.25266490261383306,0.025921984257290625,0.0,0.0,24.59804160848405,24.824784526840592,24.850706511097883,24.850706511097883,,0.9258937313495501,0.2559539295944858,0.0,0.0,41.18812099933479,7.021589618454008,0.0,0.0,0.8388619348133358,0.14300589854285148,0.0,0.0,0.9771105473345909,0.9628248330488767,0.96,0.96,40.29335306533641,6.810152312073244,0.0,0.0,47.103505377409654,0.14657726592970374,6.062497243170824e-05,331.6115672476363,311.8155700798613,0.3399445382822018,0.3136199405322201,24.717563596407288,24.53265520457393,965.0580578362382,964.9590778503992,47.9416217119664,45.575452500051234,7913.388903404822,7,0.26168614098560916,1973-11-26
1973,10,376.826797769334,0.679,11.256964464273835,0.029830216767168242,38.0,5.0,4.0,3.0,54.0,104.0,0.27676557503914745,272.826797769334,272.826797769334,,136.413398884667,136.413398884667,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,38.0,5.0,4.0,3.0,54.0,319.826797769334,990.0,965.2833549228682,24.716645077131766,0.14840856297532798,0.02456535955386676,989.8270260774708,0.13243438367039742,0.13243438367039742,0.0,0.0,24.41123677093216,24.41123677093216,24.543671154602553,24.543671154602553,,0.9105892786633863,0.9105892786633863,0.0,0.0,29.735893470274327,29.735893470274327,0.0,0.0,0.6056190116145485,0.6056190116145485,0.0,0.0,0.97,0.97,0.96,0.96,28.8438166661661,28.8438166661661,0.0,0.0,57.6876333323322,0.15292774724203279,5.873662051861391e-05,408.00454625357366,353.9823107128336,0.293799991843009,0.2548991204999081,24.559161339272038,24.210241564892343,965.436020458141,965.169911553564,64.22775037287143,52.88460486133513,9691.522399831809,7,0.32048685184629,1973-12-03
1973,11,431.72360241214443,0.6145714285714285,5.7541400555946245,0.01318510748047797,41.42857142857143,6.714285714285714,4.857142857142857,3.0,60.0,116.0,0.26881735958324265,315.72360241214443,315.72360241214443,,157.86180120607222,157.86180120607222,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,41.42857142857143,6.714285714285714,4.857142857142857,3.0,60.0,368.72360241214443,990.0,965.5427562108546,24.457243789145373,0.16566576244646308,0.03314472048242888,989.8011895170712,0.17668426848896468,0.17668426848896468,0.0,0.0,24.081749037727473,24.081749037727473,24.25843330621644,24.25843330621644,,0.9196104327656026,0.9196104327656026,0.0,0.0,34.28353662577397,34.28353662577397,0.0,0.0,0.6982390351481459,0.6982390351481459,0.0,0.0,0.97,0.97,0.96,0.96,33.25503052700075,33.25503052700075,0.0,0.0,66.5100610540015,0.15403683064483,5.8518724026302784e-05,445.541354005931,408.00454625357366,0.2892124636441265,0.2548991204999081,24.230232263930287,23.99959353438716,965.6049360930268,965.436020458141,68.94173477591276,61.13196901617645,11173.69025707225,7,0.3695003391888972,1973-12-10
1973,12,570.5932366473843,0.5015714285714286,22.711237255582862,0.041569189260367935,42.0,7.0,5.0,3.0,61.0,118.0,0.20730966601013037,452.59323664738434,452.59323664738434,,170.50135900257956,170.50135900257956,111.59051864222526,0.0,0.0,0.0,0.0,0.0,0.0,0.0,42.0,7.0,5.0,3.0,61.0,506.59323664738434,990.0,966.1675425761877,23.832457423812393,0.21705474889451867,0.060518647329476816,989.722426603776,0.20942739648724104,0.20942739648724104,0.12345820715791879,0.0,23.345456631101133,23.345456631101133,23.43142582043045,23.55488402758837,,0.9231373555531338,0.9231373555531338,0.6558453718420996,0.0,36.09096889179648,36.09096889179648,23.4114307003716,0.0,0.7350502829286452,0.7350502829286452,0.4768112158935152,0.0,0.9726950737581117,0.9726950737581117,0.9671428571428571,0.96,35.127963651062906,35.127963651062906,22.709087779360452,0.0,92.96501508148627,0.16294161843078658,5.711011784055824e-05,601.777842158206,523.0192327708844,0.2256131182305708,0.1960856511047445,23.50769821112756,23.21000164456161,966.3071113686328,965.953586547469,98.28878465153352,85.42161649048033,15618.122533689693,7,0.516472306008257,1973-12-17
1973,13,730.0621385180251,0.4268571428571429,36.6785462970588,0.048022791089529206,42.0,7.0,5.0,3.0,61.0,118.0,0.1636843388086379,612.0621385180251,612.0621385180251,,186.56768640334187,186.56768640334187,186.56768640334187,52.359079307999615,0.0,0.0,0.0,0.0,0.0,0.0,42.0,7.0,5.0,3.0,61.0,666.0621385180251,990.0,966.820248554072,23.17975144592794,0.3056455452986575,0.1131410035547965,989.5812134511465,0.24713017368593668,0.24713017368593668,0.24713017368593668,0.06788793223246074,22.513834723388552,22.513834723388552,22.513834723388552,22.693076964842028,,0.9282117830711024,0.9282117830711024,0.9282117830711024,0.26460548249661964,38.23317099600187,38.23317099600187,38.23317099600187,10.42672166385054,0.7786796536863922,0.7786796536863922,0.7786796536863922,0.21235685669756693,0.9709940382023543,0.9709940382023543,0.9709940382023543,0.9628571428571429,37.12682473670629,37.12682473670629,37.12682473670629,10.11392001393502,121.49439422405389,0.1663614005028223,5.5277542054130395e-05,858.5276662376176,608.7950640130589,0.1938254873851422,0.1374446096968769,23.17116162460568,21.88087674271148,967.3341106649503,966.3351802560522,142.8583170098885,99.648618435619,20411.058229641054,7,0.6749688568002994,1973-12-24
1973,14,932.5522782678278,0.35057142857142853,12.639323134661351,0.013492148410725487,45.42857142857143,7.0,5.857142857142857,3.857142857142857,73.85714285714286,136.0,0.14572560767886203,796.5522782678278,796.5522782678278,,199.13806956695694,199.13806956695694,199.13806956695694,199.13806956695694,0.0,0.0,0.0,0.0,0.0,0.0,45.42857142857143,7.0,5.857142857142857,3.857142857142857,73.85714285714286,854.837992553542,990.0,967.6302091130713,22.369790886928723,0.4374826290815138,0.18957817995892717,989.3729391909595,0.2807814147094171,0.2807814147094171,0.2807814147094171,0.2807814147094171,21.461948663178884,21.461948663178884,21.461948663178884,21.461948663178884,,0.9314180481328167,0.9314180481328167,0.9314180481328167,0.9314180481328167,39.033463090257854,39.033463090257854,39.033463090257854,39.033463090257854,0.7949788816753127,0.7949788816753127,0.7949788816753127,0.7949788816753127,0.9701800755410271,0.9701800755410271,0.9701800755410271,0.9701800755410271,37.86956971556435,37.86956971556435,37.86956971556435,37.86956971556435,151.4782788622574,0.16248235501424554,5.283188805558422e-05,947.0029281802472,863.4849952911484,0.1476957252465426,0.1366555303722596,21.850736114719396,21.37825014064229,967.6880117127208,967.3539399811646,153.27323422876626,143.68146313163072,25448.35084885924,7,0.8415459936792077,1973-12-31
1973,15,921.2501325371496,0.35514285714285715,21.762121329604888,0.02413924668643664,47.285714285714285,7.428571428571429,6.428571428571429,4.428571428571429,78.14285714285714,143.71428571428572,0.15669638740537747,777.535846822864,777.535846822864,,194.383961705716,194.383961705716,194.383961705716,194.383961705716,0.0,0.0,0.0,0.0,0.0,0.0,47.285714285714285,7.428571428571429,6.428571428571429,4.428571428571429,78.14285714285714,838.6787039657211,990.0,967.5850005301485,22.41499946985141,0.4239216263110818,0.18239959921915302,989.3936787744698,0.2685378697795804,0.2685378697795804,0.2685378697795804,0.2685378697795804,21.540140374541554,21.540140374541554,21.540140374541554,21.540140374541554,,0.9296086165884736,0.9296086165884736,0.9296086165884736,0.9296086165884736,38.14693018773351,38.14693018773351,38.14693018773351,38.14693018773351,0.7769232217461,0.7769232217461,0.7769232217461,0.7769232217461,0.9708045434868104,0.9708045434868104,0.9708045434868104,0.9708045434868104,37.03497369024121,37.03497369024121,37.03497369024121,37.03497369024121,148.13989476096484,0.16073637020865836,5.2952420811452345e-05,971.4321659369264,843.5265543863715,0.1778248701478265,0.1430877058368119,22.01806851609677,21.220921166670536,967.7857286637476,967.2741062175454,157.33041564771435,133.99067399701735,24887.50231984209,7,0.8229994153386935,1974-01-07
1973,16,837.4541409400723,0.383,24.20410165299308,0.028170658607236915,49.0,8.0,7.0,5.0,81.0,150.0,0.17928108887385016,687.4541409400723,687.4541409400723,,171.86353523501808,171.86353523501808,171.86353523501808,171.86353523501808,0.0,0.0,0.0,0.0,0.0,0.0,49.0,8.0,7.0,5.0,81.0,751.4541409400723,990.0,967.2498165637602,22.750183436239713,0.35473439015432706,0.13767594673724395,989.5075896631084,0.20931472425668454,0.20931472425668454,0.20931472425668454,0.20931472425668454,22.048458375091407,22.048458375091407,22.048458375091407,22.048458375091407,,0.9219664748850435,0.9219664748850435,0.9219664748850435,0.9219664748850435,34.25617839808714,34.25617839808714,34.25617839808714,34.25617839808714,0.6976818411015709,0.6976818411015709,0.6976818411015709,0.6976818411015709,0.97,0.97,0.97,0.97,33.22849304614452,33.22849304614452,33.22849304614452,33.22849304614452,132.91397218457809,0.15870073440299579,5.371480902057491e-05,891.8619896951615,819.2739407352476,0.1830889431993702,0.1681874569531436,22.1507704797409,21.73561390210985,967.4674479587808,967.177095762941,142.16682905581115,129.7987404220548,22329.547327009117,7,0.7384109565809893,1974-01-14
1973,17,879.4964182829536,0.3677142857142857,17.407159325579105,0.019537399685866628,46.0,7.0,6.0,4.0,76.0,139.0,0.15826746937186859,740.4964182829536,740.4964182829536,,185.1241045707384,185.1241045707384,185.1241045707384,185.1241045707384,0.0,0.0,0.0,0.0,0.0,0.0,46.0,7.0,6.0,4.0,76.0,799.4964182829536,990.0,967.4179856731317,22.58201432686821,0.38853186071594653,0.16033924011351827,989.4511288991706,0.24297500359243343,0.24297500359243343,0.24297500359243343,0.24297500359243343,21.790168222446344,21.790168222446344,21.790168222446344,21.790168222446344,,0.9266174628129029,0.9266174628129029,0.9266174628129029,0.9266174628129029,36.64623097937231,36.64623097937231,36.64623097937231,36.64623097937231,0.7463590830829391,0.7463590830829391,0.7463590830829391,0.7463590830829391,0.97,0.97,0.97,0.97,35.546844049991144,35.546844049991144,35.546844049991144,35.546844049991144,142.18737619996458,0.16166442271120482,5.3352705995300666e-05,941.1240560143012,847.0875422650073,0.1640916588483065,0.1476957252465426,21.983401828767683,21.41605136853531,967.6644962240572,967.28835016906,152.2822620726241,136.78888973876616,23887.479201594044,7,0.7899298677775808,1974-01-21
1973,18,1047.3437604443627,0.3164285714285714,25.074773777872338,0.023734880862194545,47.285714285714285,7.428571428571429,6.428571428571429,4.428571428571429,83.28571428571429,148.85714285714286,0.1422229588115341,898.4866175872199,898.4866175872199,,224.62165439680498,224.62165439680498,224.62165439680498,224.62165439680498,0.0,0.0,0.0,0.0,0.0,0.0,47.285714285714285,7.428571428571429,6.428571428571429,4.428571428571429,83.28571428571429,959.629474730077,990.0,968.0371542257354,21.96284577426445,0.5333682588921203,0.26878929406977586,989.1978424470382,0.35828023024667927,0.35828023024667927,0.35828023024667927,0.35828023024667927,20.802407991055926,20.802407991055926,20.802407991055926,20.802407991055926,,0.9365544402392133,0.9365544402392133,0.9365544402392133,0.9365544402392133,42.87843208156452,42.87843208156452,42.87843208156452,42.87843208156452,0.8732878224351225,0.8732878224351225,0.8732878224351225,0.8732878224351225,0.9770454040754634,0.9770454040754634,0.9770454040754634,0.9770454040754634,41.902220547661855,41.902220547661855,41.902220547661855,41.902220547661855,167.60888219064742,0.16011105653001398,5.1850623784201904e-05,1096.498822347363,947.0029281802472,0.149112985213327,0.1267671220133474,21.37825014064229,20.49001543371213,968.2032820130916,967.6880117127208,177.04276539324903,153.27323422876626,28158.292208028768,7,0.9311604566147079,1974-01-28
1973,19,1340.120774446647,0.25357142857142856,48.64263346049844,0.03754474859701877,49.0,8.0,7.0,5.0,93.0,162.0,0.12164436002273356,1178.120774446647,1080.6831530758873,,270.1707882689718,270.1707882689718,270.1707882689718,270.1707882689718,97.43762137075971,28.644186432323874,4.811734388679492,4.2102675900945545,3.0073339929246825,56.7640989667371,77.64418643232388,12.811734388679493,11.210267590094556,8.007333992924682,149.7640989667371,1182.3493414869852,990.0,968.9726504704724,21.027349529527555,0.8212915776909157,0.4548880989986534,988.7238203233104,0.5167665304824823,0.5167665304824823,0.5167665304824823,0.5167665304824823,19.234403322355494,19.234403322355494,19.234403322355494,19.234403322355494,,0.93768430949192,0.93768430949192,0.93768430949192,0.93768430949192,47.75398863035582,47.75398863035582,47.75398863035582,47.75398863035582,0.9725863264838253,0.9725863264838253,0.9725863264838253,0.9725863264838253,0.9799999999999999,0.9799999999999999,0.9799999999999999,0.9799999999999999,46.79890885774871,46.79890885774871,46.79890885774871,46.79890885774871,187.19563543099483,0.14054889029288806,4.815181853713866e-05,1436.9972565708524,1172.2200796855432,0.1381993047273663,0.1127350795272812,20.08355760085332,18.80829953685656,969.2810680596904,968.4412631075832,191.7842458254276,183.21500010202504,31448.866752407128,7,1.0399757523944155,1974-02-04
1973,20,1613.4388428938034,0.217,60.47395203253479,0.03591406973461604,49.0,8.0,7.0,5.0,93.0,162.0,0.10102151170088657,1451.4388428938034,1100.0,,275.0,275.0,275.0,275.0,351.4388428938034,51.0,9.874344683628037,13.769938379019283,10.846877867092697,265.94768196406346,100.0,17.874344683628035,20.769938379019283,15.846877867092699,358.94768196406346,1238.6442830626474,990.0,969.8511101078108,20.14888989218925,0.9150066494767238,0.48,988.6049933505232,0.5349,0.5349,0.5349,0.5349,18.218983242712504,18.218983242712504,18.218983242712504,18.218983242712504,,0.9343981376721956,0.9343981376721956,0.9343981376721956,0.9343981376721956,45.91408207295808,45.91408207295808,45.91408207295808,45.91408207295808,0.9351136878402866,0.9351136878402866,0.9351136878402866,0.9351136878402866,0.9798600693331806,0.9798600693331806,0.9798600693331806,0.9798600693331806,44.98968419382521,44.98968419382521,44.98968419382521,44.98968419382521,179.95873677530085,0.11243727234273534,4.544412544830829e-05,1860.314920798596,1446.688358904274,0.1119798877228121,0.0870820301384545,18.7746654517266,17.410100843363118,970.6487097441186,969.3123777749216,185.8542990255221,171.16825387385214,30233.06777825054,7,0.9997707598627824,1974-02-11
1973,21,2164.5523610180185,0.1582857142857143,80.43581005013243,0.036865284584998124,49.0,8.0,7.0,5.0,93.0,162.0,0.0752910703024732,2002.5523610180185,1100.0,,275.0,275.0,275.0,275.0,902.5523610180186,51.0,9.999999999999998,18.0,27.85655435240798,795.6958066656106,100.0,18.0,25.0,32.856554352407976,888.6958066656106,1243.0,990.0,971.4833118598427,18.516688140157335,0.9262894125183111,0.48,988.5937105874816,0.5349,0.5349,0.5349,0.5349,16.575498727639058,16.575498727639058,16.575498727639058,16.575498727639058,,0.9266274654144225,0.9266274654144225,0.9266274654144225,0.9266274654144225,41.425677015740085,41.425677015740085,41.425677015740085,41.425677015740085,0.8437001428867633,0.8437001428867633,0.8437001428867633,0.8437001428867633,0.9743700142886763,0.9743700142886763,0.9743700142886763,0.9743700142886763,40.36667704449163,40.36667704449163,40.36667704449163,40.36667704449163,161.46670817796652,0.07522161107390017,4.077442125706226e-05,2423.365591149523,1881.0436962338129,0.0861224012628484,0.0668491789235793,17.343130953495567,15.936893643327714,972.121916944154,970.7156796339862,170.3815265044382,154.07526752640155,27126.40697389838,7,0.8970372676553697,1974-02-18
1973,22,2684.948514604713,0.11014285714285714,56.6374300742819,0.021380665599454625,53.285714285714285,9.285714285714286,9.142857142857142,8.428571428571429,114.85714285714286,195.0,0.0722672994939605,2489.948514604713,1100.0,,275.0,275.0,275.0,275.0,1389.9485146047134,46.714285714285715,8.714285714285715,15.857142857142858,52.412643390910425,1266.2501569280885,100.0,18.0,25.0,60.841214819481856,1381.1072997852314,1243.0,990.0,972.75332400077,17.246675999229996,0.9262894125183111,0.48,988.5937105874816,0.5349,0.5349,0.5349,0.5349,15.30548658671172,15.30548658671172,15.30548658671172,15.30548658671172,,0.9164070262948387,0.9164070262948387,0.9164070262948387,0.9164070262948387,37.82948527074121,37.82948527074121,37.82948527074121,37.82948527074121,0.770457948487601,0.770457948487601,0.770457948487601,0.770457948487601,0.97,0.97,0.97,0.97,36.69460071261897,36.69460071261897,36.69460071261897,36.69460071261897,146.77840285047589,0.05480870193106725,3.706525324506967e-05,2819.8276016694963,2496.800686844093,0.0869339028435561,0.0598931357217965,15.759636515789104,14.97991637655536,973.0788942109264,972.2991740716926,151.92334711382605,143.10361014733613,24658.771678879948,7,0.8154355713915327,1974-02-25
1973,23,2825.392657660674,0.09914285714285716,11.226879117369792,0.004001399756943829,59.0,11.0,12.0,13.0,144.0,239.0,0.0845950544507172,2586.392657660674,1100.0,,275.0,275.0,275.0,275.0,1486.3926576606739,41.0,7.0,13.0,67.0,1358.3926576606739,100.0,18.0,25.0,80.0,1502.3926576606739,1243.0,990.0,973.0923271046983,16.90767289530184,0.9262894125183111,0.48,988.5937105874816,0.5349,0.5349,0.5349,0.5349,14.966483482783564,14.966483482783564,14.966483482783564,14.966483482783564,,0.9127752055427097,0.9127752055427097,0.9127752055427097,0.9127752055427097,36.84308203039778,36.84308203039778,36.84308203039778,36.84308203039778,0.7503682694582032,0.7503682694582032,0.7503682694582032,0.7503682694582032,0.97,0.97,0.97,0.97,35.73778956948585,35.73778956948585,35.73778956948585,35.73778956948585,142.95115827794336,0.05059978452792404,3.6098777342915e-05,2840.311133494523,2782.206511497961,0.0859030409900523,0.084145711074248,15.070725904555609,14.930473368701875,973.1283372187798,972.988084682926,144.12518537512355,142.54522639578963,24015.794590694488,7,0.7941731015441299,1974-03-04
1973,24,2713.465626757371,0.108,21.474882796567986,0.007978725196507786,59.0,11.0,12.0,13.0,144.0,239.0,0.08810174345278,2474.465626757371,1100.0,,275.0,275.0,275.0,275.0,1374.4656267573712,41.0,7.000000000000001,13.0,67.0,1246.4656267573712,100.0,18.0,25.0,80.0,1390.4656267573712,1243.0,990.0,972.8221584094143,17.177841590585654,0.9262894125183111,0.48,988.5937105874816,0.5349,0.5349,0.5349,0.5349,15.236652178067377,15.236652178067377,15.236652178067377,15.236652178067377,,0.9156753456964176,0.9156753456964176,0.9156753456964176,0.9156753456964176,37.62756065947484,37.62756065947484,37.62756065947484,37.62756065947484,0.7663454309465344,0.7663454309465344,0.7663454309465344,0.7663454309465344,0.97,0.97,0.97,0.97,36.498733839690594,36.498733839690594,36.498733839690594,36.498733839690594,145.99493535876238,0.05382456764828725,3.6867407918879384e-05,2769.1490746977324,2631.882331921985,0.0908095309205808,0.086308101713913,15.43357737249766,15.102243855452675,972.956566732029,972.625233214984,148.21931768560594,144.47964550046626,24527.14914027208,7,0.8110829742153465,1974-03-11
1973,25,2500.270937682631,0.124,40.278833781004586,0.016112413536585487,53.285714285714285,9.857142857142858,10.285714285714286,10.714285714285714,122.85714285714286,207.0,0.0826167505117709,2293.270937682631,1100.0,,275.0,275.0,275.0,275.0,1193.270937682631,46.714285714285715,8.142857142857144,14.714285714285719,61.05598006446308,1062.6435290467393,100.0,18.0,25.0,71.7702657787488,1185.5006719038822,1243.0,990.0,972.3075505392338,17.692449460766074,0.9262894125183111,0.48,988.5937105874816,0.5349,0.5349,0.5349,0.5349,15.751260048247795,15.751260048247795,15.751260048247795,15.751260048247795,,0.921155919513839,0.921155919513839,0.921155919513839,0.921155919513839,39.13159679443061,39.13159679443061,39.13159679443061,39.13159679443061,0.7969775314547984,0.7969775314547984,0.7969775314547984,0.7969775314547984,0.9702358310243968,0.9702358310243968,0.9702358310243968,0.9702358310243968,37.966983074555,37.966983074555,37.966983074555,37.966983074555,151.86793229822,0.06079880704009678,3.835048795409596e-05,2616.898726339248,2423.365591149523,0.0957224984995063,0.0732937959222161,15.936893643327714,15.469744696317996,972.5890658911636,972.121916944154,154.07526752640155,148.6290097772462,25513.81262610096,7,0.8437107349901111,1974-03-18
1973,26,2340.9696732277475,0.1385714285714286,26.631133154181363,0.011256074545690215,49.0,9.0,9.0,9.0,107.0,183.0,0.07818075280879382,2157.9696732277475,1100.0,,275.0,275.0,275.0,275.0,1057.9696732277475,51.0,9.0,16.0,52.03129540464332,929.9383778231042,100.0,18.0,25.0,61.03129540464332,1036.9383778231042,1243.0,990.0,971.9230302457223,18.076969754277815,0.9262894125183111,0.48,988.5937105874816,0.5349,0.5349,0.5349,0.5349,16.135780341759535,16.135780341759535,16.135780341759535,16.135780341759535,,0.9244811861019624,0.9244811861019624,0.9244811861019624,0.9244811861019624,40.23091606800494,40.23091606800494,40.23091606800494,40.23091606800494,0.8193669260286137,0.8193669260286137,0.8193669260286137,0.8193669260286137,0.9719366926028613,0.9719366926028613,0.9719366926028613,0.9719366926028613,39.1019527828618,39.1019527828618,39.1019527828618,39.1019527828618,156.4078111314472,0.06682293906261774,3.949692200289071e-05,2384.832211470341,2310.3827547648234,0.0792076549318893,0.0767349581743419,16.2096108346011,16.02990524944982,972.028905338032,971.8491997528806,157.25149676076066,155.19922239386796,26276.51227008313,7,0.8689322840635956,1974-03-25
1973,27,2274.419625894932,0.1462857142857143,7.039238163409599,0.003087696140081,54.0,13.0,14.0,19.0,117.0,217.0,0.09541346992895372,2057.419625894932,1100.0,,275.0,275.0,275.0,275.0,957.4196258949321,46.000000000000014,5.000000000000006,10.999999999999998,61.0,834.4196258949321,100.0,18.0,25.0,80.0,951.4196258949321,1243.0,990.0,971.762392200436,18.23760779956397,0.9262894125183111,0.48,988.5937105874816,0.5349,0.5349,0.5349,0.5349,16.296418387045694,16.296418387045694,16.296418387045694,16.296418387045694,,0.9252811635674875,0.9252811635674875,0.9252811635674875,0.9252811635674875,40.666564607182224,40.666564607182224,40.666564607182224,40.666564607182224,0.8282396050342611,0.8282396050342611,0.8282396050342611,0.8282396050342611,0.9728239605034261,0.9728239605034261,0.9728239605034261,0.9728239605034261,39.56142994243648,39.56142994243648,39.56142994243648,39.56142994243648,158.24571976974593,0.06958090889164965,3.996104034589544e-05,2301.531632213161,2261.108087620956,0.0959706442995913,0.0942850391290655,16.328549686327726,16.230975613174103,971.8278349743076,971.730260901154,158.61394227605538,157.4959872758812,26585.28092131732,7,0.8791428876096997,1974-04-01
1973,28,2263.7551976979116,0.14757142857142855,13.575617789672703,0.006005898632300515,54.0,13.0,14.0,19.0,117.0,217.0,0.09586407772203542,2046.7551976979119,1100.0,,275.0,275.0,275.0,275.0,946.755197697912,46.000000000000014,5.000000000000007,11.000000000000002,61.0,823.755197697912,100.0,18.0,25.0,80.0,940.755197697912,1243.0,990.0,971.7366504772018,18.263349522798162,0.9262894125183111,0.48,988.5937105874816,0.5349,0.5349,0.5349,0.5349,16.322160110279885,16.322160110279885,16.322160110279885,16.322160110279885,,0.9254093573491938,0.9254093573491938,0.9254093573491938,0.9254093573491938,40.73644870261419,40.73644870261419,40.73644870261419,40.73644870261419,0.8296629063668876,0.8296629063668876,0.8296629063668876,0.8296629063668876,0.9729662906366887,0.9729662906366887,0.9729662906366887,0.9729662906366887,39.63521781500996,39.63521781500996,39.63521781500996,39.63521781500996,158.54087126003984,0.07004022507043975,4.0035573550515104e-05,2293.9632006513275,2231.78898915399,0.0972314143741065,0.0945961120642157,16.399319924006583,16.249244241082003,971.8095663463996,971.6594906634753,159.4261835315652,157.705131037875,26634.86637168669,7,0.8807826181113324,1974-04-08
1973,29,2262.510474569519,0.14771428571428571,5.590829586700758,0.0024719343501922,52.714285714285715,12.714285714285714,13.428571428571429,17.714285714285715,110.57142857142857,207.14285714285714,0.09155182002328703,2055.3676174266616,1100.0,,275.0,275.0,275.0,275.0,955.3676174266618,47.28571428571431,5.285714285714292,11.571428571428571,62.06474988051116,829.1600104032934,100.0,18.0,25.0,79.77903559479687,939.731438974722,1243.0,990.0,971.7336459730988,18.26635402690119,0.9262894125183111,0.48,988.5937105874816,0.5349,0.5349,0.5349,0.5349,16.325164614382913,16.325164614382913,16.325164614382913,16.325164614382913,,0.9254243197796269,0.9254243197796269,0.9254243197796269,0.9254243197796269,40.74458277521193,40.74458277521193,40.74458277521193,40.74458277521193,0.8298285697599171,0.8298285697599171,0.8298285697599171,0.8298285697599171,0.9729828569759916,0.9729828569759916,0.9729828569759916,0.9729828569759916,39.643780984987195,39.643780984987195,39.643780984987195,39.643780984987195,158.57512393994878,0.07008822190577985,4.0044223217158785e-05,2266.0164419409257,2261.108087620956,0.0959706442995913,0.0654546329785231,16.328549686327726,16.316701934520886,971.7421086529608,971.730260901154,158.61394227605538,158.4780780996823,26640.620821911398,7,0.8809729107774933,1974-04-15
1973,30,2363.5163873987885,0.13614285714285715,23.17964336122382,0.009827446037119715,45.0,11.0,10.0,10.0,72.0,148.0,0.06264331725107097,2215.5163873987885,1100.0,,275.0,275.0,275.0,275.0,1115.5163873987888,55.0,7.0,15.0,70.0,968.5163873987887,100.0,18.0,25.0,80.0,1040.5163873987888,1243.0,990.0,971.9774533488936,18.022546651106364,0.9262894125183111,0.48,988.5937105874816,0.5349,0.5349,0.5349,0.5349,16.081357238588087,16.081357238588087,16.081357238588087,16.081357238588087,,0.9241079267503596,0.9241079267503596,0.9241079267503596,0.9241079267503596,40.07920459897888,40.07920459897888,40.07920459897888,40.07920459897888,0.8162770794089386,0.8162770794089386,0.8162770794089386,0.8162770794089386,0.9716277079408938,0.9716277079408938,0.9716277079408938,0.9716277079408938,38.942265172414615,38.942265172414615,38.942265172414615,38.942265172414615,155.76906068965846,0.06594277811449019,3.933562138627738e-05,2423.365591149523,2293.9632006513275,0.0645171639884973,0.0610720893869736,16.249244241082003,15.936893643327714,972.121916944154,971.8095663463996,157.705131037875,154.07526752640155,26169.202195862617,7,0.8653836704981024,1974-04-22
1973,31,2501.058724220401,0.12471428571428571,17.08697453286277,0.006840091728936686,52.142857142857146,12.428571428571429,12.142857142857142,15.0,147.71428571428572,239.42857142857142,0.09538103496195194,2261.630152791829,1100.0,,275.0,275.0,275.0,275.0,1161.6301527918292,47.857142857142854,5.571428571428569,12.857142857142856,65.0,1030.344438506115,100.0,18.0,25.0,80.0,1178.0587242204008,1243.0,990.0,972.3094520929459,17.690547907054206,0.9262894125183111,0.48,988.5937105874816,0.5349,0.5349,0.5349,0.5349,15.74935849453593,15.74935849453593,15.74935849453593,15.74935849453593,,0.9211356679668077,0.9211356679668077,0.9211356679668077,0.9211356679668077,39.12565885572088,39.12565885572088,39.12565885572088,39.12565885572088,0.7968565958395291,0.7968565958395291,0.7968565958395291,0.7968565958395291,0.9701756757149098,0.9701756757149098,0.9701756757149098,0.9701756757149098,37.95884793611116,37.95884793611116,37.95884793611116,37.95884793611116,151.83539174444465,0.060737952969941646,3.8342270642536526e-05,2542.9744128795624,2423.365591149523,0.1109358277820588,0.0604049654934079,15.936893643327714,15.648182694324184,972.4106278931577,972.121916944154,154.07526752640155,150.65456697762733,25508.345813066702,7,0.8435299541358037,1974-04-29
1973,32,2477.005063036731,0.12628571428571428,17.08697453286277,0.006916777774405158,55.0,13.0,13.0,17.0,178.0,276.0,0.11145194326972772,2201.005063036731,1100.0,,275.0,275.0,275.0,275.0,1101.0050630367311,45.0,4.999999999999999,11.999999999999998,63.0,976.0050630367313,100.0,18.0,25.0,80.0,1154.0050630367311,1243.0,990.0,972.2513915314679,17.748608468532034,0.9262894125183111,0.48,988.5937105874816,0.5349,0.5349,0.5349,0.5349,15.807419056013755,15.807419056013755,15.807419056013755,15.807419056013755,,0.9217540129465464,0.9217540129465464,0.9217540129465464,0.9217540129465464,39.296164977907985,39.296164977907985,39.296164977907985,39.296164977907985,0.8003292256193071,0.8003292256193071,0.8003292256193071,0.8003292256193071,0.9702602076156216,0.9702602076156216,0.9702602076156216,0.9702602076156216,38.127573767359316,38.127573767359316,38.127573767359316,38.127573767359316,152.51029506943726,0.06159232844718463,3.851270077511042e-05,2542.9744128795624,2423.365591149523,0.1138911937216536,0.1085343205193593,15.936893643327714,15.648182694324184,972.4106278931577,972.121916944154,154.07526752640155,150.65456697762733,25621.72957166546,7,0.8472794170524292,1974-05-06
1973,33,2324.149559509872,0.14042857142857143,23.17964336122382,0.009961163258601613,55.0,13.0,13.0,17.0,178.0,276.0,0.11880074928750219,2048.149559509872,1100.0,,275.0,275.0,275.0,275.0,948.1495595098719,45.0,5.0,12.0,58.400516346622545,827.7490431632493,100.0,18.0,25.0,75.40051634662255,1005.7490431632493,1243.0,990.0,971.8824299712307,18.11757002876927,0.9262894125183111,0.48,988.5937105874816,0.5349,0.5349,0.5349,0.5349,16.176380616250988,16.176380616250988,16.176380616250988,16.176380616250988,,0.9246833754689299,0.9246833754689299,0.9246833754689299,0.9246833754689299,40.3410894975773,40.3410894975773,40.3410894975773,40.3410894975773,0.8216107840647108,0.8216107840647108,0.8216107840647108,0.8216107840647108,0.972161078406471,0.972161078406471,0.972161078406471,0.972161078406471,39.218225824725145,39.218225824725145,39.218225824725145,39.218225824725145,156.87290329890058,0.06753505046799646,3.9614369519924395e-05,2395.739198274402,2261.108087620956,0.1220640452842728,0.1152045265189118,16.328549686327726,16.00357803992278,972.055232547559,971.730260901154,158.61394227605538,154.89919141005737,26354.6477542153,7,0.8715161294383367,1974-05-13
1973,34,2153.495137497295,0.15999999999999998,31.349987413068025,0.014711369815237671,55.0,13.0,13.0,17.0,178.0,276.0,0.12832026780040412,1877.4951374972952,1100.0,,275.0,275.0,275.0,275.0,777.4951374972952,45.0,5.0,12.0,47.889193251645,667.6059442456502,100.0,18.0,25.0,64.889193251645,845.6059442456502,1243.0,990.0,971.4705055043039,18.529494495696163,0.9262894125183111,0.48,988.5937105874816,0.5349,0.5349,0.5349,0.5349,16.588305083177886,16.588305083177886,16.588305083177886,16.588305083177886,,0.9267347593142258,0.9267347593142258,0.9267347593142258,0.9267347593142258,41.46039989329571,41.46039989329571,41.46039989329571,41.46039989329571,0.8444073298023566,0.8444073298023566,0.8444073298023566,0.8444073298023566,0.9744407329802357,0.9744407329802357,0.9744407329802357,0.9744407329802357,40.40119881259029,40.40119881259029,40.40119881259029,40.40119881259029,161.60479525036115,0.07516866864788954,4.0809291729889176e-05,2261.108087620956,2041.65817572948,0.1351842356771528,0.1220640452842728,16.858256370203655,16.328549686327726,971.730260901154,971.200554217278,164.7219486299363,158.61394227605538,27149.605602060674,7,0.897804418057562,1974-05-20
1973,35,1887.3798155073478,0.18742857142857144,39.14752737433787,0.020864021086180913,54.42857142857143,12.714285714285714,12.714285714285714,15.857142857142858,161.42857142857142,257.14285714285717,0.13595687001681203,1630.2369583644906,1100.0,,275.0,275.0,275.0,275.0,530.2369583644906,45.57142857142857,5.285714285714285,12.285714285714286,32.70191053057666,434.3921906910569,100.0,18.0,25.0,48.55905338771952,595.8207621196283,1243.0,990.0,970.7361501731775,19.263849826822415,0.9262894125183111,0.48,988.5937105874816,0.5349,0.5349,0.5349,0.5349,17.322660414304135,17.322660414304135,17.322660414304135,17.322660414304135,,0.9304418612274515,0.9304418612274515,0.9304418612274515,0.9304418612274515,43.46950886761274,43.46950886761274,43.46950886761274,43.46950886761274,0.8853260461835587,0.8853260461835587,0.8853260461835587,0.8853260461835587,0.9784324273799883,0.9784324273799883,0.9784324273799883,0.9784324273799883,42.5329283637065,42.5329283637065,42.5329283637065,42.5329283637065,170.131713454826,0.09037927096362312,4.296255390273384e-05,1983.4436828176408,1767.625484109115,0.150345329942953,0.1161636771451893,17.70955902343689,17.012300227609323,971.0465103598724,970.3492515640448,174.57449193961588,166.5109657415315,28582.12786041077,7,0.9451761858601444,1974-05-27
1973,36,1618.9115313450563,0.216,36.6506120684644,0.022674935276876272,53.0,12.0,12.0,13.0,120.0,210.0,0.12995110644737926,1408.9115313450563,1100.0,,275.0,275.0,275.0,275.0,308.9115313450564,47.0,6.0,12.784254690856033,19.12309479755111,224.0041818566492,100.0,18.0,24.784254690856034,32.12309479755111,344.0041818566492,1242.784254690856,990.0,969.8687911012686,20.13120889873135,0.9257305600411149,0.48,988.5942694399588,0.5349,0.5349,0.5349,0.5349,18.190578338690255,18.190578338690255,18.190578338690255,18.190578338690255,,0.9344759407710862,0.9344759407710862,0.9344759407710862,0.9344759407710862,45.84483382753603,45.84483382753603,45.84483382753603,45.84483382753603,0.9337033366096951,0.9337033366096951,0.9337033366096951,0.9337033366096951,0.9799999999999999,0.9799999999999999,0.9799999999999999,0.9799999999999999,44.92793715098531,44.92793715098531,44.92793715098531,44.92793715098531,179.71174860394123,0.11127006984496425,4.5381754697964954e-05,1726.1698191997614,1511.0711996298642,0.1389742588247591,0.1216566282553557,18.54233867909476,17.843492710067146,970.2153178774146,969.5203838757272,183.41098790356196,176.02450038709998,30191.573765462123,7,0.9983986033552289,1974-06-03
1973,37,1382.7635940294701,0.24714285714285714,37.8558338349942,0.02800256147934427,60.714285714285715,12.0,13.714285714285714,15.571428571428571,148.28571428571428,250.28571428571428,0.18196999966081137,1132.477879743756,1077.3925704612207,,269.34814261530516,269.34814261530516,269.34814261530516,269.34814261530516,55.08530928253533,13.567224713533673,2.2628839978876387,3.0674038938166026,3.420641797519707,32.767154879777706,74.28151042781938,14.26288399788764,16.78168960810232,18.992070368948276,181.05286916549198,1182.7186544950298,990.0,969.1076455357108,20.892354464289205,0.821360157446783,0.4513903156863793,988.7272495268669,0.5138437777145687,0.5138437777145687,0.5138437777145687,0.5138437777145687,19.10576021344149,19.10576021344149,19.10576021344149,19.10576021344149,,0.9372675521383176,0.9372675521383176,0.9372675521383176,0.9372675521383176,47.267933056186216,47.267933056186216,47.267933056186216,47.267933056186216,0.9626870276209003,0.9626870276209003,0.9626870276209003,0.9626870276209003,0.9799999999999999,0.9799999999999999,0.9799999999999999,0.9799999999999999,46.32257439506249,46.32257439506249,46.32257439506249,46.32257439506249,185.29029758024993,0.13437467005415032,4.780794028945337e-05,1484.853138961092,1246.0803627849048,0.2062467298863634,0.1414281281359116,19.88790602534408,18.63835924774377,969.4356793720282,968.6733954258954,189.5134281388844,177.47553838941658,31128.76999348199,7,1.0293905421124996,1974-06-10
1973,38,1137.2184877861873,0.2911428571428571,25.67603409664889,0.02253300976178443,62.0,12.0,14.0,16.0,153.0,257.0,0.22636484731997591,880.2184877861873,880.2184877861873,,220.05462194654683,220.05462194654683,220.05462194654683,220.05462194654683,0.0,0.0,0.0,0.0,0.0,0.0,62.0,12.0,14.0,16.0,153.0,968.2184877861873,990.0,968.3312581044709,21.66874189552912,0.5412273225223994,0.2541747902289498,989.2045978872486,0.3435157436319424,0.3435157436319424,0.3435157436319424,0.3435157436319424,20.529824039145804,20.529824039145804,20.529824039145804,20.529824039145804,,0.9352613266906822,0.9352613266906822,0.9352613266906822,0.9352613266906822,41.41302319972902,41.41302319972902,41.41302319972902,41.41302319972902,0.8434424276930553,0.8434424276930553,0.8434424276930553,0.8434424276930553,0.9745124078149968,0.9745124078149968,0.9745124078149968,0.9745124078149968,40.363200460078716,40.363200460078716,40.363200460078716,40.363200460078716,161.45280184031486,0.14194378566705138,5.0970009462438443e-05,1199.561484005937,1066.3481241083623,0.2410094735383842,0.2142449582006819,20.92793493924152,20.177733919773917,968.5271932354472,968.1085226757692,171.23627424736205,150.16382494328053,27124.0707091729,7,0.8969600102239715,1974-06-17
1973,39,927.9286801297943,0.3537142857142857,42.24590995329562,0.04595559475072213,62.0,12.0,14.0,16.0,153.0,257.0,0.2794221447278447,670.9286801297943,670.9286801297943,,188.70032835096438,188.70032835096438,188.70032835096438,104.82769507690125,0.0,0.0,0.0,0.0,0.0,0.0,62.0,12.0,14.0,16.0,153.0,758.9286801297943,990.0,967.601566223134,22.398433776865936,0.3669624172359999,0.13621913223921284,989.4968184505249,0.25345040892962184,0.25345040892962184,0.25345040892962184,0.13694686065039732,21.641801818461136,21.641801818461136,21.641801818461136,21.75830536674036,,0.9276605176286227,0.9276605176286227,0.9276605176286227,0.528829025244188,37.153068488043566,37.153068488043566,37.153068488043566,20.28947142750999,0.7566816392676897,0.7566816392676897,0.7566816392676897,0.4132275239818735,0.9707833389005046,0.9707833389005046,0.9707833389005046,0.9657381735724531,36.0711547077777,36.0711547077777,36.0711547077777,19.681727561008014,127.89519168434113,0.13762612438397478,5.30931208670375e-05,1082.8793953113418,803.6892968412517,0.3197753174144408,0.2373302152693645,22.27440540055133,20.835690713949813,968.16047809955,967.114757187365,152.75128570291463,107.30609341645533,21486.39220296931,7,0.7105288426907841,1974-06-24
1973,40,692.5525923978039,0.4407142857142857,24.796671165311427,0.035435501724611816,50.0,10.0,9.0,9.0,108.0,186.0,0.26965527125476835,506.55259239780383,506.55259239780383,,168.8508641326013,168.8508641326013,168.8508641326013,0.0,0.0,0.0,0.0,0.0,0.0,0.0,50.0,10.0,9.0,9.0,108.0,575.5525923978038,990.0,966.670210369591,23.32978963040882,0.2536020912872505,0.07571793151157104,989.6706799772012,0.20326648367355396,0.20326648367355396,0.20326648367355396,0.0,22.797203123936438,22.797203123936438,22.797203123936438,23.000469607609993,,0.9222336529257777,0.9222336529257777,0.9222336529257777,0.0,34.79623257881754,34.79623257881754,34.79623257881754,0.0,0.7086809079188907,0.7086809079188907,0.7086809079188907,0.0,0.97,0.97,0.97,0.96,33.75234560145301,33.75234560145301,33.75234560145301,0.0,101.25703680435903,0.14604255697621424,5.555255398511796e-05,760.52821131929,630.1125986840717,0.2951853373324747,0.2445668644919106,23.147490959357928,22.40633832581322,966.9421128452772,966.4204503947362,113.8672043341876,89.44496887819477,17011.182183132318,7,0.5625390933575501,1974-07-01
1973,41,576.0485355911818,0.49785714285714283,11.302039317924969,0.019395955948001028,50.0,10.0,9.0,9.0,108.0,186.0,0.3233324213558643,390.04853559118186,390.04853559118186,,195.02426779559096,195.02426779559096,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,50.0,10.0,9.0,9.0,108.0,459.04853559118186,990.0,966.1911021406125,23.808897859387343,0.19754423386140024,0.048009707118236315,989.7544460590204,0.26991077515543754,0.26991077515543754,0.0,0.0,23.29343314325228,23.29343314325228,23.563343918407718,23.563343918407718,,0.9319913469446915,0.9319913469446915,0.0,0.0,41.51458356976589,41.51458356976589,0.0,0.0,0.8455108670013419,0.8455108670013419,0.0,0.0,0.974261677962096,0.974261677962096,0.96,0.96,40.45400043540808,40.45400043540808,0.0,0.0,80.90800087081617,0.14035593503644367,5.761620339231711e-05,615.6277736669467,550.9983234585969,0.3375690852060757,0.3021306184613847,23.45315680571183,23.04360871510201,966.3625110946678,966.0794924555636,89.1791293869513,75.59237552455816,13592.544146297116,7,0.4494888937267565,1974-07-08
1973,42,514.7661130046478,0.5405714285714286,8.807814163694948,0.0171051966103383,50.0,10.0,9.0,9.0,108.0,186.0,0.3617727221103694,328.76611300464776,328.76611300464776,,164.38305650232388,164.38305650232388,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,50.0,10.0,9.0,9.0,108.0,397.76611300464776,990.0,965.9164475085208,24.083552491479136,0.1759157655315027,0.035753222600929516,989.7883310118676,0.1917905250376728,0.1917905250376728,0.0,0.0,23.680092978309037,23.680092978309037,23.871883503346712,23.871883503346712,,0.9217252474901969,0.9217252474901969,0.0,0.0,35.184216601907146,35.184216601907146,0.0,0.0,0.7165828228494326,0.7165828228494326,0.0,0.0,0.97,0.97,0.96,0.96,34.12869010384993,34.12869010384993,0.0,0.0,68.25738020769985,0.13251164528490042,5.767469029517278e-05,542.0087505502821,489.3436243127323,0.3801009980690586,0.3431678913138595,23.83753047097952,23.51001739665186,966.0390393774762,965.8020463094072,73.78388665289918,63.06660222197031,11467.239874893576,7,0.37920766782055476,1974-07-15
1973,43,467.9253310437559,0.5765714285714286,4.812638335763252,0.010273433366155743,50.0,10.0,9.0,9.0,108.0,186.0,0.39758531371740163,281.9253310437559,281.9253310437559,,140.96266552187794,140.96266552187794,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,50.0,10.0,9.0,9.0,108.0,350.9253310437559,990.0,965.705663989697,24.29433601030309,0.15938420025667624,0.02638506620875113,989.8142307335346,0.14074007425718857,0.14074007425718857,0.0,0.0,23.96782666958047,23.96782666958047,24.10856674383766,24.10856674383766,,0.9122901972389607,0.9122901972389607,0.0,0.0,30.227556054674547,30.227556054674547,0.0,0.0,0.6156325062051842,0.6156325062051842,0.0,0.0,0.97,0.97,0.96,0.96,29.32072937303431,29.32072937303431,0.0,0.0,58.64145874606862,0.12530439423324854,5.777877109347684e-05,479.5630976092969,455.65515596238953,0.4082034353526611,0.387853028990849,24.041891245606298,23.89725629056194,965.7580339392418,965.6504482018308,61.056695064181554,56.087932415200754,9851.765069339528,7,0.32578588192260344,1974-07-22
1973,44,437.61481041466106,0.6092857142857142,4.740762427389135,0.010890598595024543,48.285714285714285,8.857142857142858,7.285714285714286,6.714285714285714,97.14285714285714,168.28571428571428,0.38414311666337714,269.3290961289468,269.3290961289468,,134.6645480644734,134.6645480644734,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,48.285714285714285,8.857142857142858,7.285714285714286,6.714285714285714,97.14285714285714,333.75766755751823,990.0,965.5692666468659,24.43073335313407,0.1533251991542619,0.023865819225789325,989.82280898162,0.12855394345551843,0.12855394345551843,0.0,0.0,24.1249883912985,24.1249883912985,24.25354233475402,24.25354233475402,,0.9094848936214303,0.9094848936214303,0.0,0.0,28.97967725600305,28.97967725600305,0.0,0.0,0.5902174593890642,0.5902174593890642,0.0,0.0,0.97,0.97,0.96,0.96,28.110286938322957,28.110286938322957,0.0,0.0,56.220573876645915,0.12856237347566632,5.7978953577152455e-05,453.0726139176065,422.4698189706656,0.4200549771227936,0.352246219810868,24.19731126768254,24.05736824195461,965.6388267626292,965.501114185368,59.6526096504755,53.40995159222274,9445.056411276513,7,0.3123365215369217,1974-07-29
1973,45,411.825273275763,0.6392857142857142,3.4747236634192973,0.008559451258166243,47.0,8.0,6.0,5.0,89.0,155.0,0.3765172162923797,256.82527327576304,256.82527327576304,,128.41263663788152,128.41263663788152,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,47.0,8.0,6.0,5.0,89.0,317.825273275763,990.0,965.4530813549785,24.546918645021492,0.14770216288059307,0.02136505465515257,989.8309327824644,0.11686135426731722,0.11686135426731722,0.0,0.0,24.26099007321843,24.26099007321843,24.377851427485748,24.377851427485748,,0.9065272327837872,0.9065272327837872,0.0,0.0,27.697387538362882,27.697387538362882,0.0,0.0,0.5641015791927267,0.5641015791927267,0.0,0.0,0.97,0.97,0.96,0.96,26.866465912211996,26.866465912211996,0.0,0.0,53.732931824423986,0.13044401829872382,5.8115942239206074e-05,422.4698189706656,398.1467533267305,0.3893036894182649,0.3668901138965444,24.34312461851727,24.19731126768254,965.501114185368,965.3907337666336,55.97329363676384,50.8090450118762,9027.13254650323,7,0.29851628791346657,1974-08-05
1973,46,380.8783141084542,0.6751428571428572,3.5909468491830205,0.009387184927707142,47.0,8.0,6.0,5.0,89.0,155.0,0.4070699830835861,225.8783141084542,225.8783141084542,,128.5113088672592,97.367005241195,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,47.0,8.0,6.0,5.0,89.0,286.8783141084542,990.0,965.3043915705423,24.695608429457756,0.1367800208045086,0.015175662821690772,989.8480443163737,0.12638716719059867,0.07834842630803522,0.0,0.0,24.417265578640972,24.465304319523536,24.54365274583157,24.54365274583157,,0.9020891833069172,0.7679030911780566,0.0,0.0,27.869956560251133,20.91244671510783,0.0,0.0,0.5676162232230373,0.42591541171299047,0.0,0.0,0.9707104960838817,0.9678533532267387,0.96,0.96,27.086285198037018,20.267925549796583,0.0,0.0,47.3542107478336,0.12432033052644849,5.8247123483091285e-05,391.8169121240828,373.01012538244936,0.4155383177362213,0.3955929292580247,24.477246983008573,24.251073068955247,965.3590845606204,965.2650506269122,49.42793421350164,46.15780111227376,7955.5074056360445,7,0.26307894859907555,1974-08-12
1973,47,359.41869674759624,0.7011428571428572,4.630688499267535,0.013129547382828701,47.0,8.0,6.0,5.0,89.0,155.0,0.431779111860361,204.41869674759621,204.41869674759621,,204.41869674759621,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,47.0,8.0,6.0,5.0,89.0,265.41869674759624,990.0,965.197093483738,24.802906516262055,0.1292062560140314,0.011252352487667145,989.8595413914983,0.296744717074505,0.0,0.0,0.0,24.365703190685867,24.66244790776037,24.66244790776037,24.66244790776037,,0.9356620874348787,0.0,0.0,0.0,45.70181608796228,0.0,0.0,0.0,0.9307905516896593,0.0,0.0,0.0,0.9787117478162585,0.96,0.96,0.96,44.733820901357774,0.0,0.0,0.0,44.733820901357774,0.12434128865191399,6.078294439547359e-05,373.01012538244936,340.5953058875766,0.4550855438129915,0.4155383177362213,24.522217528962955,24.251073068955247,965.2650506269122,965.102976529438,47.72851753768303,40.47203871168684,7515.2819114281065,7,0.2485212272297654,1974-08-19
1973,48,339.08010025536913,0.7254285714285713,2.4331506176074447,0.0071926368494184285,46.0,7.714285714285714,5.714285714285714,4.714285714285714,85.57142857142857,149.71428571428572,0.4412557681207372,189.36581454108344,189.36581454108344,,189.36581454108344,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,46.0,7.714285714285714,5.714285714285714,4.714285714285714,85.57142857142857,248.79438596965488,990.0,965.0954005012769,24.904599498723183,0.12333902094088524,0.0091310324147888,989.8675299466443,0.2544643153605225,0.0,0.0,0.0,24.51766513000698,24.772129445367504,24.772129445367504,24.772129445367504,,0.9313930551711621,0.0,0.0,0.0,42.41359806350879,0.0,0.0,0.0,0.863820734491014,0.0,0.0,0.0,0.9752398063516061,0.96,0.96,0.96,41.36895561282592,0.0,0.0,0.0,41.36895561282592,0.1220673168955011,6.066810714401175e-05,344.6194637292325,331.6115672476363,0.4620344534083663,0.355838009450019,24.563413747024452,24.47781668462535,965.1230973186462,965.0580578362382,47.1536525738092,39.250090439502,6949.984542954754,7,0.2298275311823662,1974-08-26
