WaterYear,WaterWeek,Flow,Exceedance,Flow_difference,Flow_difference_pct,EWRChannelA,EWRChannelC,EWRChannelD,EWRChannelE,EWRChannelFG,EWRTotal,EWRProportion,FlowAvailableForGeneration,FlowCanal,LowFlowShutoff,FlowTurbine1,FlowTurbine2,FlowTurbine3,FlowTurbine4,FlowSpill,SpillChannelA,SpillChannelC,SpillChannelD,SpillChannelE,SpillChannelFG,FlowChannelA,FlowChannelC,FlowChannelD,FlowChannelE,FlowChannelFG,FlowLeftChannel,LevelHeadpond,LevelTailwater,HeadGross,HeadlossLeftChannel,HeadlossCanal,LevelForebay,HeadlossTurbine1,HeadlossTurbine2,HeadlossTurbine3,HeadlossTurbine4,HeadTurbine1,HeadTurbine2,HeadTurbine3,HeadTurbine4,LowHeadShutoff,EffTurbine1,EffTurbine2,EffTurbine3,EffTurbine4,PowerTurbine1,PowerTurbine2,PowerTurbine3,PowerTurbine4,LoadFactorTurbine1,LoadFactorTurbine2,LoadFactorTurbine3,LoadFactorTurbine4,EffGen1,EffGen2,EffGen3,EffGen4,PowerGenerator1,PowerGenerator2,PowerGenerator3,PowerGenerator4,Power,PerfMwPerCumec,PerfMWhPerm3,Flow_max,Flow_min,EWRProportion_max,EWRProportion_min,HeadTurbine1_max,HeadTurbine1_min,LevelTailwater_max,LevelTailwater_min,Power_max,Power_min,Energy,Count,CapFactor,StartDate
1973,49,326.8894753653098,0.745,1.1407162012572079,0.0034970190358272,40.0,6.0,4.0,3.0,65.0,118.0,0.36099337512993984,208.8894753653098,208.8894753653098,,208.8894753653098,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,40.0,6.0,4.0,3.0,65.0,258.8894753653098,990.0,965.0344473768266,24.96555262317343,0.12690189120720177,0.011777895073061886,989.8613202137196,0.30876606373124765,0.0,0.0,0.0,24.518106773161918,24.826872836893166,24.826872836893166,24.826872836893166,,0.937152319923559,0.0,0.0,0.0,47.07078390890592,0.0,0.0,0.0,0.9586717700388173,0.0,0.0,0.0,0.9799999999999999,0.96,0.96,0.96,46.1293682307278,0.0,0.0,0.0,46.1293682307278,0.14111292619894006,6.13421809708677e-05,329.2057950036568,323.62655383883583,0.3646177935657385,0.3584384047634679,24.545849546789565,24.4983930886944,965.0460289750184,965.0181327691942,46.63204797879243,45.42107413324572,7749.733862762272,7,0.25627426794848784,1974-09-02
1973,50,311.78940739948166,0.7665714285714286,2.5152045659218305,0.008062941352719871,44.285714285714285,6.714285714285714,5.428571428571429,3.7142857142857144,72.14285714285714,132.28571428571428,0.42459296139352803,179.50369311376735,179.50369311376735,,179.50369311376735,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,44.285714285714285,6.714285714285714,5.428571428571429,3.7142857142857144,72.14285714285714,235.93226454233877,990.0,964.9589470369974,25.04105296300265,0.11879954949079144,0.007982012772057415,989.873218437737,0.22904864977669667,0.0,0.0,0.0,24.68522275096309,24.914271400739786,24.914271400739786,24.914271400739786,,0.9281107462357828,0.0,0.0,0.0,40.33732728928383,0.0,0.0,0.0,0.8215341606778782,0.0,0.0,0.0,0.9727153475808953,0.96,0.96,0.96,39.24856534119784,0.0,0.0,0.0,39.24856534119784,0.12580520448133956,6.0709837750746715e-05,320.2150422476492,306.020121877383,0.450950738642259,0.3685023638231857,24.74765536866331,24.57460048281041,965.0010752112382,964.9301006093868,44.67392746824308,36.55741012859339,6593.758977321238,7,0.2180475852288769,1974-09-09
1973,51,288.98047967263716,0.8012857142857143,3.528263982593777,0.012145935518769229,46.0,7.0,6.0,4.0,75.0,138.0,0.4777046721431228,150.98047967263716,150.98047967263716,,150.98047967263716,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,46.0,7.0,6.0,4.0,75.0,209.98047967263716,990.0,964.8559219186907,25.14407808130945,0.10964010809058229,0.005098047967263686,989.8852618439422,0.16153448010379043,0.0,0.0,0.0,24.867805445147777,25.02933992525157,25.02933992525157,25.02933992525157,,0.9175779181082235,0.0,0.0,0.0,33.787210165875656,0.0,0.0,0.0,0.6881305532764899,0.0,0.0,0.0,0.97,0.96,0.96,0.96,32.77359386089938,0.0,0.0,0.0,32.77359386089938,0.11337364993387351,6.029577869562706e-05,299.18021087320443,281.3222739992266,0.4905406103761958,0.4612604543503239,24.91803048024928,24.800106625077788,964.8967208434927,964.8252890959968,35.04461576473703,31.067970412700173,5505.963768631097,7,0.18207552144944103,1974-09-16
1973,52,268.858691874634,0.8404285714285714,2.848478492441367,0.010657104140584813,46.0,7.0,6.0,4.0,75.0,138.0,0.5135889135009819,130.858691874634,130.858691874634,,130.858691874634,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,46.0,7.0,6.0,4.0,75.0,189.85869187463396,990.0,964.7754347674985,25.224565232501472,0.10253838192764661,0.0030858691874633575,989.894375748885,0.12154712422566723,0.0,0.0,0.0,24.997393857160745,25.11894098138641,25.11894098138641,25.11894098138641,,0.9086765000122062,0.0,0.0,0.0,29.15298749796731,0.0,0.0,0.0,0.5937471995512691,0.0,0.0,0.0,0.97,0.96,0.96,0.96,28.278397873028293,0.0,0.0,0.0,28.278397873028293,0.10510803065882286,6.002185369724135e-05,281.3222739992266,261.382924552137,0.5279610373801357,0.4905406103761958,25.044443781925,24.91803048024928,964.8252890959968,964.7455316982084,31.067970412700173,26.598310754988827,4750.770842668753,7,0.15710221040571273,1974-09-23
1973,53,261.382924552137,0.855,0.0,0.0,46.0,7.0,6.0,4.0,75.0,138.0,0.5279610373801357,123.382924552137,123.382924552137,,123.382924552137,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,46.0,7.0,6.0,4.0,75.0,182.382924552137,990.0,964.7455316982084,25.254468301791466,0.0998999386905706,0.0023382924552137,989.8977617688544,0.1077862887207184,0.0,0.0,0.0,25.044443781925,25.152230070645714,25.152230070645714,25.152230070645714,,0.90485120902683,0.0,0.0,0.0,27.420938922668896,0.0,0.0,0.0,0.5584712611541527,0.0,0.0,0.0,0.97,0.96,0.96,0.96,26.598310754988827,0.0,0.0,0.0,26.598310754988827,0.1017599401359646,5.988202728199632e-05,261.382924552137,261.382924552137,0.5279610373801357,0.5279610373801357,25.044443781925,25.044443781925,964.7455316982084,964.7455316982084,26.598310754988827,26.598310754988827,638.3594581197318,1,0.14776839308327125,1974-09-30
1974,1,245.57708058775754,0.8795714285714286,3.598370046147267,0.014750203336247129,41.0,6.0,4.0,3.0,56.0,110.0,0.4485909539912353,135.57708058775756,135.57708058775756,,135.57708058775756,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,41.0,6.0,4.0,3.0,56.0,186.57708058775756,990.0,964.6683008510865,25.33169914891354,0.10138019532985695,0.0035577080587757283,989.8950620966115,0.13076785255219298,0.0,0.0,0.0,25.095993392972733,25.226761245524926,25.226761245524926,25.226761245524926,,0.9110481716495098,0.0,0.0,0.0,30.403038041370166,0.0,0.0,0.0,0.619206477420981,0.0,0.0,0.0,0.97,0.96,0.96,0.96,29.490946900129064,0.0,0.0,0.0,29.490946900129064,0.1199353555685129,6.041543123786622e-05,261.382924552137,236.1943342291061,0.46571819920668,0.4208385080566299,25.16939604211972,24.98018428327877,964.7455316982084,964.6171660053748,33.01879356281164,27.401958133088545,4954.479079221683,7,0.16383859388960592,1974-10-01
1974,2,233.74164028562313,0.8991428571428572,1.0924287786442943,0.004742769131518057,38.714285714285715,5.428571428571429,3.4285714285714284,2.4285714285714284,52.57142857142857,102.57142857142857,0.4386438869120334,131.1702117141946,131.1702117141946,,131.1702117141946,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,38.714285714285715,5.428571428571429,3.4285714285714284,2.4285714285714284,52.57142857142857,178.74164028562316,990.0,964.6024498417138,25.397550158286258,0.09861481178661043,0.0031170211714194288,989.898268167042,0.12196642942822304,0.0,0.0,0.0,25.173851895899986,25.29581832532821,25.29581832532821,25.29581832532821,,0.909167644545772,0.0,0.0,0.0,29.444398941352265,0.0,0.0,0.0,0.5996822594980095,0.0,0.0,0.0,0.97,0.96,0.96,0.96,28.5610669731117,0.0,0.0,0.0,28.5610669731117,0.12223210913039124,6.0478556274066116e-05,236.1943342291061,228.5473327785961,0.46571819920668,0.4106787756640723,25.205211914679477,25.14123830908761,964.6171660053748,964.5712839966716,30.38723248258401,27.401958133088545,4798.259251482765,7,0.15867259429506497,1974-10-08
1974,3,222.26726554304096,0.9225714285714286,1.1452624210008042,0.005146939182980529,37.0,5.0,3.0,2.0,50.0,97.0,0.4364863413713402,125.26726554304096,125.26726554304096,,125.26726554304096,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,37.0,5.0,3.0,2.0,50.0,170.26726554304096,990.0,964.5336035932584,25.46639640674172,0.09562393104816144,0.002526726554304057,989.9018493423976,0.11116174053073234,0.0,0.0,0.0,25.257084008608558,25.368245749139287,25.368245749139287,25.368245749139287,,0.9061589084424754,0.0,0.0,0.0,28.117116717631216,0.0,0.0,0.0,0.5726500349823059,0.0,0.0,0.0,0.97,0.96,0.96,0.96,27.273603216102284,0.0,0.0,0.0,27.273603216102284,0.12268882777393393,6.047763417525596e-05,228.5473327785961,220.53049583159049,0.4398484646498716,0.4244197419445196,25.27140994379572,25.205211914679477,964.5712839966716,964.5231829749896,28.682859321358592,26.88245444116747,4581.965340305183,7,0.1515200178672349,1974-10-15
1974,4,232.29943191383842,0.9024285714285715,2.2376911996450985,0.009689907644623658,37.0,5.0,3.0,2.0,50.0,97.0,0.4177393943511133,135.29943191383842,135.29943191383842,,135.29943191383842,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,37.0,5.0,3.0,2.0,50.0,180.29943191383842,990.0,964.5937965914829,25.406203408516927,0.099164606800033,0.0035299431913838287,989.8973054500086,0.12974769262047006,0.0,0.0,0.0,25.17376116590506,25.303508858525532,25.303508858525532,25.303508858525532,,0.9110496059455627,0.0,0.0,0.0,30.432289360608685,0.0,0.0,0.0,0.6198022273036392,0.0,0.0,0.0,0.97,0.96,0.96,0.96,29.51932067979042,0.0,0.0,0.0,29.51932067979042,0.1270343892608801,6.060333370902632e-05,236.1943342291061,222.2828362851385,0.4363809712935774,0.4106787756640723,25.257036166881036,25.14123830908761,964.6171660053748,964.5336970177108,30.38723248258401,27.28897470846169,4959.245874204791,7,0.16399622599883568,1974-10-22
1974,5,243.41385856828447,0.8832857142857142,1.428727102026065,0.005883229808701343,36.42857142857143,5.0,3.0,2.0,48.285714285714285,94.71428571428571,0.389309033917657,148.69957285399875,148.69957285399875,,148.69957285399875,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,36.42857142857143,5.0,3.0,2.0,48.285714285714285,193.1281442825702,990.0,964.6604831514097,25.33951684859023,0.10369227401894221,0.004869957285399828,989.8914377686957,0.15672037599975888,0.0,0.0,0.0,25.074234241286167,25.230954617285924,25.230954617285924,25.230954617285924,,0.9167968553978699,0.0,0.0,0.0,33.52468842182724,0.0,0.0,0.0,0.682783878244954,0.0,0.0,0.0,0.97,0.96,0.96,0.96,32.51894776917243,0.0,0.0,0.0,32.51894776917243,0.1335492800314726,6.07445306358224e-05,246.1954239432886,236.1943342291061,0.4106787756640723,0.3777486945550322,25.14123830908761,25.046278049762723,964.6771725436598,964.6171660053748,33.53065106776394,30.38723248258401,5463.183225220968,7,0.1806608209398468,1974-10-29
1974,6,265.29105340404686,0.848,5.018121436562568,0.01863285623313753,36.57142857142857,5.142857142857143,3.142857142857143,2.142857142857143,47.857142857142854,94.85714285714286,0.35748984826549307,170.43391054690397,170.43391054690397,,170.43391054690397,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,36.57142857142857,5.142857142857143,3.142857142857143,2.142857142857143,47.857142857142854,215.2910534040468,990.0,964.7611642136162,25.23883578638377,0.11151443453811047,0.0070433910546903135,989.8814421744072,0.20574436594380302,0.0,0.0,0.0,24.91453359484718,25.120277960790986,25.120277960790986,25.120277960790986,,0.9252553840444023,0.0,0.0,0.0,38.531178639218,0.0,0.0,0.0,0.7847490557885538,0.0,0.0,0.0,0.9705768835227039,0.96,0.96,0.96,37.3983403541019,0.0,0.0,0.0,37.3983403541019,0.1409842244307332,6.0950755730050294e-05,281.3222739992266,258.7976520087449,0.3767920630425851,0.3441102166945746,24.954155634520617,24.834618114355287,964.8252890959968,964.735190608035,38.98475211498116,36.34965918819581,6282.921179489119,7,0.20776855752278833,1974-11-05
1974,7,286.52619397067946,0.8064285714285715,3.528263982593777,0.011709056084185529,40.0,6.0,4.0,3.0,53.0,106.0,0.3702493568242332,180.5261939706795,180.5261939706795,,180.5261939706795,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,40.0,6.0,4.0,3.0,53.0,230.52619397067946,990.0,964.8469647932936,25.153035206706218,0.11689153636792791,0.008052906852459086,989.8750555567797,0.23108650993662655,0.0,0.0,0.0,24.79700425354923,25.028090763485856,25.028090763485856,25.028090763485856,,0.9287215216370476,0.0,0.0,0.0,40.77255134753466,0.0,0.0,0.0,0.8303981944508075,0.0,0.0,0.0,0.9727440195330418,0.96,0.96,0.96,39.66732556581843,0.0,0.0,0.0,39.66732556581843,0.1383611056908001,6.102628975116831e-05,306.020121877383,281.3222739992266,0.3767920630425851,0.3463824514208656,24.834618114355287,24.65306619649495,964.9301006093868,964.8252890959968,44.30253101172437,38.42024149596771,6664.110695057497,7,0.22037403092121352,1974-11-12
1974,8,301.58083987338654,0.7821428571428571,1.954260286908168,0.006440714749924315,40.0,6.0,4.0,3.0,53.0,106.0,0.3515157761380655,195.58083987338654,195.58083987338654,,195.58083987338654,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,40.0,6.0,4.0,3.0,53.0,245.58083987338654,990.0,964.9083726502965,25.09162734970354,0.1222048608173741,0.009558658898120987,989.8682364802845,0.27070988695203374,0.0,0.0,0.0,24.689153943035997,24.95986382998803,24.95986382998803,24.95986382998803,,0.9335300766691178,0.0,0.0,0.0,44.20777904903311,0.0,0.0,0.0,0.9003620987583119,0.0,0.0,0.0,0.9793917882138935,0.96,0.96,0.96,43.297064444339235,0.0,0.0,0.0,43.297064444339235,0.14355875849496225,6.149315452748512e-05,306.020121877383,299.18021087320443,0.3543015084140169,0.3463824514208656,24.708553357485485,24.65306619649495,964.9301006093868,964.8967208434927,44.30253101172437,42.74756785083413,7273.906826648992,7,0.24053924691299577,1974-11-19
1974,9,325.4083988392667,0.7481428571428571,11.873402070565518,0.03230290655189021,39.42857142857143,5.714285714285714,4.0,3.0,53.285714285714285,105.42857142857143,0.326151151601444,219.97982741069524,219.97982741069524,,183.52698945533822,36.452837955357026,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,39.42857142857143,5.714285714285714,4.0,3.0,53.285714285714285,269.1226845535524,990.0,965.0270419941963,24.97295800580371,0.1305135082337414,0.013995965482139014,989.8554905262841,0.24783107317407665,0.033378558819711475,0.0,0.0,24.58061745891376,24.795069973268124,24.828448532087837,24.828448532087837,,0.9272504825596135,0.2584032152208204,0.0,0.0,41.159361136876846,7.930565193886919,0.0,0.0,0.8382761942337443,0.16151863938669894,0.0,0.0,0.9771105473345909,0.9628248330488767,0.96,0.96,40.256078644373304,7.691858620243167,0.0,0.0,47.94793726461647,0.14708619910698945,6.067412978161731e-05,389.1339363713416,306.020121877383,0.3463824514208656,0.267260164892828,24.717563596407288,24.33066612109456,965.3456696818566,964.9301006093868,60.285510026345314,44.30253101172437,8055.253460455567,7,0.2663774292478693,1974-11-26
1974,10,446.50051465461246,0.5995714285714285,17.56360318800558,0.039018310847059645,38.0,5.0,4.0,3.0,54.0,104.0,0.23354508560744774,342.50051465461246,342.50051465461246,,171.25025732730623,171.25025732730623,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,38.0,5.0,4.0,3.0,54.0,389.50051465461246,990.0,965.6092523159457,24.390747684054286,0.17299857941848704,0.038500102930922445,989.7885013176507,0.20848830902486545,0.20848830902486545,0.0,0.0,23.97076069268001,23.97076069268001,24.179249001704875,24.179249001704875,,0.9245385329852663,0.9245385329852663,0.0,0.0,37.21436436393998,37.21436436393998,0.0,0.0,0.7579300277788182,0.7579300277788182,0.0,0.0,0.971027491425957,0.971027491425957,0.96,0.96,36.14017307895306,36.14017307895306,0.0,0.0,72.28034615790612,0.16175190240280396,5.8622108889803955e-05,486.0250263913084,422.4698189706656,0.2461714312596169,0.2139807506872445,24.12127295046505,23.721380334138185,965.7871126187608,965.501114185368,80.63377947282355,67.2451804305167,12143.098154528228,7,0.401557478655034,1974-12-03
1974,11,495.2524382980196,0.553,8.04696639503406,0.016239415374457927,41.42857142857143,6.714285714285714,4.857142857142857,3.0,60.0,116.0,0.2343179255171067,379.2524382980196,379.2524382980196,,189.6262191490098,189.6262191490098,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,41.42857142857143,6.714285714285714,4.857142857142857,3.0,60.0,432.2524382980196,990.0,965.828635972341,24.17136402765896,0.18808705972877443,0.04585048765960387,989.7660624526117,0.25462901929329124,0.25462901929329124,0.0,0.0,23.68279746097728,23.68279746097728,23.937426480270574,23.937426480270574,,0.930745376736534,0.930745376736534,0.0,0.0,40.99107759836718,40.99107759836718,0.0,0.0,0.8348488309239751,0.8348488309239751,0.0,0.0,0.9735278619644337,0.9735278619644337,0.96,0.96,39.90866834490907,39.90866834490907,0.0,0.0,79.81733668981813,0.16114184501820747,5.845823003664152e-05,512.1178199937132,479.5630976092969,0.2460572979619364,0.2102364604872206,23.786240171737774,23.5781948528568,965.9045301899716,965.7580339392418,83.03392377456532,75.91662633661387,13409.312563889447,7,0.44342964827676745,1974-12-10
1974,12,540.3839406318338,0.5232857142857144,8.539181720950735,0.0155810462099388,42.0,7.0,5.0,3.0,61.0,118.0,0.2185295237176064,422.3839406318338,422.3839406318338,,200.3850157435272,200.3850157435272,21.613909144779445,0.0,0.0,0.0,0.0,0.0,0.0,0.0,42.0,7.0,5.0,3.0,61.0,476.3839406318338,990.0,966.0317277328431,23.96827226715678,0.2037151011399083,0.054476788126366714,989.7418081107336,0.2870528771822533,0.2870528771822533,0.023143186609866456,0.0,23.423027500708248,23.423027500708248,23.68693719128063,23.7100803778905,,0.9332789145153962,0.9332789145153962,0.1308902850433593,0.0,42.99308071996612,42.99308071996612,4.542352553183327,0.0,0.8756228252538925,0.8756228252538925,0.09251227195892724,0.0,0.9783761154405097,0.9783761154405097,0.9614285714285714,0.96,42.079258768826286,42.079258768826286,4.406081976587828,0.0,88.5645995142404,0.1639046306478226,5.8265243254707974e-05,571.8920920403683,523.0192327708844,0.2256131182305708,0.2063326310021274,23.50769821112756,23.343475050460107,966.1735144141816,965.953586547469,92.52772150834438,85.42161649048033,14878.852718392387,7,0.4920255528568911,1974-12-17
1974,13,589.3928465270336,0.48928571428571427,5.271853138955797,0.008856746616341286,42.0,7.0,5.0,3.0,61.0,118.0,0.200252876317369,471.3928465270336,471.3928465270336,,157.13094884234457,157.13094884234457,157.13094884234457,0.0,0.0,0.0,0.0,0.0,0.0,0.0,42.0,7.0,5.0,3.0,61.0,525.3928465270336,990.0,966.2516395905134,23.748360409486477,0.22509680166540733,0.06427856930540667,989.7106246290292,0.17477183048338793,0.17477183048338793,0.17477183048338793,0.0,23.284213208032266,23.284213208032266,23.284213208032266,23.458985038515657,,0.9185414549083083,0.9185414549083083,0.9185414549083083,0.0,32.957266700212855,32.957266700212855,32.957266700212855,0.0,0.6712274277029093,0.6712274277029093,0.6712274277029093,0.0,0.97,0.97,0.97,0.96,31.968548699206462,31.968548699206462,31.968548699206462,0.0,95.9056460976194,0.16271234961606365,5.6515419341147876e-05,608.7950640130589,583.0034913422678,0.2024001601230977,0.1938254873851422,23.32201521306397,23.17116162460568,966.3351802560522,966.22351571104,99.648618435619,94.67418757072416,16112.14854440006,7,0.5328091449867745,1974-12-24
1974,14,640.7843891901109,0.464,10.50197130845314,0.01609152300629916,45.42857142857143,7.0,5.857142857142857,3.857142857142857,73.85714285714286,136.0,0.21228551500183807,504.7843891901108,504.7843891901108,,168.26146306337026,168.26146306337026,168.26146306337026,0.0,0.0,0.0,0.0,0.0,0.0,0.0,45.42857142857143,7.0,5.857142857142857,3.857142857142857,73.85714285714286,563.0701034758251,990.0,966.4631375567604,23.53686244323959,0.2465084157562945,0.07287613309482095,989.6806154511488,0.2006118834781359,0.2006118834781359,0.2006118834781359,0.0,23.016866010910313,23.016866010910313,23.016866010910313,23.21747789438845,,0.9226421524328285,0.9226421524328285,0.9226421524328285,0.0,35.03932534555653,35.03932534555653,35.03932534555653,0.0,0.7136318807648988,0.7136318807648988,0.7136318807648988,0.0,0.97,0.97,0.97,0.96,33.988145585189834,33.988145585189834,33.988145585189834,0.0,101.96443675556951,0.1591307359725513,5.6115445586947935e-05,682.3088631722309,615.6277736669467,0.2246825483442684,0.1916742633249645,23.145994820384576,22.78258796323254,966.6292354526888,966.3625110946678,109.14725253480876,97.114962169638,17130.025374935674,7,0.5664690930864972,1974-12-31
1974,15,738.9696260441675,0.42214285714285715,24.281464919436953,0.030722312259874873,46.0,7.0,6.0,4.0,76.0,139.0,0.18924651538102324,599.9696260441675,599.9696260441675,,191.6026544625038,191.6026544625038,191.6026544625038,25.161662656656123,0.0,0.0,0.0,0.0,0.0,0.0,46.0,7.0,6.0,4.0,76.0,658.9696260441675,990.0,966.8558785041765,23.144121495823406,0.30100717004524064,0.10740810009696047,989.5915847298578,0.26130179790355834,0.26130179790355834,0.26130179790355834,0.031361299498783156,22.474404427777664,22.474404427777664,22.474404427777664,22.70434492618244,,0.9296723057310403,0.9296723057310403,0.9296723057310403,0.1319192470808084,39.256705698581484,39.256705698581484,39.256705698581484,5.013943915377081,0.7995255743091952,0.7995255743091952,0.7995255743091952,0.1021169840198998,0.9725836595517503,0.9725836595517503,0.9725836595517503,0.9614285714285714,38.19169181434533,38.19169181434533,38.19169181434533,4.863525597915768,119.43860104095175,0.1615393678480488,5.5356310810986374e-05,843.5265543863715,684.6893499137433,0.2030117746354768,0.1647843796703192,22.768713795799336,22.003675565989813,967.2741062175454,966.6387573996548,136.1787167416415,109.58991576497309,20065.684974879896,7,0.6635477835608431,1975-01-07
1974,16,910.563169822352,0.3585714285714286,22.02173163943082,0.02257653300159933,46.0,7.0,6.0,4.0,76.0,139.0,0.15362617718409272,771.563169822352,771.563169822352,,192.890792455588,192.890792455588,192.890792455588,192.890792455588,0.0,0.0,0.0,0.0,0.0,0.0,46.0,7.0,6.0,4.0,76.0,830.563169822352,990.0,967.5422526792893,22.45774732071066,0.4182388998520662,0.1829745074551645,989.3987865926929,0.2656240321989652,0.2656240321989652,0.2656240321989652,0.2656240321989652,21.5909098812045,21.5909098812045,21.5909098812045,21.5909098812045,,0.9286260891306479,0.9286260891306479,0.9286260891306479,0.9286260891306479,37.869419333187366,37.869419333187366,37.869419333187366,37.869419333187366,0.7712712695150176,0.7712712695150176,0.7712712695150176,0.7712712695150176,0.9718021383506913,0.9718021383506913,0.9718021383506913,0.9718021383506913,36.80786414457358,36.80786414457358,36.80786414457358,36.80786414457358,147.2314565782943,0.16167460948339116,5.307094443763164e-05,997.6786758623872,843.5265543863715,0.1647843796703192,0.1393234148057231,22.003675565989813,21.051350640947952,967.8907147034496,967.2741062175454,161.5498912483895,136.1787167416415,24734.88470515345,7,0.8179525365460797,1975-01-14
1974,17,1100.1684135961093,0.302,24.143538833312977,0.02203082768836647,46.0,7.0,6.0,4.0,76.0,139.0,0.1264841973814669,961.1684135961093,961.1684135961093,,240.29210339902733,240.29210339902733,240.29210339902733,240.29210339902733,0.0,0.0,0.0,0.0,0.0,0.0,46.0,7.0,6.0,4.0,76.0,1020.1684135961093,990.0,968.2148150141592,21.78518498584081,0.594080991395984,0.3209121199980002,989.085006888606,0.40904370945691354,0.40904370945691354,0.40904370945691354,0.40904370945691354,20.461148164989915,20.461148164989915,20.461148164989915,20.461148164989915,,0.9388163175782859,0.9388163175782859,0.9388163175782859,0.9388163175782859,45.25002131330319,45.25002131330319,45.25002131330319,45.25002131330319,0.9215890287841791,0.9215890287841791,0.9215890287841791,0.9215890287841791,0.9797085248306846,0.9797085248306846,0.9797085248306846,0.9797085248306846,44.33243259917544,44.33243259917544,44.33243259917544,44.33243259917544,177.32973039670176,0.16120979668203742,5.1267002125856276e-05,1166.683447695578,1042.8375986738165,0.1332901692236329,0.1191411434477376,20.794804465269785,20.04425704283724,968.423862264186,968.0346324529748,186.0603406034064,168.94527132468,29791.3947066459,7,0.9851651688705655,1975-01-21
1974,18,1398.0664522321235,0.246,83.54771120338721,0.055481168345635816,47.285714285714285,7.428571428571429,6.428571428571429,4.428571428571429,83.28571428571429,148.85714285714286,0.10724240908820569,1249.2093093749806,1094.3659262865624,,273.5914815716406,273.5914815716406,273.5914815716406,273.5914815716406,154.84338308841805,30.402295375898643,5.324455066777966,6.239060114966179,4.712404194163251,108.16516833661203,77.68800966161292,12.753026495349397,12.667631543537608,9.140975622734679,191.4508826223263,1197.4745939870625,990.0,969.1589748768553,20.84102512314475,0.8453734615640885,0.47267570417253113,988.6819508342634,0.5295186574836587,0.5295186574836587,0.5295186574836587,0.5295186574836587,18.993457299924447,18.993457299924447,18.993457299924447,18.993457299924447,,0.9369935261594122,0.9369935261594122,0.9369935261594122,0.9369935261594122,47.74307814770051,47.74307814770051,47.74307814770051,47.74307814770051,0.9723641170611101,0.9723641170611101,0.9723641170611101,0.9723641170611101,0.9799999999999999,0.9799999999999999,0.9799999999999999,0.9799999999999999,46.75468928808833,46.75468928808833,46.75468928808833,46.75468928808833,187.01875715235332,0.1360675842969159,4.7481645195209435e-05,1751.5174261192883,1199.561484005937,0.1170877131838411,0.0924912293672874,19.81970300341409,17.761600441557896,970.2972101459238,968.5271932354472,192.8,175.13767742921408,31419.151201595356,7,1.0389930952908517,1975-01-28
1974,19,2113.3787866817956,0.16414285714285715,129.55046068864524,0.06093717645418698,49.0,8.0,7.0,5.0,93.0,162.0,0.07801817960342046,1951.3787866817954,1100.0,,275.0,275.0,275.0,275.0,851.3787866817955,51.0,9.999999999999998,18.0,26.27712304573443,746.1016636360611,100.0,18.0,25.0,31.27712304573443,839.1016636360611,1243.0,990.0,971.3168390171551,18.683160982844843,0.9262894125183111,0.48,988.5937105874816,0.5349,0.5349,0.5349,0.5349,16.741971570326566,16.741971570326566,16.741971570326566,16.741971570326566,,0.9272471468560771,0.9272471468560771,0.9272471468560771,0.9272471468560771,41.875561986467616,41.875561986467616,41.875561986467616,41.875561986467616,0.852862769581825,0.852862769581825,0.852862769581825,0.852862769581825,0.9751257567856658,0.9751257567856658,0.9751257567856658,0.9751257567856658,40.84116790629899,40.84116790629899,40.84116790629899,40.84116790629899,163.36467162519597,0.07923002234042112,4.1253704955857564e-05,2542.9744128795624,1693.8193070891668,0.0956418428589041,0.063704927261363,17.948009749193595,15.648182694324184,972.4106278931577,970.110800838288,177.15738786174748,150.65456697762733,27445.26483303292,7,0.9075815090288665,1975-02-04
1974,20,2710.8813494129363,0.10814285714285714,64.05693599917855,0.024127803578288417,55.0,10.0,10.0,8.0,114.0,197.0,0.07285458458024256,2513.8813494129363,1100.0,,275.0,275.0,275.0,275.0,1413.8813494129365,45.0,8.0,15.0,57.416501499002486,1288.464847913934,100.0,18.0,25.0,65.41650149900249,1402.464847913934,1243.0,990.0,972.815920498583,17.184079501417045,0.9262894125183111,0.48,988.5937105874816,0.5349,0.5349,0.5349,0.5349,15.24289008889877,15.24289008889877,15.24289008889877,15.24289008889877,,0.9157301603982375,0.9157301603982375,0.9157301603982375,0.9157301603982375,37.647924049722164,37.647924049722164,37.647924049722164,37.647924049722164,0.7667601639454615,0.7667601639454615,0.7667601639454615,0.7667601639454615,0.9700243765912246,0.9700243765912246,0.9700243765912246,0.9700243765912246,36.519445883061756,36.519445883061756,36.519445883061756,36.519445883061756,146.07778353224703,0.0540919705461318,3.6888329174809857e-05,2840.311133494523,2467.4434971899177,0.0798397208383317,0.0693585986678948,15.830498697712976,14.930473368701875,973.1283372187798,972.2283118897687,152.7583430301477,142.54522639578963,24541.0676334175,7,0.8115432418458168,1975-02-11
1974,21,3179.4896608556783,0.07585714285714286,70.27228552429258,0.022237002777092344,55.0,10.0,10.0,8.0,114.0,197.0,0.06211403898068295,2982.4896608556783,1100.0,,275.0,275.0,275.0,275.0,1882.4896608556785,45.0,8.0,15.0,70.78339758149893,1743.7062632741795,100.0,18.0,25.0,78.78339758149892,1857.7062632741795,1243.0,990.0,973.9211005338309,16.07889946616922,0.9262894125183111,0.48,988.5937105874816,0.5349,0.5349,0.5349,0.5349,14.13771005365094,14.13771005365094,14.13771005365094,14.13771005365094,,0.9030621020738392,0.9030621020738392,0.9030621020738392,0.9030621020738392,34.43671099482424,34.43671099482424,34.43671099482424,34.43671099482424,0.7013586760656667,0.7013586760656667,0.7013586760656667,0.7013586760656667,0.97,0.97,0.97,0.97,33.403609664979506,33.403609664979506,33.403609664979506,33.403609664979506,133.61443865991802,0.04219246303248118,3.374101986361566e-05,3332.217132164571,2963.5533446484865,0.0664742547508847,0.0591197968759109,14.632992169364677,13.793874283609163,974.2649363038726,973.425818418117,139.19765809689972,129.71491678853042,22447.22569486623,7,0.7423024369995446,1975-02-18
1974,22,3301.051749575773,0.06871428571428571,18.3715610809,0.005573243966740071,56.714285714285715,10.428571428571429,10.857142857142858,10.142857142857142,126.85714285714286,215.0,0.06519054814591996,3086.051749575773,1100.0,,275.0,275.0,275.0,275.0,1986.0517495757726,43.285714285714285,7.571428571428571,14.142857142857142,69.85714285714286,1851.1946067186298,100.0,18.0,25.0,80.0,1978.0517495757726,1243.0,990.0,974.198895374101,15.801104625898963,0.9262894125183111,0.48,988.5937105874816,0.5349,0.5349,0.5349,0.5349,13.859915213380688,13.859915213380688,13.859915213380688,13.859915213380688,,0.8997421243371017,0.8997421243371017,0.8997421243371017,0.8997421243371017,33.632044453845175,33.632044453845175,33.632044453845175,33.632044453845175,0.6849703554754617,0.6849703554754617,0.6849703554754617,0.6849703554754617,0.97,0.97,0.97,0.97,32.62308312022982,32.62308312022982,32.62308312022982,32.62308312022982,130.4923324809193,0.03953808838168869,3.2952609212353354e-05,3355.917451239844,3251.016842748816,0.0735154604114322,0.0587022782479999,13.965941563561609,13.743652178902032,974.3151584085796,974.09286902392,131.74100050296332,129.12544939112027,21922.711856794438,7,0.7249574026717738,1975-02-25
1974,23,3228.096316308083,0.072,35.01701642206081,0.010764016311567984,59.0,11.0,12.0,13.0,144.0,239.0,0.07406053713915449,2989.096316308083,1100.0,,275.0,275.0,275.0,275.0,1889.096316308083,41.00000000000001,7.0,13.0,67.0,1761.096316308083,100.0,18.0,25.0,80.0,1905.096316308083,1243.0,990.0,974.0442993369386,15.955700663061455,0.9262894125183111,0.48,988.5937105874816,0.5349,0.5349,0.5349,0.5349,14.01451125054318,14.01451125054318,14.01451125054318,14.01451125054318,,0.9019348785274388,0.9019348785274388,0.9019348785274388,0.9019348785274388,34.09036080204979,34.09036080204979,34.09036080204979,34.09036080204979,0.6943047006527452,0.6943047006527452,0.6943047006527452,0.6943047006527452,0.97,0.97,0.97,0.97,33.067649977988296,33.067649977988296,33.067649977988296,33.067649977988296,132.27059991195318,0.04099516166108663,3.3401666644432617e-05,3332.217132164571,3169.057429979481,0.0754167462347148,0.0717240175296584,14.139617462049038,13.793874283609163,974.2649363038726,973.9191931254328,133.69117642056065,129.71491678853042,22221.460785208135,7,0.7348366661775177,1975-03-04
1974,24,3632.922965340647,0.051,70.63521281334943,0.019470110016363184,59.0,11.0,12.0,13.0,144.0,239.0,0.06585107973818469,3393.922965340647,1100.0,,275.0,275.0,275.0,275.0,2293.922965340647,41.0,7.0,13.0,67.0,2165.922965340647,100.0,18.0,25.0,80.0,2309.922965340647,1243.0,990.0,974.902146283698,15.097853716302016,0.9262894125183111,0.48,988.5937105874816,0.5349,0.5349,0.5349,0.5349,13.156664303783739,13.156664303783739,13.156664303783739,13.156664303783739,,0.8881200687261721,0.8881200687261721,0.8881200687261721,0.8881200687261721,31.51569281772826,31.51569281772826,31.51569281772826,31.51569281772826,0.6418674708294961,0.6418674708294961,0.6418674708294961,0.6418674708294961,0.97,0.97,0.97,0.97,30.570222033196416,30.570222033196416,30.570222033196416,30.570222033196416,122.28088813278566,0.033715849020467516,3.087901215474385e-05,3826.663621858017,3470.2255127941166,0.0688716047757843,0.0624564956885222,13.501427953227555,12.74611862687788,975.3126919606038,974.5573826342542,126.29443959077727,117.39688442184789,20543.18920630799,7,0.6793382674043648,1975-03-11
1974,25,4341.761820222337,0.029428571428571425,135.83780250578482,0.0311974230315813,59.0,11.0,12.0,13.0,144.0,239.0,0.055290026337675456,4102.7618202223375,1100.0,,275.0,275.0,275.0,275.0,3002.761820222337,41.0,6.999999999999998,13.0,67.0,2874.7618202223375,100.0,18.0,25.0,80.0,3018.7618202223375,1243.0,990.0,976.3025753599404,13.697424640059515,0.9262894125183111,0.48,988.5937105874816,0.5349,0.5349,0.5349,0.5349,11.756235227541238,11.756235227541238,11.756235227541238,11.756235227541238,,0.8398718454148225,0.8398718454148225,0.8398718454148225,0.8398718454148225,26.67226892618015,26.67226892618015,26.67226892618015,26.67226892618015,0.5432233997185366,0.5432233997185366,0.5432233997185366,0.5432233997185366,0.9696132482968206,0.9696132482968206,0.9696132482968206,0.9696132482968206,25.863062232294176,25.863062232294176,25.863062232294176,25.863062232294176,103.4522489291767,0.024061402393103514,2.6124305285145632e-05,4777.528239398511,3931.0099922973936,0.0607986243912653,0.0500258686131994,12.525003699042024,10.955933909382445,977.1028766780992,975.5338068884396,114.72088223294952,90.16858565564412,17379.977820101685,7,0.5747347162732038,1975-03-18
1974,26,5195.380780402401,0.014857142857142857,83.09622330844078,0.01622469578992337,59.0,11.0,12.0,13.0,144.0,239.0,0.046035782764816,4956.380780402401,1100.0,,275.0,275.0,275.0,275.0,3856.380780402401,40.999999999999986,7.0,13.0,67.0,3728.380780402401,100.0,18.0,25.0,80.0,3872.380780402401,1243.0,990.0220726201682,977.8087985584542,12.21327406171406,0.91804414657446,0.48,988.6240284735937,0.5349,0.5349,0.5349,0.5349,10.28032991513959,10.28032991513959,10.28032991513959,10.28032991513959,,0.7399481629961618,0.7399481629961618,0.7399481629961618,0.7399481629961618,20.523235480327894,20.523235480327894,20.523235480327894,20.523235480327894,0.4179885026543359,0.4179885026543359,0.4179885026543359,0.4179885026543359,0.961814606993112,0.961814606993112,0.961814606993112,0.961814606993112,19.74086036639087,19.74086036639087,19.74086036639087,19.74086036639087,78.96344146556348,0.015226768698372457,1.994026299635441e-05,5359.201802557596,4949.60378083177,0.0482866933562582,0.0445961933894597,10.641035668559644,10.044731404095153,978.0631707759388,977.417774918922,84.8233823273566,75.20964144756157,13265.85816621466,7,0.43868578591979696,1975-03-25
1974,27,5404.663005078203,0.011285714285714286,10.759639940467816,0.0019920988231397537,84.0,14.0,20.0,27.0,219.0,364.0,0.06734945025879215,5040.663005078203,0.0,,275.0,275.0,275.0,275.0,5040.663005078203,1116.0,4.0,5.0,53.0,3862.6630050782032,1200.0,18.0,25.0,80.0,4081.6630050782032,1243.0,990.039436934954,978.1331810278205,11.906255907133511,0.9115576763570726,0.48,988.6478792585968,0.5349,0.5349,0.5349,0.5349,9.97979823077642,9.97979823077642,9.97979823077642,9.97979823077642,1.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.96,0.96,0.96,0.96,0.0,0.0,0.0,0.0,0.0,0.0,,5415.424041152379,5396.328800163887,0.0674532656329142,0.067215419740712,9.99170214757077,9.964428020976577,978.1497530233746,978.1203463522525,0.0,0.0,0.0,7,0.0,1975-04-01
1974,28,5292.234217996461,0.013571428571428571,29.967764632732337,0.005706275595699142,84.0,14.0,20.0,27.0,219.0,364.0,0.06879463409150707,4928.234217996461,1100.0,,275.0,275.0,275.0,275.0,3828.2342179964608,16.0,4.0,5.0,53.0,3750.2342179964603,100.0,18.0,25.0,80.0,3969.2342179964603,1243.0,990.0302956875627,977.9600406957145,12.070254991848126,0.9149724053391713,0.48,988.6353232822233,0.5349,0.5349,0.5349,0.5349,10.14038258650894,10.14038258650894,10.14038258650894,10.14038258650894,,0.7298751624610362,0.7298751624610362,0.7298751624610362,0.7298751624610362,19.962979189904267,19.962979189904267,19.962979189904267,19.962979189904267,0.4065779875744249,0.4065779875744249,0.4065779875744249,0.4065779875744249,0.9607261757803169,0.9607261757803169,0.9607261757803169,0.9607261757803169,19.179308224386965,19.179308224386965,19.179308224386965,19.179308224386965,76.71723289754785,0.014504046156822313,1.937303861049188e-05,5377.751864305309,5186.55444773476,0.0701814670352063,0.0676862765677309,10.291327182300954,10.01823596825647,978.0917378710302,977.7972938495116,79.10170092908717,74.81339708493586,12888.495126788039,7,0.4262068494308214,1975-04-08
1974,29,4768.405932163473,0.02114285714285714,119.11876620291241,0.025495175587929714,84.0,14.0,20.0,27.0,219.0,364.0,0.07661856684543988,4404.405932163473,1100.0,,275.0,275.0,275.0,275.0,3304.4059321634736,16.0,4.000000000000004,5.0,53.0,3226.4059321634736,100.0,18.0,25.0,80.0,3445.4059321634736,1243.0,990.0051766280038,977.0777086165162,12.927468011487495,0.924355674055976,0.48,988.6008209539477,0.5349,0.5349,0.5349,0.5349,10.988212337431534,10.988212337431534,10.988212337431534,10.988212337431534,,0.7908994750956709,0.7908994750956709,0.7908994750956709,0.7908994750956709,23.488533155228783,23.488533155228783,23.488533155228783,23.488533155228783,0.47838153065639066,0.47838153065639066,0.47838153065639066,0.47838153065639066,0.9667089763062575,0.9667089763062575,0.9667089763062575,0.9667089763062575,22.713272121068055,22.713272121068055,22.713272121068055,22.713272121068055,90.85308848427222,0.0192359807351293,2.2942699112189955e-05,5133.118886202348,4352.723084314373,0.0836258114631098,0.0709120532895545,11.73332734318648,10.367650297088623,977.7150030847516,976.3254832442952,103.69068347223045,80.33135627267912,15263.318865357733,7,0.504739380468179,1975-04-15
1974,30,4032.45357234988,0.03685714285714286,63.91412967595826,0.01572278059968697,84.0,14.0,20.0,27.0,219.0,364.0,0.09036597545598299,3668.45357234988,1100.0,,275.0,275.0,275.0,275.0,2568.45357234988,16.0,4.0,5.0,53.0,2490.45357234988,100.0,18.0,25.0,80.0,2709.45357234988,1243.0,990.0,975.7289129428979,14.271087057102184,0.9262894125183111,0.48,988.5937105874816,0.5349,0.5349,0.5349,0.5349,12.329897644583909,12.329897644583909,12.329897644583909,12.329897644583909,,0.8697232187795222,0.8697232187795222,0.8697232187795222,0.8697232187795222,28.92658414312357,28.92658414312357,28.92658414312357,28.92658414312357,0.5891361332611725,0.5891361332611725,0.5891361332611725,0.5891361332611725,0.97,0.97,0.97,0.97,28.058786618829863,28.058786618829863,28.058786618829863,28.058786618829863,112.23514647531945,0.02789046452352533,2.834220870588875e-05,4305.170852711009,3905.3241765826656,0.0932060908496759,0.0845494900093885,12.579433165675702,11.820347927020627,976.2384626604612,975.479377421806,115.37750992283269,105.234437269898,18855.504607853665,7,0.6235285915295524,1975-04-22
1974,31,3654.438214367929,0.05028571428571428,66.33128008238828,0.018309021762552984,70.42857142857143,14.0,17.857142857142858,24.142857142857142,206.85714285714286,333.2857142857143,0.09118316382662427,3321.152500082215,1100.0,,275.0,275.0,275.0,275.0,2221.1525000822144,29.571428571428562,4.0,7.142857142857149,55.857142857142854,2124.581071510786,100.0,18.0,25.0,80.0,2331.438214367929,1243.0,990.0,974.9477381209225,15.052261879077557,0.9262894125183111,0.48,988.5937105874816,0.5349,0.5349,0.5349,0.5349,13.11107246655928,13.11107246655928,13.11107246655928,13.11107246655928,,0.8869737886249877,0.8869737886249877,0.8869737886249877,0.8869737886249877,31.369015471823836,31.369015471823836,31.369015471823836,31.369015471823836,0.6388801521756381,0.6388801521756381,0.6388801521756381,0.6388801521756381,0.97,0.97,0.97,0.97,30.427945007669116,30.427945007669116,30.427945007669116,30.427945007669116,121.71178003067647,0.03341693643600473,3.073529798754456e-05,3905.3241765826656,3441.005216005948,0.0950204588478815,0.0859608283885479,13.563347153564443,12.579433165675702,975.479377421806,974.4954634339172,127.0162283773056,115.37750992283269,20447.579045153645,7,0.6761765557259803,1975-04-29
1974,32,3202.753713557316,0.074,62.39160035722288,0.01964342421665926,65.0,14.0,17.0,23.0,202.0,321.0,0.1004494474264827,2881.753713557316,1100.0,,275.0,275.0,275.0,275.0,1781.7537135573164,35.0,4.0,8.0,57.0,1677.7537135573164,100.0,18.0,25.0,80.0,1879.7537135573161,1243.0,990.0,973.9778118082339,16.022188191766045,0.9262894125183111,0.48,988.5937105874816,0.5349,0.5349,0.5349,0.5349,14.080998779247768,14.080998779247768,14.080998779247768,14.080998779247768,,0.9023492669995401,0.9023492669995401,0.9023492669995401,0.9023492669995401,34.27135741075026,34.27135741075026,34.27135741075026,34.27135741075026,0.697990985962327,0.697990985962327,0.697990985962327,0.697990985962327,0.97,0.97,0.97,0.97,33.24321668842775,33.24321668842775,33.24321668842775,33.24321668842775,132.972866753711,0.04166697170087956,3.357900675598763e-05,3441.005216005948,3004.2640135053875,0.1068481327063715,0.0932866938146033,14.534725037641117,13.563347153564443,974.4954634339172,973.5240855498406,138.0963872925692,127.0162283773056,22339.441614623447,7,0.7387381486317277,1975-05-06
1974,33,2843.4392492842117,0.09828571428571428,51.23499482800805,0.018438848790374114,65.0,14.0,17.0,23.0,202.0,321.0,0.11313974676107226,2522.4392492842117,1100.0,,275.0,275.0,275.0,275.0,1422.4392492842114,34.99999999999999,4.0,8.0,57.0,1318.4392492842112,100.0,18.0,25.0,80.0,1520.4392492842112,1243.0,990.0,973.1358878430999,16.864112156900156,0.9262894125183111,0.48,988.5937105874816,0.5349,0.5349,0.5349,0.5349,14.92292274438188,14.92292274438188,14.92292274438188,14.92292274438188,,0.9122397778745748,0.9122397778745748,0.9122397778745748,0.9122397778745748,36.717231213813214,36.717231213813214,36.717231213813214,36.717231213813214,0.7478051163709413,0.7478051163709413,0.7478051163709413,0.7478051163709413,0.97,0.97,0.97,0.97,35.61571427739882,35.61571427739882,35.61571427739882,35.61571427739882,142.4628571095953,0.05027227558916337,3.597546896706951e-05,3004.2640135053875,2645.619049709331,0.121332661267036,0.1068481327063715,15.400419777838458,14.534725037641117,973.5240855498406,972.6583908096432,147.84397502931463,138.0963872925692,23933.75999441201,7,0.7914603172755293,1975-05-13
1974,34,2439.938068852648,0.12971428571428573,47.89089927778683,0.01956259403117794,65.0,14.0,17.0,23.0,202.0,321.0,0.13175367986001688,2118.9380688526485,1100.0,,275.0,275.0,275.0,275.0,1018.9380688526483,35.000000000000014,3.999999999999999,8.000000000000002,57.0,914.9380688526483,100.0,18.0,25.0,80.0,1116.9380688526483,1243.0,990.0,972.1619194765409,17.83808052345913,0.9262894125183111,0.48,988.5937105874816,0.5349,0.5349,0.5349,0.5349,15.896891110940853,15.896891110940853,15.896891110940853,15.896891110940853,,0.9224120716274014,0.9224120716274014,0.9224120716274014,0.9224120716274014,39.54779708012352,39.54779708012352,39.54779708012352,39.54779708012352,0.8054541156847967,0.8054541156847967,0.8054541156847967,0.8054541156847967,0.9709113644660088,0.9709113644660088,0.9709113644660088,0.9709113644660088,38.39796758118198,38.39796758118198,38.39796758118198,38.39796758118198,153.59187032472795,0.0630831220533851,3.8785825839577755e-05,2575.550311723379,2310.3827547648234,0.1389380176674124,0.124633558326884,16.2096108346011,15.569551214356345,972.4892593731254,971.8491997528806,157.25149676076066,149.76109908637224,25803.43421455429,7,0.8532881684707107,1975-05-20
1974,35,2115.7856993249015,0.16385714285714287,58.32152597918513,0.028552980807286486,64.14285714285714,13.428571428571429,16.142857142857142,21.0,188.0,302.7142857142857,0.14285990631951667,1813.0714136106158,1100.0,,275.0,275.0,275.0,275.0,713.0714136106159,35.857142857142854,4.571428571428571,8.857142857142858,48.52802636198753,615.257672962914,100.0,18.0,25.0,69.52802636198753,803.257672962914,1243.0,990.0,971.3589163178218,18.641083682178223,0.9262894125183111,0.48,988.5937105874816,0.5349,0.5349,0.5349,0.5349,16.699894269659946,16.699894269659946,16.699894269659946,16.699894269659946,,0.9273012556315885,0.9273012556315885,0.9273012556315885,0.9273012556315885,41.76625117483217,41.76625117483217,41.76625117483217,41.76625117483217,0.8506364801391479,0.8506364801391479,0.8506364801391479,0.8506364801391479,0.9750636480139148,0.9750636480139148,0.9750636480139148,0.9750636480139148,40.72685777271778,40.72685777271778,40.72685777271778,40.72685777271778,162.90743109087109,0.07749734848337622,4.1138240174462395e-05,2276.101843596241,1902.1320729105275,0.1527076104395212,0.1337391487427156,17.2749992750015,16.2923578615597,971.766452725922,970.7838113124802,169.58226226190237,158.19901514661703,27368.448423266345,7,0.9050412838381728,1975-05-27
1974,36,1783.0645404998852,0.198,32.05996708482651,0.018131793704864587,62.0,12.0,14.0,16.0,153.0,257.0,0.14436199921242462,1526.0645404998852,1100.0,,275.0,275.0,275.0,275.0,426.0645404998853,38.0,6.0,11.0,26.52541886380609,344.5391216360792,100.0,18.0,25.0,42.52541886380608,497.5391216360792,1243.0,990.0,970.3991315923843,19.600868407615735,0.9262894125183111,0.48,988.5937105874816,0.5349,0.5349,0.5349,0.5349,17.659678995097458,17.659678995097458,17.659678995097458,17.659678995097458,,0.9321724380960623,0.9321724380960623,0.9321724380960623,0.9321724380960623,44.39740164139479,44.39740164139479,44.39740164139479,44.39740164139479,0.9042240660161872,0.9042240660161872,0.9042240660161872,0.9042240660161872,0.9795991151255918,0.9795991151255918,0.9795991151255918,0.9795991151255918,43.4919501569962,43.4919501569962,43.4919501569962,43.4919501569962,173.9678006279848,0.09777825634531072,4.393126278484464e-05,1881.0436962338129,1677.712303316742,0.1531847859087196,0.1366262785466175,18.00004776138143,17.343130953495567,970.7156796339862,970.0587628261004,177.72186568890794,170.3815265044382,29226.590505501445,7,0.9664877812665822,1975-06-03
1974,37,1542.428561101909,0.225,33.00342063035256,0.021403211536628972,62.0,12.0,14.0,16.0,153.0,257.0,0.1669153275264754,1285.428561101909,1100.0,,275.0,275.0,275.0,275.0,185.42856110190908,34.521393687995705,5.7367970952664775,8.943484724826424,11.54419057443792,124.68269501938256,96.52139368799571,17.73679709526648,22.943484724826423,27.54419057443792,277.68269501938255,1237.2016755080888,990.0,969.6216922743293,20.378307725670734,0.9125656046023539,0.48,988.6074343953976,0.5349,0.5349,0.5349,0.5349,18.450842121068384,18.450842121068384,18.450842121068384,18.450842121068384,,0.9353401526813654,0.9353401526813654,0.9353401526813654,0.9353401526813654,46.543733318227346,46.543733318227346,46.543733318227346,46.543733318227346,0.9479375421227564,0.9479375421227564,0.9479375421227564,0.9479375421227564,0.9799999999999999,0.9799999999999999,0.9799999999999999,0.9799999999999999,45.612858651862794,45.612858651862794,45.612858651862794,45.612858651862794,182.45143460745118,0.11856250698734182,4.607359459784121e-05,1645.7136786211431,1446.688358904274,0.1776471058318686,0.1561632520520378,18.800280432015818,18.103427933474897,969.9553826540068,969.3123777749216,186.1239041364189,178.80490613961223,30651.8410140518,7,1.0136190811525065,1975-06-10
1974,38,1294.9544741812767,0.25985714285714284,35.30383927119101,0.027178051578988716,62.0,12.0,14.0,16.0,153.0,257.0,0.19894574393000664,1037.9544741812765,1034.157597555434,,258.5393993888585,258.5393993888585,258.5393993888585,258.5393993888585,3.7968766258425473,0.9159780186857507,0.17728606813272593,0.20683374615484693,0.23638142417696792,2.2603973686922556,62.91597801868575,12.177286068132727,14.206833746154846,16.236381424176965,155.26039736869228,1123.4576953884073,990.0,968.8274916735996,21.172508326400425,0.7330750372202759,0.4004292765708578,988.8664956862087,0.47434158451166525,0.47434158451166525,0.47434158451166525,0.47434158451166525,19.564662428097613,19.564662428097613,19.564662428097613,19.564662428097613,,0.9380652579807285,0.9380652579807285,0.9380652579807285,0.9380652579807285,46.478289100518005,46.478289100518005,46.478289100518005,46.478289100518005,0.94660466599833,0.94660466599833,0.94660466599833,0.94660466599833,0.9798647016514546,0.9798647016514546,0.9798647016514546,0.9798647016514546,45.54280740098083,45.54280740098083,45.54280740098083,45.54280740098083,182.1712296039233,0.14077061607949662,4.899017043422641e-05,1383.5781363808978,1199.561484005937,0.2142449582006819,0.1857502610385628,20.177733919773917,19.035843137598583,969.108483209846,968.5271932354472,189.5134281388844,171.23627424736205,30604.766573459114,7,1.0120623866884628,1975-06-17
