WaterYear,WaterWeek,Flow,Exceedance,Flow_difference,Flow_difference_pct,EWRChannelA,EWRChannelC,EWRChannelD,EWRChannelE,EWRChannelFG,EWRTotal,EWRProportion,FlowAvailableForGeneration,FlowCanal,LowFlowShutoff,FlowTurbine1,FlowTurbine2,FlowTurbine3,FlowTurbine4,FlowSpill,SpillChannelA,SpillChannelC,SpillChannelD,SpillChannelE,SpillChannelFG,FlowChannelA,FlowChannelC,FlowChannelD,FlowChannelE,FlowChannelFG,FlowLeftChannel,LevelHeadpond,LevelTailwater,HeadGross,HeadlossLeftChannel,HeadlossCanal,LevelForebay,HeadlossTurbine1,HeadlossTurbine2,HeadlossTurbine3,HeadlossTurbine4,HeadTurbine1,HeadTurbine2,HeadTurbine3,HeadTurbine4,LowHeadShutoff,EffTurbine1,EffTurbine2,EffTurbine3,EffTurbine4,PowerTurbine1,PowerTurbine2,PowerTurbine3,PowerTurbine4,LoadFactorTurbine1,LoadFactorTurbine2,LoadFactorTurbine3,LoadFactorTurbine4,EffGen1,EffGen2,EffGen3,EffGen4,PowerGenerator1,PowerGenerator2,PowerGenerator3,PowerGenerator4,Power,PerfMwPerCumec,PerfMWhPerm3,Flow_max,Flow_min,EWRProportion_max,EWRProportion_min,HeadTurbine1_max,HeadTurbine1_min,LevelTailwater_max,LevelTailwater_min,Power_max,Power_min,Energy,Count,CapFactor,StartDate
1974,39,1121.5124105729753,0.2957142857142857,19.937659277406933,0.017883818439645212,62.0,12.0,14.0,16.0,153.0,257.0,0.22954882816997563,864.5124105729753,864.5124105729753,,216.12810264324384,216.12810264324384,216.12810264324384,216.12810264324384,0.0,0.0,0.0,0.0,0.0,0.0,62.0,12.0,14.0,16.0,153.0,952.5124105729753,990.0,968.2818961475151,21.71810385248492,0.5268560485012361,0.24160992845838028,989.2315340230405,0.33143237590488744,0.33143237590488744,0.33143237590488744,0.33143237590488744,20.618205499620437,20.618205499620437,20.618205499620437,20.618205499620437,,0.9345556734004283,0.9345556734004283,0.9345556734004283,0.9345556734004283,40.817338516776125,40.817338516776125,40.817338516776125,40.817338516776125,0.8313103567571511,0.8313103567571511,0.8313103567571511,0.8313103567571511,0.9733825399169331,0.9733825399169331,0.9733825399169331,0.9733825399169331,39.73666837128495,39.73666837128495,39.73666837128495,39.73666837128495,158.9466734851398,0.14169585717661404,5.1091435440615507e-05,1199.561484005937,1059.9978690640885,0.2424533175966805,0.2142449582006819,20.963324089693916,20.177733919773917,968.5271932354472,968.0885647313444,171.23627424736205,149.16262543149824,26703.04114550348,7,0.8830370749174431,1975-06-24
1974,40,954.0784201367434,0.34528571428571425,28.073267681848588,0.02981760839042533,58.0,11.0,11.0,11.0,136.0,227.0,0.23875154119641628,727.0784201367434,727.0784201367434,,189.34680735908046,189.34680735908046,189.34680735908046,159.03799805950194,0.0,0.0,0.0,0.0,0.0,0.0,58.0,11.0,11.0,11.0,136.0,807.0784201367434,990.0,967.7101263213443,22.28987367865565,0.3982204571511624,0.15600478723537753,989.4457747556135,0.2550641252041038,0.2550641252041038,0.2550641252041038,0.20956626873393974,21.480584309064984,21.480584309064984,21.480584309064984,21.526082165535147,,0.9277315395251827,0.9277315395251827,0.9277315395251827,0.794083362240883,37.00955159545653,37.00955159545653,37.00955159545653,30.927140696978434,0.7537586882985037,0.7537586882985037,0.7537586882985037,0.629880665926241,0.9709592308086548,0.9709592308086548,0.9709592308086548,0.9685714285714285,35.94010609906586,35.94010609906586,35.94010609906586,29.99932647606908,137.81964477326665,0.1444174822235326,5.2711940137168145e-05,1027.8009259147989,863.4849952911484,0.2628881813093469,0.2208598905453968,21.87293693696081,21.07717319282961,967.9873743385892,967.3539399811646,149.55706744898626,124.7563720829323,23153.700321908796,7,0.7656646931848147,1975-07-01
1974,41,771.3407341120111,0.4074285714285714,19.283989294173953,0.024702840468022173,58.0,11.0,11.0,11.0,136.0,227.0,0.2947009460618886,544.3407341120111,544.3407341120111,,181.4469113706704,181.4469113706704,181.4469113706704,0.0,0.0,0.0,0.0,0.0,0.0,0.0,58.0,11.0,11.0,11.0,136.0,624.3407341120111,990.0,966.9853629364479,23.01463706355199,0.28132791177402106,0.08773629364480441,989.6309357945811,0.23359910228903807,0.23359910228903807,0.23359910228903807,0.0,22.41197375584411,22.41197375584411,22.41197375584411,22.645572858133146,,0.9262766420538578,0.9262766420538578,0.9262766420538578,0.0,36.93221939525524,36.93221939525524,36.93221939525524,0.0,0.7521836944043836,0.7521836944043836,0.7521836944043836,0.0,0.9701566889067378,0.9701566889067378,0.9701566889067378,0.96,35.83049193686242,35.83049193686242,35.83049193686242,0.0,107.49147581058727,0.13929565370577265,5.4863990602206464e-05,817.7246825595828,728.4970702319307,0.3116004295360176,0.2775995452276932,22.660678269094408,22.140780906779217,967.1708987302384,966.8139882809276,116.0029723306136,99.62285723405024,18058.56793617866,7,0.5971748656143737,1975-07-08
1974,42,679.227991242333,0.4468571428571429,10.611569236350094,0.0155402465921413,58.0,11.0,11.0,11.0,136.0,227.0,0.33451706899191397,452.2279912423331,452.2279912423331,,181.55786600792598,181.55786600792598,89.11225922648103,0.0,0.0,0.0,0.0,0.0,0.0,0.0,58.0,11.0,11.0,11.0,136.0,532.227991242333,990.0,966.6169119649693,23.383088035030692,0.22898114709687725,0.06044559824846657,989.7105732546546,0.23952538779765725,0.23952538779765725,0.0984182456031208,0.0,22.854135901887673,22.854135901887673,22.99524304408221,23.093661289685333,,0.9259268754054065,0.9259268754054065,0.5242335651398273,0.0,37.7451462629086,37.7451462629086,18.31678826742894,0.0,0.7687402497537393,0.7687402497537393,0.37305067754437765,0.0,0.9742857142857143,0.9742857142857143,0.9657142857142856,0.96,36.80707545497614,36.80707545497614,17.767284619406077,0.0,91.38143552935836,0.13453351548645348,5.6167921634329475e-05,712.0837013457431,654.21608557748,0.3469801568691572,0.3187827492343952,22.91594841691731,22.751998226386323,966.7483348053828,966.51686434231,96.54538417322404,88.0474231247521,15352.081168932204,7,0.5076746418297686,1975-07-15
1974,43,608.0526788584071,0.4795714285714286,10.173227747887463,0.01670068163868847,58.0,11.0,11.0,11.0,136.0,227.0,0.3738820330510065,381.05267885840703,381.05267885840703,,190.52633942920352,190.52633942920352,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,58.0,11.0,11.0,11.0,136.0,461.05267885840703,990.0,966.3294583698319,23.670541630168128,0.19828342544242222,0.04621053577168136,989.7555060387859,0.2578476371988583,0.2578476371988583,0.0,0.0,23.168200031755163,23.168200031755163,23.42604766895402,23.42604766895402,,0.9304212289863018,0.9304212289863018,0.0,0.0,40.27048268966484,40.27048268966484,0.0,0.0,0.820172763536962,0.820172763536962,0.0,0.0,0.9727923014794412,0.9727923014794412,0.96,0.96,39.183548740908726,39.183548740908726,0.0,0.0,78.36709748181745,0.1287609948294594,5.712340045804022e-05,654.21608557748,583.0034913422678,0.3893630198978235,0.3469801568691572,23.32166830378228,22.890101184791945,966.51686434231,966.22351571104,88.0474231247521,73.17890369998415,13165.67237694533,7,0.43537276378787465,1975-07-22
1974,44,563.4006849777714,0.5047142857142857,4.572166840524411,0.0081202450264553,55.714285714285715,9.857142857142858,9.285714285714286,8.142857142857142,119.42857142857143,202.42857142857142,0.35900960179831504,360.9721135492,360.9721135492,,180.4860567746,180.4860567746,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,55.714285714285715,9.857142857142858,9.285714285714286,8.142857142857142,119.42857142857143,435.82925640634284,990.0,966.1353030823999,23.864696917600035,0.18934942981651753,0.042194422709839925,989.7684561474736,0.23099214319473704,0.23099214319473704,0.0,0.0,23.402160921878966,23.402160921878966,23.633153065073707,23.633153065073707,,0.9274148015077888,0.9274148015077888,0.0,0.0,38.420493611315536,38.420493611315536,0.0,0.0,0.7824947782345324,0.7824947782345324,0.0,0.0,0.9708456710167938,0.9708456710167938,0.96,0.96,37.30203624497651,37.30203624497651,0.0,0.0,74.60407248995303,0.13248134271618411,5.740058184150246e-05,577.9502839498093,550.9983234585969,0.4025339822892302,0.3262830517234288,23.448765081604463,23.35351832144107,966.200776277774,966.0794924555636,78.79490332360365,69.36199653858273,12533.484178312108,7,0.41446706938862793,1975-07-29
1974,45,524.3164004703191,0.5341428571428571,6.568635562702752,0.012586004059019856,54.0,9.0,8.0,6.0,107.0,184.0,0.3512435526655989,340.316400470319,340.316400470319,,170.1582002351595,170.1582002351595,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,54.0,9.0,8.0,6.0,107.0,411.316400470319,990.0,965.9594238021164,24.04057619788359,0.18069808240055996,0.038063280094063755,989.7812386375053,0.20531117515891087,0.20531117515891087,0.0,0.0,23.61650366023007,23.61650366023007,23.821814835388977,23.821814835388977,,0.9238950792226619,0.9238950792226619,0.0,0.0,36.40845949009009,36.40845949009009,0.0,0.0,0.7415164865598795,0.7415164865598795,0.0,0.0,0.97,0.97,0.96,0.96,35.31620570538738,35.31620570538738,0.0,0.0,70.63241141077476,0.13465336455079654,5.765549455419992e-05,550.9983234585969,505.01787451967766,0.364343539671744,0.333939310096333,23.73705840023946,23.448765081604463,966.0794924555636,965.8725804353384,76.02163620271546,66.71523416110726,11866.24511701016,7,0.39240228561541535,1975-08-05
1974,46,481.8675862726055,0.5625714285714285,5.408675170625892,0.011215157269330544,54.0,9.0,8.0,6.0,107.0,184.0,0.3819845323284481,297.8675862726055,297.8675862726055,,148.93379313630274,148.93379313630274,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,54.0,9.0,8.0,6.0,107.0,368.8675862726055,990.0,965.7684041382266,24.23159586177332,0.16571657881818208,0.029573517254521044,989.8047099039273,0.1571357078957952,0.1571357078957952,0.0,0.0,23.879170057804874,23.879170057804874,24.036305765700668,24.036305765700668,,0.9157193325976668,0.9157193325976668,0.0,0.0,31.93800254786671,31.93800254786671,0.0,0.0,0.650468483663273,0.650468483663273,0.0,0.0,0.97,0.97,0.96,0.96,30.979862471430703,30.979862471430703,0.0,0.0,61.959724942861406,0.12855468088669733,5.778132349398725e-05,494.6810831907137,467.1571483252964,0.3938717424310393,0.3719568147081596,23.968747874214277,23.80080404721924,965.8260648743582,965.7022071674638,64.5956804882355,58.920257430873946,10409.233790400716,7,0.34422069412700784,1975-08-12
1974,47,428.10699224208986,0.6212857142857143,8.450371724531824,0.019907715977543258,54.0,9.0,8.0,6.0,107.0,184.0,0.43072223111704633,244.1069922420899,244.1069922420899,,122.05349612104494,122.05349612104494,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,54.0,9.0,8.0,6.0,107.0,315.10699224208986,990.0,965.5264814650893,24.4735185349106,0.14674279716417507,0.01882139844841794,989.8344358043875,0.10617578136768821,0.10617578136768821,0.0,0.0,24.201778557930282,24.201778557930282,24.30795433929797,24.30795433929797,,0.9013232828971531,0.9013232828971531,0.0,0.0,26.113827079881563,26.113827079881563,0.0,0.0,0.5318498386941256,0.5318498386941256,0.0,0.0,0.9698007300483472,0.9698007300483472,0.96,0.96,25.325645336923266,25.325645336923266,0.0,0.0,50.65129067384653,0.1181110484000699,5.762779102153327e-05,459.2604427967548,408.00454625357366,0.4509753670382989,0.4006441288073857,24.320726975345615,24.01643547288475,965.6666719925854,965.436020458141,57.27560701613539,46.291502881435335,8509.416833206218,7,0.2813960592991474,1975-08-19
1974,48,391.1997779649482,0.6639999999999999,3.881086270624613,0.009934426697679244,52.857142857142854,8.714285714285714,7.714285714285714,5.714285714285714,102.42857142857143,177.42857142857142,0.45331004643119777,213.7712065363768,213.7712065363768,,180.4253859211786,33.345820615198214,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,52.857142857142854,8.714285714285714,7.714285714285714,5.714285714285714,102.42857142857143,283.05692082209106,990.0,965.3554271365208,24.644572863479134,0.13543133254804357,0.012754241307275314,989.8518144261449,0.24198722467382286,0.02759596812219487,0.0,0.0,24.25440006495,24.46879132150163,24.496387289623822,24.496387289623822,,0.9253271420938808,0.25668740529983386,0.0,0.0,39.847035581273545,7.16361355013519,0.0,0.0,0.8115485861766507,0.14589844297627677,0.0,0.0,0.9769521345828011,0.9626664202970867,0.96,0.96,38.97390151649857,6.944147925982979,0.0,0.0,45.918049442481546,0.11744803667611357,5.973156336859004e-05,408.00454625357366,380.8369423592014,0.4760289697735415,0.362359804553414,24.43082037504673,24.13582772344101,965.436020458141,965.304184711796,50.92656808232636,44.11601992091874,7714.2323063369,7,0.25510027468045304,1975-08-26
1974,49,366.1822151452463,0.6920000000000001,3.836375949481107,0.01061389415110603,46.0,7.0,6.0,4.0,75.0,138.0,0.3772018557364772,228.18221514524632,228.18221514524632,,160.3730312968018,67.80918384844453,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,46.0,7.0,6.0,4.0,75.0,287.1822151452463,990.0,965.2309110757261,24.769088924273806,0.1368872769094774,0.015636443029049214,989.8474762800614,0.19841896357141084,0.05697945628761333,0.0,0.0,24.418146240763843,24.559585748047642,24.616565204335252,24.616565204335252,,0.916719361137719,0.5143557988255113,0.0,0.0,35.40161579581416,14.645269411061443,0.0,0.0,0.7210105050063983,0.29827432609086435,0.0,0.0,0.9742857142857143,0.9657142857142856,0.96,0.96,34.54713078578725,14.205911328729599,0.0,0.0,48.75304211451686,0.13315618707619198,5.9414397307545076e-05,380.8369423592014,353.9823107128336,0.3898499891763004,0.362359804553414,24.497777164295645,24.35428491518679,965.304184711796,965.169911553564,50.92656808232636,47.4628453998012,8190.511075238832,7,0.2708502339695381,1975-09-02
1974,50,340.2355658868758,0.723,3.1958204950281908,0.009394350957226585,46.0,7.0,6.0,4.0,75.0,138.0,0.4057162330161028,202.23556588687578,202.23556588687578,,202.23556588687578,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,46.0,7.0,6.0,4.0,75.0,261.2355658868758,990.0,965.1011778294344,24.89882217056566,0.12772989934400658,0.010610581708468686,989.8616595189476,0.2896161982436863,0.0,0.0,0.0,24.470865491269482,24.760481689513167,24.760481689513167,24.760481689513167,,0.9352505624821088,0.0,0.0,0.0,45.390926228962336,0.0,0.0,0.0,0.9244587826672573,0.0,0.0,0.0,0.9797903357509278,0.96,0.96,0.96,44.47399372863414,0.0,0.0,0.0,44.47399372863414,0.13068987440498514,6.10864906862965e-05,346.9384943839358,331.6115672476363,0.4161495364754459,0.3977650281933943,24.5426713214746,24.4145450849336,965.1346924719196,965.0580578362382,45.9423443813499,42.536198466177176,7471.630946410536,7,0.24707774293685636,1975-09-09
1974,51,326.45519225900136,0.7457142857142857,1.6280749999981563,0.005018992505031157,46.0,7.0,6.0,4.0,75.0,138.0,0.42277375738427053,188.4551922590014,188.4551922590014,,188.4551922590014,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,46.0,7.0,6.0,4.0,75.0,247.4551922590014,990.0,965.0322759612951,24.967724038704983,0.12286637792946431,0.008845519225900086,989.8682881028446,0.2513742665597273,0.0,0.0,0.0,24.584637874989888,24.836012141549613,24.836012141549613,24.836012141549613,,0.9312963673708831,0.0,0.0,0.0,42.315330262130736,0.0,0.0,0.0,0.8618193536075506,0.0,0.0,0.0,0.9761819353607551,0.96,0.96,0.96,41.30877656896854,0.0,0.0,0.0,41.30877656896854,0.12652386086070813,6.088608888026851e-05,331.6115672476363,320.2150422476492,0.4309603915898273,0.4161495364754459,24.63512444015966,24.5426713214746,965.0580578362382,965.0010752112382,42.536198466177176,39.82052555031298,6939.874463586714,7,0.22949320316093633,1975-09-16
1974,52,308.67712064027495,0.7714285714285715,2.558607197361052,0.008271526770609815,46.0,7.0,6.0,4.0,75.0,138.0,0.4471533649567036,170.67712064027495,170.67712064027495,,170.67712064027495,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,46.0,7.0,6.0,4.0,75.0,229.67712064027498,990.0,964.9433856032012,25.056614396798686,0.11659188266080933,0.007067712064027472,989.8763404052752,0.20627306864199943,0.0,0.0,0.0,24.726681733431825,24.932954802073823,24.932954802073823,24.932954802073823,,0.9251658984991528,0.0,0.0,0.0,38.29145397687017,0.0,0.0,0.0,0.7798666797733232,0.0,0.0,0.0,0.9702308697508268,0.96,0.96,0.96,37.15196211636997,0.0,0.0,0.0,37.15196211636997,0.12033905071317956,6.046385306889105e-05,316.52242407738737,302.30479186612183,0.4564929293648591,0.4359880675192227,24.77670171785452,24.66466878115609,964.9826121203868,964.9115239593306,38.936056665225365,35.737918643333515,6241.529635550154,7,0.2063997895353887,1975-09-23
1974,53,299.18021087320443,0.7859999999999999,3.124580992917401,0.0104438090467207,46.0,7.0,6.0,4.0,75.0,138.0,0.4612604543503239,161.18021087320443,161.18021087320443,,161.18021087320443,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,46.0,7.0,6.0,4.0,75.0,220.18021087320443,990.0,964.8967208434927,25.103279156507256,0.1132400253337663,0.0061180210873204,989.8806419535788,0.1838144850083702,0.0,0.0,0.0,24.800106625077788,24.98392111008616,24.98392111008616,24.98392111008616,,0.9216066530666592,0.0,0.0,0.0,36.12846986055364,0.0,0.0,0.0,0.7358140501131089,0.0,0.0,0.0,0.97,0.96,0.96,0.96,35.04461576473703,0.0,0.0,0.0,35.04461576473703,0.1171354738418487,6.039584783682072e-05,299.18021087320443,299.18021087320443,0.4612604543503239,0.4612604543503239,24.800106625077788,24.800106625077788,964.8967208434927,964.8967208434927,35.04461576473703,35.04461576473703,841.0707783536888,1,0.19469230980409463,1975-09-30
1975,1,287.02953468979985,0.8051428571428572,2.5511338391396925,0.008848668709453058,41.0,6.0,4.0,3.0,56.0,110.0,0.3833422073928475,177.02953468979985,177.02953468979985,,177.02953468979985,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,41.0,6.0,4.0,3.0,56.0,228.02953468979982,990.0,964.8481181387593,25.15188186124078,0.116010382694315,0.007702953468979943,989.8762866638366,0.22191472551070635,0.0,0.0,0.0,24.806253799566782,25.02816852507749,25.02816852507749,25.02816852507749,,0.9275996103438349,0.0,0.0,0.0,39.94949900325257,0.0,0.0,0.0,0.8136354175815185,0.0,0.0,0.0,0.9717725167142591,0.96,0.96,0.96,38.823778688792466,0.0,0.0,0.0,38.823778688792466,0.13523190881639016,6.091466763881991e-05,294.72326674738565,281.3222739992266,0.3910106314592865,0.3732314764761468,24.84585627788752,24.752522760715337,964.8788930669896,964.8252890959968,40.67591920722664,37.47707948153021,6522.394819717134,7,0.21568765938218035,1975-10-01
1975,2,273.6213446904535,0.8284285714285715,1.4356804369674268,0.005234125113779457,41.0,6.0,4.0,3.0,56.0,110.0,0.4020403265184522,163.6213446904535,163.6213446904535,,163.6213446904535,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,41.0,6.0,4.0,3.0,56.0,214.6213446904535,990.0,964.7944853787619,25.205514621238176,0.11127806596147179,0.0063621344690453,989.8823597995695,0.18946072070295655,0.0,0.0,0.0,24.898413700104673,25.08787442080763,25.08787442080763,25.08787442080763,,0.9226602211365738,0.0,0.0,0.0,36.863259456598584,0.0,0.0,0.0,0.7507792150020077,0.0,0.0,0.0,0.97,0.96,0.96,0.96,35.75736167290062,0.0,0.0,0.0,35.75736167290062,0.1306761442441033,6.0704540854963335e-05,275.9224808516464,271.2725109404546,0.4054963019240288,0.3986626956255262,24.91430686695627,24.88283208968288,964.8036899234066,964.7850900437618,36.27240934511074,35.23151570034941,6007.236761047305,7,0.19865200929389235,1975-10-08
1975,3,262.3618974178048,0.8542857142857142,1.7821227045299595,0.006886162570245186,41.0,6.0,4.0,3.0,56.0,110.0,0.4194578692074393,152.3618974178048,152.3618974178048,,152.3618974178048,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,41.0,6.0,4.0,3.0,56.0,203.3618974178048,990.0,964.7494475896713,25.250552410328737,0.10730413147424289,0.005236189741780401,989.887459678784,0.16450701874529106,0.0,0.0,0.0,24.973505070367427,25.13801208911272,25.13801208911272,25.13801208911272,,0.9182494889694331,0.0,0.0,0.0,34.26638248603898,0.0,0.0,0.0,0.6978896636667816,0.0,0.0,0.0,0.97,0.96,0.96,0.96,33.23839101145781,0.0,0.0,0.0,33.23839101145781,0.12664521647064106,6.0596363256164834e-05,271.2725109404546,258.7976520087449,0.4250424961208035,0.4054963019240288,24.99718435173189,24.91430686695627,964.7850900437618,964.735190608035,35.23151570034941,32.44114113590116,5584.049689924911,7,0.18465772784143225,1975-10-15
1975,4,247.83402763026248,0.8775714285714286,4.187749215955393,0.01697869951296963,41.0,6.0,4.0,3.0,56.0,110.0,0.44415436934519414,137.83402763026248,137.83402763026248,,137.83402763026248,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,41.0,6.0,4.0,3.0,56.0,188.83402763026248,990.0,964.6831854292169,25.316814570783126,0.10217674146649262,0.003783402763026214,989.8940398557705,0.1347796734117822,0.0,0.0,0.0,25.076074753141857,25.21085442655364,25.21085442655364,25.21085442655364,,0.9120970455434652,0.0,0.0,0.0,30.918454002439507,0.0,0.0,0.0,0.6297037475038596,0.0,0.0,0.0,0.97,0.96,0.96,0.96,29.990900382366323,0.0,0.0,0.0,29.990900382366323,0.12094096578025147,6.0437400650915985e-05,256.6827889882703,239.64129376144416,0.4590193879920451,0.4285445098737286,25.14094851838962,25.0110006087108,964.7267311559532,964.6378477625686,31.968680338796304,28.16642598456349,5038.471264237542,7,0.16661611323536843,1975-10-22
1975,5,242.96997704692643,0.8844285714285715,2.3874309208902105,0.0097753186679559,40.42857142857143,6.0,4.0,3.0,54.285714285714285,107.71428571428571,0.4433270199273639,135.25569133264068,135.25569133264068,,135.25569133264068,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,40.42857142857143,6.0,4.0,3.0,54.285714285714285,185.68426276121212,990.0,964.6578198622816,25.3421801377184,0.10106508764380417,0.0035255691332640284,989.8954093432229,0.12954795830897234,0.0,0.0,0.0,25.108041522632366,25.23758948094134,25.23758948094134,25.23758948094134,,0.9109708495615815,0.0,0.0,0.0,30.339889483841525,0.0,0.0,0.0,0.6179203560863853,0.0,0.0,0.0,0.97,0.96,0.96,0.96,29.429692799326272,0.0,0.0,0.0,29.429692799326272,0.12112407749830294,6.0440057611062206e-05,246.1954239432886,239.64129376144416,0.4521544799392308,0.4305522755143378,25.131998417928667,25.077055935354704,964.6771725436598,964.6378477625686,30.541229072545462,28.9739533322893,4944.188390286814,7,0.1634982933295904,1975-10-29
1975,6,252.18820396899244,0.8709999999999999,1.4981950064259595,0.0058367567702189,40.0,6.0,4.0,3.0,53.0,106.0,0.42050015987817196,146.18820396899244,146.18820396899244,,146.18820396899244,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,40.0,6.0,4.0,3.0,53.0,196.18820396899244,990.0,964.7054917506846,25.294508249315463,0.10477227190227005,0.004618820396899199,989.8906089077008,0.1514262237078549,0.0,0.0,0.0,25.03369093330839,25.185117157016244,25.185117157016244,25.185117157016244,,0.9157171425454063,0.0,0.0,0.0,32.866185721312654,0.0,0.0,0.0,0.6693724179493411,0.0,0.0,0.0,0.97,0.96,0.96,0.96,31.880200149673268,0.0,0.0,0.0,31.880200149673268,0.1263729683095297,6.057488694412911e-05,256.6827889882703,246.1954239432886,0.4305522755143378,0.4129610731510475,25.077055935354704,25.001167181773656,964.7267311559532,964.6771725436598,32.88442845751912,30.541229072545462,5355.873625145109,7,0.1771122230537404,1975-11-05
1975,7,254.80546785020292,0.8675714285714287,3.298513301491141,0.013031933457564588,40.0,6.0,4.0,3.0,53.0,106.0,0.4161355957369726,148.80546785020292,148.80546785020292,,148.80546785020292,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,40.0,6.0,4.0,3.0,53.0,198.80546785020292,990.0,964.7180774725349,25.281922527465117,0.10569599596475024,0.004880546785020243,989.8894234572501,0.15685420419134163,0.0,0.0,0.0,25.01449178052399,25.171345984715327,25.171345984715327,25.171345984715327,,0.9168155032402536,0.0,0.0,0.0,33.468804914567045,0.0,0.0,0.0,0.6816457212742779,0.0,0.0,0.0,0.97,0.96,0.96,0.96,32.46474076713004,0.0,0.0,0.0,32.46474076713004,0.1273794091030143,6.060109283686275e-05,258.7976520087449,246.1954239432886,0.4305522755143378,0.4095864053527743,25.077055935354704,24.98718171451129,964.735190608035,964.6771725436598,33.35743786899344,30.541229072545462,5454.076448877846,7,0.1803596709285002,1975-11-12
1975,8,276.4375429657285,0.8247142857142858,5.8462804997952516,0.0208647194652016,37.142857142857146,5.285714285714286,3.2857142857142856,2.2857142857142856,48.714285714285715,96.71428571428571,0.35060857824567676,179.7232572514428,179.7232572514428,,179.7232572514428,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,37.142857142857146,5.285714285714286,3.2857142857142856,2.2857142857142856,48.714285714285715,225.43754296572848,990.0,964.805750171863,25.194249828137067,0.11509554961587017,0.007972325725144228,989.876932124659,0.2297253030577641,0.0,0.0,0.0,24.84145664973825,25.071181952796014,25.071181952796014,25.071181952796014,,0.9283846930685945,0.0,0.0,0.0,40.654634116095345,0.0,0.0,0.0,0.82799662150907,0.0,0.0,0.0,0.9743555320472467,0.96,0.96,0.96,39.62213269732469,0.0,0.0,0.0,39.62213269732469,0.14314442120260365,6.121472612897547e-05,290.5219447532691,264.1051871975735,0.4013552369976847,0.320113511834646,24.95189697898026,24.731326230407547,964.8620877790132,964.7564207487904,43.8569033553128,34.545551562877826,6656.518293150548,7,0.2201229594295816,1975-11-19
1975,9,296.673212619068,0.7895714285714286,6.84050300063289,0.021873545301100784,36.57142857142857,5.0,3.2857142857142856,2.2857142857142856,49.0,96.14285714285714,0.3241379236501836,200.53035547621084,200.53035547621084,,184.4442272616639,16.086128214546914,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,36.57142857142857,5.0,3.2857142857142856,2.2857142857142856,49.0,245.3874983333537,990.0,964.8925530454882,25.107446954511797,0.12213662432669414,0.010524769334528441,989.8673386063386,0.24697486040826636,0.012823519428989344,0.0,0.0,24.72781070044228,24.96196204142155,24.974785560850542,24.974785560850542,,0.9283045426512214,0.12790590600095908,0.0,0.0,41.61805312508561,3.49127874128417,0.0,0.0,0.8476181899202773,0.07110547334590976,0.0,0.0,0.9780748027651448,0.9613962616203052,0.96,0.96,40.72980111919452,3.3857507612185023,0.0,0.0,44.11555188041302,0.14880918670422946,6.116542430919157e-05,329.2057950036568,283.6079686159883,0.3335304903900848,0.3159118143678022,24.78112146177873,24.598317175918343,965.0460289750184,964.834431874464,47.40051065705903,42.2287049697708,7411.412715909388,7,0.2450863993356279,1975-11-26
1975,10,359.6562608927108,0.7002857142857143,24.393408035201578,0.06345726403469125,38.0,5.0,4.0,3.0,54.0,104.0,0.29059737879803244,255.6562608927108,255.6562608927108,,127.8281304463554,127.8281304463554,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,38.0,5.0,4.0,3.0,54.0,302.6562608927108,990.0,965.1970057493253,24.802994250674733,0.14234854776429445,0.021131252178542115,989.8365202000571,0.1168946278838537,0.1168946278838537,0.0,0.0,24.52261982284804,24.52261982284804,24.639514450731895,24.639514450731895,,0.9055055778645303,0.9055055778645303,0.0,0.0,27.8371537801818,27.8371537801818,0.0,0.0,0.5669481421625621,0.5669481421625621,0.0,0.0,0.97,0.97,0.96,0.96,27.002039166776342,27.002039166776342,0.0,0.0,54.004078333552684,0.1498464580088423,5.867371095565108e-05,417.8577719356288,331.6115672476363,0.3136199405322201,0.2488885141904725,24.70227989127511,24.149696678234463,965.4803599737104,965.0580578362382,66.28372748094397,47.9416217119664,9072.68516003685,7,0.300022657408626,1975-12-03
1975,11,387.53090551767843,0.6669999999999999,7.1511748243577005,0.018537162541963585,38.0,5.0,4.0,3.0,54.0,104.0,0.2684399862088441,283.53090551767843,283.53090551767843,,141.76545275883922,141.76545275883922,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,38.0,5.0,4.0,3.0,54.0,330.53090551767843,990.0,965.3376545275884,24.662345472411648,0.1521863747142156,0.026706181103535644,989.8211074441823,0.14234139378311314,0.14234139378311314,0.0,0.0,24.341111522810756,24.341111522810756,24.48345291659387,24.48345291659387,,0.9130970451070574,0.9130970451070574,0.0,0.0,30.90037196769225,30.90037196769225,0.0,0.0,0.6293354779570723,0.6293354779570723,0.0,0.0,0.97,0.97,0.96,0.96,29.973360808661482,29.973360808661482,0.0,0.0,59.946721617322964,0.15467357807511226,5.873055282625733e-05,398.1467533267305,377.11676084070143,0.2757766580518834,0.2612102174161261,24.409258685672956,24.271391222459133,965.3907337666336,965.2855838042036,62.17044752437735,57.75744169699673,10071.049231710258,7,0.33303734231846094,1975-12-10
1975,12,418.38558713356093,0.6321428571428571,6.602019417104056,0.015621619123478484,38.0,5.0,4.0,3.0,54.0,104.0,0.24871230243978823,314.38558713356093,314.38558713356093,,157.19279356678047,157.19279356678047,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,38.0,5.0,4.0,3.0,54.0,361.38558713356093,990.0,965.482735142101,24.517264857898972,0.16307594917932208,0.03287711742671217,989.8040469333939,0.17501457103335666,0.17501457103335666,0.0,0.0,24.146297220259573,24.146297220259573,24.321311791292924,24.321311791292924,,0.9193905605074663,0.9193905605074663,0.0,0.0,34.22267779320431,34.22267779320431,0.0,0.0,0.6969995477231021,0.6969995477231021,0.0,0.0,0.97,0.97,0.96,0.96,33.19599745940818,33.19599745940818,0.0,0.0,66.39199491881637,0.1586585910191993,5.866191048259376e-05,435.49688511870175,402.90237744418727,0.2581270447191808,0.238807678203377,24.24148890938532,24.04046828950334,965.559735983034,965.4130606984988,69.9542921790425,63.162108025190136,11153.85514636115,7,0.36884441621564645,1975-12-17
1975,13,447.5449246305267,0.5978571428571428,5.133169465384965,0.01146637943622483,38.0,5.0,4.0,3.0,54.0,104.0,0.2325442273565673,343.5449246305267,343.5449246305267,,171.77246231526334,171.77246231526334,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,38.0,5.0,4.0,3.0,54.0,390.5449246305267,990.0,965.6139521608374,24.38604783916266,0.17336718410371457,0.0387089849261053,989.7879238309703,0.20903203813621832,0.20903203813621832,0.0,0.0,23.964939631996632,23.964939631996632,24.17397167013285,24.17397167013285,,0.9248347385757005,0.9248347385757005,0.0,0.0,37.33504788401376,37.33504788401376,0.0,0.0,0.7603879406112782,0.7603879406112782,0.0,0.0,0.97,0.97,0.96,0.96,36.21499644749334,36.21499644749334,0.0,0.0,72.42999289498668,0.16180732876921708,5.856596892516917e-05,462.56506724863937,430.9578316629287,0.2413229145846989,0.2248332339893224,24.068683600421327,23.870669591409627,965.6815428026188,965.5393102424832,75.51624246017366,69.01269345424747,12168.238806357765,7,0.40238884941659275,1975-12-24
1975,14,508.1321714716823,0.5461428571428572,7.7439907821819975,0.01543168808385413,40.57142857142857,5.857142857142857,4.0,3.0,64.28571428571429,117.71428571428571,0.23152567508809532,390.4178857573966,390.4178857573966,,195.20894287869828,195.20894287869828,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,40.57142857142857,5.857142857142857,4.0,3.0,64.28571428571429,440.84645718596806,990.0,965.8865947716225,24.113405228377484,0.19112015563946677,0.04808357715147927,989.7607962672091,0.26968655194140506,0.26968655194140506,0.0,0.0,23.604514943645153,23.604514943645153,23.874201495586558,23.874201495586558,,0.9324316512576502,0.9324316512576502,0.0,0.0,42.13441012261452,42.13441012261452,0.0,0.0,0.8581346257151635,0.8581346257151635,0.0,0.0,0.9758134625715164,0.9758134625715164,0.96,0.96,41.11606875959506,41.11606875959506,0.0,0.0,82.23213751919012,0.16186271590244145,5.850769052465682e-05,516.7730027239134,479.5630976092969,0.2343210786952759,0.2168640592206898,23.76268713064572,23.55311993491559,965.9254785122577,965.7580339392418,83.58401060229035,79.21506235038204,13814.99910322394,7,0.4568452084399451,1975-12-31
1975,15,549.2601028191436,0.516,6.736363036280587,0.012344125664914616,41.0,6.0,4.0,3.0,66.0,120.0,0.21858275373554895,429.2601028191436,429.2601028191436,,193.5168223813339,193.5168223813339,42.22645805647586,0.0,0.0,0.0,0.0,0.0,0.0,0.0,41.0,6.0,4.0,3.0,66.0,480.2601028191436,990.0,966.071670462686,23.928329537313857,0.20503045406376988,0.05585202056382866,989.7391175253724,0.270998438731178,0.270998438731178,0.04417388990032693,0.0,23.396448623955102,23.396448623955102,23.62327317278595,23.66744706268628,,0.9305751987593552,0.9305751987593552,0.26138281623880133,0.0,41.37671593500158,41.37671593500158,8.880835874387108,0.0,0.8427029721996249,0.8427029721996249,0.18087242106694723,0.0,0.9770455625448407,0.9770455625448407,0.9628571428571429,0.96,40.4561063447341,40.4561063447341,8.614410798155495,0.0,89.5266234876237,0.16301234026711492,5.79514673609632e-05,563.9275439778775,527.3375978981461,0.2275582102969598,0.2127932946022362,23.48472720299295,23.330126535559494,966.1376739479005,965.9730191905415,90.62284456098487,85.89723621504045,15040.47274592078,7,0.4973701304867983,1976-01-07
1975,16,588.2069626830144,0.4895714285714286,7.385747098438466,0.012420758299656857,41.0,6.0,4.0,3.0,66.0,120.0,0.2041390675853265,468.20696268301435,468.20696268301435,,156.06898756100477,156.06898756100477,156.06898756100477,0.0,0.0,0.0,0.0,0.0,0.0,0.0,41.0,6.0,4.0,3.0,66.0,519.2069626830144,990.0,966.2456880738002,23.754311926199698,0.22183758698160289,0.06364139253660281,989.7145210204818,0.17253723201365184,0.17253723201365184,0.17253723201365184,0.0,23.296295714667824,23.296295714667824,23.296295714667824,23.468832946681477,,0.91811442184542,0.91811442184542,0.91811442184542,0.0,32.73508781085058,32.73508781085058,32.73508781085058,0.0,0.6667023994063255,0.6667023994063255,0.6667023994063255,0.0,0.97,0.97,0.97,0.96,31.753035176525064,31.753035176525064,31.753035176525064,0.0,95.2591055295752,0.16192853465645643,5.651817618727724e-05,615.6277736669467,566.8540212047202,0.2116947141787353,0.1949229796525063,23.421527418556977,23.138100915178573,966.3625110946678,966.1508430954212,100.55467928353218,91.1283436329754,16003.529728968631,7,0.5292172529420843,1976-01-14
1975,17,678.1994973266472,0.44742857142857145,14.957992657124853,0.022043735501069726,41.0,6.0,4.0,3.0,66.0,120.0,0.1771571030955668,558.1994973266472,558.1994973266472,,186.06649910888243,186.06649910888243,186.06649910888243,0.0,0.0,0.0,0.0,0.0,0.0,0.0,41.0,6.0,4.0,3.0,66.0,609.1994973266472,990.0,966.6127979893065,23.387202010693436,0.2727232960147691,0.09327503146970427,989.6340016725154,0.24540681405880016,0.24540681405880016,0.24540681405880016,0.0,22.775796869150156,22.775796869150156,22.775796869150156,23.02120368320896,,0.9286106448770832,0.9286106448770832,0.9286106448770832,0.0,38.58719517539646,38.58719517539646,38.58719517539646,0.0,0.7858899221058342,0.7858899221058342,0.7858899221058342,0.0,0.9706246957241704,0.9706246957241704,0.9706246957241704,0.96,37.45525007121499,37.45525007121499,37.45525007121499,0.0,112.36575021364494,0.16565234237018214,5.592243629564141e-05,720.3337222668207,636.9257883620418,0.1884049950443983,0.1665894519312126,23.016125703012637,22.52857908456717,966.7813348890672,966.4477031534482,120.517004650639,104.60204224451611,18877.446035892353,7,0.6242541678535831,1976-01-21
1975,18,729.7772667711967,0.4248571428571428,2.7591173126438817,0.003754446609095586,41.857142857142854,6.428571428571429,4.428571428571429,3.4285714285714284,71.14285714285714,127.28571428571429,0.17430873096905028,602.4915524854823,602.4915524854823,,200.8305174951608,200.8305174951608,200.8305174951608,0.0,0.0,0.0,0.0,0.0,0.0,0.0,41.857142857142854,6.428571428571429,4.428571428571429,3.4285714285714284,71.14285714285714,655.205838199768,990.0,966.8191090670847,23.18089093291524,0.29886824647780086,0.11074746574564467,989.5903842877766,0.2853752800361598,0.2853752800361598,0.2853752800361598,0.0,22.4858999406556,22.4858999406556,22.4858999406556,22.77127522069176,,0.9330656474371786,0.9330656474371786,0.9330656474371786,0.0,41.322814724007635,41.322814724007635,41.322814724007635,0.0,0.8416051878616627,0.8416051878616627,0.8416051878616627,0.0,0.9741605187861663,0.9741605187861663,0.9741605187861663,0.96,40.25511819741713,40.25511819741713,40.25511819741713,0.0,120.76535459225138,0.16550759252494487,5.567870814236061e-05,739.6475434553279,720.3337222668207,0.1852233556539545,0.1647226940278507,22.52857908456717,22.44483572818528,966.8585901738212,966.7813348890672,122.13957088191482,120.517004650639,20288.579571498234,7,0.6709186366236188,1976-01-28
1975,19,769.9148373418351,0.40757142857142853,9.14882191227483,0.011764207336207314,43.0,7.0,5.0,4.0,78.0,137.0,0.17807085723536223,632.9148373418351,632.9148373418351,,203.03483510393016,203.03483510393016,203.03483510393016,23.8103320300447,0.0,0.0,0.0,0.0,0.0,0.0,43.0,7.0,5.0,4.0,78.0,687.9148373418351,990.0,966.9796593493674,23.02034065063268,0.31745644858287914,0.11987445120255054,989.5626691002146,0.29340826980804546,0.29340826980804546,0.29340826980804546,0.028082875945792098,22.28960148103922,22.28960148103922,22.28960148103922,22.554926874901472,,0.9330787865549457,0.9330787865549457,0.9330787865549457,0.13147171598508978,41.42996539439105,41.42996539439105,41.42996539439105,4.775488220823054,0.8437874825741557,0.8437874825741557,0.8437874825741557,0.09726045256258765,0.975973341588853,0.975973341588853,0.975973341588853,0.9614285714285714,40.44411790385444,40.44411790385444,40.44411790385444,4.632223574198362,125.9645772857617,0.1636139138417896,5.529689701224035e-05,803.6892968412517,748.233943314839,0.1830978148265503,0.1704638851586707,22.394848941105856,22.12493394348601,967.114757187365,966.8929357732592,131.00923761181912,122.25661525284832,21162.048984007964,7,0.6998032071431205,1976-02-04
1975,20,834.0993943650209,0.3842857142857143,8.542242635699525,0.0100426652908146,43.0,7.0,5.0,4.0,78.0,137.0,0.16441895901069095,697.0993943650209,697.0993943650209,,174.27484859125522,174.27484859125522,174.27484859125522,174.27484859125522,0.0,0.0,0.0,0.0,0.0,0.0,43.0,7.0,5.0,4.0,78.0,752.0993943650209,990.0,967.23639757746,22.763602422539957,0.35393190027095844,0.14140490031040315,989.5046631994185,0.21521408859808297,0.21521408859808297,0.21521408859808297,0.21521408859808297,22.053051533360495,22.053051533360495,22.053051533360495,22.053051533360495,,0.92290492350776,0.92290492350776,0.92290492350776,0.92290492350776,34.77931450004234,34.77931450004234,34.77931450004234,34.77931450004234,0.7083363441963817,0.7083363441963817,0.7083363441963817,0.7083363441963817,0.97,0.97,0.97,0.97,33.73593506504107,33.73593506504107,33.73593506504107,33.73593506504107,134.94374026016428,0.16177286540610766,5.378068354454516e-05,863.4849952911484,803.6892968412517,0.1704638851586707,0.1586593869576235,22.22200575064537,21.888803251329463,967.3539399811646,967.114757187365,139.99692780403973,129.70226007755414,22670.548363707603,7,0.7496874458898017,1976-02-11
1975,21,925.4682972300519,0.3534285714285715,19.170525795891262,0.020371381802726112,43.0,7.0,5.0,4.0,78.0,137.0,0.14830045558268998,788.4682972300519,788.4682972300519,,197.11707430751298,197.11707430751298,197.11707430751298,197.11707430751298,0.0,0.0,0.0,0.0,0.0,0.0,43.0,7.0,5.0,4.0,78.0,843.4682972300519,990.0,967.6018731889202,22.398126811079823,0.42707920340030275,0.18790855414924357,989.3850122424503,0.2755922422271491,0.2755922422271491,0.2755922422271491,0.2755922422271491,21.50754681130312,21.50754681130312,21.50754681130312,21.50754681130312,,0.9305371111495596,0.9305371111495596,0.9305371111495596,0.9305371111495596,38.67118998178743,38.67118998178743,38.67118998178743,38.67118998178743,0.7876006106270351,0.7876006106270351,0.7876006106270351,0.7876006106270351,0.9708979702883725,0.9708979702883725,0.9708979702883725,0.9708979702883725,37.54798596557121,37.54798596557121,37.54798596557121,37.54798596557121,150.19194386228483,0.16228553094277426,5.2931377822373036e-05,997.6786758623872,876.9576328351801,0.156221914115831,0.1373187613552811,21.807426692613795,21.05006709460128,967.8907147034496,967.4078305313408,161.96846895187326,142.252749878665,25232.246568863848,7,0.8343996881238045,1976-02-18
1975,22,1146.2470996687293,0.29014285714285715,35.48595527464537,0.0311365637038509,44.714285714285715,7.571428571428571,6.142857142857143,5.428571428571429,86.28571428571429,150.14285714285714,0.1305894224833966,996.1042425258722,996.1042425258722,,249.02606063146806,249.02606063146806,249.02606063146806,249.02606063146806,0.0,0.0,0.0,0.0,0.0,0.0,44.714285714285715,7.571428571428571,6.142857142857143,5.428571428571429,86.28571428571429,1054.5328139544438,990.0,968.359633741816,21.640366258184013,0.642346136504743,0.3594421670345575,988.9982116964608,0.44023792440044485,0.44023792440044485,0.44023792440044485,0.44023792440044485,20.198340030244246,20.198340030244246,20.198340030244246,20.198340030244246,,0.938959159232386,0.938959159232386,0.938959159232386,0.938959159232386,46.260257579767604,46.260257579767604,46.260257579767604,46.260257579767604,0.9421641054942486,0.9421641054942486,0.9421641054942486,0.9421641054942486,0.979736612080093,0.979736612080093,0.979736612080093,0.979736612080093,45.323651751667434,45.323651751667434,45.323651751667434,45.323651751667434,181.29460700666974,0.1584474774757119,5.061727791181793e-05,1246.0803627849048,1042.8375986738165,0.14686051194243,0.1154498828181438,20.793424492440355,19.652430957647656,968.6733954258954,968.0346324529748,188.7353977077593,169.35694507744142,30457.49397712051,7,1.007192261148165,1976-02-25
1975,23,2108.7099764813206,0.16671428571428573,226.48683346714344,0.1101832667585831,49.0,9.0,9.0,9.0,107.0,183.0,0.09149858206367319,1925.7099764813208,1100.0,,275.0,275.0,275.0,275.0,825.7099764813208,49.97558906035084,8.864321022746655,14.864321022746655,39.87223633476115,712.1335090407156,98.97558906035086,17.864321022746655,23.864321022746655,48.87223633476115,819.1335090407156,1240.7042311058442,990.0,971.2307341983748,18.769265801625334,0.9203426035765093,0.48,988.5996573964234,0.5349,0.5349,0.5349,0.5349,16.83402319804885,16.83402319804885,16.83402319804885,16.83402319804885,,0.9264765949967225,0.9264765949967225,0.9264765949967225,0.9264765949967225,42.09033067857531,42.09033067857531,42.09033067857531,42.09033067857531,0.8572368773640593,0.8572368773640593,0.8572368773640593,0.8572368773640593,0.975295062994694,0.975295062994694,0.975295062994694,0.975295062994694,41.06558189094385,41.06558189094385,41.06558189094385,41.06558189094385,164.2623275637754,0.08384079508197266,4.148038574842813e-05,2831.488197054909,1446.688358904274,0.1264957990942878,0.0646303241490966,18.78806047515274,14.951770111831928,973.1070404756498,969.3123777749216,185.99528008842503,142.78567091983956,27596.07103071426,7,0.9125684864654187,1976-03-03
1975,24,3426.1633181934544,0.06342857142857143,152.8157204304541,0.04462984849980507,57.57142857142857,10.714285714285714,11.571428571428571,12.428571428571429,138.71428571428572,231.0,0.06778849732684436,3195.1633181934544,1100.0,,275.0,275.0,275.0,275.0,2095.1633181934544,42.42857142857142,7.285714285714287,13.428571428571429,67.57142857142857,1964.4490324791684,100.0,18.0,25.0,80.0,2103.1633181934544,1243.0,990.0,974.4490230936016,15.550976906398448,0.9262894125183111,0.48,988.5937105874816,0.5349,0.5349,0.5349,0.5349,13.609787493880173,13.609787493880173,13.609787493880173,13.609787493880173,,0.8942363368460745,0.8942363368460745,0.8942363368460745,0.8942363368460745,32.847778820907976,32.847778820907976,32.847778820907976,32.847778820907976,0.6689975319940524,0.6689975319940524,0.6689975319940524,0.6689975319940524,0.97,0.97,0.97,0.97,31.862345456280735,31.862345456280735,31.862345456280735,31.862345456280735,127.44938182512294,0.03787885394337759,3.21841873295765e-05,3901.198240068088,2931.535401286021,0.0788136195749646,0.0612632287037606,14.710276860239668,12.58817622162325,975.4706343658584,973.348533727242,140.06536216103612,115.4831121665005,21411.496146620655,7,0.7080521212506831,1976-03-10
1975,25,4316.033000945554,0.02957142857142857,114.51536229818306,0.02606369894645973,59.0,11.0,12.0,13.0,144.0,239.0,0.055603542107419614,4077.033000945554,1100.0,,275.0,275.0,275.0,275.0,2977.033000945554,41.0,7.0,13.0,67.0,2849.033000945554,100.0,18.0,25.0,80.0,2993.033000945554,1243.0,990.0,976.2571351223288,13.742864877671163,0.9262894125183111,0.48,988.5937105874816,0.5349,0.5349,0.5349,0.5349,11.801675465152886,11.801675465152886,11.801675465152886,11.801675465152886,,0.841872335130513,0.841872335130513,0.841872335130513,0.841872335130513,26.833975320535217,26.833975320535217,26.833975320535217,26.833975320535217,0.546516808972204,0.546516808972204,0.546516808972204,0.546516808972204,0.9698067261244975,0.9698067261244975,0.9698067261244975,0.9698067261244975,26.024339575692075,26.024339575692075,26.024339575692075,26.024339575692075,104.0973583027683,0.024337046971638545,2.628721169261826e-05,4702.805776155369,3970.811432946144,0.0601892091921055,0.0508207251959673,12.44066255100062,11.092676017117462,976.9661345703644,975.6181480364812,113.70610754729726,92.5473230504448,17488.356194865075,7,0.5783186572376017,1976-03-17
1975,26,5062.578099618367,0.01657142857142857,91.72047888681911,0.018096454099371658,59.0,11.0,12.0,13.0,144.0,239.0,0.047285913555237875,4823.578099618367,1100.0,,275.0,275.0,275.0,275.0,3723.5780996183667,41.000000000000014,7.0,13.0,67.0,3595.5780996183667,100.0,18.0,25.0,80.0,3739.5780996183667,1243.0,990.0138682510644,977.58837281854,12.425495432524306,0.9211089030304996,0.48,988.6127593480339,0.5349,0.5349,0.5349,0.5349,10.489486529493817,10.489486529493817,10.489486529493817,10.489486529493817,,0.7550026460572539,0.7550026460572539,0.7550026460572539,0.7550026460572539,21.37821512399495,21.37821512399495,21.37821512399495,21.37821512399495,0.4354015300202637,0.4354015300202637,0.4354015300202637,0.4354015300202637,0.9635401530020263,0.9635401530020263,0.9635401530020263,0.9635401530020263,20.602183101389176,20.602183101389176,20.602183101389176,20.602183101389176,82.4087324055567,0.0163460915219202,2.081028596099917e-05,5344.849128363103,4777.528239398511,0.0500258686131994,0.0447159488060602,10.955933909382445,10.06523162470932,978.0410676576792,977.1028766780992,90.16858565564412,75.52108915537158,13844.667044133526,7,0.4578262911419817,1976-03-24
1975,27,5342.720758279602,0.01257142857142857,40.29739274012354,0.007562988863748942,68.42857142857143,13.571428571428571,17.142857142857142,23.285714285714285,164.57142857142858,287.0,0.053742898478116516,5055.720758279602,628.5714285714286,,275.0,275.0,275.0,275.0,4427.149329708173,503.0,4.428571428571429,7.857142857142857,56.714285714285715,3855.149329708173,571.4285714285714,18.0,25.0,80.0,4019.7207582796013,1243.0,990.0344005966934,978.0377899677507,11.996610628942904,0.9134390093399298,0.48,988.6409615873536,0.5349,0.5349,0.5349,0.5349,10.068271619602937,10.068271619602937,10.068271619602937,10.068271619602937,1.0,0.4175746672383262,0.4175746672383262,0.4175746672383262,0.4175746672383262,11.43378299394023,11.43378299394023,11.43378299394023,11.43378299394023,0.23286727075234684,0.23286727075234684,0.23286727075234684,0.23286727075234684,0.9604295842180919,0.9604295842180919,0.9604295842180919,0.9604295842180919,10.98505506325368,10.98505506325368,10.98505506325368,10.98505506325368,43.94022025301472,0.008316804843757871,1.941802662696358e-05,5434.01921081911,5241.107544094253,0.0562858131641297,0.0442893694677651,10.213407869467568,9.93786815656653,978.1783895846614,977.8813056179052,77.85725868396602,0.0,7381.957002506473,7,0.24411233473897068,1976-03-31
1975,28,4999.065434373316,0.01742857142857143,68.71968617463777,0.013866688585891402,70.0,14.0,18.0,25.0,168.0,295.0,0.059061833762574366,4704.065434373316,1100.0,,275.0,275.0,275.0,275.0,3604.0654343733154,30.0,4.0,7.0,55.0,3508.065434373316,100.0,18.0,25.0,80.0,3676.065434373316,1243.0,990.0086992483984,977.4905810706388,12.518118177759675,0.9230397930345146,0.48,988.6056594553639,0.5349,0.5349,0.5349,0.5349,10.580178384725164,10.580178384725164,10.580178384725164,10.580178384725164,,0.7615303812788953,0.7615303812788953,0.7615303812788953,0.7615303812788953,21.74061737508898,21.74061737508898,21.74061737508898,21.74061737508898,0.44278243126454125,0.44278243126454125,0.44278243126454125,0.44278243126454125,0.9642782431264542,0.9642782431264542,0.9642782431264542,0.9642782431264542,20.965976208327962,20.965976208327962,20.965976208327962,20.965976208327962,83.86390483331185,0.016813779108923087,2.1177753745785826e-05,5204.912720179142,4760.069740871789,0.0619738819091276,0.0566772232042051,10.987882961686402,10.265105683080373,977.8255655890758,977.0709276257952,90.72122524504098,78.68168871677655,14089.136011996392,7,0.4659105824072881,1976-04-07
1975,29,4488.239568849457,0.02542857142857143,46.83594867585907,0.010306801608995,70.0,14.0,18.0,25.0,168.0,295.0,0.06573793300799566,4193.239568849457,1100.0,,275.0,275.0,275.0,275.0,3093.239568849457,30.0,4.0,7.0,55.0,2997.239568849457,100.0,18.0,25.0,80.0,3165.239568849457,1243.0,990.0,976.5734784109944,13.426521589005542,0.9262894125183111,0.48,988.5937105874816,0.5349,0.5349,0.5349,0.5349,11.485332176487264,11.485332176487264,11.485332176487264,11.485332176487264,,0.8266807111780387,0.8266807111780387,0.8266807111780387,0.8266807111780387,25.6087930495198,25.6087930495198,25.6087930495198,25.6087930495198,0.5215640132285092,0.5215640132285092,0.5215640132285092,0.5215640132285092,0.97,0.97,0.97,0.97,24.840529258034206,24.840529258034206,24.840529258034206,24.840529258034206,99.36211703213682,0.02214697983600202,2.5091443694984048e-05,4611.9837179133565,4432.218100140775,0.06655809649589,0.0639637991032348,11.587851464224164,11.258880383700324,976.7999302037814,976.4709591232576,101.13540137819152,95.47458368377296,16692.835661398985,7,0.552011761289649,1976-04-14
