WaterYear,WaterWeek,Flow,Exceedance,Flow_difference,Flow_difference_pct,EWRChannelA,EWRChannelC,EWRChannelD,EWRChannelE,EWRChannelFG,EWRTotal,EWRProportion,FlowAvailableForGeneration,FlowCanal,LowFlowShutoff,FlowTurbine1,FlowTurbine2,FlowTurbine3,FlowTurbine4,FlowSpill,SpillChannelA,SpillChannelC,SpillChannelD,SpillChannelE,SpillChannelFG,FlowChannelA,FlowChannelC,FlowChannelD,FlowChannelE,FlowChannelFG,FlowLeftChannel,LevelHeadpond,LevelTailwater,HeadGross,HeadlossLeftChannel,HeadlossCanal,LevelForebay,HeadlossTurbine1,HeadlossTurbine2,HeadlossTurbine3,HeadlossTurbine4,HeadTurbine1,HeadTurbine2,HeadTurbine3,HeadTurbine4,LowHeadShutoff,EffTurbine1,EffTurbine2,EffTurbine3,EffTurbine4,PowerTurbine1,PowerTurbine2,PowerTurbine3,PowerTurbine4,LoadFactorTurbine1,LoadFactorTurbine2,LoadFactorTurbine3,LoadFactorTurbine4,EffGen1,EffGen2,EffGen3,EffGen4,PowerGenerator1,PowerGenerator2,PowerGenerator3,PowerGenerator4,Power,PerfMwPerCumec,PerfMWhPerm3,Flow_max,Flow_min,EWRProportion_max,EWRProportion_min,HeadTurbine1_max,HeadTurbine1_min,LevelTailwater_max,LevelTailwater_min,Power_max,Power_min,Energy,Count,CapFactor,StartDate
1975,30,4387.387237477274,0.028142857142857143,15.987579649152394,0.003652355953443443,70.0,14.0,18.0,25.0,168.0,295.0,0.06724011049765846,4092.387237477273,1100.0,,275.0,275.0,275.0,275.0,2992.387237477273,30.0,4.0,7.0,55.0,2896.387237477273,100.0,18.0,25.0,80.0,3064.387237477273,1243.0,990.0,976.3889186445833,13.611081355416657,0.9262894125183111,0.48,988.5937105874816,0.5349,0.5349,0.5349,0.5349,11.669891942898378,11.669891942898378,11.669891942898378,11.669891942898378,,0.8399647848649919,0.8399647848649919,0.8399647848649919,0.8399647848649919,26.436572235510937,26.436572235510937,26.436572235510937,26.436572235510937,0.5384230597863734,0.5384230597863734,0.5384230597863734,0.5384230597863734,0.97,0.97,0.97,0.97,25.64347506844561,25.64347506844561,25.64347506844561,25.64347506844561,102.57390027378243,0.023380850806245256,2.5902500069136982e-05,4415.415344009801,4352.723084314373,0.0677736658835643,0.0668113817197771,11.73332734318648,11.618600507943816,976.440210079538,976.3254832442952,103.69068347223045,101.67285095268196,17232.41524599545,7,0.5698550015210135,1976-04-21
1975,31,4463.522571049254,0.026,17.350848181260258,0.0038857947086470145,70.57142857142857,14.0,18.0,24.428571428571427,193.71428571428572,320.7142857142857,0.0718128861684986,4142.808285334969,1100.0,,275.0,275.0,275.0,275.0,3042.8082853349692,29.428571428571427,4.0,7.0,55.57142857142857,2946.8082853349692,100.0,18.0,25.0,80.0,3140.522571049255,1243.0,990.0,976.52824630502,13.471753694979904,0.9262894125183111,0.48,988.5937105874816,0.5349,0.5349,0.5349,0.5349,11.530564282461626,11.530564282461626,11.530564282461626,11.530564282461626,,0.8299363862390974,0.8299363862390974,0.8299363862390974,0.8299363862390974,25.80986034599595,25.80986034599595,25.80986034599595,25.80986034599595,0.5256590701832169,0.5256590701832169,0.5256590701832169,0.5256590701832169,0.97,0.97,0.97,0.97,25.03556453561607,25.03556453561607,25.03556453561607,25.03556453561607,100.14225814246427,0.0224404232735429,2.5288449025874818e-05,4501.386000873192,4401.902674556776,0.0756198334483731,0.06655809649589,11.64332869304291,11.46127420588379,976.597536381598,976.4154818944388,102.10609772463312,98.93800955820367,16823.899367934,7,0.556345878569246,1976-04-28
1975,32,4331.32015747248,0.029142857142857144,50.77399846589911,0.011861892847839272,71.0,14.0,18.0,24.0,213.0,340.0,0.07854350728585623,3991.32015747248,1100.0,,275.0,275.0,275.0,275.0,2891.32015747248,29.0,3.999999999999994,7.0,56.0,2795.32015747248,100.0,18.0,25.0,80.0,3008.32015747248,1243.0,990.0,976.2863158881746,13.713684111825403,0.9262894125183111,0.48,988.5937105874816,0.5349,0.5349,0.5349,0.5349,11.772494699307126,11.772494699307126,11.772494699307126,11.772494699307126,,0.8464854590427902,0.8464854590427902,0.8464854590427902,0.8464854590427902,26.88181481694187,26.88181481694187,26.88181481694187,26.88181481694187,0.54749113680126,0.54749113680126,0.54749113680126,0.54749113680126,0.97,0.97,0.97,0.97,26.075360372433614,26.075360372433614,26.075360372433614,26.075360372433614,104.30144148973446,0.024112470896911986,2.633874785094305e-05,4462.335028912899,4140.75694918423,0.0821105909312024,0.0761932929278126,12.121225370474685,11.53273748457115,976.5260731029106,975.937585217007,109.89248833631552,100.17565158494756,17522.642170275387,7,0.579452452720747,1976-05-05
1975,33,3953.4388539599145,0.039,44.87047533231608,0.011377131075781944,71.0,14.0,18.0,24.0,213.0,340.0,0.08602788094399735,3613.4388539599145,1100.0,,275.0,275.0,275.0,275.0,2513.4388539599145,29.0,4.0,7.000000000000002,56.0,2417.4388539599145,100.0,18.0,25.0,80.0,2630.4388539599145,1243.0,990.0,975.5778840248038,14.422115975196268,0.9262894125183111,0.48,988.5937105874816,0.5349,0.5349,0.5349,0.5349,12.480926562677991,12.480926562677991,12.480926562677991,12.480926562677991,,0.87433664460549,0.87433664460549,0.87433664460549,0.87433664460549,29.43166575144073,29.43166575144073,29.43166575144073,29.43166575144073,0.599422927727917,0.599422927727917,0.599422927727917,0.599422927727917,0.97,0.97,0.97,0.97,28.548715778897506,28.548715778897506,28.548715778897506,28.548715778897506,114.19486311559001,0.028901653899750187,2.8837086645351015e-05,4056.5448687282815,3826.663621858017,0.088850244912542,0.0838151705460093,12.74611862687788,12.27533347770906,975.7834771097728,975.3126919606038,117.39688442184789,111.72643409780962,19184.737003419123,7,0.6344159061977223,1976-05-12
1975,34,3472.2719776687127,0.058857142857142865,73.37471160178431,0.020939995760116285,71.0,14.0,18.0,24.0,213.0,340.0,0.09800434728435667,3132.2719776687127,1100.0,,275.0,275.0,275.0,275.0,2032.271977668713,29.0,4.0,7.000000000000002,56.0,1936.271977668713,100.0,18.0,25.0,80.0,2149.2719776687127,1243.0,990.0,974.5617191907742,15.438280809225862,0.9262894125183111,0.48,988.5937105874816,0.5349,0.5349,0.5349,0.5349,13.497091396707585,13.497091396707585,13.497091396707585,13.497091396707585,,0.8938553079115806,0.8938553079115806,0.8938553079115806,0.8938553079115806,32.539191484116785,32.539191484116785,32.539191484116785,32.539191484116785,0.6627126575176534,0.6627126575176534,0.6627126575176534,0.6627126575176534,0.97,0.97,0.97,0.97,31.56301573959328,31.56301573959328,31.56301573959328,31.56301573959328,126.25206295837312,0.03641350055877973,3.1881834080397254e-05,3670.338943913297,3313.0406406455268,0.1026247598139191,0.0926344964853555,13.834510182304363,13.07737806347506,974.9814325240068,974.2243004051774,130.19249571741634,121.38630038500509,21210.346577006683,7,0.7014003497687396,1976-05-19
1975,35,3048.605898459748,0.08342857142857142,59.654750042751274,0.01946085384744616,70.42857142857143,13.857142857142858,17.571428571428573,23.0,208.42857142857142,333.2857142857143,0.10935785417858025,2715.320184174034,1100.0,,275.0,275.0,275.0,275.0,1615.3201841740336,29.571428571428573,4.142857142857143,7.428571428571429,57.00000000000001,1517.1773270311764,100.0,18.0,25.0,80.0,1725.6058984597478,1243.0,990.0,973.628258454796,16.371741545204063,0.9262894125183111,0.48,988.5937105874816,0.5349,0.5349,0.5349,0.5349,14.430552132685786,14.430552132685786,14.430552132685786,14.430552132685786,,0.9068113507581196,0.9068113507581196,0.9068113507581196,0.9068113507581196,35.29372422087952,35.29372422087952,35.29372422087952,35.29372422087952,0.7188131205881776,0.7188131205881776,0.7188131205881776,0.7188131205881776,0.97,0.97,0.97,0.97,34.23491249425313,34.23491249425313,34.23491249425313,34.23491249425313,136.93964997701252,0.04501509073067468,3.458071969116478e-05,3227.9047484993603,2895.457390346268,0.1155335409219816,0.1011929931957866,14.797361714232116,14.014917191852184,974.0438933956297,973.2614488732496,141.0447649137338,132.30839982589617,23005.861196138107,7,0.7607758332056253,1976-05-26
1975,36,2656.6501530575106,0.11214285714285714,58.21893780476031,0.02191450245114296,67.0,13.0,15.0,17.0,181.0,293.0,0.11049007486080238,2363.6501530575106,1100.0,,275.0,275.0,275.0,275.0,1263.6501530575104,33.0,5.0,9.999999999999998,63.0,1152.6501530575106,100.0,18.0,25.0,80.0,1333.6501530575108,1243.0,990.0,972.6850176108284,17.3149823891715,0.9262894125183111,0.48,988.5937105874816,0.5349,0.5349,0.5349,0.5349,15.373792976653224,15.373792976653224,15.373792976653224,15.373792976653224,,0.9171325191091851,0.9171325191091851,0.9171325191091851,0.9171325191091851,38.02849383160112,38.02849383160112,38.02849383160112,38.02849383160112,0.7745110760000228,0.7745110760000228,0.7745110760000228,0.7745110760000228,0.97,0.97,0.97,0.97,36.88763901665309,36.88763901665309,36.88763901665309,36.88763901665309,147.55055606661236,0.055690914782239906,3.726024143096272e-05,2831.488197054909,2487.9248257129457,0.1177688316671856,0.1034791528725973,15.781061008174554,14.951770111831928,973.1070404756498,972.2777495793072,152.167558842198,142.78567091983956,24788.493419190872,7,0.8197253114811797,1976-06-02
1975,37,2269.9153619148306,0.14714285714285716,49.81542276328967,0.021814269105040557,67.0,13.0,15.0,17.0,181.0,293.0,0.12930771482991096,1976.9153619148308,1100.0,,275.0,275.0,275.0,275.0,876.9153619148308,32.99999999999999,5.0,9.999999999999998,50.87904830222567,778.0363136126051,100.0,18.0,25.0,67.87904830222568,959.036313612605,1243.0,990.0,971.7515198391047,18.248480160895237,0.9262894125183111,0.48,988.5937105874816,0.5349,0.5349,0.5349,0.5349,16.30729074837696,16.30729074837696,16.30729074837696,16.30729074837696,,0.9252841917780127,0.9252841917780127,0.9252841917780127,0.9252841917780127,40.694576273840724,40.694576273840724,40.694576273840724,40.694576273840724,0.828810107410198,0.828810107410198,0.828810107410198,0.828810107410198,0.9728810107410197,0.9728810107410197,0.9728810107410197,0.9728810107410197,39.591788721516814,39.591788721516814,39.591788721516814,39.591788721516814,158.36715488606725,0.06994023710647056,3.999170577930991e-05,2423.365591149523,2139.216866369918,0.1369660106023742,0.1209062310161033,16.622769875554347,15.936893643327714,972.121916944154,971.4360407119274,161.99844653927602,154.07526752640155,26605.682020859298,7,0.8798175271448181,1976-06-09
1975,38,1964.8181820574787,0.1797142857142857,43.84581904027391,0.022383855773533957,67.0,13.0,15.0,17.0,181.0,293.0,0.1494231178497363,1671.8181820574787,1100.0,,275.0,275.0,275.0,275.0,571.8181820574786,33.0,4.999999999999999,10.000000000000002,33.17716414667965,490.64101791079895,100.0,18.0,25.0,50.17716414667965,671.641017910799,1243.0,990.0,970.9681017434975,19.031898256502522,0.9262894125183111,0.48,988.5937105874816,0.5349,0.5349,0.5349,0.5349,17.090708843984242,17.090708843984242,17.090708843984242,17.090708843984242,,0.929261876374974,0.929261876374974,0.929261876374974,0.929261876374974,42.83306399475871,42.83306399475871,42.83306399475871,42.83306399475871,0.872363828813823,0.872363828813823,0.872363828813823,0.872363828813823,0.9772363828813823,0.9772363828813823,0.9772363828813823,0.9772363828813823,41.85907954703788,41.85907954703788,41.85907954703788,41.85907954703788,167.43631818815152,0.0854586986709202,4.2281898532361495e-05,2094.7380107984795,1832.2961330880007,0.1599086494311386,0.1398742938207882,17.500623080582038,16.730132630381938,971.3286779570998,970.5581875068996,172.23338502943403,163.23852618313154,28129.301455609457,7,0.930201767711953,1976-06-16
1975,39,1655.4177164473563,0.21214285714285716,43.469878474434964,0.02631049281224534,67.0,13.0,15.0,17.0,181.0,293.0,0.17749789251698808,1362.4177164473563,1100.0,,275.0,275.0,275.0,275.0,262.41771644735616,32.69598630540519,5.0,9.348928726117254,15.225601295580391,200.1472001202533,99.69598630540519,18.0,24.348928726117258,32.2256012955804,381.1472001202533,1242.0449150315224,990.0,969.9867341608299,20.013265839170053,0.9238154231524035,0.48,988.5961845768476,0.5349,0.5349,0.5349,0.5349,18.074550416017676,18.074550416017676,18.074550416017676,18.074550416017676,,0.9339679077223598,0.9339679077223598,0.9339679077223598,0.9339679077223598,45.528065792952475,45.528065792952475,45.528065792952475,45.528065792952475,0.9272518491436349,0.9272518491436349,0.9272518491436349,0.9272518491436349,0.9799999999999999,0.9799999999999999,0.9799999999999999,0.9799999999999999,44.617504477093426,44.617504477093426,44.617504477093426,44.617504477093426,178.4700179083737,0.10821497547244417,4.5068186340498414e-05,1783.4177282502417,1528.006983766956,0.1917530502888636,0.1642912904580521,18.49722351703212,17.65853792698089,970.4002726605008,969.5750994860164,182.936942082662,174.02263370106786,29982.963008606785,7,0.9915000994909651,1976-06-23
1975,40,1378.7201779265108,0.24771428571428572,38.98557021274122,0.0285342539225313,63.57142857142857,12.142857142857142,13.285714285714286,13.571428571428571,158.71428571428572,261.2857142857143,0.18977295086838933,1117.4344636407966,1079.1108032459153,,269.77770081147884,269.77770081147884,269.77770081147884,269.77770081147884,38.32366039488141,9.202567112806376,1.7635329174681098,1.9515465101180003,2.0411156363599234,23.364898218128996,72.77399568423495,13.906390060325252,15.237260795832286,15.612544207788494,182.0791839324147,1181.0284497863079,990.0,969.0944688145556,20.905531185444342,0.817220471101437,0.4529077590569921,988.7298717698416,0.5153672314011766,0.5153672314011766,0.5153672314011766,0.5153672314011766,19.120035723884733,19.120035723884733,19.120035723884733,19.120035723884733,,0.9373419148152317,0.9373419148152317,0.9373419148152317,0.9373419148152317,47.387983948547536,47.387983948547536,47.387983948547536,47.387983948547536,0.9651320559785649,0.9651320559785649,0.9651320559785649,0.9651320559785649,0.9799999999999999,0.9799999999999999,0.9799999999999999,0.9799999999999999,46.440224269576596,46.440224269576596,46.440224269576596,46.440224269576596,185.76089707830639,0.13505385584452104,4.784730280428425e-05,1484.853138961092,1255.1079922777674,0.2039665125033677,0.1769558719570365,19.82804212872423,18.66808156660351,969.4356793720282,968.70176797573,189.64475396269188,178.73688086462127,31207.83070915547,7,1.0320049837683687,1976-06-30
1975,41,1157.2261596811873,0.2847142857142857,22.658452847200582,0.01952505015399657,63.0,12.0,13.0,13.0,155.0,256.0,0.22147747100697576,901.2261596811871,901.2261596811871,,225.30653992029679,225.30653992029679,225.30653992029679,225.30653992029679,0.0,0.0,0.0,0.0,0.0,0.0,63.0,12.0,13.0,13.0,155.0,989.226159681187,990.0,968.3941393589979,21.605860641002,0.5616430209975133,0.2709809277449497,989.1673760512575,0.3597975910746965,0.3597975910746965,0.3597975910746965,0.3597975910746965,20.41343910118484,20.41343910118484,20.41343910118484,20.41343910118484,,0.9361558050437232,0.9361558050437232,0.9361558050437232,0.9361558050437232,42.20747819682833,42.20747819682833,42.20747819682833,42.20747819682833,0.8596227738661575,0.8596227738661575,0.8596227738661575,0.8596227738661575,0.9759165484674162,0.9759165484674162,0.9759165484674162,0.9759165484674162,41.19519054305279,41.19519054305279,41.19519054305279,41.19519054305279,164.78076217221115,0.14237697632643426,5.080346053445651e-05,1216.5619918456675,1096.498822347363,0.2334703829886112,0.2104290629790413,20.75706152322589,20.06994721729263,968.5806234029436,968.2032820130916,173.8409075575318,155.16145626014995,27683.168044931477,7,0.9154486787345065,1976-07-07
1975,42,1009.1955122460073,0.329,23.799742637782142,0.023915014499629,63.0,12.0,13.0,13.0,155.0,256.0,0.25435588654046,753.1955122460073,753.1955122460073,,188.29887806150182,188.29887806150182,188.29887806150182,188.29887806150182,0.0,0.0,0.0,0.0,0.0,0.0,63.0,12.0,13.0,13.0,155.0,841.1955122460073,990.0,967.9123219323016,22.087678067698562,0.42600788402307366,0.16893891770147987,989.4050531982755,0.2520908723460709,0.2520908723460709,0.2520908723460709,0.2520908723460709,21.240640393627906,21.240640393627906,21.240640393627906,21.240640393627906,,0.9271812360773524,0.9271812360773524,0.9271812360773524,0.9271812360773524,36.34275209440612,36.34275209440612,36.34275209440612,36.34275209440612,0.7401782503952367,0.7401782503952367,0.7401782503952367,0.7401782503952367,0.9700370228284657,0.9700370228284657,0.9700370228284657,0.9700370228284657,35.25392849933701,35.25392849933701,35.25392849933701,35.25392849933701,141.01571399734803,0.13966669823289452,5.203889563054679e-05,1082.8793953113418,929.9006238828885,0.2752982344834307,0.236406751396721,21.68785460360653,20.833240700364478,968.16047809955,967.6196024955316,152.94097124773995,127.9490507126222,23690.63995155447,7,0.7834206333186001,1976-07-14
1975,43,837.2415236156622,0.3828571428571429,24.196058937656908,0.029179632105116184,63.0,12.0,13.0,13.0,155.0,256.0,0.3068248350223826,581.2415236156622,581.2415236156622,,193.74717453855405,193.74717453855405,193.74717453855405,0.0,0.0,0.0,0.0,0.0,0.0,0.0,63.0,12.0,13.0,13.0,155.0,669.2415236156622,990.0,967.2489660944627,22.751033905537366,0.3068445882808858,0.10132434813531202,989.5918310635838,0.26748075100530694,0.26748075100530694,0.26748075100530694,0.0,22.075384218115882,22.075384218115882,22.075384218115882,22.342864969121187,,0.9298362219705817,0.9298362219705817,0.9298362219705817,0.0,38.97494639764862,38.97494639764862,38.97494639764862,0.0,0.7937870956751247,0.7937870956751247,0.7937870956751247,0.0,0.9722882326981187,0.9722882326981187,0.9722882326981187,0.96,37.90227836542418,37.90227836542418,37.90227836542418,0.0,113.70683509627254,0.13564250848113332,5.436342366807428e-05,906.4211780013768,760.52821131929,0.3366081575802641,0.2824294116389358,22.52266765419843,21.670464487235925,967.5256847120056,966.9421128452772,126.5715083337951,99.62022972961536,19102.748296173788,7,0.6317046394237363,1976-07-21
1975,44,696.4951691872357,0.4388571428571429,15.18744653454428,0.0217583337180369,60.857142857142854,11.142857142857142,11.714285714285714,10.428571428571429,138.71428571428572,232.85714285714286,0.3335394677716682,463.6380263300928,463.6380263300928,,164.92473727057063,164.92473727057063,133.78855178895154,0.0,0.0,0.0,0.0,0.0,0.0,0.0,60.857142857142854,11.142857142857142,11.714285714285714,10.428571428571429,138.71428571428572,547.3523120443786,990.0,966.6859806767488,23.314019323251095,0.2375761496693924,0.06272760526601853,989.6996962450646,0.19587337653522569,0.19587337653522569,0.1478596395375531,0.0,22.81784219178045,22.81784219178045,22.865855928778124,23.01371556831568,,0.9203220935774948,0.9203220935774948,0.7863691931469322,0.0,33.989351751014674,33.989351751014674,27.485598970876925,0.0,0.6922474898373661,0.6922474898373661,0.5597881664129719,0.0,0.9714285714285714,0.9714285714285714,0.9685714285714285,0.96,33.03470872628561,33.03470872628561,26.661031001750615,0.0,92.73044845432183,0.13332725993719496,5.557285681995018e-05,739.6475434553279,654.21608557748,0.3699921365184077,0.2960536069557262,23.034059058038736,22.639400977076303,966.8585901738212,966.51686434231,96.09387328406537,89.23148814348993,15578.715340326069,7,0.5151691580795658,1976-07-28
1975,45,600.8740520877793,0.4827142857142857,12.480294910394264,0.020711079083907354,58.0,10.0,10.0,7.0,117.0,202.0,0.3367347632555123,398.8740520877794,398.8740520877794,,199.4370260438897,199.4370260438897,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,58.0,10.0,10.0,7.0,117.0,476.8740520877794,990.0,966.2983517760913,23.70164822390877,0.20404294131329975,0.049774810417555826,989.7461822482692,0.2824684029046434,0.2824684029046434,0.0,0.0,23.16536206927327,23.16536206927327,23.447830472177916,23.447830472177916,,0.933123428957292,0.933123428957292,0.0,0.0,42.27018308644717,42.27018308644717,0.0,0.0,0.8608998591944432,0.8608998591944432,0.0,0.0,0.9756141519189192,0.9756141519189192,0.96,0.96,41.24925305721639,41.24925305721639,0.0,0.0,82.49850611443279,0.13717575344262878,5.7448273066615045e-05,636.9257883620418,566.8540212047202,0.3563527688675377,0.3171484083247372,23.37889572571377,22.942714079520105,966.4477031534482,966.1508430954212,89.93294386541261,75.31606057202984,13859.749027224709,7,0.45832503396907104,1976-08-04
1975,46,548.7217653806764,0.5168571428571429,5.6452033295105855,0.0103928703444271,58.0,10.0,10.0,7.0,117.0,202.0,0.368324649125813,346.7217653806764,346.7217653806764,,173.3608826903382,173.3608826903382,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,58.0,10.0,10.0,7.0,117.0,424.7217653806764,990.0,966.069247944213,23.930752055786975,0.18542925160335993,0.03934435307613524,989.7752263953205,0.21293967827169036,0.21293967827169036,0.0,0.0,23.493038772835757,23.493038772835757,23.70597845110745,23.70597845110745,,0.9249893438651633,0.9249893438651633,0.0,0.0,36.944283107316146,36.944283107316146,0.0,0.0,0.7524293911877015,0.7524293911877015,0.0,0.0,0.97,0.97,0.96,0.96,35.83595461409666,35.83595461409666,0.0,0.0,71.67190922819331,0.1305783575003334,5.74222648722645e-05,563.9275439778775,527.3375978981461,0.3830563206665491,0.3582020459137643,23.626792936879816,23.39745816891517,966.1376739479005,965.9730191905415,74.72990445486415,67.35625715386168,12040.880750336477,7,0.39817727348996285,1976-08-11
1975,47,497.7757571300493,0.5511428571428572,6.824928612692751,0.013705165825646614,58.0,10.0,10.0,7.0,117.0,202.0,0.40615347092123305,295.7757571300493,295.7757571300493,,147.88787856502466,147.88787856502466,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,58.0,10.0,10.0,7.0,117.0,373.7757571300493,990.0,965.8399909070852,24.160009092914816,0.16744882459874097,0.0291551514260098,989.8033960239753,0.15517111497267844,0.15517111497267844,0.0,0.0,23.808234001917434,23.808234001917434,23.963405116890108,23.963405116890108,,0.915137518050409,0.915137518050409,0.0,0.0,31.598733293907692,31.598733293907692,0.0,0.0,0.643558722890177,0.643558722890177,0.0,0.0,0.97,0.97,0.96,0.96,30.650771295090465,30.650771295090465,0.0,0.0,61.30154259018093,0.12308039854886121,5.75726269177905e-05,523.0192327708844,479.5630976092969,0.4212167304094167,0.3862190668014857,23.919096224582518,23.65357945791306,965.953586547469,965.7580339392418,66.47526655833914,57.54750781235879,10298.659155150395,7,0.3405641255010051,1976-08-18
1975,48,463.3434124399109,0.5811428571428571,3.7843548130986164,0.008164725545971228,58.0,10.0,10.0,7.0,117.0,202.0,0.43606605623150146,261.3434124399109,261.3434124399109,,130.67170621995544,130.67170621995544,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,58.0,10.0,10.0,7.0,117.0,339.3434124399109,990.0,965.6850453559795,24.314954644020418,0.15529658183119713,0.022268682487982132,989.8224347356809,0.12096784379984993,0.12096784379984993,0.0,0.0,24.016421535901394,24.016421535901394,24.13738937970124,24.13738937970124,,0.9074326877035483,0.9074326877035483,0.0,0.0,27.928142647806084,27.928142647806084,0.0,0.0,0.5688012759227308,0.5688012759227308,0.0,0.0,0.97,0.97,0.96,0.96,27.0902983683719,27.0902983683719,0.0,0.0,54.180596736743794,0.11691229576861491,5.758763446213476e-05,472.4927083802066,453.0726139176065,0.4458446478443182,0.42751982499898,24.07772166369912,23.96168069124217,965.7262171877107,965.6388267626292,56.08004172484815,52.04793831896148,9102.34025177296,7,0.30100331520413226,1976-08-25
1975,49,438.0065493627761,0.6087142857142858,4.371827849562992,0.010061349586778612,48.0,8.0,7.0,4.0,79.0,146.0,0.33349997670883663,292.00654936277607,292.00654936277607,,146.00327468138806,146.00327468138806,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,48.0,8.0,7.0,4.0,79.0,355.0065493627761,990.0,965.5710294721324,24.42897052786754,0.16082458882871226,0.0284013098725552,989.8107741012988,0.15104768622949688,0.15104768622949688,0.0,0.0,24.088696942936792,24.088696942936792,24.23974462916629,24.23974462916629,,0.9146692677751272,0.9146692677751272,0.0,0.0,31.548111049458573,31.548111049458573,0.0,0.0,0.6425277199482398,0.6425277199482398,0.0,0.0,0.97,0.97,0.96,0.96,30.60166771797481,30.60166771797481,0.0,0.0,61.20333543594962,0.13969618712244655,5.822142314865937e-05,453.0726139176065,422.4698189706656,0.345586816960616,0.32224415141223,24.18297493181836,23.996778421094028,965.6388267626292,965.501114185368,64.33294099807486,57.95736402654872,10282.160353239537,7,0.3400185301997201,1976-09-01
1975,50,409.70929936018854,0.6411428571428572,2.7953487894969027,0.0068315000531682145,48.0,8.0,7.0,4.0,79.0,146.0,0.3564342894340882,263.70929936018854,263.70929936018854,,131.85464968009427,131.85464968009427,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,48.0,8.0,7.0,4.0,79.0,326.70929936018854,990.0,965.4436918471208,24.5563081528792,0.15083761132892515,0.022741859872037657,989.8264205287991,0.12314848580723883,0.12314848580723883,0.0,0.0,24.259580195871003,24.259580195871003,24.38272868167824,24.38272868167824,,0.9083278979077871,0.9083278979077871,0.0,0.0,28.49438777037397,28.49438777037397,0.0,0.0,0.5803337631440727,0.5803337631440727,0.0,0.0,0.97,0.97,0.96,0.96,27.639556137262748,27.639556137262748,0.0,0.0,55.279112274525495,0.13490507860519196,5.82281223243226e-05,420.28892993659525,402.90237744418727,0.3623706589326961,0.3473800749927568,24.300311448924923,24.196110276047737,965.4913001847146,965.4130606984988,57.49968759046063,53.85022876493429,9286.890862120283,7,0.3071061793029194,1976-09-08
1975,51,394.67884782649105,0.6598571428571428,2.3387543162625013,0.005967786447275514,48.0,8.0,7.0,4.0,79.0,146.0,0.36996578711320105,248.67884782649102,248.67884782649102,,124.33942391324551,124.33942391324551,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,48.0,8.0,7.0,4.0,79.0,311.67884782649105,990.0,965.3733942391325,24.62660576086757,0.1455328986354673,0.019735769565298187,989.8347313317992,0.10948739909464826,0.10948739909464826,0.0,0.0,24.3518496935721,24.3518496935721,24.46133709266675,24.46133709266675,,0.9044500418067433,0.9044500418067433,0.0,0.0,26.857633963796832,26.857633963796832,0.0,0.0,0.5469986550671452,0.5469986550671452,0.0,0.0,0.97,0.97,0.96,0.96,26.051904944882928,26.051904944882928,0.0,0.0,52.103809889765856,0.1320054715082292,5.820008357362336e-05,398.1467533267305,386.53109723034976,0.3777186390594405,0.3666989590649462,24.4042189351606,24.32954797462229,965.3907337666336,965.3326554861516,52.85383669210098,50.33276574228262,8753.440061480664,7,0.2894656104986992,1976-09-15
1975,52,377.6482153433443,0.6792857142857144,1.3449051985211895,0.0035452125066189714,48.0,8.0,7.0,4.0,79.0,146.0,0.3866077391992665,231.64821534334428,231.64821534334428,,115.82410767167214,115.82410767167214,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,48.0,8.0,7.0,4.0,79.0,294.6482153433443,990.0,965.2882410767169,24.71175892328329,0.13952226002568097,0.01632964306866877,989.8441480969058,0.09496801873497575,0.09496801873497575,0.0,0.0,24.46093900145392,24.46093900145392,24.555907020188897,24.555907020188897,,0.8977586946048437,0.8977586946048437,0.0,0.0,24.944277662439493,24.944277662439493,0.0,0.0,0.5080300949580344,0.5080300949580344,0.0,0.0,0.97,0.97,0.96,0.96,24.195949332566308,24.195949332566308,0.0,0.0,48.391898665132615,0.12813908494072643,5.802839923029438e-05,380.8369423592014,377.11676084070143,0.3871480007266824,0.3833661700347713,24.464331238888175,24.44058557684839,965.304184711796,965.2855838042036,49.088111743014935,48.27586315215223,8129.838975742279,7,0.26884388147295896,1976-09-22
1975,53,375.0634431115754,0.684,2.053317729126036,0.00550472383831605,48.0,8.0,7.0,4.0,79.0,146.0,0.38927914355523896,229.0634431115754,229.0634431115754,,114.5317215557877,114.5317215557877,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,48.0,8.0,7.0,4.0,79.0,292.0634431115754,990.0,965.2753172155578,24.724682784442166,0.13861001370780945,0.015812688622315,989.8455772976699,0.09286750590187084,0.09286750590187084,0.0,0.0,24.47739257621017,24.47739257621017,24.570260082112043,24.570260082112043,,0.8967031427677206,0.8967031427677206,0.0,0.0,24.653562313761768,24.653562313761768,0.0,0.0,0.5021092120929076,0.5021092120929076,0.0,0.0,0.9698703249339888,0.9698703249339888,0.96,0.96,23.910788434419878,23.910788434419878,0.0,0.0,47.821576868839756,0.12749982423293266,5.799139044381042e-05,377.11676084070143,373.01012538244936,0.3914102863837956,0.3871480007266824,24.490453913532168,24.464331238888175,965.2855838042036,965.2650506269122,48.27586315215223,47.36729058552727,2295.435689704308,2,0.26567542704910974,1976-09-29
1976,1,373.59678759077104,0.6868571428571429,0.5866622083217246,0.0015556513770798286,44.0,7.0,6.0,3.0,60.0,120.0,0.32120662062968164,253.59678759077107,253.59678759077107,,126.79839379538554,126.79839379538554,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,44.0,7.0,6.0,3.0,60.0,310.59678759077104,990.0,965.2679839379538,24.73201606204621,0.14515100600538625,0.020719357518154145,989.8341296364763,0.11383710883169396,0.11383710883169396,0.0,0.0,24.452308589690972,24.452308589690972,24.566145698522668,24.566145698522668,,0.9062089241503088,0.9062089241503088,0.0,0.0,27.555008057718737,27.555008057718737,0.0,0.0,0.5612017934362268,0.5612017934362268,0.0,0.0,0.97,0.97,0.96,0.96,26.728357815987177,26.728357815987177,0.0,0.0,53.45671563197435,0.14308567556742252,5.855393371016846e-05,377.11676084070143,373.01012538244936,0.32170708469901,0.3182038362137115,24.456094280457307,24.429594445092945,965.2855838042036,965.2650506269122,54.19584964843026,53.33352662923169,8980.728226171688,7,0.2969817535109685,1976-10-01
1976,2,379.2425788512728,0.6771428571428572,0.5314545026428489,0.0013954909399035713,44.0,7.0,6.0,3.0,60.0,120.0,0.31642763393179635,259.2425788512728,259.2425788512728,,129.6212894256364,129.6212894256364,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,44.0,7.0,6.0,3.0,60.0,316.2425788512728,990.0,965.2962128942564,24.703787105743654,0.14714358091220472,0.021848515770254484,989.8310079033178,0.11893745107721301,0.11893745107721301,0.0,0.0,24.415857557983987,24.415857557983987,24.534795009061195,24.534795009061195,,0.907484452823189,0.907484452823189,0.0,0.0,28.166055375229053,28.166055375229053,0.0,0.0,0.573646748986335,0.573646748986335,0.0,0.0,0.97,0.97,0.96,0.96,27.321073713972176,27.321073713972176,0.0,0.0,54.64214742794435,0.14408075739355025,5.854893663553226e-05,380.8369423592014,377.11676084070143,0.3182038362137115,0.31509548222036,24.429594445092945,24.405554892652265,965.304184711796,965.2855838042036,54.97687076257993,54.19584964843026,9179.880767894652,7,0.303567485710802,1976-10-08
1976,3,380.3054878565585,0.6757142857142858,1.0629090052856978,0.002804748119186943,44.0,7.0,6.0,3.0,60.0,120.0,0.3155395327908388,260.3054878565585,260.3054878565585,,130.15274392827925,130.15274392827925,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,44.0,7.0,6.0,3.0,60.0,317.3054878565585,990.0,965.3015274392828,24.698472560717228,0.14751871447886364,0.022061097571311628,989.8304201879499,0.11990363423750386,0.11990363423750386,0.0,0.0,24.408989114429506,24.408989114429506,24.52889274866701,24.52889274866701,,0.9077249427673779,0.9077249427673779,0.0,0.0,28.281080576134748,28.281080576134748,0.0,0.0,0.5759894211025406,0.5759894211025406,0.0,0.0,0.97,0.97,0.96,0.96,27.4326481588507,27.4326481588507,0.0,0.0,54.8652963177014,0.14426560581952524,5.854798426330575e-05,380.8369423592014,377.11676084070143,0.3182038362137115,0.31509548222036,24.429594445092945,24.405554892652265,965.304184711796,965.2855838042036,54.97687076257993,54.19584964843026,9217.369781373836,7,0.3048072017650078,1976-10-15
1976,4,381.9323892483152,0.6745714285714286,1.8763597011640383,0.0049092377752768136,44.0,7.0,6.0,3.0,60.0,120.0,0.314213302424812,261.9323892483152,261.9323892483152,,130.9661946241576,130.9661946241576,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,44.0,7.0,6.0,3.0,60.0,318.9323892483152,990.0,965.3096619462415,24.69033805375846,0.1480928984576022,0.02238647784966297,989.8295206236927,0.12143292154575512,0.12143292154575512,0.0,0.0,24.39842575590539,24.39842575590539,24.519858677451143,24.519858677451143,,0.9080940373522919,0.9080940373522919,0.0,0.0,28.45705665885659,28.45705665885659,0.0,0.0,0.5795734553738612,0.5795734553738612,0.0,0.0,0.97,0.97,0.96,0.96,27.603344959090887,27.603344959090887,0.0,0.0,55.20668991818177,0.14454123000933197,5.854641046313745e-05,386.53109723034976,377.11676084070143,0.3182038362137115,0.3104536759392662,24.429594445092945,24.368583137817858,965.3326554861516,965.2855838042036,56.17174836426122,54.19584964843026,9274.723906254538,7,0.3067038328787876,1976-10-22
1976,5,383.9311248030707,0.6722857142857143,3.7154749162755496,0.0097175609127287,42.857142857142854,7.0,6.0,3.0,57.714285714285715,116.57142857142857,0.30363180118492544,267.35969623164215,267.35969623164215,,133.67984811582107,133.67984811582107,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,42.857142857142854,7.0,6.0,3.0,57.714285714285715,323.216839088785,990.0,965.3196556240154,24.680344375984696,0.14960501373918703,0.02347193924632837,989.8269230470144,0.12653980957686087,0.12653980957686087,0.0,0.0,24.380727613422323,24.380727613422323,24.507267422999185,24.507267422999185,,0.9093491374279762,0.9093491374279762,0.0,0.0,29.06583572253635,29.06583572253635,0.0,0.0,0.591972214308276,0.591972214308276,0.0,0.0,0.97,0.97,0.96,0.96,28.193860650860255,28.193860650860255,0.0,0.0,56.38772130172051,0.14686853113214596,5.8584789974319555e-05,389.1339363713416,377.11676084070143,0.31509548222036,0.2949309921423029,24.42145805055192,24.35168308280158,965.3456696818566,965.2855838042036,57.50531835349238,54.97687076257993,9473.137178689045,7,0.3132651183428917,1976-10-29
1976,6,374.0142891255351,0.6848571428571429,0.9645736492614431,0.0025931546272277427,42.0,7.0,6.0,3.0,56.0,114.0,0.3048191062611462,260.0142891255351,260.0142891255351,,130.00714456276754,130.00714456276754,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,42.0,7.0,6.0,3.0,56.0,315.0142891255351,990.0,965.2700714456277,24.729928554372368,0.14671007935805935,0.022002857825106942,989.8312870628168,0.11966629039882214,0.11966629039882214,0.0,0.0,24.441549326790387,24.441549326790387,24.56121561718921,24.56121561718921,,0.9077018718428439,0.9077018718428439,0.0,0.0,28.28638380763898,28.28638380763898,0.0,0.0,0.5760974298908144,0.5760974298908144,0.0,0.0,0.97,0.97,0.96,0.96,27.437792293409814,27.437792293409814,0.0,0.0,54.87558458681963,0.14671682586550308,5.8624568692122446e-05,377.11676084070143,370.3647452958713,0.3078046748454133,0.302293644403026,24.465153011588445,24.42145805055192,965.2855838042036,965.2518237264792,55.527642421247165,54.10845767925512,9219.098210585697,7,0.3048643588156646,1976-11-05
1976,7,369.4411506101884,0.6905714285714286,2.00140507390092,0.005415245749830143,42.0,7.0,6.0,3.0,56.0,114.0,0.30861270533479807,255.44115061018843,255.44115061018843,,127.72057530509421,127.72057530509421,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,42.0,7.0,6.0,3.0,56.0,310.4411506101884,990.0,965.2472057530509,24.752794246949097,0.145096076886017,0.021088230122037626,989.833815692992,0.11549703554916955,0.11549703554916955,0.0,0.0,24.471112904391862,24.471112904391862,24.58660993994103,24.58660993994103,,0.9066700957009441,0.9066700957009441,0.0,0.0,27.790839116751346,27.790839116751346,0.0,0.0,0.5660048699949357,0.5660048699949357,0.0,0.0,0.97,0.97,0.96,0.96,26.957113943248803,26.957113943248803,0.0,0.0,53.914227886497606,0.14592651900498851,5.8628726681346026e-05,373.01012538244936,364.6825175805071,0.3126006718291161,0.3056217304640595,24.501820035114303,24.448082556350027,965.2650506269122,965.2234125879024,54.66462474274282,52.91369874483732,9057.590284931597,7,0.29952348825832004,1976-11-12
1976,8,379.26676763055923,0.6784285714285715,4.346769731062458,0.011249264333698442,40.57142857142857,6.285714285714286,4.571428571428571,3.0,53.857142857142854,108.28571428571429,0.28584659279478514,270.98105334484495,270.98105334484495,,135.49052667242248,135.49052667242248,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,40.57142857142857,6.285714285714286,4.571428571428571,3.0,53.857142857142854,322.4096247734164,990.0,965.2963338381527,24.70366616184726,0.14932012276199472,0.024196210668968928,989.8264836665692,0.1302321872192647,0.1302321872192647,0.0,0.0,24.399917641197042,24.399917641197042,24.530149828416306,24.530149828416306,,0.9102242558209352,0.9102242558209352,0.0,0.0,29.51127077303471,29.51127077303471,0.0,0.0,0.601044211263436,0.601044211263436,0.0,0.0,0.97,0.97,0.96,0.96,28.625932649843666,28.625932649843666,0.0,0.0,57.25186529968733,0.1508828288286259,5.868688342065683e-05,398.1467533267305,370.3647452958713,0.3078046748454133,0.2662334908279746,24.465153011588445,24.273518291432367,965.3907337666336,965.2518237264792,61.72594270924149,54.10845767925512,9618.313370347472,7,0.3180659183315963,1976-11-19
1976,9,395.64286723655147,0.657,3.25446543260493,0.0082287939853425,40.57142857142857,6.285714285714286,4.285714285714286,3.0,55.285714285714285,109.42857142857143,0.2764880234640998,286.21429580798,286.21429580798,,143.10714790399,143.10714790399,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,40.57142857142857,6.285714285714286,4.285714285714286,3.0,55.285714285714285,337.3571529508372,990.0,965.3777997108335,24.622200289166454,0.1545955692301739,0.02724285916159596,989.8181615716084,0.14499483950886033,0.14499483950886033,0.0,0.0,24.295367021265857,24.295367021265857,24.440361860774715,24.440361860774715,,0.9136773564358162,0.9136773564358162,0.0,0.0,31.154217811147124,31.154217811147124,0.0,0.0,0.6345054544021818,0.6345054544021818,0.0,0.0,0.97,0.97,0.96,0.96,30.21959127681271,30.21959127681271,0.0,0.0,60.439182553625415,0.15278438215591675,5.865755426056572e-05,402.90237744418727,389.1339363713416,0.2928749161236859,0.2662334908279746,24.33273319006779,24.261166497896443,965.4130606984988,965.3456696818566,61.72594270924149,59.83693236463765,10153.78266900907,7,0.33577323640903006,1976-11-26
1976,10,420.28583359394815,0.6290000000000001,3.3900719352510498,0.008083916653405857,42.0,7.0,5.0,3.0,61.0,118.0,0.2808524438373676,302.28583359394815,302.28583359394815,,151.14291679697408,151.14291679697408,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,42.0,7.0,5.0,3.0,61.0,356.28583359394815,990.0,965.4912862511727,24.50871374882724,0.16127608792602308,0.030457166718789615,989.8082667453554,0.16177458993178478,0.16177458993178478,0.0,0.0,24.155205904250654,24.155205904250654,24.316980494182435,24.316980494182435,,0.9169434217700915,0.9169434217700915,0.0,0.0,32.830336134685375,32.830336134685375,0.0,0.0,0.6686422838021462,0.6686422838021462,0.0,0.0,0.97,0.97,0.96,0.96,31.845426050644818,31.845426050644818,0.0,0.0,63.690852101289636,0.1515233286103351,5.852748647012238e-05,426.6328809909446,408.00454625357366,0.2892124636441265,0.2765844013849101,24.230232263930287,24.11638578999121,965.5198479644592,965.436020458141,65.0128766618132,61.13196901617645,10700.063153016657,7,0.3538380672293868,1976-12-03
1976,11,443.6856168435191,0.6025714285714285,5.789181047764544,0.012849665385206457,42.0,7.0,5.0,3.0,61.0,118.0,0.26616280938235254,325.6856168435191,325.6856168435191,,162.84280842175954,162.84280842175954,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,42.0,7.0,5.0,3.0,61.0,379.6856168435191,990.0,965.5965852757957,24.403414724204204,0.16953459745581803,0.03513712336870377,989.7953282791756,0.18792570289625887,0.18792570289625887,0.0,0.0,24.010817300483428,24.010817300483428,24.198743003379686,24.198743003379686,,0.921479089991536,0.921479089991536,0.0,0.0,35.333293422580134,35.333293422580134,0.0,0.0,0.7196190106431798,0.7196190106431798,0.0,0.0,0.97,0.97,0.96,0.96,34.27329461990273,34.27329461990273,0.0,0.0,68.54658923980546,0.1544528296913151,5.8465110699254576e-05,467.1571483252964,430.9578316629287,0.2738086915480238,0.2525916609068622,24.08977243087564,23.86447125275137,965.7022071674638,965.5393102424832,73.38113846479415,65.91245864396313,11515.826992287315,7,0.3808143846655858,1976-12-10
1976,12,495.71906716943016,0.553,6.422953095488107,0.012995074845985227,42.0,7.0,5.0,3.0,61.0,118.0,0.23818944571095732,377.71906716943016,377.71906716943016,,188.85953358471508,188.85953358471508,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,42.0,7.0,5.0,3.0,61.0,431.71906716943016,990.0,965.8307358022623,24.169264197737625,0.1878988165086816,0.045543813433885985,989.7665573700575,0.25264191678458087,0.25264191678458087,0.0,0.0,23.683179651010477,23.683179651010477,23.935821567795056,23.935821567795056,,0.930483639135349,0.930483639135349,0.0,0.0,40.813671847789536,40.813671847789536,0.0,0.0,0.8312356791810497,0.8312356791810497,0.0,0.0,0.9733831377203808,0.9733831377203808,0.96,0.96,39.73010426208341,39.73010426208341,0.0,0.0,79.46020852416682,0.1602571122025502,5.843385267639341e-05,512.1178199937132,472.4927083802066,0.2497393037122754,0.2304157273836879,23.83086687128606,23.5781948528568,965.9045301899716,965.7262171877107,83.03392377456532,74.47244566378133,13349.315032060027,7,0.44144560291203794,1976-12-17
1976,13,529.9981799528016,0.5308571428571429,5.554357637840537,0.010382214257588484,42.0,7.0,5.0,3.0,61.0,118.0,0.22277712349879877,411.99817995280165,411.99817995280165,,205.99908997640082,205.99908997640082,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,42.0,7.0,5.0,3.0,61.0,465.99817995280165,990.0,965.9849918097876,24.01500819021242,0.1999969789820276,0.052399635990560266,989.7476033850273,0.30054496943656345,0.30054496943656345,0.0,0.0,23.462066605803255,23.462066605803255,23.762611575239816,23.762611575239816,,0.9354043099699622,0.9354043099699622,0.0,0.0,44.334464253810395,44.334464253810395,0.0,0.0,0.90294224549512,0.90294224549512,0.0,0.0,0.9789678950867435,0.9789678950867435,0.96,0.96,43.403497039837,43.403497039837,0.0,0.0,86.806994079674,0.16376178474131692,5.8528390908865586e-05,550.9983234585969,512.1178199937132,0.2304157273836879,0.2141567314748222,23.5781948528568,23.32488188042534,966.0794924555636,965.9045301899716,91.04574555693796,83.03392377456532,14583.575005385232,7,0.4822610782204111,1976-12-24
1976,14,576.9831084034805,0.49814285714285716,10.401526943813321,0.01748046891916573,45.42857142857143,7.0,5.857142857142857,3.857142857142857,73.85714285714286,136.0,0.23591425975692554,440.98310840348046,440.98310840348046,,187.35845073588874,187.35845073588874,66.26620693170305,0.0,0.0,0.0,0.0,0.0,0.0,0.0,45.42857142857143,7.0,5.857142857142857,3.857142857142857,73.85714285714286,499.26882268919474,990.0,966.194596355371,23.8054036446289,0.21337675953881483,0.05819662168069606,989.7284266187805,0.2542076081480458,0.2542076081480458,0.07260419660970518,0.0,23.279622655261335,23.279622655261335,23.461226066799675,23.53383026340938,,0.9285391404675395,0.9285391404675395,0.3931962554189144,0.0,39.789897803334334,39.789897803334334,13.852719761652537,0.0,0.810384883978296,0.810384883978296,0.2821327853697055,0.0,0.9757142857142858,0.9757142857142858,0.9642857142857143,0.96,38.85557264965113,38.85557264965113,13.437138168802962,0.0,91.1482834681052,0.1580410697548522,5.7460168548145014e-05,623.8090120652902,550.9983234585969,0.249901327495663,0.2141567314748222,23.349583868498645,23.117452712891257,966.3952360482612,966.0794924555636,98.11156347991766,87.57748173199379,15312.911622641675,7,0.5063793526005845,1976-12-31
1976,15,617.043028803807,0.47428571428571425,6.294619973452622,0.010333780491050016,43.857142857142854,6.571428571428571,5.142857142857143,3.5714285714285716,71.71428571428571,130.85714285714286,0.21221613540174875,486.18588594666426,486.18588594666426,,162.06196198222142,162.06196198222142,162.06196198222142,0.0,0.0,0.0,0.0,0.0,0.0,0.0,43.857142857142854,6.571428571428571,5.142857142857143,3.5714285714285716,71.71428571428571,541.7573145180928,990.0,966.3681721152152,23.631827884784798,0.23439656767288133,0.0674548350216351,989.6981485973055,0.18603570012612128,0.18603570012612128,0.18603570012612128,0.0,23.14394078196415,23.14394078196415,23.14394078196415,23.329976482090274,,0.9203994665571675,0.9203994665571675,0.9203994665571675,0.0,33.85574897421455,33.85574897421455,33.85574897421455,0.0,0.6895264556866507,0.6895264556866507,0.6895264556866507,0.0,0.97,0.97,0.97,0.96,32.84007650498811,32.84007650498811,32.84007650498811,0.0,98.52022951496433,0.15963637833525854,5.6288489240642506e-05,623.8090120652902,601.777842158206,0.2309822500301651,0.1923665700223009,23.238890586299576,23.09183814514746,966.3952360482612,966.3071113686328,102.11500312868006,93.84546132506622,16551.398558514007,7,0.5473346084164685,1977-01-07
1976,16,688.6189253323204,0.44342857142857145,22.222483649592068,0.031068129985466642,41.0,6.0,4.0,3.0,66.0,120.0,0.17509022019824716,568.6189253323204,568.6189253323204,,189.53964177744015,189.53964177744015,189.53964177744015,0.0,0.0,0.0,0.0,0.0,0.0,0.0,41.0,6.0,4.0,3.0,66.0,619.6189253323204,990.0,966.6544757013291,23.34552429867074,0.27864455434332724,0.09640160318395617,989.6249538424727,0.2560247116255815,0.2560247116255815,0.2560247116255815,0.0,22.71445342951787,22.71445342951787,22.71445342951787,22.97047814114345,,0.9294358524748388,0.9294358524748388,0.9294358524748388,0.0,39.21510709500851,39.21510709500851,39.21510709500851,0.0,0.798678352240499,0.798678352240499,0.798678352240499,0.0,0.9724957274949987,0.9724957274949987,0.9724957274949987,0.96,38.14712777076032,38.14712777076032,38.14712777076032,0.0,114.44138331228098,0.16606983619465504,5.592507303080887e-05,779.3663976124346,636.9257883620418,0.1884049950443983,0.1539712263289979,23.016125703012637,22.182759539528643,967.0174655904495,966.4477031534482,131.80405433073014,104.60204224451611,19226.152396463203,7,0.6357854628460055,1977-01-14
1976,17,752.4203437449843,0.416,26.48002606447913,0.03558582550398163,41.0,6.0,4.0,3.0,66.0,120.0,0.15992623624731644,632.4203437449843,632.4203437449843,,194.4736917417488,194.4736917417488,194.4736917417488,48.99926851973786,0.0,0.0,0.0,0.0,0.0,0.0,41.0,6.0,4.0,3.0,66.0,683.4203437449843,990.0,966.90968137498,23.090318625020114,0.3149022721320688,0.11941109098358206,989.5656866368844,0.2694197529671843,0.2694197529671843,0.2694197529671843,0.0594848119681752,22.386585508937262,22.386585508937262,22.386585508937262,22.59652044993627,,0.9303751108604253,0.9303751108604253,0.9303751108604253,0.2634469707007252,39.75267165583273,39.75267165583273,39.75267165583273,9.8303121741919,0.80962671396808,0.80962671396808,0.80962671396808,0.2002100239142953,0.9737988118625213,0.9737988118625213,0.9737988118625213,0.9628571428571429,38.72230284634107,38.72230284634107,38.72230284634107,9.535402808966142,125.70231134798938,0.16708486520996746,5.5254659174405804e-05,817.7246825595828,705.8654488603318,0.1700040711636307,0.1467486582701462,22.613938688918708,22.12245772384753,967.1708987302384,966.7234617954412,135.53390194897318,117.64855387101564,21117.98830646222,7,0.6983461741554967,1977-01-21
1976,18,872.375770378611,0.36985714285714283,23.32787599074175,0.026115832117385027,44.42857142857143,6.857142857142857,5.285714285714286,3.857142857142857,77.57142857142857,138.0,0.15872168721126187,734.375770378611,734.375770378611,,183.59394259465276,183.59394259465276,183.59394259465276,183.59394259465276,0.0,0.0,0.0,0.0,0.0,0.0,44.42857142857143,6.857142857142857,5.285714285714286,3.857142857142857,77.57142857142857,790.9471989500396,990.0,967.3895030815145,22.610496918485573,0.38281728121457326,0.1578123744824414,989.459370344303,0.23923820280718747,0.23923820280718747,0.23923820280718747,0.23923820280718747,21.83062905998135,21.83062905998135,21.83062905998135,21.83062905998135,,0.9260634876200354,0.9260634876200354,0.9260634876200354,0.9260634876200354,36.391866354215225,36.391866354215225,36.391866354215225,36.391866354215225,0.7411785408190473,0.7411785408190473,0.7411785408190473,0.7411785408190473,0.97,0.97,0.97,0.97,35.300110363588765,35.300110363588765,35.300110363588765,35.300110363588765,141.20044145435506,0.16177409011988825,5.3419789039507314e-05,914.0536783798912,847.0875422650073,0.1912435160678104,0.1312833182977757,22.0162998730966,21.54939102373435,967.5562147135196,967.28835016906,151.5924766108297,132.23231164909745,23721.674164331653,7,0.7844468969686393,1977-01-28
1976,19,892.8300836903339,0.36342857142857143,15.835122141435575,0.017301493309768,49.0,8.0,7.0,5.0,93.0,162.0,0.1817019077606275,730.8300836903339,730.8300836903339,,182.70752092258348,182.70752092258348,182.70752092258348,182.70752092258348,0.0,0.0,0.0,0.0,0.0,0.0,49.0,8.0,7.0,5.0,93.0,794.8300836903339,990.0,967.4713203347612,22.528679665238673,0.3855579761870067,0.15561346091730313,989.4588285628955,0.23671386079867776,0.23671386079867776,0.23671386079867776,0.23671386079867776,21.75079436733564,21.75079436733564,21.75079436733564,21.75079436733564,,0.9256916292167291,0.9256916292167291,0.9256916292167291,0.9256916292167291,36.06615414682675,36.06615414682675,36.06615414682675,36.06615414682675,0.7345448909740682,0.7345448909740682,0.7345448909740682,0.7345448909740682,0.97,0.97,0.97,0.97,34.984169522421944,34.984169522421944,34.984169522421944,34.984169522421944,139.93667808968777,0.1567214615641059,5.320302952193769e-05,957.9333972550564,858.5276662376176,0.1886951421262209,0.1691140537162693,21.953627554595887,21.35800134066794,967.7317335890202,967.3341106649503,150.60079923021564,134.20829275827,23509.361919067545,7,0.7774259893871542,1977-02-04
