WaterYear,WaterWeek,Flow,Exceedance,Flow_difference,Flow_difference_pct,EWRChannelA,EWRChannelC,EWRChannelD,EWRChannelE,EWRChannelFG,EWRTotal,EWRProportion,FlowAvailableForGeneration,FlowCanal,LowFlowShutoff,FlowTurbine1,FlowTurbine2,FlowTurbine3,FlowTurbine4,FlowSpill,SpillChannelA,SpillChannelC,SpillChannelD,SpillChannelE,SpillChannelFG,FlowChannelA,FlowChannelC,FlowChannelD,FlowChannelE,FlowChannelFG,FlowLeftChannel,LevelHeadpond,LevelTailwater,HeadGross,HeadlossLeftChannel,HeadlossCanal,LevelForebay,HeadlossTurbine1,HeadlossTurbine2,HeadlossTurbine3,HeadlossTurbine4,HeadTurbine1,HeadTurbine2,HeadTurbine3,HeadTurbine4,LowHeadShutoff,EffTurbine1,EffTurbine2,EffTurbine3,EffTurbine4,PowerTurbine1,PowerTurbine2,PowerTurbine3,PowerTurbine4,LoadFactorTurbine1,LoadFactorTurbine2,LoadFactorTurbine3,LoadFactorTurbine4,EffGen1,EffGen2,EffGen3,EffGen4,PowerGenerator1,PowerGenerator2,PowerGenerator3,PowerGenerator4,Power,PerfMwPerCumec,PerfMWhPerm3,Flow_max,Flow_min,EWRProportion_max,EWRProportion_min,HeadTurbine1_max,HeadTurbine1_min,LevelTailwater_max,LevelTailwater_min,Power_max,Power_min,Energy,Count,CapFactor,StartDate
1976,20,964.9662545399435,0.341,18.756369149430725,0.019362094696545002,43.0,7.0,5.0,4.0,78.0,137.0,0.14211078607367914,827.9662545399435,827.9662545399435,,206.99156363498588,206.99156363498588,206.99156363498588,206.99156363498588,0.0,0.0,0.0,0.0,0.0,0.0,43.0,7.0,5.0,4.0,78.0,882.9662545399435,990.0,967.7570818539671,22.242918146032885,0.46322037092870183,0.21290083247233557,989.3238787965989,0.3035546060499004,0.3035546060499004,0.3035546060499004,0.3035546060499004,21.263242336581932,21.263242336581932,21.263242336581932,21.263242336581932,,0.9334564131593875,0.9334564131593875,0.9334564131593875,0.9334564131593875,40.28057245835374,40.28057245835374,40.28057245835374,40.28057245835374,0.8203782578076118,0.8203782578076118,0.8203782578076118,0.8203782578076118,0.9722143165757607,0.9722143165757607,0.9722143165757607,0.9722143165757607,39.16390257402064,39.16390257402064,39.16390257402064,39.16390257402064,156.65561029608256,0.16234193303503214,5.2566338806302286e-05,1022.729174239858,924.6839937244496,0.1481587233365966,0.1339553064982477,21.51668167759515,20.9070104840407,967.971434547611,967.5987359748976,166.08734796643938,150.05279641383416,26318.14252974187,7,0.8703089460893475,1977-02-11
1976,21,1154.733620884556,0.2872857142857143,29.894250427618225,0.025999341348707555,43.0,7.0,5.0,4.0,78.0,137.0,0.11915025531639564,1017.7336208845561,1017.7336208845561,,254.43340522113905,254.43340522113905,254.43340522113905,254.43340522113905,0.0,0.0,0.0,0.0,0.0,0.0,43.0,7.0,5.0,4.0,78.0,1072.733620884556,990.0,968.3863056656372,21.61369433436284,0.6687158971189453,0.3862047508730259,988.9450793520081,0.46033247723038345,0.46033247723038345,0.46033247723038345,0.46033247723038345,20.098441209140525,20.098441209140525,20.098441209140525,20.098441209140525,,0.938895339165317,0.938895339165317,0.938895339165317,0.938895339165317,47.00859711906082,47.00859711906082,47.00859711906082,47.00859711906082,0.95740523664075,0.95740523664075,0.95740523664075,0.95740523664075,0.9795700750498307,0.9795700750498307,0.9795700750498307,0.9795700750498307,46.020334802799375,46.020334802799375,46.020334802799375,46.020334802799375,184.0813392111975,0.15954874660835375,5.0324068891828035e-05,1231.9889272331854,1027.8009259147989,0.1332942951749751,0.1112022981470102,20.87839124497396,19.595608660671697,968.6291080570186,967.9873743385892,192.8,166.9182370356229,30925.66498748118,7,1.022674106728875,1977-02-18
1976,22,1499.0519224463465,0.23228571428571426,69.21478143630371,0.04626271452746099,45.57142857142857,7.857142857142857,6.714285714285714,6.142857142857143,90.42857142857143,156.71428571428572,0.10425156183842839,1342.337636732061,1100.0,,275.0,275.0,275.0,275.0,242.33763673206067,45.89102866637237,8.111765570441554,9.765901540771466,10.138248516354526,168.43069243812076,91.46245723780093,15.968908427584411,16.48018725505718,16.28110565921167,258.8592638666922,1223.9115529204425,990.0,969.4822906626745,20.517709337325414,0.8887635992804425,0.48,988.6312364007196,0.5349,0.5349,0.5349,0.5349,18.614045738044954,18.614045738044954,18.614045738044954,18.614045738044954,,0.9358166844389622,0.9358166844389622,0.9358166844389622,0.9358166844389622,46.981059695340704,46.981059695340704,46.981059695340704,46.981059695340704,0.9568443929804623,0.9568443929804623,0.9568443929804623,0.9568443929804623,0.9799999999999999,0.9799999999999999,0.9799999999999999,0.9799999999999999,46.04143850143389,46.04143850143389,46.04143850143389,46.04143850143389,184.16575400573555,0.12429726108834582,4.650650353680191e-05,1716.4923972873114,1291.2130338573666,0.1173350300621525,0.0917662715285334,19.35888741368114,17.87475822701503,970.1840523604668,968.8152409635516,192.012069485678,176.36327115695877,30939.84667296357,7,1.0231430778096418,1977-02-25
1976,23,1951.9813461411593,0.18114285714285713,43.33471025839389,0.022758265585307913,49.0,9.0,9.0,9.0,107.0,183.0,0.09390765395033797,1768.9813461411593,1100.0,,275.0,275.0,275.0,275.0,668.9813461411592,51.0,9.0,16.0,32.90072194136848,560.0806241997906,100.0,18.0,25.0,41.90072194136849,667.0806241997907,1243.0,990.0,970.9415690564118,19.058430943588228,0.9262894125183111,0.48,988.5937105874816,0.5349,0.5349,0.5349,0.5349,17.117241531069947,17.117241531069947,17.117241531069947,17.117241531069947,,0.9293912798055824,0.9293912798055824,0.9293912798055824,0.9293912798055824,42.90544118609999,42.90544118609999,42.90544118609999,42.90544118609999,0.8738379060305496,0.8738379060305496,0.8738379060305496,0.8738379060305496,0.9773245735517385,0.9773245735517385,0.9773245735517385,0.9773245735517385,41.93340023108096,41.93340023108096,41.93340023108096,41.93340023108096,167.73360092432384,0.0861357758544971,4.235696993038481e-05,2019.8353690960687,1783.4177282502417,0.1026119663953022,0.0906014434641262,17.65853792698089,16.910932110353308,971.1478784771284,970.4002726605008,174.02263370106786,165.3329515912392,28179.2449552864,7,0.9318533384684656,1977-03-04
1976,24,2079.984750652171,0.16828571428571423,15.748899479085171,0.007545883845286728,49.0,9.0,9.0,9.0,107.0,183.0,0.08800822576255511,1896.984750652171,1100.0,,275.0,275.0,275.0,275.0,796.984750652171,51.0,9.0,16.0,39.195971343549395,681.7887793086217,100.0,18.0,25.0,48.195971343549395,788.7887793086217,1243.0,990.0,971.2930666395052,18.70693336049474,0.9262894125183111,0.48,988.5937105874816,0.5349,0.5349,0.5349,0.5349,16.765743947976464,16.765743947976464,16.765743947976464,16.765743947976464,,0.927618404860923,0.927618404860923,0.927618404860923,0.927618404860923,41.94349746042842,41.94349746042842,41.94349746042842,41.94349746042842,0.8542463841227782,0.8542463841227782,0.8542463841227782,0.8542463841227782,0.9754246384122778,0.9754246384122778,0.9754246384122778,0.9754246384122778,40.912836520966714,40.912836520966714,40.912836520966714,40.912836520966714,163.65134608386683,0.07871159942161865,4.132609749592596e-05,2130.077665449665,2019.8353690960687,0.0906014434641262,0.0859123603652114,16.910932110353308,16.644830015706695,971.413980571775,971.1478784771284,165.3329515912392,162.25302843416242,27493.42614208963,7,0.9091741449103713,1977-03-11
1976,25,2169.4984020913093,0.15842857142857142,12.470713197376556,0.005713557011767586,49.0,9.0,9.0,9.0,107.0,183.0,0.08436668334284281,1986.4984020913093,1100.0,,275.0,275.0,275.0,275.0,886.4984020913095,51.00000000000001,9.0,16.0,43.5982820700644,766.9001200212451,100.0,18.0,25.0,52.5982820700644,873.9001200212451,1243.0,990.0,971.5091340740136,18.49086592598649,0.9262894125183111,0.48,988.5937105874816,0.5349,0.5349,0.5349,0.5349,16.54967651346821,16.54967651346821,16.54967651346821,16.54967651346821,,0.9265423890370716,0.9265423890370716,0.9265423890370716,0.9265423890370716,41.35489315944299,41.35489315944299,41.35489315944299,41.35489315944299,0.8422585164856005,0.8422585164856005,0.8422585164856005,0.8422585164856005,0.97422585164856,0.97422585164856,0.97422585164856,0.97422585164856,40.28908164982398,40.28908164982398,40.28908164982398,40.28908164982398,161.1563265992959,0.07430138253706199,4.069604207052927e-05,2217.372657831301,2130.077665449665,0.0859123603652114,0.0825301057779719,16.644830015706695,16.43411796513032,971.6246926223514,971.413980571775,162.25302843416242,159.82599559532343,27074.26286868171,7,0.8953129255516439,1977-03-18
1976,26,2313.139039121191,0.1417142857142857,25.480934349014465,0.010987684849510742,49.0,9.0,9.0,9.0,107.0,183.0,0.07915465088422483,2130.139039121191,1100.0,,275.0,275.0,275.0,275.0,1030.1390391211914,51.0,9.0,16.0,50.66257569448482,903.4764634267066,100.0,18.0,25.0,59.66257569448482,1010.4764634267066,1243.0,990.0,971.8558528530511,18.144147146948836,0.9262894125183111,0.48,988.5937105874816,0.5349,0.5349,0.5349,0.5349,16.20295773443056,16.20295773443056,16.20295773443056,16.20295773443056,,0.9248157295174642,0.9248157295174642,0.9248157295174642,0.9248157295174642,40.413201117893216,40.413201117893216,40.413201117893216,40.413201117893216,0.8230794525029168,0.8230794525029168,0.8230794525029168,0.8230794525029168,0.9723079452502917,0.9723079452502917,0.9723079452502917,0.9723079452502917,39.294320594025066,39.294320594025066,39.294320594025066,39.294320594025066,157.17728237610027,0.06799975865507157,3.9691232923257637e-05,2395.739198274402,2231.78898915399,0.0819969992187165,0.0763856099744959,16.399319924006583,16.00357803992278,972.055232547559,971.6594906634753,159.4261835315652,154.89919141005737,26405.783439184845,7,0.8732071243116681,1977-03-25
1976,27,2521.7830250506604,0.12257142857142857,28.022513983367844,0.011167256953642514,54.0,13.0,14.0,19.0,117.0,217.0,0.08609437645555362,2304.7830250506604,1100.0,,275.0,275.0,275.0,275.0,1204.7830250506606,46.0,5.0,11.0,61.0,1081.7830250506606,100.0,18.0,25.0,80.0,1198.7830250506606,1243.0,990.0,972.3594762673637,17.640523732636343,0.9262894125183111,0.48,988.5937105874816,0.5349,0.5349,0.5349,0.5349,15.699334320118064,15.699334320118064,15.699334320118064,15.699334320118064,,0.9206029105092574,0.9206029105092574,0.9206029105092574,0.9206029105092574,38.979026729776656,38.979026729776656,38.979026729776656,38.979026729776656,0.7938701981624572,0.7938701981624572,0.7938701981624572,0.7938701981624572,0.9701398969966474,0.9701398969966474,0.9701398969966474,0.9701398969966474,37.81519899088112,37.81519899088112,37.81519899088112,37.81519899088112,151.2607959635245,0.06002689079334816,3.8197170697859724e-05,2591.896796157977,2423.365591149523,0.089544887817387,0.0837224693211796,15.936893643327714,15.530094182962436,972.5287164045192,972.121916944154,154.07526752640155,149.31327894518964,25411.813721872113,7,0.8403377553529138,1977-04-01
1976,28,2639.5537581154126,0.11357142857142857,7.6746076501934635,0.0029199135885423287,54.0,13.0,14.0,19.0,117.0,217.0,0.08221214737847564,2422.5537581154126,1100.0,,275.0,275.0,275.0,275.0,1322.5537581154126,46.0,5.0,11.0,61.0,1199.5537581154126,100.0,18.0,25.0,80.0,1316.5537581154126,1243.0,990.0,972.6437504506233,17.356249549376553,0.9262894125183111,0.48,988.5937105874816,0.5349,0.5349,0.5349,0.5349,15.415060136858278,15.415060136858278,15.415060136858278,15.415060136858278,,0.9175753904575407,0.9175753904575407,0.9175753904575407,0.9175753904575407,38.146841038638634,38.146841038638634,38.146841038638634,38.146841038638634,0.7769214060822532,0.7769214060822532,0.7769214060822532,0.7769214060822532,0.97,0.97,0.97,0.97,37.00243580747947,37.00243580747947,37.00243580747947,37.00243580747947,148.0097432299179,0.05607507501320347,3.7376197785332806e-05,2645.619049709331,2616.898726339248,0.082922582297848,0.08202239094999,15.469744696317996,15.400419777838458,972.6583908096432,972.5890658911636,148.6290097772462,147.84397502931463,24865.63686262621,7,0.8222763512773217,1977-04-08
1976,29,2635.4508547768296,0.11385714285714287,4.102903338583279,0.0015635802783550428,54.0,13.0,14.0,19.0,117.0,217.0,0.08234074614245536,2418.4508547768296,1100.0,,275.0,275.0,275.0,275.0,1318.4508547768294,46.0,5.0,11.0,61.0,1195.4508547768294,100.0,18.0,25.0,80.0,1312.4508547768294,1243.0,990.0,972.6338468908406,17.366153109159345,0.9262894125183111,0.48,988.5937105874816,0.5349,0.5349,0.5349,0.5349,15.42496369664107,15.42496369664107,15.42496369664107,15.42496369664107,,0.9176808633692274,0.9176808633692274,0.9176808633692274,0.9176808633692274,38.175745116250255,38.175745116250255,38.175745116250255,38.175745116250255,0.7775100838340174,0.7775100838340174,0.7775100838340174,0.7775100838340174,0.97,0.97,0.97,0.97,37.03047276276275,37.03047276276275,37.03047276276275,37.03047276276275,148.121891051051,0.05620554570158159,3.7404517942184594e-05,2645.619049709331,2616.898726339248,0.082922582297848,0.08202239094999,15.469744696317996,15.400419777838458,972.6583908096432,972.5890658911636,148.6290097772462,147.84397502931463,24884.477696576567,7,0.8228993947280611,1977-04-15
1976,30,2623.1421447610796,0.11471428571428573,4.102903338583279,0.0015550520921226428,54.0,13.0,14.0,19.0,117.0,217.0,0.0827265424343945,2406.1421447610796,1100.0,,275.0,275.0,275.0,275.0,1306.1421447610794,46.0,5.0,11.0,61.0,1183.1421447610794,100.0,18.0,25.0,80.0,1300.1421447610794,1243.0,990.0,972.6041362114921,17.395863788507718,0.9262894125183111,0.48,988.5937105874816,0.5349,0.5349,0.5349,0.5349,15.454674375989443,15.454674375989443,15.454674375989443,15.454674375989443,,0.9179972821042875,0.9179972821042875,0.9179972821042875,0.9179972821042875,38.26245734908512,38.26245734908512,38.26245734908512,38.26245734908512,0.7792761170893099,0.7792761170893099,0.7792761170893099,0.7792761170893099,0.97,0.97,0.97,0.97,37.11458362861256,37.11458362861256,37.11458362861256,37.11458362861256,148.45833451445023,0.05659695776671592,3.748947841273996e-05,2645.619049709331,2616.898726339248,0.082922582297848,0.08202239094999,15.469744696317996,15.400419777838458,972.6583908096432,972.5890658911636,148.6290097772462,147.84397502931463,24941.00019842764,7,0.8247685250802791,1977-04-22
1976,31,2719.1116782150007,0.10742857142857143,17.647146426914464,0.0064939399558507855,54.714285714285715,13.0,13.285714285714286,17.571428571428573,160.57142857142858,259.14285714285717,0.09521997749103021,2459.9688210721433,1100.0,,275.0,275.0,275.0,275.0,1359.9688210721433,45.285714285714285,4.999999999999999,11.714285714285712,62.42857142857143,1235.540249643572,100.0,18.0,25.0,80.0,1396.1116782150004,1243.0,990.0,972.8357868094845,17.16421319051551,0.9262894125183111,0.48,988.5937105874816,0.5349,0.5349,0.5349,0.5349,15.223023777997232,15.223023777997232,15.223023777997232,15.223023777997232,,0.9155302032356706,0.9155302032356706,0.9155302032356706,0.9155302032356706,37.587823954086204,37.587823954086204,37.587823954086204,37.587823954086204,0.7655361294111244,0.7655361294111244,0.7655361294111244,0.7655361294111244,0.97,0.97,0.97,0.97,36.46018923546362,36.46018923546362,36.46018923546362,36.46018923546362,145.8407569418545,0.05364782683436507,3.682847397521577e-05,2769.1490746977324,2671.4046921253907,0.1020401571556534,0.0809498214559,15.338178572006647,15.102243855452675,972.956566732029,972.7206320154752,147.14006876725065,144.47964550046626,24501.24716623155,7,0.810226427454747,1977-04-29
1976,32,2821.116357579513,0.09971428571428573,8.905588908168088,0.0031647155064386287,57.857142857142854,13.285714285714286,14.142857142857142,18.714285714285715,184.85714285714286,288.85714285714283,0.10237783766216187,2532.25921472237,1100.0,,275.0,275.0,275.0,275.0,1432.25921472237,42.142857142857146,4.714285714285713,10.857142857142858,61.285714285714285,1313.2592147223697,100.0,18.0,25.0,80.0,1498.1163575795126,1243.0,990.0,973.082005001054,16.917994998945996,0.9262894125183111,0.48,988.5937105874816,0.5349,0.5349,0.5349,0.5349,14.97680558642772,14.97680558642772,14.97680558642772,14.97680558642772,,0.9128916634194858,0.9128916634194858,0.9128916634194858,0.9128916634194858,36.87316234717063,36.87316234717063,36.87316234717063,36.87316234717063,0.750980903201031,0.750980903201031,0.750980903201031,0.750980903201031,0.97,0.97,0.97,0.97,35.766967476755504,35.766967476755504,35.766967476755504,35.766967476755504,143.06786990702201,0.05071596182977709,3.612824997652071e-05,2831.488197054909,2782.206511497961,0.1133679456385793,0.0974752429789654,15.070725904555609,14.951770111831928,973.1070404756498,972.988084682926,144.12518537512355,142.78567091983956,24035.402144379696,7,0.7948214994834555,1977-05-06
1976,33,2790.122185812702,0.10214285714285713,12.712721026733302,0.004580204436761414,65.0,14.0,17.0,23.0,202.0,321.0,0.11506339427321755,2469.122185812702,1100.0,,275.0,275.0,275.0,275.0,1369.1221858127014,35.0,4.000000000000002,8.0,57.0,1265.1221858127014,100.0,18.0,25.0,80.0,1467.1221858127014,1243.0,990.0,973.0071914829962,16.992808517003823,0.9262894125183111,0.48,988.5937105874816,0.5349,0.5349,0.5349,0.5349,15.051619104485548,15.051619104485548,15.051619104485548,15.051619104485548,,0.9136999615169581,0.9136999615169581,0.9136999615169581,0.9136999615169581,37.09028498687877,37.09028498687877,37.09028498687877,37.09028498687877,0.755402952889588,0.755402952889588,0.755402952889588,0.755402952889588,0.97,0.97,0.97,0.97,35.97757643727241,35.97757643727241,35.97757643727241,35.97757643727241,143.91030574908964,0.05158853587867533,3.6340986300275163e-05,2831.488197054909,2742.499149867776,0.1170465267110388,0.1133679456385793,15.166571260214702,14.951770111831928,973.1070404756498,972.892239327267,145.20377747235835,142.78567091983956,24176.931365847056,7,0.7995016986060535,1977-05-13
1976,34,2576.1129086515452,0.11842857142857142,41.767064226322226,0.016241168244386015,65.0,14.0,17.0,23.0,202.0,321.0,0.12473082471386208,2255.1129086515452,1100.0,,275.0,275.0,275.0,275.0,1155.112908651545,35.00000000000001,3.999999999999999,8.000000000000002,57.0,1051.1129086515448,100.0,18.0,25.0,80.0,1253.1129086515448,1243.0,990.0,972.4906173657107,17.509382634289377,0.9262894125183111,0.48,988.5937105874816,0.5349,0.5349,0.5349,0.5349,15.568193221771098,15.568193221771098,15.568193221771098,15.568193221771098,,0.9192062578118623,0.9192062578118623,0.9192062578118623,0.9192062578118623,38.59535497195746,38.59535497195746,38.59535497195746,38.59535497195746,0.7860561094085022,0.7860561094085022,0.7860561094085022,0.7860561094085022,0.9700601553094871,0.9700601553094871,0.9700601553094871,0.9700601553094871,37.439869660694136,37.439869660694136,37.439869660694136,37.439869660694136,149.75947864277654,0.05821953905892691,3.781805016231731e-05,2704.817472781681,2450.1297002835204,0.1310134724552969,0.1186771393005969,15.872290621280165,15.257527032491446,972.8012835549904,972.1865199662016,153.2751142000552,146.22923831499426,25159.59241198646,7,0.8319971035709809,1977-05-20
1976,35,2287.374160070019,0.145,40.1296223866349,0.017563535233473915,64.14285714285714,13.428571428571429,16.142857142857142,21.0,188.0,302.7142857142857,0.13214275288558938,1984.6598743557333,1100.0,,275.0,275.0,275.0,275.0,884.6598743557333,35.85714285714285,4.571428571428571,8.857142857142858,55.59006115760646,779.7840989124126,100.0,18.0,25.0,76.59006115760646,967.7840989124126,1243.0,990.0,971.7936617656862,18.206338234313744,0.9262894125183111,0.48,988.5937105874816,0.5349,0.5349,0.5349,0.5349,16.265148821795467,16.265148821795467,16.265148821795467,16.265148821795467,,0.9251254411325415,0.9251254411325415,0.9251254411325415,0.9251254411325415,40.58210502817497,40.58210502817497,40.58210502817497,40.58210502817497,0.8265194506756613,0.8265194506756613,0.8265194506756613,0.8265194506756613,0.9726519450675661,0.9726519450675661,0.9726519450675661,0.9726519450675661,39.47273417003924,39.47273417003924,39.47273417003924,39.47273417003924,157.89093668015695,0.06912722935474172,3.987144865660529e-05,2395.739198274402,2169.222343577076,0.141965791798013,0.1159029354368239,16.550342861606048,16.00357803992278,972.055232547559,971.5084677258756,161.16341556539547,154.89919141005737,26525.677362266368,7,0.8771718704453164,1977-05-27
1976,36,2011.8220695125542,0.17500000000000002,38.15575295236408,0.01896680799051454,62.0,12.0,14.0,16.0,153.0,257.0,0.12795617919974892,1754.822069512554,1100.0,,275.0,275.0,275.0,275.0,654.822069512554,38.0,6.000000000000002,11.0,40.76713273229909,559.0549367802549,100.0,18.0,25.0,56.76713273229909,712.0549367802549,1243.0,990.0,971.1046838342352,18.895316165764775,0.9262894125183111,0.48,988.5937105874816,0.5349,0.5349,0.5349,0.5349,16.9541267532465,16.9541267532465,16.9541267532465,16.9541267532465,,0.928568435389062,0.928568435389062,0.928568435389062,0.928568435389062,42.45880946124007,42.45880946124007,42.45880946124007,42.45880946124007,0.8647415368887997,0.8647415368887997,0.8647415368887997,0.8647415368887997,0.9764741536888799,0.9764741536888799,0.9764741536888799,0.9764741536888799,41.460704776310095,41.460704776310095,41.460704776310095,41.460704776310095,165.84281910524038,0.08262334348843244,4.18794997740506e-05,2139.216866369918,1902.1320729105275,0.1351115433360808,0.1201374222689767,17.2749992750015,16.622769875554347,971.4360407119274,970.7838113124802,169.58226226190237,161.99844653927602,27861.59360968038,7,0.9213489950291132,1977-06-03
1976,37,1725.2483064936841,0.20414285714285715,41.80178421076214,0.024177518140427644,62.0,12.0,14.0,16.0,153.0,257.0,0.1492629639627807,1468.2483064936841,1100.0,,275.0,275.0,275.0,275.0,368.2483064936842,38.0,6.0,11.0,22.925964606610695,290.3223418870735,100.0,18.0,25.0,38.92596460661069,443.3223418870735,1243.0,990.0,970.212340682518,19.78765931748194,0.9262894125183111,0.48,988.5937105874816,0.5349,0.5349,0.5349,0.5349,17.846469904963662,17.846469904963662,17.846469904963662,17.846469904963662,,0.9330398051887764,0.9330398051887764,0.9330398051887764,0.9330398051887764,44.90879401730017,44.90879401730017,44.90879401730017,44.90879401730017,0.9146393893543822,0.9146393893543822,0.9146393893543822,0.9146393893543822,0.9799196056976139,0.9799196056976139,0.9799196056976139,0.9799196056976139,44.007085643144286,44.007085643144286,44.007085643144286,44.007085643144286,176.02834257257715,0.10230555842569729,4.44516016597417e-05,1835.7736825262568,1609.5195834351923,0.159674975467826,0.1399954702729671,18.220362702537265,17.489387920858455,970.5694226666232,969.8384478849443,180.03080638860058,172.10107862157486,29572.76155219296,7,0.9779352365143174,1977-06-10
1976,38,1455.7170140032802,0.23700000000000002,40.25875413937216,0.02790987516329067,62.0,12.0,14.0,16.0,153.0,257.0,0.17702783961489588,1198.7170140032802,1095.8154720656553,,273.9538680164138,273.9538680164138,273.9538680164138,273.9538680164138,102.90154193762487,22.80454190637078,3.977169712173353,5.600022004729978,6.406321677050575,64.11348663730018,84.80454190637079,15.977169712173353,19.600022004729983,22.406321677050578,217.11348663730018,1216.1972056889294,990.0,969.3418272345103,20.658172765489685,0.8748956048547579,0.474560113685352,988.6505442814598,0.5308884782449015,0.5308884782449015,0.5308884782449015,0.5308884782449015,18.77782856870466,18.77782856870466,18.77782856870466,18.77782856870466,,0.9364001683522815,0.9364001683522815,0.9364001683522815,0.9364001683522815,47.23650833441598,47.23650833441598,47.23650833441598,47.23650833441598,0.9620470129208957,0.9620470129208957,0.9620470129208957,0.9620470129208957,0.9799999999999999,0.9799999999999999,0.9799999999999999,0.9799999999999999,46.291778167727664,46.291778167727664,46.291778167727664,46.291778167727664,185.16711267091065,0.12761787807868616,4.694364502964688e-05,1559.6365373841434,1327.7083044595877,0.1935666133417805,0.1647819821091432,19.33680822995941,18.381523312856068,969.6772872746257,968.9299403854444,188.6051025162256,181.72184628714805,31108.074928712987,7,1.028706181505059,1977-06-17
1976,39,1185.5204900757872,0.2792857142857143,31.428069289949917,0.026284548229222316,62.0,12.0,14.0,16.0,153.0,257.0,0.21733163312939974,928.5204900757872,928.5204900757872,,232.1301225189468,232.1301225189468,232.1301225189468,232.1301225189468,0.0,0.0,0.0,0.0,0.0,0.0,62.0,12.0,14.0,16.0,153.0,1016.5204900757872,990.0,968.4830643973811,21.51693560261895,0.5952309579521761,0.2957087808821913,989.1090602611656,0.3828028019362909,0.3828028019362909,0.3828028019362909,0.3828028019362909,20.24319306184827,20.24319306184827,20.24319306184827,20.24319306184827,,0.9367703640706583,0.9367703640706583,0.9367703640706583,0.9367703640706583,43.122889211989126,43.122889211989126,43.122889211989126,43.122889211989126,0.8782665827289028,0.8782665827289028,0.8782665827289028,0.8782665827289028,0.9768836666462709,0.9768836666462709,0.9768836666462709,0.9768836666462709,42.131688768562185,42.131688768562185,42.131688768562185,42.131688768562185,168.52675507424874,0.1421540748531877,5.04614815315623e-05,1297.4934435018629,1107.711819429938,0.2320098020911792,0.1980742186306323,20.696645498697418,19.543490055507316,968.834979393863,968.2385228610656,183.4522470451912,156.7917211516106,28312.494852473792,7,0.9362597504124931,1977-06-24
1976,40,1017.7087953226047,0.32657142857142857,23.798251916519526,0.023585203916837442,58.0,11.0,11.0,11.0,136.0,227.0,0.22364724001423555,790.7087953226047,790.7087953226047,,197.67719883065118,197.67719883065118,197.67719883065118,197.67719883065118,0.0,0.0,0.0,0.0,0.0,0.0,58.0,11.0,11.0,11.0,136.0,870.7087953226047,990.0,967.9420074335736,22.05799256642641,0.4520046292241195,0.19089452009074367,989.3571008506851,0.27768187807793104,0.27768187807793104,0.27768187807793104,0.27768187807793104,21.137411539033625,21.137411539033625,21.137411539033625,21.137411539033625,,0.9301510126230174,0.9301510126230174,0.9301510126230174,0.9301510126230174,38.08816466847328,38.08816466847328,38.08816466847328,38.08816466847328,0.7757263679933458,0.7757263679933458,0.7757263679933458,0.7757263679933458,0.9708312420624788,0.9708312420624788,0.9708312420624788,0.9708312420624788,36.979251530486025,36.979251530486025,36.979251530486025,36.979251530486025,147.9170061219441,0.14529769804230178,5.199421933732255e-05,1086.4244972913411,941.1240560143012,0.2412009325968717,0.2089422694038595,21.58098566059301,20.74939175052258,968.17161984863,967.6644962240572,159.08514991299867,135.47271974621242,24850.05702848661,7,0.8217611451219118,1977-07-01
1976,41,851.1719946910106,0.37757142857142856,20.981317145889165,0.024568588065625514,58.0,11.0,11.0,11.0,136.0,227.0,0.2672298939352576,624.1719946910106,624.1719946910106,,191.96309741991954,191.96309741991954,191.96309741991954,48.28270243125188,0.0,0.0,0.0,0.0,0.0,0.0,58.0,11.0,11.0,11.0,136.0,704.1719946910106,990.0,967.304687978764,22.69531202123598,0.3266952310093302,0.1166513058151983,989.5566534631755,0.26253608736012957,0.26253608736012957,0.26253608736012957,0.05775651824005066,21.989429397051342,21.989429397051342,21.989429397051342,22.19420896617142,,0.9291299114059602,0.9291299114059602,0.9291299114059602,0.26301021552616577,38.49305221610042,38.49305221610042,38.49305221610042,9.500721500455029,0.783972550226078,0.783972550226078,0.783972550226078,0.19349738290132443,0.9721690236095949,0.9721690236095949,0.9721690236095949,0.9628571428571429,37.42847934462535,37.42847934462535,37.42847934462535,9.215699855441377,121.50113788931742,0.14271569870594764,5.41105396470796e-05,914.0536783798912,794.2548359930772,0.2858024776344938,0.2483442771132924,22.27876299682737,21.736436166543022,967.5562147135196,967.0770193439724,130.92256201639518,111.66071831231986,20412.19116540533,7,0.6750063216073191,1977-07-08
1976,42,718.0942459026904,0.4295714285714286,17.299582737839128,0.023956825485176286,58.0,11.0,11.0,11.0,136.0,227.0,0.31666591409294964,491.09424590269043,491.09424590269043,,163.69808196756347,163.69808196756347,163.69808196756347,0.0,0.0,0.0,0.0,0.0,0.0,0.0,58.0,11.0,11.0,11.0,136.0,571.0942459026904,990.0,966.7723769836106,23.227623016389284,0.25106845687839285,0.06997923327910187,989.6789523098424,0.19032873357464491,0.19032873357464491,0.19032873357464491,0.0,22.716246592657168,22.716246592657168,22.716246592657168,22.90657532623181,,0.9201626961167381,0.9201626961167381,0.9201626961167381,0.0,33.54893160312535,33.54893160312535,33.54893160312535,0.0,0.6832776293915549,0.6832776293915549,0.6832776293915549,0.0,0.97,0.97,0.97,0.96,32.54246365503159,32.54246365503159,32.54246365503159,0.0,97.62739096509475,0.135863537945257,5.5232758140412214e-05,760.52821131929,673.1577568282033,0.3372166445345332,0.2984767647293748,22.966069883930377,22.47548576587996,966.9421128452772,966.5926310273128,105.52666046738209,89.15757477838521,16401.40168213592,7,0.5423743942505264,1977-07-15
1976,43,624.9947481748034,0.47128571428571425,11.989417387331562,0.019209402766961786,58.0,11.0,11.0,11.0,136.0,227.0,0.3637076095477987,397.9947481748033,397.9947481748033,,198.9973740874017,198.9973740874017,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,58.0,11.0,11.0,11.0,136.0,477.9947481748033,990.0,966.3992098380647,23.600790161935315,0.20443896851360197,0.04959894963496063,989.7459620818515,0.28112828894477004,0.28112828894477004,0.0,0.0,23.06562395484198,23.06562395484198,23.346752243786746,23.346752243786746,,0.9329279285645156,0.9329279285645156,0.0,0.0,41.98793694645464,41.98793694645464,0.0,0.0,0.8551514653045752,0.8551514653045752,0.0,0.0,0.9753815131312559,0.9753815131312559,0.96,0.96,40.96311022112472,40.96311022112472,0.0,0.0,81.92622044224943,0.1309730004177345,5.7175574177659385e-05,659.9420006160087,589.2318351168824,0.3852473448841598,0.3439696212517338,23.282322209154824,22.85409180791813,966.539768002464,966.251543258026,89.14729058760629,74.42130961771707,13763.605034297903,7,0.45514566912360793,1977-07-22
1976,44,569.6733018366355,0.5005714285714287,4.716042974177315,0.008282538419417486,55.714285714285715,9.857142857142858,9.285714285714286,8.142857142857142,119.42857142857143,202.42857142857142,0.3549722193982189,367.24473040806396,367.24473040806396,,183.62236520403198,183.62236520403198,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,55.714285714285715,9.857142857142858,9.285714285714286,8.142857142857142,119.42857142857143,442.10187326520685,990.0,966.1635298582648,23.836470141735195,0.19156323092540734,0.043448946081612747,989.764987822993,0.23898439581606853,0.23898439581606853,0.0,0.0,23.362473568912115,23.362473568912115,23.601457964728183,23.601457964728183,,0.9284487573779723,0.9284487573779723,0.0,0.0,39.06495548723796,39.06495548723796,0.0,0.0,0.7956202746891641,0.7956202746891641,0.0,0.0,0.971407233924009,0.971407233924009,0.96,0.96,37.95035925827038,37.95035925827038,0.0,0.0,75.90071851654076,0.1333181787593683,5.740047190928484e-05,583.0034913422678,556.2195342976412,0.3969280274362959,0.3217390178338258,23.415558520004037,23.315284902157085,966.22351571104,966.1029879043392,80.50892044901966,70.95770382703367,12751.320710778848,7,0.42167065842522644,1977-07-29
1976,45,532.9126660914613,0.5288571428571428,5.635218796246834,0.010567627669522786,54.0,9.0,8.0,6.0,107.0,184.0,0.3454148647604806,348.9126660914613,348.9126660914613,,174.45633304573067,174.45633304573067,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,54.0,9.0,8.0,6.0,107.0,419.91266609146135,990.0,965.9981069974116,24.00189300258845,0.1837319712531054,0.03978253321829222,989.7764854955285,0.21557178892615259,0.21557178892615259,0.0,0.0,23.562806709190884,23.562806709190884,23.778378498117036,23.778378498117036,,0.925461841063538,0.925461841063538,0.0,0.0,37.307574651542964,37.307574651542964,0.0,0.0,0.7598284043084107,0.7598284043084107,0.0,0.0,0.97,0.97,0.96,0.96,36.18834741199668,36.18834741199668,0.0,0.0,72.37669482399336,0.13578619305821596,5.762234029691084e-05,550.9983234585969,516.7730027239134,0.35605575181005,0.333939310096333,23.664031230668044,23.448765081604463,966.0794924555636,965.9254785122577,76.02163620271546,69.11597647934529,12159.284730430883,7,0.4020927490221853,1977-08-05
1976,46,488.3774622891048,0.5572857142857143,5.632073686748689,0.011455420371968044,54.0,9.0,8.0,6.0,107.0,184.0,0.3769531585733286,304.3774622891048,304.3774622891048,,152.1887311445524,152.1887311445524,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,54.0,9.0,8.0,6.0,107.0,375.3774622891048,990.0,965.7976985803009,24.202301419699065,0.16801411604520017,0.030875492457820918,989.801110391497,0.16414332964507186,0.16414332964507186,0.0,0.0,23.839268481551017,23.839268481551017,24.003411811196088,24.003411811196088,,0.9170549868614791,0.9170549868614791,0.0,0.0,32.6286307545055,32.6286307545055,0.0,0.0,0.6645342312526579,0.6645342312526579,0.0,0.0,0.97,0.97,0.96,0.96,31.649771831870336,31.649771831870336,0.0,0.0,63.29954366374067,0.1295727192284344,5.776877497073724e-05,512.1178199937132,477.3484869166725,0.3854626233100842,0.3592923206660897,23.90685803665629,23.693017928169706,965.9045301899716,965.748068191125,68.16896640479665,61.03431725025309,10634.323335508432,7,0.3516641314652259,1977-08-12
1976,47,460.9380478087942,0.5841428571428572,3.467981857009428,0.0075023675331197,54.0,9.0,8.0,6.0,107.0,184.0,0.3992644208973664,276.9380478087942,276.9380478087942,,138.46902390439706,138.46902390439706,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,54.0,9.0,8.0,6.0,107.0,347.9380478087942,990.0,965.6742212151396,24.325778784860436,0.15832989531713879,0.025387609561758784,989.8162824951212,0.13580449745073359,0.13580449745073359,0.0,0.0,24.00625678253084,24.00625678253084,24.142061279981572,24.142061279981572,,0.9111580203137603,0.9111580203137603,0.0,0.0,29.703562413104358,29.703562413104358,0.0,0.0,0.604960537945099,0.604960537945099,0.0,0.0,0.97,0.97,0.96,0.96,28.812455540711227,28.812455540711227,0.0,0.0,57.624911081422454,0.1250002432449048,5.7799610558683656e-05,470.1789493868897,453.0726139176065,0.4061159168482898,0.3913403614516022,24.05367651784735,23.95042690280096,965.715805272241,965.6388267626292,59.54953074213849,55.98654871273165,9680.985061678972,7,0.3201383948967914,1977-08-19
1976,48,437.3563364972209,0.6091428571428572,3.7771047038088454,0.00863836713710583,52.857142857142854,8.714285714285714,7.714285714285714,5.714285714285714,102.42857142857143,177.42857142857142,0.4053920907521459,259.9277650686495,259.9277650686495,,129.96388253432477,129.96388253432477,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,52.857142857142854,8.714285714285714,7.714285714285714,5.714285714285714,102.42857142857143,329.21347935436376,990.0,965.5681035142376,24.431896485762554,0.15172141414562848,0.021985553013729873,989.8262930328407,0.11984963657883495,0.11984963657883495,0.0,0.0,24.13833988202432,24.13833988202432,24.258189518603153,24.258189518603153,,0.9071876425379434,0.9071876425379434,0.0,0.0,27.914552217810357,27.914552217810357,0.0,0.0,0.5685244850877872,0.5685244850877872,0.0,0.0,0.97,0.97,0.96,0.96,27.077115651276042,27.077115651276042,0.0,0.0,54.15423130255209,0.12388691111039243,5.786447948492644e-05,445.541354005931,426.6328809909446,0.4269559258036981,0.3234631134840474,24.185595930789216,24.098810839042997,965.6049360930268,965.5198479644592,60.605771979762274,51.34806136988368,9097.91085882875,7,0.30085684056973383,1977-08-26
1976,49,409.4308611207308,0.6421428571428571,4.069446809173444,0.009929887784954086,46.0,7.0,6.0,4.0,75.0,138.0,0.33718889533810037,271.4308611207308,271.4308611207308,,135.7154305603654,135.7154305603654,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,46.0,7.0,6.0,4.0,75.0,330.4308611207308,990.0,965.4423065002809,24.557693499719107,0.1521510659424726,0.02428617222414613,989.8235627618334,0.13049939921744788,0.13049939921744788,0.0,0.0,24.250756862335077,24.250756862335077,24.381256261552526,24.381256261552526,,0.9101483038608263,0.9101483038608263,0.0,0.0,29.376758891612422,29.376758891612422,0.0,0.0,0.5983046617436338,0.5983046617436338,0.0,0.0,0.97,0.97,0.96,0.96,28.495456124864052,28.495456124864052,0.0,0.0,56.990912249728105,0.13916689454445702,5.832349580011085e-05,422.4698189706656,398.1467533267305,0.3466058654175519,0.3266505530175685,24.31933038038204,24.172024414952347,965.501114185368,965.3907337666336,59.73105890402184,54.62073651296918,9574.473257954322,7,0.3166161791651561,1977-09-02
1976,50,383.9399586684954,0.6714285714285715,3.5909468491830205,0.00937280174309603,46.0,7.0,6.0,4.0,75.0,138.0,0.3595359670389005,245.93995866849542,245.93995866849542,,122.96997933424771,122.96997933424771,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,46.0,7.0,6.0,4.0,75.0,304.9399586684954,990.0,965.3196997933425,24.680300206657567,0.14315453556526414,0.01918799173369903,989.8376574727009,0.10712740234117339,0.10712740234117339,0.0,0.0,24.410830277017418,24.410830277017418,24.51795767935859,24.51795767935859,,0.9034611800391915,0.9034611800391915,0.0,0.0,26.597433692682046,26.597433692682046,0.0,0.0,0.5416992605434224,0.5416992605434224,0.0,0.0,0.97,0.97,0.96,0.96,25.799510681901584,25.799510681901584,0.0,0.0,51.59902136380317,0.13436913184583177,5.8277099778783724e-05,391.8169121240828,373.01012538244936,0.3699631474038615,0.3522053176619833,24.480891885663283,24.36018227920645,965.3590845606204,965.2650506269122,53.296733666921135,49.21189035430134,8668.635589118932,7,0.2866612297989065,1977-09-09
1976,51,357.86898383136395,0.7015714285714286,3.7245187140733664,0.0104463258373416,46.0,7.0,6.0,4.0,75.0,138.0,0.38588913764501026,219.86898383136392,219.86898383136392,,170.6030072941438,49.26597653722011,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,46.0,7.0,6.0,4.0,75.0,278.8689838313639,990.0,965.1893449191567,24.810655080843226,0.1339532796456204,0.013973796766272728,989.852072923588,0.2224314434895147,0.04011431190531637,0.0,0.0,24.440296560941785,24.622613692525984,24.6627280044313,24.6627280044313,,0.9204320344836174,0.3844671798584415,0.0,0.0,37.84190071343253,10.625139749546266,0.0,0.0,0.7707108088275464,0.21639795823923147,0.0,0.0,0.9755369378686838,0.9641083664401123,0.96,0.96,36.9745655134708,10.302139768862263,0.0,0.0,47.27670528233307,0.13212570676114724,5.978568724287589e-05,373.01012538244936,346.9384943839358,0.3977650281933943,0.3699631474038615,24.561478710933688,24.35428491518679,965.2650506269122,965.1346924719196,49.21189035430134,45.9423443813499,7942.4864874319555,7,0.26264836267962816,1977-09-16
1976,52,341.26966127484053,0.7220000000000001,1.63795379943271,0.004822386712080557,46.0,7.0,6.0,4.0,75.0,138.0,0.4044248903875628,203.2696612748405,203.2696612748405,,203.2696612748405,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,46.0,7.0,6.0,4.0,75.0,262.26966127484053,990.0,965.1063483063742,24.893651693625834,0.1280948636911178,0.01069003485799797,989.861215101451,0.29245492048606064,0.0,0.0,0.0,24.46241187459063,24.754866795076687,24.754866795076687,24.754866795076687,,0.9355635107739645,0.0,0.0,0.0,45.62276587423348,0.0,0.0,0.0,0.9291805677033294,0.0,0.0,0.0,0.9799999999999999,0.96,0.96,0.96,44.71031055674881,0.0,0.0,0.0,44.71031055674881,0.13100038575046455,6.109900699090723e-05,346.9384943839358,335.4728177879068,0.4113597069055132,0.3977650281933943,24.51091576170867,24.4145450849336,965.1346924719196,965.0773640889396,45.9423443813499,43.44526473907718,7511.3321735337995,7,0.24839061420416003,1977-09-23
1976,53,335.4728177879068,0.731,0.0,0.0,46.0,7.0,6.0,4.0,75.0,138.0,0.4113597069055132,197.4728177879068,197.4728177879068,,197.4728177879068,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,46.0,7.0,6.0,4.0,75.0,256.4728177879068,990.0,965.0773640889396,24.922635911060524,0.1260489777669202,0.0097472817787906,989.8642037404544,0.2759238898061391,0.0,0.0,0.0,24.51091576170867,24.78683965151481,24.78683965151481,24.78683965151481,,0.9339224432824376,0.0,0.0,0.0,44.33190279497671,0.0,0.0,0.0,0.902890077290768,0.0,0.0,0.0,0.98,0.96,0.96,0.96,43.44526473907718,0.0,0.0,0.0,43.44526473907718,0.1295045751412986,6.111286216186841e-05,335.4728177879068,335.4728177879068,0.4113597069055132,0.4113597069055132,24.51091576170867,24.51091576170867,965.0773640889396,965.0773640889396,43.44526473907718,43.44526473907718,1042.6863537378524,1,0.24136258188376214,1977-09-30
1977,1,329.22398346025676,0.7405714285714285,1.4017173645884864,0.0042624654424656,41.0,6.0,4.0,3.0,56.0,110.0,0.3341378177849732,219.22398346025676,219.22398346025676,,171.7357904786204,47.48819298163635,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,41.0,6.0,4.0,3.0,56.0,270.22398346025676,990.0,965.0461199173013,24.953880082698706,0.1309021907877277,0.013844796692051286,989.8552530125204,0.2283779947756148,0.037238251627761,0.0,0.0,24.580755100443337,24.77189484359119,24.809133095218954,24.809133095218954,,0.9198109303448907,0.3830670758297058,0.0,0.0,38.30922445851901,10.28562945035719,0.0,0.0,0.7802286040431572,0.20948328819464743,0.0,0.0,0.975234043105179,0.9638054716766076,0.96,0.96,37.358716351743865,9.965534839291537,0.0,0.0,47.3242511910354,0.14376398149210012,5.997889338035284e-05,331.6115672476363,325.6607962357874,0.3377747683216894,0.3317133986398481,24.70898575332883,24.46928024585256,965.0580578362382,965.028303981179,48.2,46.505829250027176,7950.474200093949,7,0.2629125066168634,1977-10-01
1977,2,322.99613753001006,0.7514285714285714,1.3054817369142921,0.004086542676114171,42.714285714285715,6.571428571428571,5.142857142857143,3.0,58.285714285714285,115.71428571428571,0.35839829180205435,207.28185181572437,207.28185181572437,,207.28185181572437,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,42.714285714285715,6.571428571428571,5.142857142857143,3.0,58.285714285714285,261.7104232442958,990.0,965.01498068765,24.985019312349955,0.1278974912387571,0.011506050019182128,989.8605964587422,0.3043896362031111,0.0,0.0,0.0,24.541226134888962,24.84561577109207,24.84561577109207,24.84561577109207,,0.9366671767744551,0.0,0.0,0.0,46.72920124046373,0.0,0.0,0.0,0.951714892881135,0.0,0.0,0.0,0.9799999999999999,0.96,0.96,0.96,45.79461721565445,0.0,0.0,0.0,45.79461721565445,0.14174804928112927,6.136805015032804e-05,325.6607962357874,316.52242407738737,0.3791200587123675,0.3377747683216894,24.60946515750368,24.499883975705888,965.028303981179,964.9826121203868,47.67613529358314,43.4011257031427,7693.495692229948,7,0.2544145400869692,1977-10-08
1977,3,303.2848848262303,0.7794285714285714,2.4774590291689913,0.0081141568742914,44.0,7.0,6.0,3.0,60.0,120.0,0.395763653953154,183.28488482623035,183.28488482623035,,183.28488482623035,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,44.0,7.0,6.0,3.0,60.0,240.28488482623035,990.0,964.9167757623283,25.08322423767171,0.1203357539645528,0.008328488482622985,989.8713357575527,0.23784260310735464,0.0,0.0,0.0,24.71671739211715,24.954559995224503,24.954559995224503,24.954559995224503,,0.9297024969663271,0.0,0.0,0.0,41.30476910638726,0.0,0.0,0.0,0.8412376600078871,0.0,0.0,0.0,0.9741237660007886,0.96,0.96,0.96,40.2383140202027,0.0,0.0,0.0,40.2383140202027,0.13264895602025742,6.097953760243244e-05,311.8155700798613,299.18021087320443,0.4010960472611512,0.3848428735270209,24.7493235210654,24.64805574450494,964.9590778503992,964.8967208434927,42.28232482253665,39.25240796555098,6760.036755394053,7,0.2235461890011261,1977-10-15
1977,4,291.49509606439085,0.7977142857142857,3.498018644121957,0.011976502116786627,44.0,7.0,6.0,3.0,60.0,120.0,0.41178343511120447,171.49509606439082,171.49509606439082,,171.49509606439082,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,44.0,7.0,6.0,3.0,60.0,228.49509606439082,990.0,964.8659803842576,25.13401961574243,0.11617469828642812,0.007149509606439042,989.8766757921072,0.2082786733754764,0.0,0.0,0.0,24.802416734474114,25.01069540784959,25.01069540784959,25.01069540784959,,0.925538176221977,0.0,0.0,0.0,38.6086480954625,0.0,0.0,0.0,0.7863268451214357,0.0,0.0,0.0,0.9703589432026104,0.96,0.96,0.96,37.46483881510945,0.0,0.0,0.0,37.46483881510945,0.12849946826958655,6.0681453591613736e-05,299.18021087320443,283.6079686159883,0.4231192818227289,0.4010960472611512,24.856418001694923,24.7493235210654,964.8967208434927,964.834431874464,39.25240796555098,35.692771938388006,6294.0929209383885,7,0.20813799341727476,1977-10-22
1977,5,282.9549130111992,0.8138571428571428,0.6530556047890579,0.0023120245516114854,41.714285714285715,6.428571428571429,4.857142857142857,3.0,56.0,112.0,0.39577895753907305,170.95491301119924,170.95491301119924,,170.95491301119924,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,41.714285714285715,6.428571428571429,4.857142857142857,3.0,56.0,223.95491301119924,990.0,964.8318196520448,25.16818034795522,0.11457227763014988,0.007095491301119886,989.8783322310688,0.20709231378948473,0.0,0.0,0.0,24.839420265234477,25.04651257902396,25.04651257902396,25.04651257902396,,0.9253627567937249,0.0,0.0,0.0,38.53941027374263,0.0,0.0,0.0,0.7849167061862043,0.0,0.0,0.0,0.9706592538876653,0.96,0.96,0.96,37.4095775077342,0.0,0.0,0.0,37.4095775077342,0.13222042254510277,6.0779384202193635e-05,283.6079686159883,281.3222739992266,0.4231192818227289,0.3737553656100772,24.856418001694923,24.818725811423,964.834431874464,964.8252890959968,38.97412187351998,35.692771938388006,6284.809021299346,7,0.20783098615407888,1977-10-29
1977,6,277.946621890211,0.8207142857142857,1.406218737016697,0.005082519799947829,40.0,6.0,4.0,3.0,53.0,106.0,0.3814370878843568,171.946621890211,171.946621890211,,171.946621890211,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,40.0,6.0,4.0,3.0,53.0,221.946621890211,990.0,964.8117864875609,25.188213512439138,0.11386346661409323,0.007194662189021058,989.878941871197,0.20931728895494972,0.0,0.0,0.0,24.857838094681124,25.067155383636077,25.067155383636077,25.067155383636077,,0.9257657057924591,0.0,0.0,0.0,38.80612267749283,0.0,0.0,0.0,0.7903487307025016,0.0,0.0,0.0,0.970417869501593,0.96,0.96,0.96,37.65860669899511,0.0,0.0,0.0,37.65860669899511,0.13547175173629492,6.08357498214873e-05,283.6079686159883,273.7644374568714,0.3871941914175728,0.3737553656100772,24.88659904872644,24.818725811423,964.834431874464,964.7950577498276,38.97412187351998,36.70797275601027,6326.645925431178,7,0.20921448166108392,1977-11-05
1977,7,291.92901070866145,0.7971428571428572,7.376840235159632,0.02502683728596097,40.0,6.0,4.0,3.0,53.0,106.0,0.3639736818130755,185.92901070866145,185.92901070866145,,185.92901070866145,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,40.0,6.0,4.0,3.0,53.0,235.92901070866145,990.0,964.8710230098771,25.1289769901228,0.11879836164048689,0.008719243605605458,989.872482394754,0.24605882466223658,0.0,0.0,0.0,24.755400560214518,25.001459384876757,25.001459384876757,25.001459384876757,,0.9302887875478186,0.0,0.0,0.0,41.99377141590656,0.0,0.0,0.0,0.8552702936029848,0.0,0.0,0.0,0.9748551957801891,0.96,0.96,0.96,40.952520236866974,0.0,0.0,0.0,40.952520236866974,0.14005450620750773,6.115841059572006e-05,311.8155700798613,275.9224808516464,0.3841658703300525,0.3399445382822018,24.871853262590715,24.60424424489157,964.9590778503992,964.8036899234066,45.575452500051234,37.189848257744885,6880.023399793651,7,0.2275140013159276,1977-11-12
1977,8,330.79975589929785,0.7381428571428571,3.77777291943039,0.011424610186993343,40.0,6.0,4.0,3.0,53.0,106.0,0.3206939032326321,224.79975589929785,224.79975589929785,,126.90190704621277,97.89784885308505,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,40.0,6.0,4.0,3.0,53.0,274.79975589929785,990.0,965.0539987794965,24.946001220503554,0.13251712285316417,0.014959951179859515,989.8525229259669,0.12081673602585279,0.07915084387922178,0.0,0.0,24.677707410444693,24.719373302591325,24.798524146470545,24.798524146470545,,0.9022332400945821,0.76856667556376,0.0,0.0,27.806236733987248,21.25168243655229,0.0,0.0,0.5663184670873166,0.4328244895428165,0.0,0.0,0.9713269816323212,0.9684698387751783,0.96,0.96,27.035136616956834,20.611673405470576,0.0,0.0,47.64681002242741,0.1440476507381633,5.8917222634228604e-05,335.4728177879068,309.0284073518941,0.3430105371487632,0.3159719487824957,24.71921066538052,24.62775769828893,965.0773640889396,964.9451420367594,48.3296451800042,44.96424248040381,8004.664083767804,7,0.2647045001245967,1977-11-19
1977,9,338.45289399813197,0.7258571428571428,2.741168239510005,0.00808731003492177,40.57142857142857,6.285714285714286,4.285714285714286,3.0,55.285714285714285,109.42857142857143,0.32319005509883453,229.02432256956055,229.02432256956055,,114.51216128478028,114.51216128478028,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,40.57142857142857,6.285714285714286,4.285714285714286,3.0,55.285714285714285,280.16717971241775,990.0,965.0922644699906,24.907735530009372,0.134411453250943,0.01580486451391207,989.849783682235,0.09284909954532232,0.09284909954532232,0.0,0.0,24.664670112699156,24.664670112699156,24.75751921224448,24.75751921224448,,0.8968880335022538,0.8968880335022538,0.0,0.0,24.843291499561055,24.843291499561055,0.0,0.0,0.5059733502965591,0.5059733502965591,0.0,0.0,0.9699484470637744,0.9699484470637744,0.96,0.96,24.096730689847842,24.096730689847842,0.0,0.0,48.19346137969569,0.1424223309725226,5.8451823424994625e-05,346.9384943839358,331.6115672476363,0.342406661315893,0.3112197912527555,24.70392696024823,24.621379497512788,965.1346924719196,965.0580578362382,49.459114785851945,47.471497055179285,8096.501511788876,7,0.2677414521094205,1977-11-26
