WaterYear,WaterWeek,Flow,Exceedance,Flow_difference,Flow_difference_pct,EWRChannelA,EWRChannelC,EWRChannelD,EWRChannelE,EWRChannelFG,EWRTotal,EWRProportion,FlowAvailableForGeneration,FlowCanal,LowFlowShutoff,FlowTurbine1,FlowTurbine2,FlowTurbine3,FlowTurbine4,FlowSpill,SpillChannelA,SpillChannelC,SpillChannelD,SpillChannelE,SpillChannelFG,FlowChannelA,FlowChannelC,FlowChannelD,FlowChannelE,FlowChannelFG,FlowLeftChannel,LevelHeadpond,LevelTailwater,HeadGross,HeadlossLeftChannel,HeadlossCanal,LevelForebay,HeadlossTurbine1,HeadlossTurbine2,HeadlossTurbine3,HeadlossTurbine4,HeadTurbine1,HeadTurbine2,HeadTurbine3,HeadTurbine4,LowHeadShutoff,EffTurbine1,EffTurbine2,EffTurbine3,EffTurbine4,PowerTurbine1,PowerTurbine2,PowerTurbine3,PowerTurbine4,LoadFactorTurbine1,LoadFactorTurbine2,LoadFactorTurbine3,LoadFactorTurbine4,EffGen1,EffGen2,EffGen3,EffGen4,PowerGenerator1,PowerGenerator2,PowerGenerator3,PowerGenerator4,Power,PerfMwPerCumec,PerfMWhPerm3,Flow_max,Flow_min,EWRProportion_max,EWRProportion_min,HeadTurbine1_max,HeadTurbine1_min,LevelTailwater_max,LevelTailwater_min,Power_max,Power_min,Energy,Count,CapFactor,StartDate
1977,10,388.52049479416394,0.6658571428571429,10.790189226675684,0.027661255145847514,42.0,7.0,5.0,3.0,61.0,118.0,0.3049810077940643,270.52049479416394,270.52049479416394,,135.26024739708197,135.26024739708197,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,42.0,7.0,5.0,3.0,61.0,324.52049479416394,990.0,965.3398092897647,24.66019071023527,0.15006511428591499,0.024104098958832743,989.8258307867553,0.13059893207723608,0.13059893207723608,0.0,0.0,24.355422564913304,24.355422564913304,24.48602149699054,24.48602149699054,,0.9093343179627968,0.9093343179627968,0.0,0.0,29.378760154038805,29.378760154038805,0.0,0.0,0.5983454206525215,0.5983454206525215,0.0,0.0,0.97,0.97,0.96,0.96,28.497397349417636,28.497397349417636,0.0,0.0,56.99479469883527,0.1464248069128697,5.852037547717291e-05,422.4698189706656,350.2192051008483,0.3369318366364888,0.27930989315995,24.60047079245627,24.14191756222197,965.501114185368,965.1510960255042,64.14638295741146,48.80936938221168,9575.125509404326,7,0.31663774832686264,1977-12-03
1977,11,477.87813485126026,0.5742857142857142,20.051179462492858,0.03979155708090781,42.0,7.0,5.0,3.0,61.0,118.0,0.24947216957945412,359.87813485126026,359.87813485126026,,169.34792277781784,169.34792277781784,21.182289295624546,0.0,0.0,0.0,0.0,0.0,0.0,0.0,42.0,7.0,5.0,3.0,61.0,413.87813485126026,990.0,965.7504516068306,24.249548393169366,0.18160219794608295,0.04197562697025202,989.7764221750838,0.20565731885378882,0.20565731885378882,0.022230590306327628,0.0,23.82031324939926,23.82031324939926,24.003739977946726,24.02597056825305,,0.9233567677397364,0.9233567677397364,0.13071983465494322,0.0,36.534989356137494,36.534989356137494,4.455837066098856,0.0,0.7440934695751017,0.7440934695751017,0.09075024574539421,0.0,0.9716840989110941,0.9716840989110941,0.9614285714285714,0.96,35.51291446555071,35.51291446555071,4.32216195411589,0.0,75.34799088521731,0.15726402293797265,5.8218535457262226e-05,562.8280752081156,426.6328809909446,0.2765844013849101,0.2096554972961635,24.11638578999121,23.44111024675256,966.1327263384364,965.5198479644592,90.76540103643369,65.0128766618132,12658.462468716509,7,0.4185999493623184,1977-12-10
1977,12,609.3604577313871,0.4788571428571428,7.974650631663086,0.0132756851288481,42.857142857142854,7.428571428571429,5.428571428571429,3.4285714285714284,62.285714285714285,121.42857142857143,0.19924921805294285,487.93188630281566,487.93188630281566,,162.64396210093855,162.64396210093855,162.64396210093855,0.0,0.0,0.0,0.0,0.0,0.0,0.0,42.857142857142854,7.428571428571429,5.428571428571429,3.4285714285714284,62.285714285714285,543.6461720171013,990.0,966.336672676291,23.66332732370899,0.23546998678872666,0.06758637726056307,989.6969436359507,0.18721451536504669,0.18721451536504669,0.18721451536504669,0.0,23.17305644429465,23.17305644429465,23.17305644429465,23.360270959659697,,0.9207197385080171,0.9207197385080171,0.9207197385080171,0.0,34.03145950164955,34.03145950164955,34.03145950164955,0.0,0.6931050814999908,0.6931050814999908,0.6931050814999908,0.0,0.97,0.97,0.97,0.96,33.01051571660006,33.01051571660006,33.01051571660006,0.0,99.03154714980018,0.16252468575122483,5.637906481445418e-05,618.6506296297572,589.2318351168824,0.2046691286351316,0.1938254873851422,23.2845935164976,23.12661798843324,966.3746025185188,966.251543258026,99.85649770133176,95.87415292028976,16637.299921166432,7,0.5501752619433344,1977-12-17
1977,13,661.1471372088555,0.45442857142857146,16.457237026549674,0.023890960520654758,44.0,8.0,6.0,4.0,64.0,126.0,0.1910993925734519,535.1471372088556,535.1471372088556,,178.3823790696185,178.3823790696185,178.3823790696185,0.0,0.0,0.0,0.0,0.0,0.0,0.0,44.0,8.0,6.0,4.0,64.0,593.1471372088555,990.0,966.5445885488353,23.4554114511646,0.2636008978381383,0.08400929327002525,989.6523898088918,0.22613281659749154,0.22613281659749154,0.22613281659749154,0.0,22.88166844345892,22.88166844345892,22.88166844345892,23.107801260056412,,0.926059672490826,0.926059672490826,0.926059672490826,0.0,37.05597191877735,37.05597191877735,37.05597191877735,0.0,0.7547041123987241,0.7547041123987241,0.7547041123987241,0.0,0.9706929820703257,0.9706929820703257,0.9706929820703257,0.96,35.97316362733927,35.97316362733927,35.97316362733927,0.0,107.9194908820178,0.1631565862357557,5.6030646545494996e-05,733.8512888156049,623.8090120652902,0.2019848985234159,0.1716969117862516,23.09799165740808,22.456836611525503,966.8354051552624,966.3952360482612,121.84206617194376,100.8470372962546,18130.47446817899,7,0.5995527271223211,1977-12-24
1977,14,901.2824253704692,0.3632857142857143,78.50315647263167,0.08434350032294084,45.714285714285715,7.142857142857143,6.0,4.0,74.28571428571429,137.14285714285714,0.15339029652908145,764.1395682276121,764.1395682276121,,198.48329191590275,198.48329191590275,198.48329191590275,168.68969247990387,0.0,0.0,0.0,0.0,0.0,0.0,45.714285714285715,7.142857142857143,6.0,4.0,74.28571428571429,822.9967110847549,990.0,967.4989400239299,22.501059976070206,0.41543665570354094,0.18120117545128503,989.4033621688452,0.2809177049852601,0.2809177049852601,0.2809177049852601,0.2369530940719948,21.623504439930137,21.623504439930137,21.623504439930137,21.6674690508434,,0.9306398593063341,0.9306398593063341,0.9306398593063341,0.7970460706225261,39.13460267091832,39.13460267091832,39.13460267091832,33.02688759951857,0.7970387509351999,0.7970387509351999,0.7970387509351999,0.6726453686256327,0.9726318088963744,0.9726318088963744,0.9726318088963744,0.9701924706654176,38.073127976655165,38.073127976655165,38.073127976655165,32.10543002796922,146.32481395793474,0.16245253290492906,5.3316080142762146e-05,1050.5490333418047,751.6655881559767,0.1699838624962527,0.1323117680265146,22.35284405242068,20.75113560761684,968.0588683905028,966.906662352624,170.17670915186935,125.32165692240496,24582.568744933033,7,0.8129156330996373,1977-12-31
1977,15,891.9496461256159,0.36357142857142855,21.495678727018397,0.02405341905187247,46.0,7.0,6.0,4.0,76.0,139.0,0.15602739748533662,752.9496461256159,752.9496461256159,,188.23741153140398,188.23741153140398,188.23741153140398,188.23741153140398,0.0,0.0,0.0,0.0,0.0,0.0,46.0,7.0,6.0,4.0,76.0,811.9496461256159,990.0,967.4677985845025,22.532201415497543,0.3991753416338358,0.1665658540348494,989.4342588043313,0.2511250041840857,0.2511250041840857,0.2511250041840857,0.2511250041840857,21.715335215644796,21.715335215644796,21.715335215644796,21.715335215644796,,0.9277140886502819,0.9277140886502819,0.9277140886502819,0.9277140886502819,37.180166192903755,37.180166192903755,37.180166192903755,37.180166192903755,0.7572335273503821,0.7572335273503821,0.7572335273503821,0.7572335273503821,0.97,0.97,0.97,0.97,36.064761207116646,36.064761207116646,36.064761207116646,36.064761207116646,144.25904482846659,0.16173073654335934,5.32326138044141e-05,941.1240560143012,847.0875422650073,0.1640916588483065,0.1476957252465426,21.983401828767683,21.41605136853531,967.6644962240572,967.28835016906,152.2822620726241,136.78888973876616,24235.519531182385,7,0.8014391379359254,1978-01-07
1977,16,962.4102671336572,0.34142857142857147,11.946428211785149,0.012393333676648228,46.0,7.0,6.0,4.0,76.0,139.0,0.14454159144822976,823.4102671336572,823.4102671336572,,205.8525667834143,205.8525667834143,205.8525667834143,205.8525667834143,0.0,0.0,0.0,0.0,0.0,0.0,46.0,7.0,6.0,4.0,76.0,882.4102671336572,990.0,967.7496410685346,22.250358931465403,0.46271163489871864,0.20950816023124955,989.32778020487,0.30012920207114707,0.30012920207114707,0.30012920207114707,0.30012920207114707,21.2780099342643,21.2780099342643,21.2780099342643,21.2780099342643,,0.9331652737801238,0.9331652737801238,0.9331652737801238,0.9331652737801238,40.07640694714329,40.07640694714329,40.07640694714329,40.07640694714329,0.8162201007564823,0.8162201007564823,0.8162201007564823,0.8162201007564823,0.9719097825986459,0.9719097825986459,0.9719097825986459,0.9719097825986459,38.95254987592872,38.95254987592872,38.95254987592872,38.95254987592872,155.81019950371487,0.16189468691917103,5.2570281013440504e-05,997.6786758623872,929.9006238828885,0.1494783382546753,0.1393234148057231,21.48535188613656,21.051350640947952,967.8907147034496,967.6196024955316,161.5498912483895,150.4875961266058,26176.1135166241,7,0.8656122194650827,1978-01-14
1977,17,1070.3924194019019,0.3111428571428571,12.171531349850655,0.011545276885161557,46.0,7.0,6.0,4.0,76.0,139.0,0.1299084795440034,931.3924194019019,931.3924194019019,,232.84810485047547,232.84810485047547,232.84810485047547,232.84810485047547,0.0,0.0,0.0,0.0,0.0,0.0,46.0,7.0,6.0,4.0,76.0,990.3924194019019,990.0,968.1212333181203,21.878766681879775,0.5615167711893083,0.2951139355215214,989.1433692932891,0.3837141655701294,0.3837141655701294,0.3837141655701294,0.3837141655701294,20.638421809598828,20.638421809598828,20.638421809598828,20.638421809598828,,0.9380819197319505,0.9380819197319505,0.9380819197319505,0.9380819197319505,44.205820010645105,44.205820010645105,44.205820010645105,44.205820010645105,0.9003221998094727,0.9003221998094727,0.9003221998094727,0.9003221998094727,0.9793340431469693,0.9793340431469693,0.9793340431469693,0.9793340431469693,43.29314537875731,43.29314537875731,43.29314537875731,43.29314537875731,173.17258151502924,0.16178661813861164,5.165114460465681e-05,1082.8793953113418,1027.8009259147989,0.1352401972943178,0.1283614782974383,20.8797312178035,20.56761716835429,968.16047809955,967.9873743385892,175.10611288225186,166.5007970420761,29092.993694524914,7,0.962069897305718,1978-01-21
1977,18,1121.603472464576,0.294,11.07092220875633,0.009900818846998902,47.285714285714285,7.428571428571429,6.428571428571429,4.428571428571429,83.28571428571429,148.85714285714286,0.13263680630735755,972.7463296074332,972.7463296074332,,243.18658240185832,243.18658240185832,243.18658240185832,243.18658240185832,0.0,0.0,0.0,0.0,0.0,0.0,47.285714285714285,7.428571428571429,6.428571428571429,4.428571428571429,83.28571428571429,1033.8891867502903,990.0,968.2821823420315,21.717817657968485,0.6027741286798668,0.3281970636859466,989.0690288076341,0.4183618434623925,0.4183618434623925,0.4183618434623925,0.4183618434623925,20.36848462214028,20.36848462214028,20.36848462214028,20.36848462214028,,0.9393303179552038,0.9393303179552038,0.9393303179552038,0.9393303179552038,45.6302363431322,45.6302363431322,45.6302363431322,45.6302363431322,0.9293327157460732,0.9293327157460732,0.9293327157460732,0.9293327157460732,0.9799999999999999,0.9799999999999999,0.9799999999999999,0.9799999999999999,44.71763161626955,44.71763161626955,44.71763161626955,44.71763161626955,178.8705264650782,0.15949619380637373,5.1078637041340185e-05,1141.726989184771,1107.711819429938,0.143651824112946,0.1244364271724774,20.42595098947229,20.28041453649343,968.345427680295,968.2385228610656,179.90638837147284,177.5044059973,30050.248446133137,7,0.9937251470282122,1978-01-28
1977,19,1231.1681439489705,0.26942857142857146,25.937889868644334,0.021059969264775828,49.0,8.0,7.0,5.0,93.0,162.0,0.13176377440416806,1069.1681439489703,1059.0271600912952,,264.7567900228238,264.7567900228238,264.7567900228238,264.7567900228238,10.14098385767511,3.06733462361778,0.5007893263049437,0.4381906605168257,0.3129933289405898,5.8216759182949716,52.06733462361778,8.500789326304943,7.438190660516826,5.31299332894059,98.82167591829497,1127.0334747017348,990.0,968.626528452411,21.373471547588956,0.7380931162407718,0.42673530811868376,988.8351715756406,0.4962763362966137,0.4962763362966137,0.4962763362966137,0.4962763362966137,19.712366786932904,19.712366786932904,19.712366786932904,19.712366786932904,,0.939089174671133,0.939089174671133,0.939089174671133,0.939089174671133,48.044863447355155,48.044863447355155,48.044863447355155,48.044863447355155,0.978510457176276,0.978510457176276,0.978510457176276,0.978510457176276,0.9799999999999999,0.9799999999999999,0.9799999999999999,0.9799999999999999,47.08396617840805,47.08396617840805,47.08396617840805,47.08396617840805,188.3358647136322,0.1530978086147833,4.942104308407061e-05,1297.4934435018629,1182.7486219934508,0.1369690879258509,0.1248561222496593,20.011962539300107,19.33730581197255,968.834979393863,968.4743528119794,191.7842458254276,184.46969707488,31640.425271890206,7,1.0463103595201788,1978-02-04
1977,20,1429.2103832668702,0.24042857142857144,30.5111080182859,0.02143739949703904,49.0,8.0,7.0,5.0,93.0,162.0,0.11357534884872379,1267.2103832668702,1100.0,,275.0,275.0,275.0,275.0,167.21038326687014,43.09111526972838,7.728241529753843,7.225140017704264,5.160814298360189,104.00507215132346,92.09111526972838,15.728241529753843,14.225140017704264,10.16081429836019,197.00507215132347,1222.0444968171867,990.0,969.2563992800639,20.743600719936207,0.8817772151043484,0.48,988.6382227848956,0.5349,0.5349,0.5349,0.5349,18.84692350483183,18.84692350483183,18.84692350483183,18.84692350483183,,0.9365865202882943,0.9365865202882943,0.9365865202882943,0.9365865202882943,47.6062384196213,47.6062384196213,47.6062384196213,47.6062384196213,0.9695771572224297,0.9695771572224297,0.9695771572224297,0.9695771572224297,0.9799999999999999,0.9799999999999999,0.9799999999999999,0.9799999999999999,46.65411365122886,46.65411365122886,46.65411365122886,46.65411365122886,186.61645460491545,0.1309104772876793,4.71253673244736e-05,1511.0711996298642,1311.0784203230735,0.1235624028958391,0.1072087139505284,19.286745198837927,18.557174681714397,969.5203838757272,968.8776750353012,191.2506289257504,183.5669062472508,31351.5643736258,7,1.0367580811384194,1978-02-11
1977,21,1647.9218974632483,0.21257142857142858,30.72837422427103,0.018787456928873614,49.0,8.0,7.0,5.0,93.0,162.0,0.09842247647604425,1485.9218974632483,1100.0,,275.0,275.0,275.0,275.0,385.92189746324857,51.0,10.0,16.201210641003563,11.911169674791621,296.80951714745333,100.0,18.0,23.201210641003563,16.91116967479162,389.80951714745333,1241.2012106410036,990.0,969.9625168994966,20.03748310050334,0.9216299467194108,0.48,988.5983700532805,0.5349,0.5349,0.5349,0.5349,18.100953153783923,18.100953153783923,18.100953153783923,18.100953153783923,,0.9341660423588601,0.9341660423588601,0.9341660423588601,0.9341660423588601,45.603711614163444,45.603711614163444,45.603711614163444,45.603711614163444,0.9287924972334715,0.9287924972334715,0.9287924972334715,0.9287924972334715,0.9799999999999999,0.9799999999999999,0.9799999999999999,0.9799999999999999,44.69163738188018,44.69163738188018,44.69163738188018,44.69163738188018,178.7665495275207,0.10865059051491051,4.514306806250522e-05,1726.1698191997614,1551.1556592265113,0.1044382612643671,0.0938493989398458,18.423184468586435,17.843492710067146,970.2153178774146,969.649887514424,182.1592734348255,176.02450038709998,30032.78032062348,7,0.993147497375115,1978-02-18
1977,22,2028.236666242414,0.1732857142857143,67.00690729600862,0.03337724036083135,53.285714285714285,9.285714285714286,9.142857142857142,8.428571428571429,114.85714285714286,195.0,0.09555899916455897,1833.236666242414,1100.0,,275.0,275.0,275.0,275.0,733.236666242414,46.714285714285715,8.714285714285714,15.857142857142858,30.817154619567457,631.1337973371323,100.0,18.0,25.0,39.245726048138884,745.9909401942751,1243.0,990.0,971.1350963880401,18.864903611960017,0.9262894125183111,0.48,988.5937105874816,0.5349,0.5349,0.5349,0.5349,16.92371419944174,16.92371419944174,16.92371419944174,16.92371419944174,,0.9284226255000007,0.9284226255000007,0.9284226255000007,0.9284226255000007,42.37711880834865,42.37711880834865,42.37711880834865,42.37711880834865,0.863077776137447,0.863077776137447,0.863077776137447,0.863077776137447,0.9762485605624283,0.9762485605624283,0.9762485605624283,0.9762485605624283,41.37251624622146,41.37251624622146,41.37251624622146,41.37251624622146,165.49006498488583,0.08207852191796926,4.179042045072874e-05,2195.2181702718217,1783.4177282502417,0.1136981897041918,0.0798640707961246,17.65853792698089,16.4875943144118,971.57121627307,970.4002726605008,174.02263370106786,160.44096432257226,27802.33091746082,7,0.9193892499160323,1978-02-25
1977,23,2424.4196546505495,0.13142857142857142,56.66837512659361,0.023373685731617085,59.0,11.0,12.0,13.0,144.0,239.0,0.09876621848616067,2185.4196546505495,1100.0,,275.0,275.0,275.0,275.0,1085.4196546505498,41.0,7.0,12.999999999999996,58.875391645634394,965.5442630049155,100.0,18.0,25.0,71.8753916456344,1109.5442630049154,1243.0,990.0,972.1244612353634,17.875538764636612,0.9262894125183111,0.48,988.5937105874816,0.5349,0.5349,0.5349,0.5349,15.934349352118334,15.934349352118334,15.934349352118334,15.934349352118334,,0.9226481349013248,0.9226481349013248,0.9226481349013248,0.9226481349013248,39.65142416090981,39.65142416090981,39.65142416090981,39.65142416090981,0.8075646468617069,0.8075646468617069,0.8075646468617069,0.8075646468617069,0.9711197755690419,0.9711197755690419,0.9711197755690419,0.9711197755690419,38.50699370729534,38.50699370729534,38.50699370729534,38.50699370729534,154.02797482918135,0.06370511458383957,3.889595323969226e-05,2591.896796157977,2301.531632213161,0.1038438910223348,0.0922104616025895,16.230975613174103,15.530094182962436,972.5287164045192,971.8278349743076,157.4959872758812,149.31327894518964,25876.69977130247,7,0.8557109712732298,1978-03-04
1977,24,2996.0236612642125,0.08814285714285715,117.90518037849655,0.038662420654847075,59.0,11.0,12.0,13.0,144.0,239.0,0.08035623942922664,2757.0236612642125,1100.0,,275.0,275.0,275.0,275.0,1657.0236612642127,41.0,7.000000000000001,13.0,67.0,1529.0236612642127,100.0,18.0,25.0,80.0,1673.0236612642127,1243.0,990.0,973.4895314607271,16.510468539272974,0.9262894125183111,0.48,988.5937105874816,0.5349,0.5349,0.5349,0.5349,14.569279126754697,14.569279126754697,14.569279126754697,14.569279126754697,,0.9080116186995149,0.9080116186995149,0.9080116186995149,0.9080116186995149,35.68956411118132,35.68956411118132,35.68956411118132,35.68956411118132,0.7268750328142836,0.7268750328142836,0.7268750328142836,0.7268750328142836,0.97,0.97,0.97,0.97,34.61887718784588,34.61887718784588,34.61887718784588,34.61887718784588,138.47550875138353,0.04675084576984813,3.496856281600594e-05,3417.233058807453,2671.4046921253907,0.0894660403586585,0.0699396253890293,15.338178572006647,13.613721486675438,974.4450891008064,972.7206320154752,147.14006876725065,127.60439966720098,23263.88547023243,7,0.7693083819521307,1978-03-11
1977,25,4085.7785168013575,0.03742857142857143,186.12786463609478,0.044977739304019146,59.0,11.0,12.0,13.0,144.0,239.0,0.05907872368479041,3846.7785168013575,1100.0,,275.0,275.0,275.0,275.0,2746.7785168013575,41.0,6.999999999999996,12.999999999999998,67.0,2618.7785168013575,100.0,18.0,25.0,80.0,2762.7785168013575,1243.0,990.0,975.7992136401054,14.200786359894582,0.9262894125183111,0.48,988.5937105874816,0.5349,0.5349,0.5349,0.5349,12.259596947376306,12.259596947376306,12.259596947376306,12.259596947376306,,0.8578528885434926,0.8578528885434926,0.8578528885434926,0.8578528885434926,28.42919808447748,28.42919808447748,28.42919808447748,28.42919808447748,0.5790060709669548,0.5790060709669548,0.5790060709669548,0.5790060709669548,0.9697670628136681,0.9697670628136681,0.9697670628136681,0.9697670628136681,27.57079002472026,27.57079002472026,27.57079002472026,27.57079002472026,110.28316009888104,0.027530956893133486,2.784928285325279e-05,4720.128111260116,3470.2255127941166,0.0688716047757843,0.0506342188954263,13.501427953227555,11.060976143875784,976.997834443606,974.5573826342542,126.29443959077727,91.99275289319968,18527.570896612015,7,0.6126842227715613,1978-03-18
1977,26,5158.079771402714,0.015285714285714286,96.60009841482432,0.018920572026271613,59.0,11.0,12.0,13.0,144.0,239.0,0.04638895264020286,4919.079771402714,942.8571428571429,,275.0,275.0,275.0,275.0,3976.2226285455704,198.14285714285714,7.0,13.0,67.0,3691.079771402714,257.14285714285717,18.0,25.0,80.0,3835.079771402714,1243.0,990.0193624784713,977.746874255921,12.272488222550205,0.9190565247546137,0.48,988.6203059537165,0.5349,0.5349,0.5349,0.5349,10.338531697795583,10.338531697795583,10.338531697795583,10.338531697795583,1.0,0.6413982749683197,0.6413982749683197,0.6413982749683197,0.6413982749683197,17.99307268074918,17.99307268074918,17.99307268074918,17.99307268074918,0.3664576920722847,0.3664576920722847,0.3664576920722847,0.3664576920722847,0.9623600549215141,0.9623600549215141,0.9623600549215141,0.9623600549215141,17.324511712643133,17.324511712643133,17.324511712643133,17.324511712643133,69.29804685057253,0.013572100146386757,2.0416091243855545e-05,5396.328800163887,4856.042745855138,0.0492170296902756,0.0442893694677651,10.812252362566817,9.99170214757077,978.1203463522525,977.2465582249148,87.70681813891814,0.0,11642.071870896187,7,0.38498914916984744,1978-03-25
1977,27,5607.598849571281,0.009428571428571429,55.77548539712526,0.0099236349966093,70.0,14.0,18.0,25.0,168.0,295.0,0.05263026477975363,5312.598849571281,0.0,,275.0,275.0,275.0,275.0,5312.598849571281,1130.0,4.0,7.0,55.0,4116.59884957128,1200.0,18.0,25.0,80.0,4284.598849571281,1243.0,990.0559370396621,978.4457022283397,11.610234811322357,0.90539403332857,0.48,988.6705430063336,0.5349,0.5349,0.5349,0.5349,9.689940777993789,9.689940777993789,9.689940777993789,9.689940777993789,1.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.96,0.96,0.96,0.96,0.0,0.0,0.0,0.0,0.0,0.0,,5786.757197943764,5452.641164881446,0.0541022214885497,0.0509784651246165,9.911270035451928,9.434045213394477,978.7216060848334,978.2070673939174,0.0,0.0,0.0,7,0.0,1978-04-01
1977,28,6123.994171224059,0.005714285714285686,74.45611373032663,0.012231133839228343,78.0,14.0,19.142857142857142,26.142857142857142,197.14285714285714,334.42857142857144,0.054514156570451396,5789.565599795487,0.0,,275.0,275.0,275.0,275.0,5789.565599795487,1122.0,4.0,5.857142857142857,53.857142857142854,4603.851314081201,1200.0,18.0,25.0,80.0,4800.994171224059,1243.0,990.0979235940798,979.1956484459105,10.902275148169306,0.8897098823487036,0.48,988.728213711731,0.5349,0.5349,0.5349,0.5349,8.997665265820592,8.997665265820592,8.997665265820592,8.997665265820592,1.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.96,0.96,0.96,0.96,0.0,0.0,0.0,0.0,0.0,0.0,,6307.94999405605,5866.99193481021,0.0589946641728607,0.0486646434157888,9.319444283672505,8.781999789932222,979.4318579926296,978.8451675796076,0.0,0.0,0.0,7,0.0,1978-04-08
1977,29,6316.47478549658,0.005,36.74975191126877,0.005837377605711401,84.0,14.0,20.0,27.0,219.0,364.0,0.05762884204073739,5952.47478549658,0.0,,275.0,275.0,275.0,275.0,5952.47478549658,1116.0,4.0,5.0,53.0,4774.47478549658,1200.0,18.0,25.0,80.0,4993.47478549658,1243.0,990.1135736153844,979.4424287340156,10.67114488136867,0.8838637894652888,0.48,988.7497098259191,0.5349,0.5349,0.5349,0.5349,8.772381091903373,8.772381091903373,8.772381091903373,8.772381091903373,1.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.96,0.96,0.96,0.96,0.0,0.0,0.0,0.0,0.0,0.0,,6347.584761383252,6248.693210582999,0.0582521797331187,0.0573446458272544,8.848860441054164,8.737279064384204,979.4810051041152,979.3583795811228,0.0,0.0,0.0,7,0.0,1978-04-15
1977,30,6097.148560925705,0.005857142857142829,60.336763464345104,0.009922600636583187,84.0,14.0,20.0,27.0,219.0,364.0,0.059729247878810114,5733.148560925705,0.0,,275.0,275.0,275.0,275.0,5733.148560925705,1116.0,4.0,4.999999999999992,53.0,4555.148560925705,1200.0,18.0,25.0,80.0,4774.148560925705,1243.0,990.0957408580432,979.1648327269885,10.930908131054641,0.8905252472201797,0.48,988.725215610823,0.5349,0.5349,0.5349,0.5349,9.025482883834433,9.025482883834433,9.025482883834433,9.025482883834433,1.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.96,0.96,0.96,0.96,0.0,0.0,0.0,0.0,0.0,0.0,,6307.94999405605,5905.397022681663,0.0616385314318301,0.0577049596688298,9.264589504458506,8.781999789932222,979.4318579926296,978.9043114149296,0.0,0.0,0.0,7,0.0,1978-04-22
1977,31,5653.254846744728,0.008999999999999985,55.99680415696379,0.009876635117864229,74.71428571428571,14.0,18.571428571428573,24.857142857142858,214.71428571428572,346.85714285714283,0.06134656309869777,5306.397703887585,0.0,,275.0,275.0,275.0,275.0,5306.397703887585,1125.2857142857142,4.0,6.428571428571432,55.142857142857146,4115.5405610304415,1200.0,18.0,25.0,80.0,4330.254846744728,1243.0,990.0596491918243,978.5160124639868,11.543636727837404,0.9040073523832248,0.48,988.675641839441,0.5349,0.5349,0.5349,0.5349,9.624729375454171,9.624729375454171,9.624729375454171,9.624729375454171,1.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.96,0.96,0.96,0.96,0.0,0.0,0.0,0.0,0.0,0.0,,5866.99193481021,5513.419393582916,0.063318745423925,0.0599791467540406,9.82445923768443,9.319444283672505,978.8451675796076,978.3006658661176,0.0,0.0,0.0,7,0.0,1978-04-29
1977,32,5241.081317929068,0.014142857142857143,69.53397194639443,0.013306001295858544,71.0,14.0,18.0,24.0,213.0,340.0,0.06490683639639251,4901.081317929068,942.8571428571429,,275.0,275.0,275.0,275.0,3958.224175071925,186.14285714285714,4.0,7.0,56.0,3705.0813179290676,257.14285714285717,18.0,25.0,80.0,3918.0813179290676,1243.0,990.0261365987169,977.8812652296108,12.144871369106129,0.916526040265893,0.48,988.629610558451,0.5349,0.5349,0.5349,0.5349,10.21344532884019,10.21344532884019,10.21344532884019,10.21344532884019,1.0,0.6323949229661535,0.6323949229661535,0.6323949229661535,0.6323949229661535,17.486552382044422,17.486552382044422,17.486552382044422,17.486552382044422,0.3561415963756501,0.3561415963756501,0.3561415963756501,0.3561415963756501,0.9613442020795292,0.9613442020795292,0.9613442020795292,0.9613442020795292,16.815197357749494,16.815197357749494,16.815197357749494,16.815197357749494,67.26078943099797,0.012911867082346715,1.9815889142129033e-05,5396.328800163887,5026.681589958155,0.0676390564859371,0.0630057975692056,10.519676882867309,9.99170214757077,978.1203463522525,977.5510896485356,82.8123892946135,0.0,11299.81262440766,7,0.37367105239443316,1978-05-06
1977,33,4628.181152663224,0.022714285714285715,91.64863770373098,0.019714137425763157,71.0,14.0,18.0,24.0,213.0,340.0,0.07355476935281527,4288.181152663224,1100.0,,275.0,275.0,275.0,275.0,3188.1811526632237,29.0,3.999999999999996,7.0,56.0,3092.1811526632237,100.0,18.0,25.0,80.0,3305.1811526632237,1243.0,990.0,976.8295715093736,13.170428490626332,0.9262894125183111,0.48,988.5937105874816,0.5349,0.5349,0.5349,0.5349,11.229239078108055,11.229239078108055,11.229239078108055,11.229239078108055,,0.8082478768949066,0.8082478768949066,0.8082478768949066,0.8082478768949066,24.494850880290336,24.494850880290336,24.494850880290336,24.494850880290336,0.49887680000591317,0.49887680000591317,0.49887680000591317,0.49887680000591317,0.9687844310729965,0.9687844310729965,0.9687844310729965,0.9687844310729965,23.732062447217647,23.732062447217647,23.732062447217647,23.732062447217647,94.92824978887059,0.020576178821703157,2.3971780249714795e-05,4873.665761819121,4385.141126032038,0.0775345627947108,0.0697626830841787,11.674002326843144,10.780002243352776,977.278808344129,976.3848082606386,102.64479084543484,87.15954403011003,15947.945964530258,7,0.5273791654937254,1978-05-13
1977,34,4008.031122926238,0.037714285714285714,81.92345397341172,0.020255987486454113,71.0,14.0,18.0,24.0,213.0,340.0,0.084952181898318,3668.031122926238,1100.0,,275.0,275.0,275.0,275.0,2568.031122926238,29.0,3.999999999999998,7.000000000000002,56.0,2472.031122926238,100.0,18.0,25.0,80.0,2685.031122926238,1243.0,990.0,975.6775722105433,14.322427789456713,0.9262894125183111,0.48,988.5937105874816,0.5349,0.5349,0.5349,0.5349,12.381238376938438,12.381238376938438,12.381238376938438,12.381238376938438,,0.8712717894541717,0.8712717894541717,0.8712717894541717,0.8712717894541717,29.099520065156607,29.099520065156607,29.099520065156607,29.099520065156607,0.5926582497995235,0.5926582497995235,0.5926582497995235,0.5926582497995235,0.97,0.97,0.97,0.97,28.22653446320191,28.22653446320191,28.22653446320191,28.22653446320191,112.90613785280765,0.02824603779279117,2.8511650972931222e-05,4273.309782167689,3811.676948218156,0.0891995844923163,0.0795636210177888,12.777876101971849,11.878653686114935,976.1801569013668,975.28093448551,117.7830775341574,106.27516917206634,18968.231159271683,7,0.6272563214044868,1978-05-20
1977,35,3461.0395761049886,0.05957142857142857,71.23375822466134,0.02035688283861477,69.85714285714286,13.714285714285714,17.142857142857142,22.0,203.85714285714286,326.57142857142856,0.09430239126563976,3134.46814753356,1100.0,,275.0,275.0,275.0,275.0,2034.4681475335599,30.142857142857135,4.285714285714286,7.857142857142859,58.0,1934.182433247846,100.0,18.0,25.0,80.0,2138.0395761049886,1243.0,990.0,974.5379171969843,15.462082803015667,0.9262894125183111,0.48,988.5937105874816,0.5349,0.5349,0.5349,0.5349,13.52089339049739,13.52089339049739,13.52089339049739,13.52089339049739,,0.8942414952608201,0.8942414952608201,0.8942414952608201,0.8942414952608201,32.61010705730896,32.61010705730896,32.61010705730896,32.61010705730896,0.6641569665439706,0.6641569665439706,0.6641569665439706,0.6641569665439706,0.97,0.97,0.97,0.97,31.63180384558969,31.63180384558969,31.63180384558969,31.63180384558969,126.52721538235876,0.0365977644877481,3.195131701574716e-05,3618.6658099503607,3313.0406406455268,0.0988083361276172,0.0860473612510964,13.834510182304363,13.18687589496789,974.8719346925138,974.2243004051774,130.19249571741634,122.6478285484926,21256.57218423627,7,0.7029289743464374,1978-05-27
1977,36,2999.182522314279,0.08671428571428572,72.8901827931102,0.024208899436747228,67.0,13.0,15.0,17.0,181.0,293.0,0.09788610669015275,2706.182522314279,1100.0,,275.0,275.0,275.0,275.0,1606.182522314279,33.0,5.000000000000001,10.0,63.0,1495.182522314279,100.0,18.0,25.0,80.0,1676.182522314279,1243.0,990.0,973.5096799110621,16.49032008893791,0.9262894125183111,0.48,988.5937105874816,0.5349,0.5349,0.5349,0.5349,14.549130676419633,14.549130676419633,14.549130676419633,14.549130676419633,,0.9081308460931343,0.9081308460931343,0.9081308460931343,0.9081308460931343,35.63641679518617,35.63641679518617,35.63641679518617,35.63641679518617,0.7257926027532824,0.7257926027532824,0.7257926027532824,0.7257926027532824,0.97,0.97,0.97,0.97,34.56732429133058,34.56732429133058,34.56732429133058,34.56732429133058,138.2692971653223,0.046246111103599725,3.49164891831622e-05,3210.822806441037,2802.809361093756,0.1045379696768463,0.0912538678285922,15.020994888289913,14.05111464049957,974.0076959469822,973.0378156991918,143.56634606748196,132.70941272149466,23229.241923774152,7,0.7681627620295686,1978-06-03
1977,37,2567.2827797115,0.11928571428571429,59.71102137477347,0.023346314339485974,67.0,13.0,15.0,17.0,181.0,293.0,0.11438612671844109,2274.2827797115,1100.0,,275.0,275.0,275.0,275.0,1174.2827797115003,33.00000000000001,4.999999999999999,10.0,61.983107020875494,1064.2996726906247,100.0,18.0,25.0,78.98310702087551,1245.2996726906247,1243.0,990.0,972.4693032613726,17.530696738627416,0.9262894125183111,0.48,988.5937105874816,0.5349,0.5349,0.5349,0.5349,15.589507326109137,15.589507326109137,15.589507326109137,15.589507326109137,,0.9194090297710079,0.9194090297710079,0.9194090297710079,0.9194090297710079,38.65806188648806,38.65806188648806,38.65806188648806,38.65806188648806,0.7873332359773536,0.7873332359773536,0.7873332359773536,0.7873332359773536,0.9702533767974091,0.9702533767974091,0.9702533767974091,0.9702533767974091,37.50841342666005,37.50841342666005,37.50841342666005,37.50841342666005,150.0336537066402,0.058635442812204015,3.7887286289555605e-05,2742.499149867776,2384.832211470341,0.1228597964212141,0.1068368608297021,16.02990524944982,15.166571260214702,972.892239327267,972.028905338032,155.19922239386796,145.20377747235835,25205.653822715554,7,0.8335202983702233,1978-06-10
1977,38,2204.100639631329,0.15428571428571428,44.00715501405479,0.019970214960008215,67.0,13.0,15.0,17.0,181.0,293.0,0.13314183711011193,1911.1006396313292,1100.0,,275.0,275.0,275.0,275.0,811.100639631329,33.0,5.0,10.0,47.060446668029336,716.0401929632998,100.0,18.0,25.0,64.06044666802933,897.0401929632998,1243.0,990.0,971.5926567163515,18.407343283648498,0.9262894125183111,0.48,988.5937105874816,0.5349,0.5349,0.5349,0.5349,16.46615387113022,16.46615387113022,16.46615387113022,16.46615387113022,,0.9261264462782285,0.9261264462782285,0.9261264462782285,0.9261264462782285,41.12823776935331,41.12823776935331,41.12823776935331,41.12823776935331,0.8376423170947722,0.8376423170947722,0.8376423170947722,0.8376423170947722,0.9737642317094772,0.9737642317094772,0.9737642317094772,0.9737642317094772,40.04987066529032,40.04987066529032,40.04987066529032,40.04987066529032,160.19948266116128,0.0728394870122266,4.045441481342457e-05,2327.3604518173347,2076.782126371957,0.1410836487272054,0.125893692045514,16.773474420376935,16.168630186543275,971.8901804009384,971.2853361671048,163.73990721813587,156.78282741187695,26913.513087075098,7,0.8899971258953405,1978-06-17
1977,39,1882.543920810058,0.18785714285714286,47.25932538661976,0.02510461955989497,67.0,13.0,15.0,17.0,181.0,293.0,0.15599096940621843,1589.543920810058,1100.0,,275.0,275.0,275.0,275.0,489.54392081005784,33.0,4.999999999999999,10.000000000000004,28.403572197170593,413.1403486128873,100.0,18.0,25.0,45.4035721971706,594.1403486128872,1243.0,990.0,970.7182115100966,19.281788489903388,0.9262894125183111,0.48,988.5937105874816,0.5349,0.5349,0.5349,0.5349,17.34059907738511,17.34059907738511,17.34059907738511,17.34059907738511,,0.930535948479929,0.930535948479929,0.930535948479929,0.930535948479929,43.51909239733243,43.51909239733243,43.51909239733243,43.51909239733243,0.886335894039357,0.886335894039357,0.886335894039357,0.886335894039357,0.9784653513092818,0.9784653513092818,0.9784653513092818,0.9784653513092818,42.582974814790404,42.582974814790404,42.582974814790404,42.582974814790404,170.33189925916162,0.09076661817967076,4.301310587352566e-05,2019.8353690960687,1745.9668486656192,0.1678153283516978,0.145061327513601,17.779533076408136,16.910932110353308,971.1478784771284,970.2792775110736,175.33181020268646,165.3329515912392,28615.75907553915,7,0.9462883292175645,1978-06-24
1977,40,1578.5214559096326,0.2207142857142857,41.61263051653451,0.026433409521987142,63.0,12.0,13.0,13.0,155.0,256.0,0.16267163826496536,1322.5214559096326,1100.0,,275.0,275.0,275.0,275.0,222.52145590963238,34.711443041889694,5.803650234709003,9.660615761660065,11.299917682911019,161.04582918846262,97.71144304188968,17.803650234709004,22.660615761660065,24.299917682911023,316.04582918846256,1238.1757090382587,990.0,969.7383000883235,20.26169991167655,0.9145727924219827,0.48,988.605427207578,0.5349,0.5349,0.5349,0.5349,18.332227119254583,18.332227119254583,18.332227119254583,18.332227119254583,,0.9349389363458808,0.9349389363458808,0.9349389363458808,0.9349389363458808,46.22502438034838,46.22502438034838,46.22502438034838,46.22502438034838,0.9414465250580119,0.9414465250580119,0.9414465250580119,0.9414465250580119,0.9799999999999999,0.9799999999999999,0.9799999999999999,0.9799999999999999,45.30052389274141,45.30052389274141,45.30052389274141,45.30052389274141,181.20209557096564,0.11525119300791933,4.5758104942163044e-05,1707.8301963432584,1454.6784350498776,0.1759839108299026,0.1498978063206386,18.76976177904464,17.902743799295756,970.156066788186,969.3381918670842,185.8026914293401,176.6665928111514,30441.95205592223,7,1.006678308727587,1978-07-01
1977,41,1316.3717454377968,0.25657142857142856,37.054300258088176,0.028490767105189357,63.0,12.0,13.0,13.0,155.0,256.0,0.19521425246148918,1060.3717454377968,1042.963258597551,,260.74081464938774,260.74081464938774,260.74081464938774,260.74081464938774,17.408486840245878,4.284119808341759,0.8160228206365255,0.8840247223562362,0.8840247223562362,10.540294766555123,67.28411980834176,12.816022820636524,13.884024722356235,13.884024722356235,165.54029476655515,1136.9474259488857,990.0,968.8960676760274,21.103932323972508,0.7531002649282482,0.4119031461427845,988.834996588929,0.48256778666628525,0.48256778666628525,0.48256778666628525,0.48256778666628525,19.456361126235173,19.456361126235173,19.456361126235173,19.456361126235173,,0.9377758588000524,0.9377758588000524,0.9377758588000524,0.9377758588000524,46.588617065681554,46.588617065681554,46.588617065681554,46.588617065681554,0.9488516713988097,0.9488516713988097,0.9488516713988097,0.9488516713988097,0.9798330398600632,0.9798330398600632,0.9798330398600632,0.9798330398600632,45.6495625645249,45.6495625645249,45.6495625645249,45.6495625645249,182.5982502580996,0.13895300378553083,4.8702570320453145e-05,1431.7953534582748,1195.2983332432605,0.2141724729970825,0.1787965014564913,20.199455754793817,18.855219112538517,969.2642619111728,968.5137947616216,189.29315898324904,170.77143888062253,30676.506043360736,7,1.014434723656109,1978-07-08
1977,42,1126.3399767938338,0.29414285714285715,17.428905788967704,0.015505934320008114,63.0,12.0,13.0,13.0,155.0,256.0,0.2275354707067581,870.3399767938338,870.3399767938338,,217.58499419845845,217.58499419845845,217.58499419845845,217.58499419845845,0.0,0.0,0.0,0.0,0.0,0.0,63.0,12.0,13.0,13.0,155.0,958.3399767938338,990.0,968.2970684984949,21.70293150150511,0.5321883507622985,0.24627198143506698,989.2215396678026,0.3355684797331615,0.3355684797331615,0.3355684797331615,0.3355684797331615,20.5889026895746,20.5889026895746,20.5889026895746,20.5889026895746,,0.9349243073909657,0.9349243073909657,0.9349243073909657,0.9349243073909657,41.059246362354735,41.059246362354735,41.059246362354735,41.059246362354735,0.8362371967893022,0.8362371967893022,0.8362371967893022,0.8362371967893022,0.973696442929407,0.973696442929407,0.973696442929407,0.973696442929407,39.983176721052125,39.983176721052125,39.983176721052125,39.983176721052125,159.9327068842085,0.1419738350118394,5.105651712646963e-05,1182.7486219934508,1073.2959927204863,0.2385176146527074,0.2164449784507274,20.88678535204501,20.27071139294541,968.4743528119794,968.1303588342644,168.856737440393,151.43659472987017,26868.69475654703,7,0.8885150382456029,1978-07-15
1977,43,995.2770573227207,0.33314285714285713,21.230285570862424,0.021553598970203387,63.0,12.0,13.0,13.0,155.0,256.0,0.25781460941518547,739.2770573227207,739.2770573227207,,184.81926433068017,184.81926433068017,184.81926433068017,184.81926433068017,0.0,0.0,0.0,0.0,0.0,0.0,63.0,12.0,13.0,13.0,155.0,827.2770573227207,990.0,967.8646580898073,22.135341910192714,0.41369189819345525,0.1612338219258702,989.4250742798806,0.2427184146914956,0.2427184146914956,0.2427184146914956,0.2427184146914956,21.317697775381884,21.317697775381884,21.317697775381884,21.317697775381884,,0.9260615794721269,0.9260615794721269,0.9260615794721269,0.9260615794721269,35.76120091995608,35.76120091995608,35.76120091995608,35.76120091995608,0.7283340309563356,0.7283340309563356,0.7283340309563356,0.7283340309563356,0.97,0.97,0.97,0.97,34.6883648923574,34.6883648923574,34.6883648923574,34.6883648923574,138.7534595694296,0.13935390457928007,5.2163106968938896e-05,1066.3481241083623,924.6839937244496,0.2768513370377281,0.2400716934857056,21.716354567779607,20.925504925656178,968.1085226757692,967.5987359748976,150.3450001693853,127.05880093228129,23310.581207664174,7,0.7708525531634978,1978-07-22
1977,44,849.3760169184496,0.3788571428571429,17.2849566975997,0.0202522217518132,60.142857142857146,10.857142857142858,11.285714285714286,9.571428571428571,133.28571428571428,225.14285714285714,0.26446008751492867,624.2331597755925,624.2331597755925,,208.07771992519747,208.07771992519747,208.07771992519747,0.0,0.0,0.0,0.0,0.0,0.0,0.0,60.142857142857146,10.857142857142858,11.285714285714286,9.571428571428571,133.28571428571428,706.5188740613067,990.0,967.2975040676738,22.702495932326233,0.328028939444181,0.11726994793267771,989.5547011126231,0.3065701860999003,0.3065701860999003,0.3065701860999003,0.0,21.950626858849493,21.950626858849493,21.950626858849493,22.25719704494939,,0.9345169128328646,0.9345169128328646,0.9345169128328646,0.0,41.855883903549156,41.855883903549156,41.855883903549156,0.0,0.8524619939623046,0.8524619939623046,0.8524619939623046,0.0,0.9752461993962305,0.9752461993962305,0.9752461993962305,0.96,40.822127126364514,40.822127126364514,40.822127126364514,0.0,122.46638137909353,0.14433149267167605,5.4497891077656266e-05,905.4211927358452,803.6892968412517,0.2981849159525466,0.2384641373191217,22.177343605675222,21.67635935719592,967.5216847709434,967.114757187365,127.01969666175358,117.576173592543,20574.352071687714,7,0.6803687854394085,1978-07-29
1977,45,752.9802463133885,0.4147142857142857,11.907939224918712,0.01577574220378526,58.0,10.0,10.0,7.0,117.0,202.0,0.2685567250927433,550.9802463133885,550.9802463133885,,183.66008210446287,183.66008210446287,183.66008210446287,0.0,0.0,0.0,0.0,0.0,0.0,0.0,58.0,10.0,10.0,7.0,117.0,628.9802463133885,990.0,966.9119209852535,23.088079014746477,0.28396450086968883,0.09039209852535537,989.6256434006051,0.23915783689034395,0.23915783689034395,0.23915783689034395,0.0,22.474564578461102,22.474564578461102,22.474564578461102,22.713722415351445,,0.9271922873359774,0.9271922873359774,0.9271922873359774,0.0,37.52636506072776,37.52636506072776,37.52636506072776,0.0,0.7642844207887528,0.7642844207887528,0.7642844207887528,0.0,0.9702387625923331,0.9702387625923331,0.9702387625923331,0.96,36.41014863856976,36.41014863856976,36.41014863856976,0.0,109.23044591570928,0.14502196918354196,5.507660460038403e-05,794.2548359930772,720.3337222668207,0.2804255774175412,0.2543264338421486,22.664641725169595,22.232887097644056,967.0770193439724,966.7813348890672,116.89388977980136,103.21903848382244,18350.714913839158,7,0.6068358106428293,1978-08-05
1977,46,676.3803748482435,0.4481428571428571,11.915419129254133,0.017794839764666,58.0,10.0,10.0,7.0,117.0,202.0,0.2989816859335392,474.3803748482436,474.3803748482436,,168.48216752946314,168.48216752946314,137.4160397893173,0.0,0.0,0.0,0.0,0.0,0.0,0.0,58.0,10.0,10.0,7.0,117.0,552.3803748482435,990.0,966.6055214993929,23.39447850060706,0.24043354824613655,0.06516418072238418,989.6944022710314,0.20387518175375632,0.20387518175375632,0.15607722259982143,0.0,22.88500558988476,22.88500558988476,22.93280354903869,23.088880771638514,,0.9218982951670425,0.9218982951670425,0.7879318472048613,0.0,34.891442789913285,34.891442789913285,28.336563499431318,0.0,0.7106200160878469,0.7106200160878469,0.5771194195403526,0.0,0.9714285714285714,0.9714285714285714,0.9685714285714285,0.96,33.91024829912071,33.91024829912071,27.486466594448377,0.0,95.30696319268978,0.14088480194450217,5.58333208662983e-05,712.0837013457431,636.9257883620418,0.3171484083247372,0.2836745169398583,23.002633574919614,22.712340239884067,966.7483348053828,966.4477031534482,101.68963833593163,89.93294386541261,16011.569816371884,7,0.5294831288482766,1978-08-12
1977,47,607.9114961442192,0.47928571428571426,7.703185288539138,0.012725795706446571,58.0,10.0,10.0,7.0,117.0,202.0,0.3325268030894937,405.9114961442192,405.9114961442192,,202.95574807210957,202.95574807210957,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,58.0,10.0,10.0,7.0,117.0,483.9114961442192,990.0,966.3296627936096,23.670337206390368,0.2063191440593372,0.051182299228843785,989.7424985567117,0.2919092580320561,0.2919092580320561,0.0,0.0,23.12092650507011,23.12092650507011,23.412835763102162,23.412835763102162,,0.9342052588809003,0.9342052588809003,0.0,0.0,42.988119909203746,42.988119909203746,0.0,0.0,0.8755217904114815,0.8755217904114815,0.0,0.0,0.9771384290139143,0.9771384290139143,0.96,0.96,42.010012055581036,42.010012055581036,0.0,0.0,84.02002411116207,0.13815756463995263,5.7495373492734954e-05,630.1125986840717,583.0034913422678,0.346481630041235,0.3205776244148381,23.275990506117616,22.985603585525347,966.4204503947362,966.22351571104,88.61842874238684,78.7136561035218,14115.364050675227,7,0.46677791172867816,1978-08-19
1977,48,565.1032973613696,0.504,4.572166840524411,0.008116710780097985,56.57142857142857,9.714285714285714,9.571428571428571,6.571428571428571,111.57142857142857,194.0,0.34304160803626155,371.10329736136964,371.10329736136964,,185.55164868068482,185.55164868068482,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,56.57142857142857,9.714285714285714,9.571428571428571,6.571428571428571,111.57142857142857,446.9604402185125,990.0,966.1429648381261,23.857035161873878,0.1932779699491441,0.04422065947227388,989.7625013705785,0.2440377147827749,0.2440377147827749,0.0,0.0,23.375498817669683,23.375498817669683,23.619536532452457,23.619536532452457,,0.9291297691696447,0.9291297691696447,0.0,0.0,39.52499557225479,39.52499557225479,0.0,0.0,0.8049897265225008,0.8049897265225008,0.0,0.0,0.9715598298120092,0.9715598298120092,0.96,0.96,38.40583602897516,38.40583602897516,0.0,0.0,76.81167205795032,0.1359865797347938,5.748367815511926e-05,583.0034913422678,550.9983234585969,0.3631659579433376,0.2649735830112207,23.44611832404291,23.275990506117616,966.22351571104,966.0794924555636,84.89444651767946,73.18367345302758,12904.360905735653,7,0.4267315114330573,1978-08-26
1977,49,536.5177729237997,0.5264285714285715,3.997012955387504,0.0074872133210672565,48.0,8.0,7.0,4.0,79.0,146.0,0.2722000213223431,390.5177729237997,390.5177729237997,,195.25888646189986,195.25888646189986,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,48.0,8.0,7.0,4.0,79.0,453.5177729237997,990.0,966.014329978157,23.985670021842925,0.1955922561140659,0.0481035545847599,989.7563041893011,0.2699026436040763,0.2699026436040763,0.0,0.0,23.47207156754002,23.47207156754002,23.741974211144093,23.741974211144093,,0.9323356269625014,0.9323356269625014,0.0,0.0,41.90458456554786,41.90458456554786,0.0,0.0,0.8534538608054553,0.8534538608054553,0.0,0.0,0.9753453860805454,0.9753453860805454,0.96,0.96,40.87313517907933,40.87313517907933,0.0,0.0,81.74627035815865,0.152346641610743,5.81454839061096e-05,550.9983234585969,523.0192327708844,0.2791484344208758,0.2649735830112207,23.558745823914265,23.378657385515403,966.0794924555636,965.953586547469,84.89444651767946,78.81276923721019,13733.373420170654,7,0.45414594643421474,1978-09-02
1977,50,503.8539519861347,0.5475714285714286,5.28488662565372,0.010552449278884542,48.0,8.0,7.0,4.0,79.0,146.0,0.2899649721932472,357.85395198613475,357.85395198613475,,178.92697599306734,178.92697599306734,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,48.0,8.0,7.0,4.0,79.0,420.85395198613475,990.0,965.8673427839375,24.132657216062448,0.18406418025045,0.04157079039722689,989.7743650293523,0.2268326685001669,0.2268326685001669,0.0,0.0,23.680189576914604,23.680189576914604,23.90702224541477,23.90702224541477,,0.9271461125027127,0.9271461125027127,0.0,0.0,38.523606673582194,38.523606673582194,0.0,0.0,0.7845948406024885,0.7845948406024885,0.0,0.0,0.970566461459857,0.970566461459857,0.96,0.96,37.390703202074896,37.390703202074896,0.0,0.0,74.78140640414979,0.14837864664548447,5.804846598706483e-05,523.0192327708844,486.0250263913084,0.3003960538494009,0.2791484344208758,23.792580044530496,23.558745823914265,965.953586547469,965.7871126187608,78.81276923721019,71.1152167460108,12563.276275897164,7,0.4154522578008321,1978-09-09
1977,51,470.6068564999533,0.5734285714285715,3.351422734666999,0.007110057699142772,48.0,8.0,7.0,4.0,79.0,146.0,0.3102743674297431,324.6068564999533,324.6068564999533,,162.30342824997666,162.30342824997666,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,48.0,8.0,7.0,4.0,79.0,387.6068564999533,990.0,965.7177308542497,24.282269145750234,0.17233024870150432,0.03492137129999063,989.7927483799986,0.18643292444114465,0.18643292444114465,0.0,0.0,23.888584601307603,23.888584601307603,24.075017525748745,24.075017525748745,,0.9212282942340335,0.9212282942340335,0.0,0.0,35.028522867990844,35.028522867990844,0.0,0.0,0.7134118710385101,0.7134118710385101,0.0,0.0,0.97,0.97,0.96,0.96,33.97766718195112,33.97766718195112,0.0,0.0,67.95533436390224,0.1443920737220725,5.8152044938020287e-05,477.3484869166725,462.56506724863937,0.3156312707927026,0.3058562119743059,23.938364907521848,23.84674783281393,965.748068191125,965.6815428026188,69.34450652223121,66.29579605731332,11416.496173135576,7,0.37752963535501244,1978-09-16
