WaterYear,WaterWeek,Flow,Exceedance,Flow_difference,Flow_difference_pct,EWRChannelA,EWRChannelC,EWRChannelD,EWRChannelE,EWRChannelFG,EWRTotal,EWRProportion,FlowAvailableForGeneration,FlowCanal,LowFlowShutoff,FlowTurbine1,FlowTurbine2,FlowTurbine3,FlowTurbine4,FlowSpill,SpillChannelA,SpillChannelC,SpillChannelD,SpillChannelE,SpillChannelFG,FlowChannelA,FlowChannelC,FlowChannelD,FlowChannelE,FlowChannelFG,FlowLeftChannel,LevelHeadpond,LevelTailwater,HeadGross,HeadlossLeftChannel,HeadlossCanal,LevelForebay,HeadlossTurbine1,HeadlossTurbine2,HeadlossTurbine3,HeadlossTurbine4,HeadTurbine1,HeadTurbine2,HeadTurbine3,HeadTurbine4,LowHeadShutoff,EffTurbine1,EffTurbine2,EffTurbine3,EffTurbine4,PowerTurbine1,PowerTurbine2,PowerTurbine3,PowerTurbine4,LoadFactorTurbine1,LoadFactorTurbine2,LoadFactorTurbine3,LoadFactorTurbine4,EffGen1,EffGen2,EffGen3,EffGen4,PowerGenerator1,PowerGenerator2,PowerGenerator3,PowerGenerator4,Power,PerfMwPerCumec,PerfMWhPerm3,Flow_max,Flow_min,EWRProportion_max,EWRProportion_min,HeadTurbine1_max,HeadTurbine1_min,LevelTailwater_max,LevelTailwater_min,Power_max,Power_min,Energy,Count,CapFactor,StartDate
1978,40,990.9210654751075,0.33442857142857146,23.839259245587122,0.024481744490179203,58.0,11.0,11.0,11.0,136.0,227.0,0.22971173813540863,763.9210654751075,763.9210654751075,,190.98026636877688,190.98026636877688,190.98026636877688,190.98026636877688,0.0,0.0,0.0,0.0,0.0,0.0,58.0,11.0,11.0,11.0,136.0,843.9210654751075,990.0,967.8480117046672,22.151988295332835,0.4286246139675786,0.17464144769771028,989.3967339383347,0.2592432151962383,0.2592432151962383,0.2592432151962383,0.2592432151962383,21.2894790184713,21.2894790184713,21.2894790184713,21.2894790184713,,0.9282001981102193,0.9282001981102193,0.9282001981102193,0.9282001981102193,36.9856946001057,36.9856946001057,36.9856946001057,36.9856946001057,0.7532728024461447,0.7532728024461447,0.7532728024461447,0.7532728024461447,0.970163554477577,0.970163554477577,0.970163554477577,0.970163554477577,35.882640121962496,35.882640121962496,35.882640121962496,35.882640121962496,143.53056048784998,0.1447946940597499,5.2222633754467026e-05,1059.9978690640885,906.4211780013768,0.2504354548517126,0.214151373908352,21.77824053587422,20.89748383343699,968.0885647313444,967.5256847120056,154.7699486250748,129.61781722731024,24113.1341619588,7,0.7973920027102778,1979-07-01
1978,41,843.3561175382367,0.38114285714285717,16.023763144042782,0.019086970413829656,58.0,11.0,11.0,11.0,136.0,227.0,0.2695855924729384,616.3561175382367,616.3561175382367,,197.5370154925651,197.5370154925651,197.5370154925651,23.74507106054148,0.0,0.0,0.0,0.0,0.0,0.0,58.0,11.0,11.0,11.0,136.0,696.3561175382367,990.0,967.2734244701529,22.726575529847082,0.3222535449915708,0.11410603715910426,989.5636404178493,0.2778075201752678,0.2778075201752678,0.2778075201752678,0.027927554838374426,22.012408427521127,22.012408427521127,22.012408427521127,22.262288392858018,,0.931008943554322,0.931008943554322,0.931008943554322,0.1313583515411073,39.713783086384765,39.713783086384765,39.713783086384765,4.680303164063454,0.8088346860770826,0.8088346860770826,0.8088346860770826,0.09532185670190334,0.9731390054534156,0.9731390054534156,0.9731390054534156,0.9614285714285714,38.65518295832753,38.65518295832753,38.65518295832753,4.539894069141551,120.50544294412414,0.14284321453139756,5.432869495295484e-05,891.8619896951615,794.2548359930772,0.2858024776344938,0.2545236848557574,22.27876299682737,21.793853746253625,967.4674479587808,967.0770193439724,127.26937349971033,111.66071831231986,20244.914414612856,7,0.6694746830229119,1979-07-08
1978,42,734.2735289310398,0.42242857142857143,13.085545703882923,0.01769386528362777,58.0,11.0,11.0,11.0,136.0,227.0,0.3094812579260275,507.27352893103983,507.27352893103983,,169.0911763103466,169.0911763103466,169.0911763103466,0.0,0.0,0.0,0.0,0.0,0.0,0.0,58.0,11.0,11.0,11.0,136.0,587.2735289310398,990.0,966.8370941157242,23.162905884275883,0.2602629840951989,0.0743992633669002,989.6653377525379,0.2027654045787469,0.2027654045787469,0.2027654045787469,0.0,22.62547823223506,22.62547823223506,22.62547823223506,22.828243636813813,,0.9220990226628537,0.9220990226628537,0.9220990226628537,0.0,34.59108042031629,34.59108042031629,34.59108042031629,0.0,0.7045026562182544,0.7045026562182544,0.7045026562182544,0.0,0.97,0.97,0.97,0.96,33.553348007706795,33.553348007706795,33.553348007706795,0.0,100.66004402312039,0.13703574986019193,5.512839774252614e-05,768.4460718744957,702.6560160658968,0.323059925211985,0.2954013408465625,22.804064217741814,22.429510758210142,966.973784287498,966.7106240642636,106.97712264893002,94.76386357224536,16910.887395884227,7,0.5592224667951133,1979-07-15
1978,43,658.478224283108,0.456,11.263857714372373,0.0171566565173465,58.0,11.0,11.0,11.0,136.0,227.0,0.3451375080763645,431.47822428310803,431.47822428310803,,193.82922023881835,193.82922023881835,43.81978380547135,0.0,0.0,0.0,0.0,0.0,0.0,0.0,58.0,11.0,11.0,11.0,136.0,511.47822428310803,990.0,966.5339128971324,23.466087102867586,0.21876313558489294,0.05629564485662157,989.7249412195584,0.2707553604033132,0.2707553604033132,0.04756501873410384,0.0,22.920272962022732,22.920272962022732,23.14346330369194,23.191028322426046,,0.9303579896328463,0.9303579896328463,0.2618399753089174,0.0,40.587435498439724,40.587435498439724,9.014647972921434,0.0,0.8266280142248418,0.8266280142248418,0.18359771838943859,0.0,0.9761878143238675,0.9761878143238675,0.9628571428571429,0.96,39.64516068596885,39.64516068596885,8.744208533733792,0.0,88.03452990567148,0.13366559443193765,5.670967003426939e-05,691.9065967426677,623.8090120652902,0.3638934282921859,0.3280789648034318,23.073057075374,22.81078966566707,966.6676263869706,966.3952360482612,92.72651457738056,81.70163954205175,14789.801024152808,7,0.48908072169817485,1979-07-22
1978,44,595.8342168217417,0.48514285714285715,7.416702860703124,0.012508096157072813,55.714285714285715,9.857142857142858,9.285714285714286,8.142857142857142,119.42857142857143,202.42857142857142,0.33916066047840915,393.4056453931704,393.4056453931704,,196.7028226965852,196.7028226965852,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,55.714285714285715,9.857142857142858,9.285714285714286,8.142857142857142,119.42857142857143,468.2627882503133,990.0,966.2786785295939,23.721321470406128,0.20079622951382878,0.048681129078634026,989.7505226414075,0.2739795243729321,0.2739795243729321,0.0,0.0,23.197864587440733,23.197864587440733,23.47184411181367,23.47184411181367,,0.9325390901184326,0.9325390901184326,0.0,0.0,41.73315295401717,41.73315295401717,0.0,0.0,0.8499623819555433,0.8499623819555433,0.0,0.0,0.9749962381955543,0.9749962381955543,0.96,0.96,40.69286203007664,40.69286203007664,0.0,0.0,81.38572406015328,0.1367257714735777,5.74587099770288e-05,618.6506296297572,571.8920920403683,0.3772156169557373,0.3088756105746808,23.315284902157085,23.103764570222783,966.3746025185188,966.1735144141816,85.63186358401323,76.96824392806897,13672.801642105753,7,0.45214291144529606,1979-07-29
1978,45,553.8290886963748,0.5128571428571428,4.269048784298028,0.007718210484385043,54.0,9.0,8.0,6.0,107.0,184.0,0.33233635549692364,369.82908869637475,369.82908869637475,,184.91454434818743,184.91454434818743,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,54.0,9.0,8.0,6.0,107.0,440.82908869637475,990.0,966.0922308991337,23.90776910086634,0.19111402576060016,0.043965817739274916,989.7649201565001,0.24209513959085882,0.24209513959085882,0.0,0.0,23.43059411777562,23.43059411777562,23.67268925736648,23.67268925736648,,0.9290025386746931,0.9290025386746931,0.0,0.0,39.472710659720214,39.472710659720214,0.0,0.0,0.8039248606867659,0.8039248606867659,0.0,0.0,0.9711287967204291,0.9711287967204291,0.96,0.96,38.334354442100036,38.334354442100036,0.0,0.0,76.66870888420007,0.13841151307036623,5.758517848141132e-05,566.8540212047202,542.0087505502821,0.339477913987904,0.3245985617407274,23.505705672544604,23.34759370293438,966.1508430954212,966.0390393774762,79.42452559619636,74.21340732967047,12880.343092545612,7,0.4259372715788893,1979-08-05
1978,46,530.8882092379614,0.5302857142857144,3.6051068323383952,0.006858288380948344,54.0,9.0,8.0,6.0,107.0,184.0,0.34669111622694465,346.88820923796135,346.88820923796135,,173.44410461898067,173.44410461898067,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,54.0,9.0,8.0,6.0,107.0,417.88820923796135,990.0,965.9889969415708,24.011003058429196,0.18301747761703316,0.03937764184759223,989.7776048805354,0.21302343440408356,0.21302343440408356,0.0,0.0,23.575584504560478,23.575584504560478,23.78860793896456,23.78860793896456,,0.9251071361395012,0.9251071361395012,0.0,0.0,37.09735325470246,37.09735325470246,0.0,0.0,0.7555469094644086,0.7555469094644086,0.0,0.0,0.97,0.97,0.96,0.96,35.98443265706139,35.98443265706139,0.0,0.0,71.96886531412278,0.13554356539289744,5.763159223914794e-05,542.0087505502821,516.7730027239134,0.35605575181005,0.339477913987904,23.664031230668044,23.505705672544604,966.0390393774762,965.9254785122577,74.21340732967047,69.11597647934529,12090.769372772626,7,0.3998270295229043,1979-08-12
1978,47,492.33023194667703,0.5547142857142857,5.3157007306595006,0.010750681641512357,56.857142857142854,9.714285714285714,9.428571428571429,6.714285714285714,114.14285714285714,196.85714285714286,0.4004039331068796,295.4730890895342,295.4730890895342,,147.7365445447671,147.7365445447671,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,56.857142857142854,9.714285714285714,9.428571428571429,6.714285714285714,114.14285714285714,371.4730890895342,990.0,965.81548604376,24.18451395623999,0.1666361416027608,0.02909461781790677,989.8042692405794,0.15512130311169406,0.15512130311169406,0.0,0.0,23.833661893707667,23.833661893707667,23.98878319681936,23.98878319681936,,0.9150513832129938,0.9150513832129938,0.0,0.0,31.599716024328927,31.599716024328927,0.0,0.0,0.6435787377663732,0.6435787377663732,0.0,0.0,0.97,0.97,0.96,0.96,30.651724543599062,30.651724543599062,0.0,0.0,61.303449087198125,0.12439891162026107,5.762855674378297e-05,512.1178199937132,479.5630976092969,0.4212167304094167,0.3592923206660897,23.919096224582518,23.693017928169706,965.9045301899716,965.7580339392418,68.16896640479665,57.54750781235879,10298.979446649284,7,0.34057471715110066,1979-08-19
1978,48,461.6375193856656,0.5827142857142856,3.415420235272474,0.007350430957216343,56.57142857142857,9.714285714285714,9.571428571428571,6.571428571428571,111.57142857142857,194.0,0.42010422111252915,267.6375193856656,267.6375193856656,,133.8187596928328,133.8187596928328,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,56.57142857142857,9.714285714285714,9.571428571428571,6.571428571428571,111.57142857142857,343.49466224280843,990.0,965.6773688372356,24.32263116276452,0.15676168668674823,0.023527503877133087,989.8197108094362,0.12734836435070837,0.12734836435070837,0.0,0.0,24.014993607849938,24.014993607849938,24.142341972200647,24.142341972200647,,0.9088404520998804,0.9088404520998804,0.0,0.0,28.650073637672,28.650073637672,0.0,0.0,0.5835045547387373,0.5835045547387373,0.0,0.0,0.97,0.97,0.96,0.96,27.790571428541842,27.790571428541842,0.0,0.0,55.581142857083684,0.12043144203046337,5.7673453804022824e-05,472.4927083802066,455.65515596238953,0.4433177093614922,0.3204177503305834,24.062347969032604,23.96168069124217,965.7262171877107,965.6504482018308,64.8672957974598,52.584260429251295,9337.631999990059,7,0.30878412698379826,1979-08-26
1978,49,441.78187740899733,0.6049999999999999,2.879752977669682,0.0064998213139699995,48.0,8.0,7.0,4.0,79.0,146.0,0.3305344108187926,295.78187740899733,295.78187740899733,,147.89093870449867,147.89093870449867,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,48.0,8.0,7.0,4.0,79.0,358.78187740899733,990.0,965.5880184483404,24.41198155165957,0.16215701923267303,0.029156375481799442,989.8086866052855,0.1548578798552975,0.1548578798552975,0.0,0.0,24.065810277089817,24.065810277089817,24.220668156945116,24.220668156945116,,0.9155233431814597,0.9155233431814597,0.0,0.0,31.955647558420083,31.955647558420083,0.0,0.0,0.6508278525136474,0.6508278525136474,0.0,0.0,0.97,0.97,0.96,0.96,30.99697813166748,30.99697813166748,0.0,0.0,61.993956263334965,0.14031601592747442,5.822065221773964e-05,453.0726139176065,435.49688511870175,0.3352492405547408,0.32224415141223,24.104133935522235,23.996778421094028,965.6388267626292,965.559735983034,64.33294099807486,60.69046764498643,10414.984652240273,7,0.34441086812963867,1979-09-02
1978,50,418.7384361664519,0.6314285714285715,3.9274769807325844,0.009377266532575314,48.0,8.0,7.0,4.0,79.0,146.0,0.3487533958079511,272.7384361664519,272.7384361664519,,136.36921808322595,136.36921808322595,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,48.0,8.0,7.0,4.0,79.0,335.7384361664519,990.0,965.4843229627489,24.515677037251002,0.1540242738533191,0.024547687233290344,989.8214280389133,0.13172859813928767,0.13172859813928767,0.0,0.0,24.20537647802508,24.20537647802508,24.337105076164367,24.337105076164367,,0.9104001923480588,0.9104001923480588,0.0,0.0,29.471233140283577,29.471233140283577,0.0,0.0,0.6002287808611726,0.6002287808611726,0.0,0.0,0.97,0.97,0.96,0.96,28.587096146075066,28.587096146075066,0.0,0.0,57.17419229215013,0.13652085026021005,5.823055319617322e-05,430.9578316629287,408.00454625357366,0.3578391499325632,0.3387802454746735,24.269858408065488,24.13165390355155,965.5393102424832,965.436020458141,59.73825070423589,54.92137871475763,9605.264305081222,7,0.3176344016230563,1979-09-09
1978,51,391.0814635738142,0.6631428571428571,4.4125407732674615,0.011331355126190256,48.0,8.0,7.0,4.0,79.0,146.0,0.37355217733033114,245.08146357381415,245.08146357381415,,122.54073178690707,122.54073178690707,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,48.0,8.0,7.0,4.0,79.0,308.0814635738142,990.0,965.3549926925199,24.64500730748013,0.1442632701172796,0.019016292714762788,989.836720437168,0.10646950146899785,0.10646950146899785,0.0,0.0,24.37525824317907,24.37525824317907,24.481727744648065,24.481727744648065,,0.9028040144005349,0.9028040144005349,0.0,0.0,26.447209951236395,26.447209951236395,0.0,0.0,0.5386397138744683,0.5386397138744683,0.0,0.0,0.97,0.97,0.96,0.96,25.653793652699303,25.653793652699303,0.0,0.0,51.307587305398606,0.1311421148754304,5.8149562442667176e-05,402.90237744418727,377.11676084070143,0.3871480007266824,0.3623706589326961,24.464331238888175,24.300311448924923,965.4130606984988,965.2855838042036,53.85022876493429,48.27586315215223,8619.674667306965,7,0.28504215169665886,1979-09-16
1978,52,354.2504217323308,0.7065714285714285,5.21735070758926,0.014704990807625643,48.0,8.0,7.0,4.0,79.0,146.0,0.41266273964920847,208.25042173233078,208.25042173233078,,176.00935954102215,32.241062191308615,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,48.0,8.0,7.0,4.0,79.0,271.2504217323308,990.0,965.1712521086616,24.828747891338367,0.1312644527010651,0.011824226124974871,989.856911321174,0.23076374116137613,0.025757128077522357,0.0,0.0,24.454895471350977,24.659902084434833,24.685659212512356,24.685659212512356,,0.9236039483642922,0.2558064680854029,0.0,0.0,39.14755982941572,6.935439754463482,0.0,0.0,0.7973026441836194,0.1412513188281768,0.0,0.0,0.9766468794344011,0.9626965604542461,0.96,0.96,38.276741300285096,6.723491431300688,0.0,0.0,45.000232731585776,0.12700749363849015,6.0096750786234407e-05,373.01012538244936,340.5953058875766,0.4286612219141726,0.3914102863837956,24.50725983076181,24.326923073186908,965.2650506269122,965.102976529438,47.36729058552727,42.69015338840745,7560.039098906411,7,0.25000129295325435,1979-09-23
1978,53,338.3210417029997,0.727,2.2742641845769067,0.0067222073245252,48.0,8.0,7.0,4.0,79.0,146.0,0.431542771519864,192.3210417029997,192.3210417029997,,192.3210417029997,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,48.0,8.0,7.0,4.0,79.0,255.3210417029997,990.0,965.0916052085148,24.90839479148508,0.1256424802505995,0.0092321041702999,989.8651254155792,0.2617132334321592,0.0,0.0,0.0,24.511806973632005,24.773520207064166,24.773520207064166,24.773520207064166,,0.9323930720986398,0.0,0.0,0.0,43.106212754360186,0.0,0.0,0.0,0.8779269400073357,0.0,0.0,0.0,0.9777926940007337,0.96,0.96,0.96,42.14893989725463,0.0,0.0,0.0,42.14893989725463,0.1245826735608591,6.087757614389988e-05,338.3210417029997,338.3210417029997,0.431542771519864,0.431542771519864,24.511806973632005,24.511806973632005,965.0916052085148,965.0916052085148,42.14893989725463,42.14893989725463,1011.5745575341112,1,0.2341607772069702,1979-09-30
1979,1,333.5375217602386,0.7342857142857142,1.3021780999061272,0.003920268605114528,44.0,7.0,6.0,3.0,60.0,120.0,0.3598144848403776,213.53752176023858,213.53752176023858,,213.53752176023858,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,44.0,7.0,6.0,3.0,60.0,270.5375217602386,990.0,965.0676876088012,24.93231239119884,0.13101284818188982,0.012707504352047658,989.8562796474662,0.32268034588141553,0.0,0.0,0.0,24.46591169278349,24.788592038664905,24.788592038664905,24.788592038664905,,0.9382987819836577,0.0,0.0,0.0,48.07432113366941,0.0,0.0,0.0,0.9791104100543666,0.0,0.0,0.0,0.9799999999999999,0.96,0.96,0.96,47.11283471099602,0.0,0.0,0.0,47.11283471099602,0.14124467082684108,6.128644026369492e-05,338.3210417029997,329.2057950036568,0.3645136319628487,0.3546926889204362,24.50298078126049,24.42480067391208,965.0916052085148,965.0460289750184,48.14860087750719,46.17422638108776,7914.9562314473305,7,0.26173797061664456,1979-10-01
1979,2,337.75016407783903,0.727,2.358856997655656,0.006998510296854843,44.0,7.0,6.0,3.0,60.0,120.0,0.3553066058133319,217.75016407783897,217.75016407783897,,186.23654895104235,31.51361512679666,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,44.0,7.0,6.0,3.0,60.0,274.75016407783903,990.0,965.0887508203892,24.911249179610845,0.13249962036069446,0.013550032815567757,989.8539503468238,0.2617112775244085,0.0245932127743032,0.0,0.0,24.503488248910166,24.74060631366027,24.76519952643457,24.76519952643457,,0.9260042259908702,0.2552442362121528,0.0,0.0,41.63368011148736,6.809457753230766,0.0,0.0,0.8479364584824308,0.13868549395582006,0.0,0.0,0.9767256922527248,0.9624399779670105,0.96,0.96,40.7229695982911,6.595231687199637,0.0,0.0,47.31820128549073,0.14011270909877963,6.037424581684855e-05,340.5953058875766,335.4728177879068,0.3577040929613159,0.3523242919842515,24.663324405493423,24.42480067391208,965.102976529438,965.0773640889396,48.14860087750719,46.16662181039746,7949.457815962443,7,0.2628788960305041,1979-10-08
1979,3,329.43190893115553,0.7407142857142857,2.803434729176973,0.008469536962451243,44.0,7.0,6.0,3.0,60.0,120.0,0.3642967545551585,209.43190893115548,209.43190893115548,,209.43190893115548,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,44.0,7.0,6.0,3.0,60.0,266.4319089311555,990.0,965.0471595446559,24.952840455344212,0.12956385003036835,0.011886381786231028,989.8585497681835,0.31039593918976355,0.0,0.0,0.0,24.500994284337878,24.811390223527642,24.811390223527642,24.811390223527642,,0.9372784155796458,0.0,0.0,0.0,47.16629391253361,0.0,0.0,0.0,0.960616983961988,0.0,0.0,0.0,0.9799999999999999,0.96,0.96,0.96,46.22296803428294,0.0,0.0,0.0,46.22296803428294,0.14030414601549068,6.130758369781041e-05,335.4728177879068,325.6607962357874,0.368481565441843,0.3577040929613159,24.53308821128621,24.449389194520045,965.0773640889396,965.028303981179,47.53232120754195,45.40497508725591,7765.458629759534,7,0.2567942668571275,1979-10-15
1979,4,348.9908271461355,0.712,8.993748532758088,0.025451554011752597,44.0,7.0,6.0,3.0,60.0,120.0,0.3441277998518183,228.99082714613547,228.99082714613547,,129.8863291293468,99.10449801678867,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,44.0,7.0,6.0,3.0,60.0,285.9908271461355,990.0,965.1449541357306,24.855045864269364,0.13646679911960208,0.015798165429227056,989.8477350354513,0.12816894291796546,0.08124661737700074,0.0,0.0,24.574611956802567,24.621534282343536,24.702780899720533,24.702780899720533,,0.9035858705307244,0.7694744683726212,0.0,0.0,28.39010968246483,21.46119988544705,0.0,0.0,0.5782099731662897,0.43709164736144696,0.0,0.0,0.9712759950348632,0.9684188521777204,0.96,0.96,27.603989745412367,20.813658144334944,0.0,0.0,48.41764788974731,0.13870925457303476,5.875420680972606e-05,370.3647452958713,335.4728177879068,0.3577040929613159,0.3240049208899088,24.63775920828436,24.449389194520045,965.2518237264792,965.0773640889396,52.77799594430595,47.09238687493964,8134.164845477548,7,0.26898693272081836,1979-10-22
1979,5,368.4825809959255,0.689857142857143,5.656086120916281,0.015258696890991784,42.857142857142854,7.0,6.0,3.0,57.714285714285715,116.57142857142857,0.31701085342566276,251.91115242449695,251.91115242449695,,125.95557621224847,125.95557621224847,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,42.857142857142854,7.0,6.0,3.0,57.714285714285715,307.7682952816398,990.0,965.2424129049796,24.75758709502041,0.1441527433103529,0.020382230484899327,989.8354650262047,0.1127505273188577,0.1127505273188577,0.0,0.0,24.48030159390632,24.48030159390632,24.593052121225178,24.593052121225178,,0.9046994690742169,0.9046994690742169,0.0,0.0,27.360505319074285,27.360505319074285,0.0,0.0,0.5572404341970323,0.5572404341970323,0.0,0.0,0.97,0.97,0.96,0.96,26.539690159502054,26.539690159502054,0.0,0.0,53.07938031900411,0.14390026949786505,5.8522165365980423e-05,386.53109723034976,346.9384943839358,0.3458826332116472,0.2949309921423029,24.62302656648602,24.36025548079378,965.3326554861516,965.1346924719196,57.50531835349238,47.62711409366919,8917.335893592692,7,0.29488544621668955,1979-10-29
1979,6,389.6249679600027,0.666142857142857,2.3387543162625013,0.0058577922376504,42.0,7.0,6.0,3.0,56.0,114.0,0.29265059035927576,275.6249679600027,275.6249679600027,,137.81248398000136,137.81248398000136,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,42.0,7.0,6.0,3.0,56.0,330.6249679600027,990.0,965.3479175271252,24.652082472874618,0.1522195722685709,0.025124993592000485,989.8226554341393,0.13450708964945507,0.13450708964945507,0.0,0.0,24.34023081736464,24.34023081736464,24.47473790701409,24.47473790701409,,0.9112490783344995,0.9112490783344995,0.0,0.0,29.976943143161375,29.976943143161375,0.0,0.0,0.6105283735878081,0.6105283735878081,0.0,0.0,0.97,0.97,0.96,0.96,29.07763484886653,29.07763484886653,0.0,0.0,58.15526969773306,0.1492468103735561,5.860960310075051e-05,402.90237744418727,386.53109723034976,0.2949309921423029,0.2829469528652559,24.36025548079378,24.25456184276228,965.4130606984988,965.3326554861516,60.94510123460897,57.50531835349238,9770.085309219156,7,0.3230848316540726,1979-11-05
1979,7,428.0365659741425,0.6211428571428571,5.30439053175285,0.012483783236771944,42.0,7.0,6.0,3.0,56.0,114.0,0.2664748196022356,314.0365659741425,314.0365659741425,,157.01828298707125,157.01828298707125,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,42.0,7.0,6.0,3.0,56.0,369.0365659741425,990.0,965.5261645468836,24.47383545311639,0.1657762169977585,0.03280731319482847,989.8014164698074,0.17463650677386472,0.17463650677386472,0.0,0.0,24.100615416149928,24.100615416149928,24.27525192292379,24.27525192292379,,0.9192814871290008,0.9192814871290008,0.0,0.0,34.11597119483588,34.11597119483588,0.0,0.0,0.6948262972471666,0.6948262972471666,0.0,0.0,0.97,0.97,0.96,0.96,33.0924920589908,33.0924920589908,0.0,0.0,66.1849841179816,0.15459601878623128,5.854398004935919e-05,440.0331111664572,413.7323824701425,0.2755404334545337,0.2590714132802513,24.18860829779555,24.026596129665407,965.580149000249,965.4617957211155,68.68034821551467,63.20724918691374,11119.07733182091,7,0.36769435621100893,1979-11-12
1979,8,471.20740519326944,0.5768571428571428,11.627867755379473,0.023586239076063328,42.0,7.0,6.0,3.0,56.0,114.0,0.24280062891178655,357.2074051932695,357.2074051932695,,178.60370259663472,178.60370259663472,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,42.0,7.0,6.0,3.0,56.0,412.20740519326944,990.0,965.7204333233697,24.27956667663034,0.18101254561233834,0.04144148103865386,989.7775459733491,0.22717359971989604,0.22717359971989604,0.0,0.0,23.829939050259497,23.829939050259497,24.057112649979395,24.057112649979395,,0.9269534948330437,0.9269534948330437,0.0,0.0,38.68126618750434,38.68126618750434,0.0,0.0,0.7878058286660762,0.7878058286660762,0.0,0.0,0.9722789204415646,0.9722789204415646,0.96,0.96,37.619302531689094,37.619302531689094,0.0,0.0,75.23860506337819,0.15948017169070625,5.850419537100709e-05,516.7730027239134,442.799181369126,0.2574530504946155,0.2205997592736179,24.00943838698296,23.53990743456578,965.9254785122577,965.592596316161,85.00050755038768,69.25479274289664,12640.085650647537,7,0.4179922503521011,1979-11-19
1979,9,552.4812367292297,0.5138571428571429,10.126524478364948,0.0183455329123328,42.57142857142857,7.285714285714286,6.0,3.2857142857142856,58.285714285714285,117.42857142857143,0.2125521432055144,435.0526653006583,435.0526653006583,,185.31625818936456,185.31625818936456,64.42014892192923,0.0,0.0,0.0,0.0,0.0,0.0,0.0,42.57142857142857,7.285714285714286,6.0,3.2857142857142856,58.285714285714285,490.9098081578012,990.0,966.0861655652815,23.913834434718506,0.20906051687208,0.05701053306013161,989.7339289500678,0.24960791894914433,0.24960791894914433,0.06853487543891665,0.0,23.398155465837153,23.398155465837153,23.57922850934738,23.647763384786295,,0.9278378071416312,0.9278378071416312,0.39249593987085396,0.0,39.52950718123082,39.52950718123082,13.530977622013953,0.0,0.8050816126523588,0.8050816126523588,0.2755799923017098,0.0,0.9756813856037362,0.9756813856037362,0.9642857142857143,0.96,38.602157125769054,38.602157125769054,13.125048293353533,0.0,90.32936254489164,0.16358789464289986,5.7706460613482705e-05,583.0034913422678,523.0192327708844,0.2203212839514241,0.2021536298721244,23.4994135559934,23.31615722529117,966.22351571104,965.953586547469,92.97298247890858,86.37046584864325,15175.332907541797,7,0.5018297919160647,1979-11-26
1979,10,614.7477127230464,0.47585714285714287,7.703185288539138,0.012548449677368085,44.0,8.0,6.0,4.0,64.0,126.0,0.2051085792490431,488.7477127230464,488.7477127230464,,162.91590424101545,162.91590424101545,162.91590424101545,0.0,0.0,0.0,0.0,0.0,0.0,0.0,44.0,8.0,6.0,4.0,64.0,546.7477127230464,990.0,966.3579152006284,23.642084799371624,0.23723256182897262,0.06817921074592675,989.694588227425,0.18802344439333812,0.18802344439333812,0.18802344439333812,0.0,23.148649582403383,23.148649582403383,23.148649582403383,23.33667302679672,,0.9207432977401356,0.9207432977401356,0.9207432977401356,0.0,34.05159189399469,34.05159189399469,34.05159189399469,0.0,0.6935151098573257,0.6935151098573257,0.6935151098573257,0.0,0.97,0.97,0.97,0.96,33.03004413717485,33.03004413717485,33.03004413717485,0.0,99.09013241152456,0.1611659680483908,5.6320720555089705e-05,636.9257883620418,589.2318351168824,0.2138377332837187,0.1978252447966182,23.294351313809308,23.022837412860213,966.4477031534482,966.251543258026,103.33750238130249,94.17375028414892,16647.142245136125,7,0.5505007356195809,1979-12-03
1979,11,667.1370256396896,0.45271428571428574,9.390032529122143,0.013902261692705028,44.0,8.0,6.0,4.0,64.0,126.0,0.18902066187421354,541.1370256396897,541.1370256396897,,180.3790085465632,180.3790085465632,180.3790085465632,0.0,0.0,0.0,0.0,0.0,0.0,0.0,44.0,8.0,6.0,4.0,64.0,599.1370256396896,990.0,966.5685481025587,23.43145189744127,0.26700489244694975,0.08645481025587583,989.6465402972972,0.23052034812061573,0.23052034812061573,0.23052034812061573,0.0,22.84747184661785,22.84747184661785,22.84747184661785,23.077992194738467,,0.9267687011327753,0.9267687011327753,0.9267687011327753,0.0,37.45308940031256,37.45308940031256,37.45308940031256,0.0,0.7627920448128831,0.7627920448128831,0.7627920448128831,0.0,0.9701251597447688,0.9701251597447688,0.9701251597447688,0.96,36.3344668335511,36.3344668335511,36.3344668335511,0.0,109.00340050065329,0.16337052731652643,5.5958816707683086e-05,702.6560160658968,647.6489852382476,0.1945498300343186,0.1793196060648023,22.960839925959423,22.64008875648331,966.7106240642636,966.490595940953,115.66097888466804,105.35791511598694,18312.571284109756,7,0.6055744472258517,1979-12-10
1979,12,760.4564646258053,0.4115714285714286,23.290364655780177,0.030230356024631682,44.0,8.0,6.0,4.0,64.0,126.0,0.1659523458265129,634.4564646258053,634.4564646258053,,203.41775848430117,203.41775848430117,203.41775848430117,24.203189172901848,0.0,0.0,0.0,0.0,0.0,0.0,44.0,8.0,6.0,4.0,64.0,692.4564646258053,990.0,966.9418258585031,23.058174141496824,0.3200374106439225,0.1200493029428892,989.5599132864132,0.2945985894753669,0.2945985894753669,0.2945985894753669,0.029017875945792103,22.323488838434624,22.323488838434624,22.323488838434624,22.5890695519642,,0.9330844384947856,0.9330844384947856,0.9330844384947856,0.13161548286853217,41.56758592934749,41.56758592934749,41.56758592934749,4.855696551541711,0.8465903447932279,0.8465903447932279,0.8465903447932279,0.098894023452988,0.9760664109028735,0.9760664109028735,0.9760664109028735,0.9614285714285714,40.58463901244166,40.58463901244166,40.58463901244166,4.7100256549954596,126.46394269232049,0.16629188127160774,5.538601509747322e-05,803.6892968412517,705.8654488603318,0.1785042747218123,0.1567770038685585,22.62123347740268,22.190151249376257,967.114757187365,966.7234617954412,131.88071833987286,116.29676739257653,21245.94237230984,7,0.7025774594017804,1979-12-17
1979,13,814.1953563743325,0.3912857142857143,9.165736681990976,0.011157156984601613,44.0,8.0,6.0,4.0,64.0,126.0,0.1548535542096617,688.1953563743325,688.1953563743325,,172.04883909358313,172.04883909358313,172.04883909358313,172.04883909358313,0.0,0.0,0.0,0.0,0.0,0.0,44.0,8.0,6.0,4.0,64.0,746.1953563743325,990.0,967.1567814254973,22.843218574502707,0.35057669362185523,0.13745614090658098,989.5119671654714,0.20965443857044144,0.20965443857044144,0.20965443857044144,0.20965443857044144,22.145531301403825,22.145531301403825,22.145531301403825,22.145531301403825,,0.9221950922506401,0.9221950922506401,0.9221950922506401,0.9221950922506401,34.45497533328531,34.45497533328531,34.45497533328531,34.45497533328531,0.7017306585190491,0.7017306585190491,0.7017306585190491,0.7017306585190491,0.97,0.97,0.97,0.97,33.42132607328675,33.42132607328675,33.42132607328675,33.42132607328675,133.685304293147,0.16418763477559883,5.396505418076589e-05,843.5265543863715,794.2548359930772,0.1586392607134194,0.1493728909241742,22.255747885557096,21.982231084161665,967.2741062175454,967.0770193439724,138.74144833646957,130.23660408652356,22459.131121248694,7,0.7426961349619278,1979-12-24
1979,14,867.3898353541465,0.3718571428571429,8.842091192781968,0.009999251142870313,48.285714285714285,8.0,6.857142857142857,4.857142857142857,78.57142857142857,146.57142857142858,0.1689650248358414,720.818406782718,720.818406782718,,180.2046016956795,180.2046016956795,180.2046016956795,180.2046016956795,0.0,0.0,0.0,0.0,0.0,0.0,48.285714285714285,8.0,6.857142857142857,4.857142857142857,78.57142857142857,783.961263925575,990.0,967.3695593414166,22.630440658583442,0.3747141960531232,0.15040920339135894,989.4748766005557,0.2299030453113827,0.2299030453113827,0.2299030453113827,0.2299030453113827,21.875414213827593,21.875414213827593,21.875414213827593,21.875414213827593,,0.9248893076804208,0.9248893076804208,0.9248893076804208,0.9248893076804208,35.75336757051845,35.75336757051845,35.75336757051845,35.75336757051845,0.7281744922712515,0.7281744922712515,0.7281744922712515,0.7281744922712515,0.97,0.97,0.97,0.97,34.680766543402896,34.680766543402896,34.680766543402896,34.680766543402896,138.72306617361158,0.15994643689766902,5.3462678013716024e-05,905.4211927358452,847.0875422650073,0.1747177241909452,0.1487449569416303,21.961935596094463,21.65317376341733,967.5216847709434,967.28835016906,144.39336936404052,136.56777155849676,23305.475117166745,7,0.7706837009645088,1979-12-31
1979,15,982.9190871067095,0.33585714285714285,22.08238233260618,0.022186630569144557,49.0,8.0,7.0,5.0,81.0,150.0,0.15297907019992435,832.9190871067095,832.9190871067095,,208.22977177667735,208.22977177667735,208.22977177667735,208.22977177667735,0.0,0.0,0.0,0.0,0.0,0.0,49.0,8.0,7.0,5.0,81.0,896.9190871067095,990.0,967.8209254755723,22.17907452442775,0.47598740228009034,0.2185833310846957,989.3054292666353,0.30781561059682316,0.30781561059682316,0.30781561059682316,0.30781561059682316,21.17668818046616,21.17668818046616,21.17668818046616,21.17668818046616,,0.9333598999435202,0.9333598999435202,0.9333598999435202,0.9333598999435202,40.336404698402376,40.336404698402376,40.336404698402376,40.336404698402376,0.8215153706395596,0.8215153706395596,0.8215153706395596,0.8215153706395596,0.9729073810146822,0.9729073810146822,0.9729073810146822,0.9729073810146822,39.24894840208308,39.24894840208308,39.24894840208308,39.24894840208308,156.99579360833232,0.15971592903668144,5.238202466642884e-05,1059.9978690640885,906.4211780013768,0.1654859833821889,0.1415097184416423,21.647093839417906,20.72077315390192,968.0885647313444,967.5256847120056,169.56611997429346,144.55695918994368,26375.29332619983,7,0.872198853379624,1980-01-07
1979,16,1206.4785459568332,0.2765714285714286,50.59258849340248,0.03995408300013494,49.0,8.0,7.0,5.0,81.0,150.0,0.12513799721002844,1056.4785459568332,1030.2080839904431,,257.5520209976108,257.5520209976108,257.5520209976108,257.5520209976108,26.270461966389934,8.207252397232725,1.4010913048741298,1.2259548917648637,0.8756820655463312,14.560481306971884,57.20725239723272,9.40109130487413,8.225954891764863,5.87568206554633,95.56048130697188,1105.042382584315,990.0,968.5497381741188,21.45026182588114,0.7089653364182418,0.39532447213568794,988.895710191446,0.47063030750970514,0.47063030750970514,0.47063030750970514,0.47063030750970514,19.875341709817526,19.875341709817526,19.875341709817526,19.875341709817526,,0.9388314468921971,0.9388314468921971,0.9388314468921971,0.9388314468921971,47.065711343537075,47.065711343537075,47.065711343537075,47.065711343537075,0.9585684591351745,0.9585684591351745,0.9585684591351745,0.9585684591351745,0.9799999999999999,0.9799999999999999,0.9799999999999999,0.9799999999999999,46.12439711666633,46.12439711666633,46.12439711666633,46.12439711666633,184.49758846666532,0.15364128155899337,4.9816433630080755e-05,1414.1459885179058,1089.4560494851628,0.1376833880273412,0.1060710854592935,20.553663445549603,18.88157976362765,969.2072408859808,968.1811475840964,192.791598617446,174.1277125056076,30995.594862399772,7,1.0249866025925851,1980-01-14
1979,17,1911.9325502964407,0.18557142857142855,105.86613839231693,0.05799194263777529,49.0,8.0,7.0,5.0,81.0,150.0,0.07961585788198187,1761.9325502964407,1100.0,,275.0,275.0,275.0,275.0,661.9325502964408,51.0,10.0,17.281951320351133,22.064418343214694,561.5861806328751,100.0,18.0,24.281951320351137,27.06441834321469,642.586180632875,1242.281951320351,990.0,970.7732170326295,19.22678296737055,0.9244294263848397,0.48,988.5955705736151,0.5349,0.5349,0.5349,0.5349,17.28745354098574,17.28745354098574,17.28745354098574,17.28745354098574,,0.9301422897728789,0.9301422897728789,0.9301422897728789,0.9301422897728789,43.37220220448832,43.37220220448832,43.37220220448832,43.37220220448832,0.8833442404172772,0.8833442404172772,0.8833442404172772,0.8833442404172772,0.9772801680265919,0.9772801680265919,0.9772801680265919,0.9772801680265919,42.390863031338874,42.390863031338874,42.390863031338874,42.390863031338874,169.5634521253555,0.09051060593634526,4.281905356700896e-05,2155.2089572641244,1528.006983766956,0.0981670905915684,0.0695988198705399,18.496731004399628,16.58416827684413,971.4746423106376,969.5750994860164,182.9317677732576,161.55324499205915,28486.659957059725,7,0.9420191784741972,1980-01-21
1979,18,2230.097686070486,0.15142857142857144,17.27041233315952,0.007750127260329471,51.57142857142857,8.857142857142858,8.285714285714286,6.285714285714286,95.14285714285714,170.14285714285714,0.07619555181371637,2059.9548289276286,1100.0,,275.0,275.0,275.0,275.0,959.9548289276285,48.42857142857143,9.142857142857142,16.714285714285715,34.99498965199225,850.674124989922,100.0,18.0,25.0,41.28070393770654,945.8169821327792,1243.0,990.0,971.6554082077564,18.34459179224364,0.9262894125183111,0.48,988.5937105874816,0.5349,0.5349,0.5349,0.5349,16.40340237972536,16.40340237972536,16.40340237972536,16.40340237972536,,0.9258139438510323,0.9258139438510323,0.9258139438510323,0.9258139438510323,40.95715838605218,40.95715838605218,40.95715838605218,40.95715838605218,0.8341580119358895,0.8341580119358895,0.8341580119358895,0.8341580119358895,0.973415801193589,0.973415801193589,0.973415801193589,0.973415801193589,39.86842626936972,39.86842626936972,39.86842626936972,39.86842626936972,159.47370507747888,0.07152819134491797,4.0271137645828005e-05,2276.101843596241,2187.823512835168,0.0882699936944654,0.0672106550973086,16.505443487534755,16.2923578615597,971.766452725922,971.553367099947,160.6463757322684,158.19901514661703,26791.582453016454,7,0.8859650282082161,1980-01-28
1979,19,2267.299549785801,0.147,16.32328876276571,0.007213828613400257,55.0,10.0,10.0,8.0,114.0,197.0,0.08689276798364295,2070.299549785801,1100.0,,275.0,275.0,275.0,275.0,970.299549785801,45.0,8.0,15.0,39.40302740246908,862.8965223833319,100.0,18.0,25.0,47.40302740246908,976.8965223833319,1243.0,990.0,971.7452058098278,18.254794190172202,0.9262894125183111,0.48,988.5937105874816,0.5349,0.5349,0.5349,0.5349,16.313604777653925,16.313604777653925,16.313604777653925,16.313604777653925,,0.9253667517927165,0.9253667517927165,0.9253667517927165,0.9253667517927165,40.71322261592848,40.71322261592848,40.71322261592848,40.71322261592848,0.8291898699781767,0.8291898699781767,0.8291898699781767,0.8291898699781767,0.9729189869978176,0.9729189869978176,0.9729189869978176,0.9729189869978176,39.61069440493194,39.61069440493194,39.61069440493194,39.61069440493194,158.44277761972776,0.06988762373633993,4.001080242922418e-05,2293.9632006513275,2231.78898915399,0.0882699936944654,0.0858775763900944,16.399319924006583,16.249244241082003,971.8095663463996,971.6594906634753,159.4261835315652,157.705131037875,26618.386640114262,7,0.8802376534429319,1980-02-04
1979,20,2258.3483446696196,0.1484285714285714,34.90982862990105,0.015341271340616159,55.0,10.0,10.0,8.0,114.0,197.0,0.08726857542127031,2061.3483446696196,1100.0,,275.0,275.0,275.0,275.0,961.3483446696197,45.0,8.0,15.0,39.03952668709115,854.3088179825284,100.0,18.0,25.0,47.03952668709115,968.3088179825284,1243.0,990.0,971.7235994526509,18.276400547349176,0.9262894125183111,0.48,988.5937105874816,0.5349,0.5349,0.5349,0.5349,16.3352111348309,16.3352111348309,16.3352111348309,16.3352111348309,,0.9254743514514577,0.9254743514514577,0.9254743514514577,0.9254743514514577,40.772029340038884,40.772029340038884,40.772029340038884,40.772029340038884,0.8303875629335821,0.8303875629335821,0.8303875629335821,0.8303875629335821,0.9730387562933581,0.9730387562933581,0.9730387562933581,0.9730387562933581,39.67295311768886,39.67295311768886,39.67295311768886,39.67295311768886,158.69181247075545,0.07031015991578425,4.007369001786754e-05,2335.160165612593,2195.2181702718217,0.0897405108375203,0.0843625216381335,16.4875943144118,16.149803291175424,971.9090072963064,971.57121627307,160.44096432257226,156.56764750075695,26660.224495086914,7,0.8816211803930858,1980-02-11
1979,21,2269.2308318291193,0.14714285714285716,11.369396667413964,0.005051818814970771,51.57142857142857,8.857142857142858,8.285714285714286,6.285714285714286,102.0,177.0,0.07793402647507616,2092.2308318291193,1100.0,,275.0,275.0,275.0,275.0,992.2308318291194,48.42857142857143,9.142857142857142,16.714285714285715,34.797696411120455,883.1474211322845,100.0,18.0,25.0,41.08341069683474,985.1474211322846,1243.0,990.0,971.7498675251047,18.250132474895217,0.9262894125183111,0.48,988.5937105874816,0.5349,0.5349,0.5349,0.5349,16.308943062376937,16.308943062376937,16.308943062376937,16.308943062376937,,0.9253435364506372,0.9253435364506372,0.9253435364506372,0.9253435364506372,40.70060936432939,40.70060936432939,40.70060936432939,40.70060936432939,0.8289329809435719,0.8289329809435719,0.8289329809435719,0.8289329809435719,0.9728932980943572,0.9728932980943572,0.9728932980943572,0.9728932980943572,39.597424032236766,39.597424032236766,39.597424032236766,39.597424032236766,158.38969612894707,0.06981496991331508,3.999739801236037e-05,2300.8362912687603,2221.9458555412634,0.0858775763900944,0.0711743195744,16.42307921203723,16.232654022350168,971.8261565651316,971.6357313754444,159.69913517808186,157.51519887093318,26609.46894966311,7,0.8799427562719283,1980-02-18
1979,22,2245.7913137373366,0.14971428571428572,17.515841946978462,0.007764038335953786,51.857142857142854,8.857142857142858,8.428571428571429,7.285714285714286,107.57142857142857,184.0,0.08190207601703543,2061.7913137373366,1100.0,,275.0,275.0,275.0,275.0,961.7913137373365,48.14285714285715,9.142857142857142,16.571428571428573,35.83573121415761,852.0984396660361,100.0,18.0,25.0,43.12144549987189,959.6698682374647,1243.0,990.0,971.6932893779867,18.30671062201332,0.9262894125183111,0.48,988.5937105874816,0.5349,0.5349,0.5349,0.5349,16.36552120949504,16.36552120949504,16.36552120949504,16.36552120949504,,0.9256252956232852,0.9256252956232852,0.9256252956232852,0.9256252956232852,40.85420580171495,40.85420580171495,40.85420580171495,40.85420580171495,0.8320612179575344,0.8320612179575344,0.8320612179575344,0.8320612179575344,0.9732061217957535,0.9732061217957535,0.9732061217957535,0.9732061217957535,39.75959718911186,39.75959718911186,39.75959718911186,39.75959718911186,159.03838875644743,0.0708237582093395,4.016120928193118e-05,2276.101843596241,2221.9458555412634,0.1070889771217118,0.0714910964464322,16.42307921203723,16.2923578615597,971.766452725922,971.6357313754444,159.69913517808186,158.19901514661703,26718.449311083175,7,0.883546604202486,1980-02-25
1979,23,2337.816728143652,0.13899999999999998,19.27801894504994,0.008180814929391158,59.0,11.0,12.0,13.0,144.0,239.0,0.10226806765519193,2098.816728143652,1100.0,,275.0,275.0,275.0,275.0,998.8167281436524,41.0,7.0,13.0,54.32894337183047,883.487784771822,100.0,18.0,25.0,67.32894337183048,1027.4877847718221,1243.0,990.0,971.9154196886227,18.084580311377376,0.9262894125183111,0.48,988.5937105874816,0.5349,0.5349,0.5349,0.5349,16.1433908988591,16.1433908988591,16.1433908988591,16.1433908988591,,0.9244920535883441,0.9244920535883441,0.9244920535883441,0.9244920535883441,40.25048415395489,40.25048415395489,40.25048415395489,40.25048415395489,0.8197654613840101,0.8197654613840101,0.8197654613840101,0.8197654613840101,0.9719765461384009,0.9719765461384009,0.9719765461384009,0.9719765461384009,39.12269713901953,39.12269713901953,39.12269713901953,39.12269713901953,156.49078855607812,0.06697214143757986,3.951787589799952e-05,2411.0479762115906,2276.101843596241,0.1050040887548247,0.0991270196022949,16.2923578615597,15.966625817315837,972.092184770166,971.766452725922,158.19901514661703,154.44405840042324,26290.45247742112,7,0.8693932697559894,1980-03-03
1979,24,2538.8106351299452,0.12114285714285714,29.407250018236805,0.011612715430332302,59.0,11.0,12.0,13.0,144.0,239.0,0.09420759951310571,2299.8106351299452,1100.0,,275.0,275.0,275.0,275.0,1199.810635129945,41.0,7.000000000000001,12.999999999999998,64.50761916294121,1074.3030159670038,100.0,18.0,25.0,77.50761916294121,1218.3030159670038,1243.0,990.0,972.4005773951412,17.59942260485874,0.9262894125183111,0.48,988.5937105874816,0.5349,0.5349,0.5349,0.5349,15.658233192340463,15.658233192340463,15.658233192340463,15.658233192340463,,0.9201651834984259,0.9201651834984259,0.9201651834984259,0.9201651834984259,38.858736863334286,38.858736863334286,38.858736863334286,38.858736863334286,0.7914203027155658,0.7914203027155658,0.7914203027155658,0.7914203027155658,0.9701398969966474,0.9701398969966474,0.9701398969966474,0.9701398969966474,37.69851782043202,37.69851782043202,37.69851782043202,37.69851782043202,150.7940712817281,0.059459637450951744,3.807931092972932e-05,2616.898726339248,2423.365591149523,0.0986231713749102,0.0913294800423303,15.936893643327714,15.469744696317996,972.5890658911636,972.121916944154,154.07526752640155,148.6290097772462,25333.403975330322,7,0.8377448404540451,1980-03-10
1979,25,2698.756054202209,0.10914285714285714,18.902341724572643,0.0070131985246731,54.714285714285715,10.142857142857142,10.714285714285714,11.285714285714286,128.14285714285714,215.0,0.07978923371274892,2483.756054202209,1100.0,,275.0,275.0,275.0,275.0,1383.756054202209,45.285714285714285,7.857142857142859,14.285714285714286,68.56077849729517,1247.7667042763424,100.0,18.0,25.0,79.84649278300947,1375.9095614191995,1243.0,990.0,972.7866525446261,17.21334745537396,0.9262894125183111,0.48,988.5937105874816,0.5349,0.5349,0.5349,0.5349,15.272158042855681,15.272158042855681,15.272158042855681,15.272158042855681,,0.9160534831564131,0.9160534831564131,0.9160534831564131,0.9160534831564131,37.73070710170458,37.73070710170458,37.73070710170458,37.73070710170458,0.768446173150806,0.768446173150806,0.768446173150806,0.768446173150806,0.97,0.97,0.97,0.97,36.59878588865344,36.59878588865344,36.59878588865344,36.59878588865344,146.39514355461375,0.05425882103408996,3.696847059459944e-05,2749.2151184112568,2645.619049709331,0.090338025055519,0.0665644528048986,15.400419777838458,15.1503603016614,972.9084502858204,972.6583908096432,147.84397502931463,145.02120419400592,24594.384117175112,7,0.8133063530811876,1980-03-17
1979,26,2835.905230984177,0.09857142857142857,23.64053274038802,0.008307456429521715,49.0,9.0,9.0,9.0,107.0,183.0,0.06454498936456216,2652.905230984177,1100.0,,275.0,275.0,275.0,275.0,1552.905230984177,51.0,9.0,16.0,71.0,1405.9052309841773,100.0,18.0,25.0,80.0,1512.9052309841773,1243.0,990.0,973.1177022816859,16.882297718314053,0.9262894125183111,0.48,988.5937105874816,0.5349,0.5349,0.5349,0.5349,14.941108305795778,14.941108305795778,14.941108305795778,14.941108305795778,,0.9124903198145029,0.9124903198145029,0.9124903198145029,0.9124903198145029,36.769388017570115,36.769388017570115,36.769388017570115,36.769388017570115,0.748867373066601,0.748867373066601,0.748867373066601,0.748867373066601,0.97,0.97,0.97,0.97,35.66630637704301,35.66630637704301,35.66630637704301,35.66630637704301,142.66522550817203,0.05032517957987896,3.602657209802324e-05,2914.698847593973,2769.1490746977324,0.0660852829022848,0.06278521712494,15.102243855452675,14.750916817427305,973.3078937700544,972.956566732029,144.47964550046626,140.5222007838071,23967.7578853729,7,0.7925845861565112,1980-03-24
1979,27,2966.5019269130003,0.08914285714285715,15.16320358273346,0.0050885993932533,53.285714285714285,12.428571428571429,13.285714285714286,17.571428571428573,115.57142857142857,212.14285714285714,0.0715012587953928,2754.3590697701434,1100.0,,275.0,275.0,275.0,275.0,1654.3590697701434,46.714285714285715,5.571428571428571,11.714285714285714,62.42857142857143,1527.9304983415718,100.0,18.0,25.0,80.0,1643.5019269130005,1243.0,990.0,973.4329356856521,16.56706431434795,0.9262894125183111,0.48,988.5937105874816,0.5349,0.5349,0.5349,0.5349,14.62587490182967,14.62587490182967,14.62587490182967,14.62587490182967,,0.9089872464063824,0.9089872464063824,0.9089872464063824,0.9089872464063824,35.85527764531216,35.85527764531216,35.85527764531216,35.85527764531216,0.7302500538760113,0.7302500538760113,0.7302500538760113,0.7302500538760113,0.97,0.97,0.97,0.97,34.77961931595279,34.77961931595279,34.77961931595279,34.77961931595279,139.11847726381117,0.04690455005287205,3.5130928601972515e-05,3020.841272673107,2931.535401286021,0.0737375834707941,0.0624246256482935,14.710276860239668,14.49471096378806,973.5640996236936,973.348533727242,140.06536216103612,137.6485982143186,23371.904180320274,7,0.7728804292433953,1980-03-31
1979,28,3038.299655206275,0.08371428571428571,6.712073137804965,0.002198972516133986,54.0,13.0,14.0,19.0,117.0,217.0,0.07142310965241634,2821.299655206275,1100.0,,275.0,275.0,275.0,275.0,1721.2996552062743,46.0,5.0,11.0,61.0,1598.2996552062743,100.0,18.0,25.0,80.0,1715.2996552062743,1243.0,990.0,973.6062405470497,16.393759452950412,0.9262894125183111,0.48,988.5937105874816,0.5349,0.5349,0.5349,0.5349,14.452570040432137,14.452570040432137,14.452570040432137,14.452570040432137,,0.907056630250414,0.907056630250414,0.907056630250414,0.907056630250414,35.355038971390975,35.355038971390975,35.355038971390975,35.355038971390975,0.7200618935110178,0.7200618935110178,0.7200618935110178,0.7200618935110178,0.97,0.97,0.97,0.97,34.29438780224925,34.29438780224925,34.29438780224925,34.29438780224925,137.177551208997,0.04515104598898749,3.4640795759847726e-05,3067.825784637742,3020.841272673107,0.0718342939640715,0.0707341339546189,14.49471096378806,14.381300072838933,973.6775105146428,973.5640996236936,137.6485982143186,136.38146913693805,23045.828603111495,7,0.76209750671665,1980-04-07
