WaterYear,WaterWeek,Flow,Exceedance,Flow_difference,Flow_difference_pct,EWRChannelA,EWRChannelC,EWRChannelD,EWRChannelE,EWRChannelFG,EWRTotal,EWRProportion,FlowAvailableForGeneration,FlowCanal,LowFlowShutoff,FlowTurbine1,FlowTurbine2,FlowTurbine3,FlowTurbine4,FlowSpill,SpillChannelA,SpillChannelC,SpillChannelD,SpillChannelE,SpillChannelFG,FlowChannelA,FlowChannelC,FlowChannelD,FlowChannelE,FlowChannelFG,FlowLeftChannel,LevelHeadpond,LevelTailwater,HeadGross,HeadlossLeftChannel,HeadlossCanal,LevelForebay,HeadlossTurbine1,HeadlossTurbine2,HeadlossTurbine3,HeadlossTurbine4,HeadTurbine1,HeadTurbine2,HeadTurbine3,HeadTurbine4,LowHeadShutoff,EffTurbine1,EffTurbine2,EffTurbine3,EffTurbine4,PowerTurbine1,PowerTurbine2,PowerTurbine3,PowerTurbine4,LoadFactorTurbine1,LoadFactorTurbine2,LoadFactorTurbine3,LoadFactorTurbine4,EffGen1,EffGen2,EffGen3,EffGen4,PowerGenerator1,PowerGenerator2,PowerGenerator3,PowerGenerator4,Power,PerfMwPerCumec,PerfMWhPerm3,Flow_max,Flow_min,EWRProportion_max,EWRProportion_min,HeadTurbine1_max,HeadTurbine1_min,LevelTailwater_max,LevelTailwater_min,Power_max,Power_min,Energy,Count,CapFactor,StartDate
1979,29,3001.211837029653,0.08657142857142855,17.85106325679044,0.005967536729385314,54.0,13.0,14.0,19.0,117.0,217.0,0.07231983406170973,2784.211837029653,1100.0,,275.0,275.0,275.0,275.0,1684.2118370296532,46.0,5.0,11.0,61.0,1561.2118370296532,100.0,18.0,25.0,80.0,1678.2118370296532,1243.0,990.0,973.5167182273129,16.483281772687064,0.9262894125183111,0.48,988.5937105874816,0.5349,0.5349,0.5349,0.5349,14.54209236016879,14.54209236016879,14.54209236016879,14.54209236016879,,0.9080539088922802,0.9080539088922802,0.9080539088922802,0.9080539088922802,35.613455072291636,35.613455072291636,35.613455072291636,35.613455072291636,0.7253249505558379,0.7253249505558379,0.7253249505558379,0.7253249505558379,0.97,0.97,0.97,0.97,34.54505142012289,34.54505142012289,34.54505142012289,34.54505142012289,138.18020568049155,0.046057343229351844,3.489399133345746e-05,3067.825784637742,2942.868341840209,0.0737375834707941,0.0707341339546189,14.682921486488103,14.381300072838933,973.6775105146428,973.3758891009936,139.75807395599486,136.38146913693805,23214.27455432258,7,0.7676678093360642,1980-04-14
1979,30,2853.153826920004,0.09757142857142857,24.817038163210913,0.008746313076630772,54.0,13.0,14.0,19.0,117.0,217.0,0.07608356755826563,2636.153826920004,1100.0,,275.0,275.0,275.0,275.0,1536.1538269200046,46.0,5.0,11.0,61.0,1413.1538269200046,100.0,18.0,25.0,80.0,1530.1538269200046,1243.0,990.0,973.1593368236,16.840663176400003,0.9262894125183111,0.48,988.5937105874816,0.5349,0.5349,0.5349,0.5349,14.899473763881726,14.899473763881726,14.899473763881726,14.899473763881726,,0.9120265110175804,0.9120265110175804,0.9120265110175804,0.9120265110175804,36.64846613383674,36.64846613383674,36.64846613383674,36.64846613383674,0.746404605577123,0.746404605577123,0.746404605577123,0.746404605577123,0.97,0.97,0.97,0.97,35.549012149821635,35.549012149821635,35.549012149821635,35.549012149821635,142.19604859928654,0.04986593157057397,3.590809308062792e-05,2931.535401286021,2769.1490746977324,0.0783634228950591,0.0740226435283044,15.102243855452675,14.710276860239668,973.348533727242,972.956566732029,144.47964550046626,140.06536216103612,23888.93616468014,7,0.7899780477738142,1980-04-21
1979,31,2670.0962667505523,0.111,25.321754077107926,0.0094972100536812,54.57142857142857,13.0,13.428571428571429,17.857142857142858,151.85714285714286,250.71428571428572,0.0941022431470996,2419.3819810362666,1100.0,,275.0,275.0,275.0,275.0,1319.3819810362668,45.42857142857141,5.0,11.571428571428571,62.142857142857146,1195.2391238934094,100.0,18.0,25.0,80.0,1347.0962667505523,1243.0,990.0,972.7174737473289,17.28252625267107,0.9262894125183111,0.48,988.5937105874816,0.5349,0.5349,0.5349,0.5349,15.341336840152792,15.341336840152792,15.341336840152792,15.341336840152792,,0.9167902373476273,0.9167902373476273,0.9167902373476273,0.9167902373476273,37.932322404000466,37.932322404000466,37.932322404000466,37.932322404000466,0.7725523911201725,0.7725523911201725,0.7725523911201725,0.7725523911201725,0.97,0.97,0.97,0.97,36.79435273188046,36.79435273188046,36.79435273188046,36.79435273188046,147.17741092752183,0.055150032713819686,3.716601286048531e-05,2742.499149867776,2591.896796157977,0.1064857213485971,0.0791249105803596,15.530094182962436,15.166571260214702,972.892239327267,972.5287164045192,149.31327894518964,145.20377747235835,24725.805035823665,7,0.8176522829306767,1980-04-28
1979,32,2485.7545274328127,0.12557142857142858,25.835545706626622,0.010390222593174816,55.0,13.0,13.0,17.0,178.0,276.0,0.11108844066937336,2209.7545274328127,1100.0,,275.0,275.0,275.0,275.0,1109.754527432813,45.00000000000001,4.999999999999999,11.999999999999998,63.0,984.7545274328129,100.0,18.0,25.0,80.0,1162.754527432813,1243.0,990.0,972.2725109282861,17.727489071713894,0.9262894125183111,0.48,988.5937105874816,0.5349,0.5349,0.5349,0.5349,15.786299659195615,15.786299659195615,15.786299659195615,15.786299659195615,,0.9215290913704333,0.9215290913704333,0.9215290913704333,0.9215290913704333,39.234356658706325,39.234356658706325,39.234356658706325,39.234356658706325,0.7990704003809842,0.7990704003809842,0.7990704003809842,0.7990704003809842,0.9703167001734408,0.9703167001734408,0.9703167001734408,0.9703167001734408,38.069892600443254,38.069892600443254,38.069892600443254,38.069892600443254,152.27957040177301,0.06130600154002507,3.8454436970144694e-05,2567.771472034419,2411.0479762115906,0.1144730435574619,0.1074862007799035,15.966625817315837,15.588327723950322,972.4704828635314,972.092184770166,154.44405840042324,149.97432615612982,25582.967827497865,7,0.8459976133431834,1980-05-05
1979,33,2309.68632524726,0.14214285714285715,25.60842672251439,0.011105771515316344,55.0,13.0,13.0,17.0,178.0,276.0,0.11954749209367188,2033.6863252472597,1100.0,,275.0,275.0,275.0,275.0,933.6863252472597,45.0,5.0,12.0,57.509664960881935,814.1766602863778,100.0,18.0,25.0,74.50966496088195,992.1766602863778,1243.0,990.0,971.8475187161141,18.152481283885923,0.9262894125183111,0.48,988.5937105874816,0.5349,0.5349,0.5349,0.5349,16.211291871367646,16.211291871367646,16.211291871367646,16.211291871367646,,0.924857233519411,0.924857233519411,0.924857233519411,0.924857233519411,40.43576040138818,40.43576040138818,40.43576040138818,40.43576040138818,0.823538908378578,0.823538908378578,0.823538908378578,0.823538908378578,0.9723538908378578,0.9723538908378578,0.9723538908378578,0.9723538908378578,39.318066133526706,39.318066133526706,39.318066133526706,39.318066133526706,157.27226453410682,0.0681331240398593,3.9715218316693637e-05,2384.832211470341,2231.78898915399,0.1236676053790479,0.1157314123285157,16.399319924006583,16.02990524944982,972.028905338032,971.6594906634753,159.4261835315652,155.19922239386796,26421.740441729948,7,0.8737348029672601,1980-05-12
1979,34,2136.440237750036,0.16214285714285712,27.161544774929975,0.012818127128350057,55.0,13.0,13.0,17.0,178.0,276.0,0.1292728401278592,1860.440237750036,1100.0,,275.0,275.0,275.0,275.0,760.4402377500361,45.0,5.0,12.0,46.838710296197874,651.6015274538382,100.0,18.0,25.0,63.838710296197874,829.6015274538382,1243.0,990.0,971.4293385049139,18.57066149508611,0.9262894125183111,0.48,988.5937105874816,0.5349,0.5349,0.5349,0.5349,16.629472082567833,16.629472082567833,16.629472082567833,16.629472082567833,,0.9269397709711878,0.9269397709711878,0.9269397709711878,0.9269397709711878,41.57227944771714,41.57227944771714,41.57227944771714,41.57227944771714,0.8466859357987196,0.8466859357987196,0.8466859357987196,0.8466859357987196,0.9746685935798719,0.9746685935798719,0.9746685935798719,0.9746685935798719,40.51946068005533,40.51946068005533,40.51946068005533,40.51946068005533,162.07784272022133,0.07593254129606898,4.092874816167205e-05,2217.372657831301,2041.65817572948,0.1351842356771528,0.1244716349438265,16.858256370203655,16.43411796513032,971.6246926223514,971.200554217278,164.7219486299363,159.82599559532343,27229.07757699718,7,0.9004324595567851,1980-05-19
1979,35,1906.4801516115024,0.18571428571428572,36.891492497034086,0.01952164620085137,54.714285714285715,12.857142857142858,12.857142857142858,16.428571428571427,169.71428571428572,266.57142857142856,0.13972761532281372,1639.908723040074,1100.0,,275.0,275.0,275.0,275.0,539.9087230400737,45.285714285714285,5.142857142857143,12.142857142857142,33.27625088208604,444.0610435865591,100.0,18.0,25.0,49.70482231065747,613.7753293008448,1243.0,990.0,970.7955439480705,19.20445605192947,0.9262894125183111,0.48,988.5937105874816,0.5349,0.5349,0.5349,0.5349,17.263266639411192,17.263266639411192,17.263266639411192,17.263266639411192,,0.9301388464109329,0.9301388464109329,0.9301388464109329,0.9301388464109329,43.30626827464409,43.30626827464409,43.30626827464409,43.30626827464409,0.882001390522283,0.882001390522283,0.882001390522283,0.882001390522283,0.9781409220009118,0.9781409220009118,0.9781409220009118,0.9781409220009118,42.36052372948466,42.36052372948466,42.36052372948466,42.36052372948466,169.44209491793865,0.0890902423373954,4.278840780756026e-05,2019.8353690960687,1783.4177282502417,0.1506306731842807,0.1177514368470681,17.65853792698089,16.910932110353308,971.1478784771284,970.4002726605008,174.02263370106786,165.3329515912392,28466.27194621369,7,0.9413449717663257,1980-05-26
1979,36,1633.523070139448,0.2144285714285714,38.90664694576818,0.023981120357078313,53.0,12.0,12.0,13.0,120.0,210.0,0.12885213440888454,1423.523070139448,1100.0,,275.0,275.0,275.0,275.0,323.5230701394479,47.0,5.999999999999999,12.784254690856033,20.02761862768011,237.71119682091174,100.0,18.0,24.784254690856034,33.027618627680106,357.71119682091177,1242.784254690856,990.0,969.9159976112197,20.084002388780227,0.9257305600411149,0.48,988.5942694399588,0.5349,0.5349,0.5349,0.5349,18.143371828739134,18.143371828739134,18.143371828739134,18.143371828739134,,0.9342815240602815,0.9342815240602815,0.9342815240602815,0.9342815240602815,45.716508559645966,45.716508559645966,45.716508559645966,45.716508559645966,0.9310897873654983,0.9310897873654983,0.9310897873654983,0.9310897873654983,0.9799999999999999,0.9799999999999999,0.9799999999999999,0.9799999999999999,44.80217838845305,44.80217838845305,44.80217838845305,44.80217838845305,179.2087135538122,0.11003797003687983,4.5254725644902074e-05,1745.9668486656192,1511.0711996298642,0.1389742588247591,0.1202771977947322,18.54233867909476,17.779533076408136,970.2792775110736,969.5203838757272,183.41098790356196,175.33181020268646,30107.063877040448,7,0.9956039641878455,1980-06-02
1979,37,1360.1212626584565,0.2501428571428571,39.86889605666839,0.029711304176616073,53.0,12.0,12.0,13.0,120.0,210.0,0.15491956413466962,1150.1212626584568,1086.1717087272216,,271.5429271818054,271.5429271818054,271.5429271818054,271.5429271818054,63.94955393123496,16.139649325502155,3.055339467512732,3.6542602246419977,3.9587819100288306,37.14152300354924,69.13964932550216,15.055339467512734,15.654260224642,16.95878191002883,157.14152300354925,1186.0209577448786,990.0,969.0354086585554,20.96459134144459,0.8252802290396595,0.4620232213453882,988.7126965496149,0.5218557780129605,0.5218557780129605,0.5218557780129605,0.5218557780129605,19.155432113046572,19.155432113046572,19.155432113046572,19.155432113046572,,0.9374984156161504,0.9374984156161504,0.9374984156161504,0.9374984156161504,47.8042033723251,47.8042033723251,47.8042033723251,47.8042033723251,0.9736090299862544,0.9736090299862544,0.9736090299862544,0.9736090299862544,0.9799999999999999,0.9799999999999999,0.9799999999999999,0.9799999999999999,46.848119304878594,46.848119304878594,46.848119304878594,46.848119304878594,187.39247721951438,0.13823940060818493,4.794392031505347e-05,1466.3705361774826,1231.9889272331854,0.1704560774516215,0.1432107334531049,19.833591452436217,18.71289107122754,969.3759663476504,968.6291080570186,191.3433162810389,182.9588270366306,31481.936172878413,7,1.041069317886191,1980-06-09
1979,38,1135.1121825037435,0.2911428571428571,22.670419216099845,0.01991131244604614,53.0,12.0,12.0,13.0,120.0,210.0,0.1852688273217979,925.1121825037435,925.1121825037435,,231.27804562593587,231.27804562593587,231.27804562593587,231.27804562593587,0.0,0.0,0.0,0.0,0.0,0.0,53.0,12.0,12.0,13.0,120.0,1002.1121825037435,990.0,968.3246382878689,21.67536171213107,0.5761359986832443,0.2900897460029947,989.1337742553138,0.3792092652221356,0.3792092652221356,0.3792092652221356,0.3792092652221356,20.42992670222268,20.42992670222268,20.42992670222268,20.42992670222268,,0.9372836551262749,0.9372836551262749,0.9372836551262749,0.9372836551262749,43.40976949593773,43.40976949593773,43.40976949593773,43.40976949593773,0.8841093583694037,0.8841093583694037,0.8841093583694037,0.8841093583694037,0.9777031198468878,0.9777031198468878,0.9777031198468878,0.9777031198468878,42.44531624229352,42.44531624229352,42.44531624229352,42.44531624229352,169.7812649691741,0.14957127886140212,5.0999114206362226e-05,1199.561484005937,1073.2959927204863,0.195658980769799,0.1750639736270164,20.78378859696149,20.0487173102064,968.5271932354472,968.1303588342644,179.07484348040896,160.205069415945,28523.252514821248,7,0.943229249828745,1980-06-16
1979,39,968.7811104557251,0.3401428571428572,25.91914328933215,0.0268650391024923,53.0,12.0,12.0,13.0,120.0,210.0,0.217413284453449,758.7811104557251,758.7811104557251,,189.69527761393127,189.69527761393127,189.69527761393127,189.69527761393127,0.0,0.0,0.0,0.0,0.0,0.0,53.0,12.0,12.0,13.0,120.0,835.7811104557251,990.0,967.7658543051278,22.23414569487206,0.4212637644271549,0.17229618907980465,989.406440046493,0.25583688531450893,0.25583688531450893,0.25583688531450893,0.25583688531450893,21.38474885605058,21.38474885605058,21.38474885605058,21.38474885605058,,0.9277863375287977,0.9277863375287977,0.9277863375287977,0.9277863375287977,36.88251848215247,36.88251848215247,36.88251848215247,36.88251848215247,0.7511714558483191,0.7511714558483191,0.7511714558483191,0.7511714558483191,0.970282072425037,0.970282072425037,0.970282072425037,0.970282072425037,35.78739619694299,35.78739619694299,35.78739619694299,35.78739619694299,143.14958478777197,0.14771623122225655,5.2439048418773504e-05,1050.5490333418047,891.8619896951615,0.2354624397344011,0.1998954768745904,21.834582613995483,20.91141652446913,968.0588683905028,967.4674479587808,156.48588528756977,130.45854917108144,24049.13024434569,7,0.7952754710431776,1980-06-23
1979,40,816.69922327949,0.39071428571428574,16.070798868960974,0.019516717735536655,50.42857142857143,10.285714285714286,9.428571428571429,9.571428571428571,109.71428571428571,189.42857142857142,0.23202112333188074,627.2706518509185,627.2706518509185,,209.09021728363948,209.09021728363948,209.09021728363948,0.0,0.0,0.0,0.0,0.0,0.0,0.0,50.42857142857143,10.285714285714286,9.428571428571429,9.571428571428571,109.71428571428571,697.4135089937756,990.0,967.1667968931179,22.833203106882106,0.32285445014291364,0.11799166405848792,989.5591538857987,0.3097931235752522,0.3097931235752522,0.3097931235752522,0.0,22.082563869105456,22.082563869105456,22.082563869105456,22.392356992680707,,0.9347988723249455,0.9347988723249455,0.9347988723249455,0.0,42.320453808450516,42.320453808450516,42.320453808450516,0.0,0.8619237028197662,0.8619237028197662,0.8619237028197662,0.0,0.9761923702819766,0.9761923702819766,0.9761923702819766,0.96,41.31723228908868,41.31723228908868,41.31723228908868,0.0,123.95169686726604,0.15176804429040272,5.489416488133992e-05,858.5276662376176,779.3663976124346,0.2446048138673233,0.2205028389833048,22.29544169085651,21.87187784899529,967.3341106649503,967.0174655904495,129.81084282265698,117.51766431808797,20823.88507370069,7,0.6886205381514778,1980-06-30
1979,41,697.6722523783162,0.43842857142857145,17.06062814234656,0.02413423979740043,53.42857142857143,10.428571428571429,9.857142857142858,9.857142857142858,120.0,203.57142857142858,0.29312050048701543,494.1008238068876,494.1008238068876,,175.00841747410564,175.00841747410564,144.0839888586764,0.0,0.0,0.0,0.0,0.0,0.0,0.0,53.42857142857143,10.428571428571429,9.857142857142858,9.857142857142858,120.0,567.8151095211733,990.0,966.6906890095132,23.30931099048678,0.24920495596462253,0.07230349788395628,989.6784915461513,0.21983769864962827,0.21983769864962827,0.17247617279982067,0.0,22.767964837988565,22.767964837988565,22.815326363838373,22.987802536638192,,0.9241129652122139,0.9241129652122139,0.7901910517464483,0.0,36.13362599031227,36.13362599031227,29.63601005827099,0.0,0.73591906293915,0.73591906293915,0.6035847262376983,0.0,0.9714285714285714,0.9714285714285714,0.9685714285714285,0.96,35.11459336992331,35.11459336992331,28.746929756522864,0.0,98.9761164963695,0.141640266320101,5.5679948959498614e-05,739.6475434553279,659.9420006160087,0.3439696212517338,0.25147112519442,22.966069883930377,22.528648233227194,966.8585901738212,966.539768002464,110.0759072020968,89.14729058760629,16627.987571390073,7,0.5498673138687193,1980-07-07
1979,42,620.0212989015303,0.4734285714285714,9.176134203683691,0.01475637079832387,58.0,11.0,11.0,11.0,136.0,227.0,0.3663889162070255,393.0212989015303,393.0212989015303,,196.5106494507652,196.5106494507652,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,58.0,11.0,11.0,11.0,136.0,473.0212989015303,990.0,966.3797786999768,23.620221300023168,0.20247565556412897,0.048604259780306025,989.7489200846555,0.27371912068300086,0.27371912068300086,0.0,0.0,23.09542226399572,23.09542226399572,23.369141384678723,23.369141384678723,,0.9323400176054967,0.9323400176054967,0.0,0.0,41.49413080526593,41.49413080526593,0.0,0.0,0.8450943137528704,0.8450943137528704,0.0,0.0,0.9745586403521591,0.9745586403521591,0.96,0.96,40.44419488292774,40.44419488292774,0.0,0.0,80.88838976585546,0.1303987205755029,5.7165868277669774e-05,647.6489852382476,595.7090611902229,0.3810584978285464,0.3504985033157962,23.241237610926383,22.93007446087024,966.490595940953,966.280690775356,86.77799386500793,75.71118123650008,13589.249480663719,7,0.4493799431436415,1980-07-14
1979,43,569.515521740459,0.5004285714285714,6.387248247375136,0.011230906762218143,58.0,11.0,11.0,11.0,136.0,227.0,0.3987363120664191,342.515521740459,342.515521740459,,171.2577608702295,171.2577608702295,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,58.0,11.0,11.0,11.0,136.0,422.515521740459,990.0,966.162819847832,23.83718015216797,0.18465059976998802,0.03850310434809174,989.7768462958819,0.20776018949565245,0.20776018949565245,0.0,0.0,23.406266258554243,23.406266258554243,23.614026448049895,23.614026448049895,,0.9241479537698873,0.9241479537698873,0.0,0.0,36.32855293972854,36.32855293972854,0.0,0.0,0.7398890619089317,0.7398890619089317,0.0,0.0,0.97,0.97,0.96,0.96,35.23869635153668,35.23869635153668,0.0,0.0,70.47739270307336,0.12372048597235363,5.71582333012339e-05,589.2318351168824,550.9983234585969,0.4119794749558021,0.3852473448841598,23.52189450180074,23.282322209154824,966.251543258026,966.0794924555636,74.42130961771707,66.75418345788142,11840.201974116326,7,0.3915410705726298,1980-07-21
1979,44,535.5040035223634,0.5274285714285715,3.997012955387504,0.007478847816274258,56.285714285714285,10.142857142857142,9.714285714285714,8.857142857142858,123.57142857142857,208.57142857142858,0.389064402333757,326.93257495093485,326.93257495093485,,163.46628747546742,163.46628747546742,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,56.285714285714285,10.142857142857142,9.714285714285714,8.857142857142858,123.57142857142857,403.075432093792,990.0,966.0097680158506,23.990231984149382,0.17778958896938532,0.03538651499018692,989.7868238960403,0.18949128893175665,0.18949128893175665,0.0,0.0,23.58756459125804,23.58756459125804,23.777055880189796,23.777055880189796,,0.921290979109485,0.921290979109485,0.0,0.0,34.84257159031304,34.84257159031304,0.0,0.0,0.709624675973789,0.709624675973789,0.0,0.0,0.97,0.97,0.96,0.96,33.79729444260365,33.79729444260365,0.0,0.0,67.5945888852073,0.12631904913021724,5.7423263782540816e-05,548.1781559247493,523.0192327708844,0.4221429546767704,0.3455274327483283,23.62503644730705,23.53938780649731,966.0668017016612,965.953586547469,72.30011675273022,64.05895210158671,11355.890932714827,7,0.37552549380670724,1980-07-28
1979,45,497.64593267733653,0.5514285714285715,6.208019308798222,0.012477394479519186,54.0,9.0,8.0,6.0,107.0,184.0,0.3699894588387832,313.64593267733653,313.64593267733653,,156.82296633866827,156.82296633866827,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,54.0,9.0,8.0,6.0,107.0,384.64593267733653,990.0,965.8394066970479,24.160593302952034,0.17128524681643228,0.03272918653546724,989.795985566648,0.17432938407822585,0.17432938407822585,0.0,0.0,23.78224948552193,23.78224948552193,23.956578869600158,23.956578869600158,,0.9188877637116575,0.9188877637116575,0.0,0.0,33.608531067732216,33.608531067732216,0.0,0.0,0.6844914677745869,0.6844914677745869,0.0,0.0,0.97,0.97,0.96,0.96,32.60027513570025,32.60027513570025,0.0,0.0,65.2005502714005,0.13096819682231156,5.774565119089287e-05,516.7730027239134,479.5630976092969,0.3836825663135281,0.35605575181005,23.8933645664548,23.664031230668044,965.9254785122577,965.7580339392418,69.11597647934529,61.48984713658066,10953.692445595285,7,0.36222527928555837,1980-08-04
1979,46,469.2571622695072,0.5741428571428572,2.4282900515224974,0.005176181907250614,54.0,9.0,8.0,6.0,107.0,184.0,0.39215521089283,285.2571622695072,285.2571622695072,,142.6285811347536,142.6285811347536,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,54.0,9.0,8.0,6.0,107.0,356.2571622695072,990.0,965.7116572302127,24.288342769787246,0.16126596892604766,0.0270514324539014,989.8116825986201,0.14404048378186068,0.14404048378186068,0.0,0.0,23.95598488462548,23.95598488462548,24.100025368407337,24.100025368407337,,0.9130773026901233,0.9130773026901233,0.0,0.0,30.59609475893459,30.59609475893459,0.0,0.0,0.6231383861290141,0.6231383861290141,0.0,0.0,0.97,0.97,0.96,0.96,29.678211916166553,29.678211916166553,0.0,0.0,59.356423832333114,0.12648060903671773,5.780012794976705e-05,477.3484869166725,462.56506724863937,0.3977818755195704,0.3854626233100842,23.996531947741516,23.90685803665629,965.748068191125,965.6815428026188,61.03431725025309,57.96401023643851,9971.879203831963,7,0.3297579101796284,1980-08-11
1979,47,448.0564243406746,0.5982857142857142,3.218850868883164,0.007170055780975271,54.0,9.0,8.0,6.0,107.0,184.0,0.410770557218362,264.0564243406746,264.0564243406746,,132.0282121703373,132.0282121703373,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,54.0,9.0,8.0,6.0,107.0,335.05642434067465,990.0,965.616253909533,24.383746090467007,0.1537835707193395,0.022811284868134885,989.8234051444125,0.12349487485376162,0.12349487485376162,0.0,0.0,24.083656360025767,24.083656360025767,24.207151234879525,24.207151234879525,,0.9081754494835457,0.9081754494835457,0.0,0.0,28.320220928490123,28.320220928490123,0.0,0.0,0.5767865769549922,0.5767865769549922,0.0,0.0,0.97,0.97,0.96,0.96,27.470614300635415,27.470614300635415,0.0,0.0,54.94122860127083,0.12259867862363165,5.779611619811447e-05,459.2604427967548,440.0331111664572,0.4181503512593529,0.4006441288073857,24.13166268290566,24.01643547288475,965.6666719925854,965.580149000249,57.27560701613539,53.26934179501581,9230.1264050135,7,0.30522904778483795,1980-08-18
1979,48,423.9195001550867,0.625,3.757246956616387,0.008845502947002828,54.0,9.0,8.0,6.0,107.0,184.0,0.43416389317441445,239.91950015508675,239.91950015508675,,119.95975007754338,119.95975007754338,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,54.0,9.0,8.0,6.0,107.0,310.9195001550867,990.0,965.5076377506978,24.492362249302136,0.14526490128208008,0.017983900031017314,989.8367511986869,0.1019612478416305,0.1019612478416305,0.0,0.0,24.227152200147383,24.227152200147383,24.329113447989016,24.329113447989016,,0.9008481863813673,0.9008481863813673,0.0,0.0,25.67694126770715,25.67694126770715,0.0,0.0,0.5229519606457669,0.5229519606457669,0.0,0.0,0.9699957263042016,0.9699957263042016,0.96,0.96,24.90652817321909,24.90652817321909,0.0,0.0,49.81305634643818,0.11747850540002312,5.767102966577601e-05,435.49688511870175,413.7323824701425,0.4447319276810018,0.4225058922059748,24.287202345037024,24.158666523690037,965.559735983034,965.4617957211155,52.32391634837721,47.59703594623336,8368.593466201615,7,0.27673920192465656,1980-08-25
1979,49,394.1799401867443,0.6575714285714286,3.5140637284001253,0.008841341785213444,46.0,7.0,6.0,4.0,75.0,138.0,0.3502123281015406,256.1799401867443,256.1799401867443,,128.08997009337216,128.08997009337216,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,46.0,7.0,6.0,4.0,75.0,315.1799401867443,990.0,965.3701206349552,24.62987936504474,0.1467685427571869,0.02123598803734883,989.8319954692054,0.11624714807314378,0.11624714807314378,0.0,0.0,24.345627686177064,24.345627686177064,24.461874834250207,24.461874834250207,,0.9066672836366563,0.9066672836366563,0.0,0.0,27.728126283071767,27.728126283071767,0.0,0.0,0.564727622873152,0.564727622873152,0.0,0.0,0.97,0.97,0.96,0.96,26.896282494579616,26.896282494579616,0.0,0.0,53.79256498915923,0.1364423115831752,5.83277664766391e-05,408.00454625357366,389.1339363713416,0.3546336803385602,0.3382315252787242,24.377495336685637,24.25932654757047,965.436020458141,965.3456696818566,56.69100603509203,52.73547183723505,9037.150918178751,7,0.29884758327310684,1980-09-01
1979,50,377.38230358006024,0.6799999999999999,3.4930598272620728,0.009326244491676813,46.0,7.0,6.0,4.0,75.0,138.0,0.3658471099825385,239.3823035800603,239.3823035800603,,119.69115179003015,119.69115179003015,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,46.0,7.0,6.0,4.0,75.0,298.38230358006024,990.0,965.2869115179002,24.713088482099742,0.14084013562132694,0.017876460716012,989.8412834036626,0.1015349722003301,0.1015349722003301,0.0,0.0,24.452836913562063,24.452836913562063,24.55437188576239,24.55437188576239,,0.9009218179299247,0.9009218179299247,0.0,0.0,25.860437117869417,25.860437117869417,0.0,0.0,0.5266891470034504,0.5266891470034504,0.0,0.0,0.969964571139977,0.969964571139977,0.96,0.96,25.08375853995634,25.08375853995634,0.0,0.0,50.16751707991268,0.13289541701479898,5.821100661447863e-05,389.1339363713416,364.6825175805071,0.3784113395826143,0.3546336803385602,24.533946907408957,24.377495336685637,965.3456696818566,965.2234125879024,52.73547183723505,47.37865165443835,8428.14286942533,7,0.2787084282217371,1980-09-08
1979,51,351.62658546252777,0.7082857142857143,3.4410302418472156,0.009822468591506971,46.0,7.0,6.0,4.0,75.0,138.0,0.39266317050258037,213.62658546252783,213.62658546252783,,181.5529198608658,32.073665601662,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,46.0,7.0,6.0,4.0,75.0,272.6265854625278,990.0,965.1581329273125,24.841867072687382,0.1317501435794453,0.01272531709250553,989.855524539328,0.24692445124683868,0.02548929353408776,0.0,0.0,24.45046716076857,24.671902318481322,24.697391612015412,24.697391612015412,,0.9250764219927776,0.2556809108956854,0.0,0.0,40.44663806466839,6.909812351823916,0.0,0.0,0.8237604493822482,0.14072937580089442,0.0,0.0,0.9769300804372323,0.962644366151518,0.96,0.96,39.563495927282176,6.697406728694591,0.0,0.0,46.26090265597677,0.13157916991988355,6.019777689656435e-05,364.6825175805071,340.5953058875766,0.4051729357818892,0.3784113395826143,24.561478710933688,24.35428491518679,965.2234125879024,965.102976529438,47.4628453998012,44.565463268540185,7771.831646204097,7,0.2570050147554265,1980-09-15
1979,52,333.47227132235986,0.7341428571428571,2.4241074355343977,0.007343405490807186,46.0,7.0,6.0,4.0,75.0,138.0,0.41393522495399554,195.47227132235983,195.47227132235983,,195.47227132235983,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,46.0,7.0,6.0,4.0,75.0,254.47227132235983,990.0,965.0673613566117,24.932638643388227,0.12534292284862006,0.00958888924067273,989.8650681879108,0.2705511988937353,0.0,0.0,0.0,24.527155632405176,24.79770683129891,24.79770683129891,24.79770683129891,,0.9333481609171139,0.0,0.0,0.0,43.884566498018046,0.0,0.0,0.0,0.8937793584117727,0.0,0.0,0.0,0.9786951894451258,0.96,0.96,0.96,42.95165413651154,0.0,0.0,0.0,42.95165413651154,0.12877432106860945,6.1034181494595014e-05,340.5953058875766,323.62655383883583,0.4264174195938298,0.4051729357818892,24.607669878543323,24.468224971794218,965.102976529438,965.0181327691942,44.565463268540185,40.63784497358047,7215.8778949339385,7,0.23862030075839744,1980-09-22
1979,53,314.16899707862433,0.7645,5.905491879487272,0.0187696554580862,46.0,7.0,6.0,4.0,75.0,138.0,0.4392786860376484,176.16899707862433,176.16899707862433,,176.16899707862433,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,46.0,7.0,6.0,4.0,75.0,235.16899707862433,990.0,964.970844985393,25.029155014606943,0.11853018736969989,0.0076168997078624,989.8738529129224,0.21965802559416495,0.0,0.0,0.0,24.68334990193525,24.903007927529416,24.903007927529416,24.903007927529416,,0.9271560060221105,0.0,0.0,0.0,39.53900354911444,0.0,0.0,0.0,0.8052750213668929,0.0,0.0,0.0,0.9708080441278938,0.96,0.96,0.96,38.38521459846167,0.0,0.0,0.0,38.38521459846167,0.12217386971724481,6.052380690893396e-05,316.52242407738737,311.8155700798613,0.4425693045560741,0.4359880675192227,24.702031022714408,24.66466878115609,964.9826121203868,964.9590778503992,38.936056665225365,37.83437253169799,1842.4903007261605,2,0.21325119221367597,1980-09-29
1980,1,310.6210717678754,0.7677142857142857,0.7963322079906286,0.002565373222529914,41.0,6.0,4.0,3.0,56.0,110.0,0.3541362184680063,200.62107176787535,200.62107176787535,,200.62107176787535,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,41.0,6.0,4.0,3.0,56.0,251.62107176787535,990.0,964.9531053588393,25.046894641160684,0.12433664606216778,0.010165854038493858,989.8654974998992,0.2848012490670747,0.0,0.0,0.0,24.627590891992956,24.91239214106003,24.91239214106003,24.91239214106003,,0.9349565375618496,0.0,0.0,0.0,45.303148131325806,0.0,0.0,0.0,0.9226710413711976,0.0,0.0,0.0,0.9799999999999999,0.96,0.96,0.96,44.397085168699284,0.0,0.0,0.0,44.397085168699284,0.14292852998470348,6.147174497430148e-05,311.8155700798613,309.0284073518941,0.3559543310034335,0.3527726340664359,24.640901036545635,24.61760828357845,964.9590778503992,964.9451420367594,44.659750057961205,44.04686531635006,7458.7103083414795,7,0.24665047315944047,1980-10-01
1980,2,302.4403500089611,0.7807142857142857,1.805051315236694,0.0059577292341960715,41.0,6.0,4.0,3.0,56.0,110.0,0.36378076345882476,192.4403500089611,192.4403500089611,,192.4403500089611,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,41.0,6.0,4.0,3.0,56.0,243.4403500089611,990.0,964.9126702009744,25.08732979902566,0.12144941553161012,0.009244035000896073,989.8693065494674,0.262157936962479,0.0,0.0,0.0,24.694478411530657,24.956636348493134,24.956636348493134,24.956636348493134,,0.93261500290254,0.0,0.0,0.0,43.46456545363102,0.0,0.0,0.0,0.8852253656543995,0.0,0.0,0.0,0.978082745506347,0.96,0.96,0.96,42.51319278477833,0.0,0.0,0.0,42.51319278477833,0.14054867930805573,6.136393310974549e-05,309.0284073518941,299.18021087320443,0.3676713766560553,0.3559543310034335,24.72084296321835,24.640901036545635,964.9451420367594,964.8967208434927,44.04686531635006,41.749724176852745,7142.216387842761,7,0.23618440435987967,1980-10-08
1980,3,291.9698788090398,0.7969999999999999,1.7133058447101346,0.005885137817796929,41.0,6.0,4.0,3.0,56.0,110.0,0.3768008560537446,181.9698788090398,181.9698788090398,,181.9698788090398,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,41.0,6.0,4.0,3.0,56.0,232.9698788090398,990.0,964.8678795152363,25.132120484763814,0.11775403479549637,0.008196987880903927,989.8740489773236,0.2343465828710888,0.0,0.0,0.0,24.771822879216277,25.006169462087364,25.006169462087364,25.006169462087364,,0.9293944304593856,0.0,0.0,0.0,41.086445554758264,0.0,0.0,0.0,0.8367911518280705,0.0,0.0,0.0,0.973679115182807,0.96,0.96,0.96,40.00621885789677,0.0,0.0,0.0,40.00621885789677,0.13700773989787474,6.106745222079254e-05,294.72326674738565,287.1870699602335,0.3830256007529573,0.3732314764761468,24.805299353153465,24.752522760715337,964.8788930669896,964.848748279841,40.67591920722664,38.84350040733489,6721.044768126657,7,0.22225677143275982,1980-10-15
1980,4,293.6109697871935,0.7962857142857143,5.213365257949184,0.01724979974150816,41.0,6.0,4.0,3.0,56.0,110.0,0.375259330007355,183.61096978719348,183.61096978719348,,183.61096978719348,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,41.0,6.0,4.0,3.0,56.0,234.61096978719348,990.0,964.8776642428566,25.12233575714343,0.1183331932662813,0.00845427446553913,989.8732125322682,0.23958518591743774,0.0,0.0,0.0,24.755963103494192,24.995548289411627,24.995548289411627,24.995548289411627,,0.9296219087220025,0.0,0.0,0.0,41.440744689534995,0.0,0.0,0.0,0.8440070201534623,0.0,0.0,0.0,0.9737724145717775,0.96,0.96,0.96,40.365199193113874,0.0,0.0,0.0,40.365199193113874,0.1373171006848767,6.104837473456902e-05,316.52242407738737,283.6079686159883,0.3878593416708348,0.3475267204863369,24.830101116632356,24.577888051617716,964.9826121203868,964.834431874464,45.69076168767689,37.98716352052331,6781.353464443131,7,0.2242511066284104,1980-10-22
1980,5,333.3747751139686,0.734,4.072584582996536,0.01228014053175393,41.57142857142857,6.571428571428571,5.142857142857143,3.0,56.0,112.28571428571429,0.3368419937564238,221.0890608282543,221.0890608282543,,157.03623975206003,64.05282107619429,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,41.57142857142857,6.571428571428571,5.142857142857143,3.0,56.0,274.3747751139686,990.0,965.0668738755697,24.933126124430196,0.1323671339482162,0.014217812165650798,989.8534150538862,0.19355915752929148,0.05082737086476798,0.0,0.0,24.592982020787076,24.7357138074516,24.786541178316366,24.786541178316366,,0.913862117691602,0.5113585097555817,0.0,0.0,34.835136246253136,13.874642199295701,0.0,0.0,0.7094732433045445,0.28257927086141954,0.0,0.0,0.9739722128004277,0.965400784228999,0.96,0.96,33.99211877337029,13.450834607351998,0.0,0.0,47.442953380722294,0.14234061605499615,5.963170025343163e-05,338.3210417029997,325.6607962357874,0.3437757040449335,0.3278954185478728,24.68845549496919,24.46163138000425,965.0916052085148,965.028303981179,48.05642693427245,46.43046546594808,7970.416167961344,7,0.26357196322623494,1980-10-29
1980,6,353.1428641692829,0.707,7.032196444509298,0.019197795317443898,42.0,7.0,6.0,3.0,56.0,114.0,0.3236105887562338,239.14286416928294,239.14286416928294,,119.57143208464147,119.57143208464147,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,42.0,7.0,6.0,3.0,56.0,294.1428641692829,990.0,965.1657143208465,24.834285679153595,0.1393439059169114,0.017828572833856544,989.8428275212492,0.10178585133736943,0.10178585133736943,0.0,0.0,24.57532734906548,24.57532734906548,24.67711320040285,24.67711320040285,,0.9001173140097383,0.9001173140097383,0.0,0.0,25.942576502739723,25.942576502739723,0.0,0.0,0.528362046898976,0.528362046898976,0.0,0.0,0.969916526140957,0.969916526140957,0.96,0.96,25.162270387237037,25.162270387237037,0.0,0.0,50.32454077447407,0.14232297345522113,5.8446115433183603e-05,380.8369423592014,338.3210417029997,0.3369580544744144,0.299340708109342,24.67036092488764,24.397303168545097,965.304184711796,965.0916052085148,56.30927802233673,47.08690023462975,8454.522850111643,7,0.2795807820804115,1980-11-05
1980,7,373.1310007625988,0.6845714285714287,5.147004439412634,0.013882431927796686,42.0,7.0,6.0,3.0,56.0,114.0,0.3056039514031522,259.1310007625988,259.1310007625988,,129.5655003812994,129.5655003812994,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,42.0,7.0,6.0,3.0,56.0,314.1310007625988,990.0,965.265655003813,24.73434499618702,0.1463983394891441,0.021826200152519685,989.8317754603584,0.11891039911423203,0.11891039911423203,0.0,0.0,24.447210057431132,24.447210057431132,24.56612045654536,24.56612045654536,,0.9075041598400927,0.9075041598400927,0.0,0.0,28.190578825847417,28.190578825847417,0.0,0.0,0.5741462082657316,0.5741462082657316,0.0,0.0,0.97,0.97,0.96,0.96,27.344861461071996,27.344861461071996,0.0,0.0,54.68972292214399,0.1465528460022078,5.862526385311524e-05,380.8369423592014,364.6825175805071,0.3126006718291161,0.299340708109342,24.501820035114303,24.397303168545097,965.304184711796,965.2234125879024,56.30927802233673,52.91369874483732,9187.873450920191,7,0.30383179401191107,1980-11-12
1980,8,393.170037098333,0.6595714285714286,3.683659514783691,0.009361495147984128,40.57142857142857,6.285714285714286,4.571428571428571,3.0,53.857142857142854,108.28571428571429,0.27564486802885874,284.88432281261873,284.88432281261873,,142.44216140630937,142.44216140630937,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,40.57142857142857,6.285714285714286,4.571428571428571,3.0,53.857142857142854,336.3128942411901,990.0,965.3654355601424,24.634564439857545,0.15422701793150542,0.0269768645625237,989.818796117506,0.14381810915880994,0.14381810915880994,0.0,0.0,24.309542448204727,24.309542448204727,24.453360557363535,24.453360557363535,,0.9133264709614612,0.9133264709614612,0.0,0.0,31.01588086252213,31.01588086252213,0.0,0.0,0.6316880012733632,0.6316880012733632,0.0,0.0,0.97,0.97,0.96,0.96,30.085404436646474,30.085404436646474,0.0,0.0,60.170808873292934,0.15299126200397156,5.8668959138592024e-05,402.90237744418727,380.8369423592014,0.299340708109342,0.2630910263483958,24.397303168545097,24.24361597835844,965.4130606984988,965.304184711796,62.71735567307953,56.30927802233673,10108.695890713214,7,0.3342822715182941,1980-11-19
1980,9,420.1514298161386,0.6298571428571428,5.30439053175285,0.012494119069797015,40.57142857142857,6.285714285714286,4.285714285714286,3.0,55.285714285714285,109.42857142857143,0.26033671069780284,310.72285838756716,310.72285838756716,,155.36142919378358,155.36142919378358,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,40.57142857142857,6.285714285714286,4.285714285714286,3.0,55.285714285714285,361.8657155304243,990.0,965.4906814341726,24.50931856582742,0.1632454013874358,0.0321445716775134,989.804610026935,0.17089224140981948,0.17089224140981948,0.0,0.0,24.143036351352656,24.143036351352656,24.313928592762473,24.313928592762473,,0.9186468815243976,0.9186468815243976,0.0,0.0,33.79184542631743,33.79184542631743,0.0,0.0,0.6882249577661391,0.6882249577661391,0.0,0.0,0.97,0.97,0.96,0.96,32.778090063527905,32.778090063527905,0.0,0.0,65.55618012705581,0.1560586904811272,5.860665308947892e-05,440.0331111664572,408.00454625357366,0.2738086915480238,0.2509054972453787,24.212448633865577,24.03376078479957,965.580149000249,965.436020458141,67.79839621288187,63.78293458747504,11013.438261345376,7,0.36420100070586564,1980-11-26
1980,10,462.40848877285606,0.5821428571428572,5.500457048133707,0.011891637574973144,42.0,7.0,5.0,3.0,61.0,118.0,0.2552927719576935,344.40848877285606,344.40848877285606,,172.20424438642803,172.20424438642803,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,42.0,7.0,5.0,3.0,61.0,398.40848877285606,990.0,965.6808381994779,24.319161800522156,0.17614247987098505,0.03888169775457118,989.7849758223745,0.2100038297423788,0.2100038297423788,0.0,0.0,23.89413379315422,23.89413379315422,24.104137622896605,24.104137622896605,,0.9249297696920253,0.9249297696920253,0.0,0.0,37.3226680892417,37.3226680892417,0.0,0.0,0.7601358062982017,0.7601358062982017,0.0,0.0,0.97,0.97,0.96,0.96,36.20298804656445,36.20298804656445,0.0,0.0,72.4059760931289,0.15656405672891469,5.839908750074267e-05,472.4927083802066,445.541354005931,0.2648463468969688,0.2497393037122754,23.99959353438716,23.83086687128606,965.7262171877107,965.6049360930268,74.47244566378133,68.94173477591276,12164.203983645655,7,0.402255422739605,1980-12-03
1980,11,502.456733885644,0.5487142857142857,7.218074912953974,0.014402856542404299,42.0,7.0,5.0,3.0,61.0,118.0,0.23505781651306906,384.456733885644,384.456733885644,,192.228366942822,192.228366942822,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,42.0,7.0,5.0,3.0,61.0,438.456733885644,990.0,965.8610553024854,24.138944697514653,0.19027674814125148,0.04689134677712873,989.7628319050816,0.26184621208831904,0.26184621208831904,0.0,0.0,23.639930390507946,23.639930390507946,23.901776602596264,23.901776602596264,,0.9315071378963362,0.9315071378963362,0.0,0.0,41.51037267830831,41.51037267830831,0.0,0.0,0.8454251054645276,0.8454251054645276,0.0,0.0,0.974585489418489,0.974585489418489,0.96,0.96,40.46023805591812,40.46023805591812,0.0,0.0,80.92047611183624,0.16099757050938207,5.846311275091871e-05,523.0192327708844,479.5630976092969,0.2460572979619364,0.2256131182305708,23.786240171737774,23.50769821112756,965.953586547469,965.7580339392418,85.42161649048033,75.91662633661387,13594.639986788487,7,0.4495582006213124,1980-12-10
1980,12,537.4720333037425,0.5261428571428571,3.5941318791235517,0.0066797622390813854,42.0,7.0,5.0,3.0,61.0,118.0,0.21957968913380124,419.4720333037425,419.4720333037425,,209.73601665187124,209.73601665187124,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,42.0,7.0,5.0,3.0,61.0,473.4720333037425,990.0,966.0186241498668,23.98137585013319,0.2026347337195278,0.053894406660748455,989.7434708596196,0.3113066735324762,0.3113066735324762,0.0,0.0,23.413540036220418,23.413540036220418,23.724846709752892,23.724846709752892,,0.9364187479083926,0.9364187479083926,0.0,0.0,45.0963272940837,45.0963272940837,0.0,0.0,0.9184588043601567,0.9184588043601567,0.0,0.0,0.9799667559681122,0.9799667559681122,0.96,0.96,44.19293549288726,44.19293549288726,0.0,0.0,88.38587098577452,0.16444233489410218,5.853074350628979e-05,548.1781559247493,527.3375978981461,0.2237655734586772,0.2152584861776184,23.4797025478588,23.343475050460107,966.0668017016612,965.9730191905415,90.49403724803946,86.36793733990089,14848.826325610118,7,0.4910326165876362,1980-12-17
1980,13,570.3816908565896,0.5007142857142857,4.9750479167883634,0.008742541321799385,42.0,7.0,5.0,3.0,61.0,118.0,0.20693283679455107,452.38169085658956,452.38169085658956,,161.22769538785465,161.22769538785465,129.92630008088028,0.0,0.0,0.0,0.0,0.0,0.0,0.0,42.0,7.0,5.0,3.0,61.0,506.38169085658956,990.0,966.1667176088546,23.8332823911454,0.2151748492975713,0.060476338171317874,989.7243488125312,0.18794566369386043,0.18794566369386043,0.13942308043409365,0.0,23.369685539982687,23.369685539982687,23.418208123242454,23.557631203676547,,0.9195176134493449,0.9195176134493449,0.7854378898633544,0.0,34.011731882992834,34.011731882992834,27.3014372945541,0.0,0.692703297005964,0.692703297005964,0.5560374194410204,0.0,0.9714285714285714,0.9714285714285714,0.9685714285714285,0.96,33.05848287238744,33.05848287238744,26.482394175717474,0.0,92.59935992049235,0.16235439401824278,5.686763083166615e-05,583.0034913422678,556.2195342976412,0.2121464506797714,0.2024001601230977,23.44111024675256,23.29045879748705,966.22351571104,966.1029879043392,94.67418757072416,90.76540103643369,15556.692466642715,7,0.5144408884471797,1980-12-24
1980,14,617.6294742212984,0.47385714285714287,10.477522847901014,0.016873410565031215,45.42857142857143,7.0,5.857142857142857,3.857142857142857,73.85714285714286,136.0,0.22012874640780541,481.6294742212985,481.6294742212985,,160.54315807376614,160.54315807376614,160.54315807376614,0.0,0.0,0.0,0.0,0.0,0.0,0.0,45.42857142857143,7.0,5.857142857142857,3.857142857142857,73.85714285714286,539.9151885070128,990.0,966.3694422466215,23.630557753378607,0.23334970560142956,0.06632589484425964,989.7003243995542,0.18250622774551833,0.18250622774551833,0.18250622774551833,0.0,23.14837592518742,23.14837592518742,23.14837592518742,23.330882152932936,,0.9198201550625201,0.9198201550625201,0.9198201550625201,0.0,33.52215448959969,33.52215448959969,33.52215448959969,0.0,0.6827322706639449,0.6827322706639449,0.6827322706639449,0.0,0.97,0.97,0.97,0.96,32.516489854911704,32.516489854911704,32.516489854911704,0.0,97.5494695647351,0.15796450275197552,5.6263747626847386e-05,636.9257883620418,589.2318351168824,0.2333353797276121,0.2002607343450698,23.2845935164976,23.04477390146122,966.4477031534482,966.251543258026,100.63462064663877,92.6749696228158,16388.310886875497,7,0.5419414975818617,1980-12-31
1980,15,670.8502126668913,0.45100000000000007,11.999321065554634,0.017772218208428114,46.0,7.0,6.0,4.0,76.0,139.0,0.20749809304065922,531.8502126668913,531.8502126668913,,177.28340422229712,177.28340422229712,177.28340422229712,0.0,0.0,0.0,0.0,0.0,0.0,0.0,46.0,7.0,6.0,4.0,76.0,590.8502126668913,990.0,966.5834008506675,23.416599149332455,0.26229557824028993,0.08279934825641244,989.6549050735033,0.22290584364511684,0.22290584364511684,0.22290584364511684,0.0,22.848598379190623,22.848598379190623,22.848598379190623,23.07150422283574,,0.9256572138367254,0.9256572138367254,0.9256572138367254,0.0,36.765076388209664,36.765076388209664,36.765076388209664,0.0,0.7487795598413375,0.7487795598413375,0.7487795598413375,0.0,0.97,0.97,0.97,0.96,35.66212409656338,35.66212409656338,35.66212409656338,0.0,106.98637228969014,0.15943992814047298,5.5886804048792675e-05,702.6560160658968,636.9257883620418,0.2182357859264281,0.1978208352619644,23.04477390146122,22.663768025299312,966.7106240642636,966.4477031534482,112.90384622215475,100.63462064663877,17973.71054466794,7,0.5943687349427229,1981-01-07
1980,16,742.6975205685628,0.41971428571428576,28.71525156673439,0.037001277750945846,46.0,7.0,6.0,4.0,76.0,139.0,0.18764129434279986,603.6975205685628,603.6975205685628,,193.13400756172035,193.13400756172035,193.13400756172035,24.2954978834017,0.0,0.0,0.0,0.0,0.0,0.0,46.0,7.0,6.0,4.0,76.0,662.6975205685628,990.0,966.8707900822743,23.12920991772577,0.3031256957923874,0.1097306425022005,989.5871436617055,0.26494560398583955,0.26494560398583955,0.26494560398583955,0.029238157692643003,22.451407975445335,22.451407975445335,22.451407975445335,22.687115421738532,,0.9302952336803438,0.9302952336803438,0.9302952336803438,0.13162882969549097,39.57385559706412,39.57385559706412,39.57385559706412,4.860068218463893,0.8059848390440758,0.8059848390440758,0.8059848390440758,0.09898305943918316,0.9724088933605864,0.9724088933605864,0.9724088933605864,0.9614285714285714,38.4877133814226,38.4877133814226,38.4877133814226,4.714266171909976,120.17740631617777,0.16179287556483138,5.532906984616635e-05,819.2739407352476,702.6560160658968,0.1978208352619644,0.1696624206980831,22.663768025299312,22.137511629715924,967.177095762941,966.7106240642636,131.99945281347934,112.90384622215475,20189.804261117864,7,0.6676522573120987,1981-01-14
1980,17,829.8973508024604,0.3852857142857143,12.868799194731698,0.015612398686135013,46.0,7.0,6.0,4.0,76.0,139.0,0.1675726391098165,690.8973508024604,690.8973508024604,,180.5249905100565,180.5249905100565,180.5249905100565,149.32237927229093,0.0,0.0,0.0,0.0,0.0,0.0,46.0,7.0,6.0,4.0,76.0,749.8973508024604,990.0,967.2195894032096,22.78041059679021,0.3526805005993489,0.1378271385618129,989.5094923608387,0.2323523687160179,0.2323523687160179,0.2323523687160179,0.18413404038941422,22.057550588913024,22.057550588913024,22.057550588913024,22.10576891723963,,0.9248703535216034,0.9248703535216034,0.9248703535216034,0.7909790736417033,36.13728428617384,36.13728428617384,36.13728428617384,29.79140616163712,0.7359935699831739,0.7359935699831739,0.7359935699831739,0.6067496163266215,0.9714285714285714,0.9714285714285714,0.9714285714285714,0.9685714285714285,35.11662453883399,35.11662453883399,35.11662453883399,28.897663976788003,134.24753759328996,0.1617811570428384,5.3988037537614387e-05,858.5276662376176,794.2548359930772,0.1750068034854389,0.1619050910836093,22.145979785761657,21.918269883612947,967.3341106649503,967.0770193439724,138.74555476049898,130.59817180296565,22553.586315672714,7,0.7458196532960554,1981-01-21
1980,18,906.2362982756268,0.3578571428571428,9.308354721692988,0.010327409457689143,47.285714285714285,7.428571428571429,6.428571428571429,4.428571428571429,83.28571428571429,148.85714285714286,0.16426929801298412,757.379155418484,757.379155418484,,189.344788854621,189.344788854621,189.344788854621,189.344788854621,0.0,0.0,0.0,0.0,0.0,0.0,47.285714285714285,7.428571428571429,6.428571428571429,4.428571428571429,83.28571428571429,818.5220125613412,990.0,967.5249451931026,22.475054806897496,0.4042530140267772,0.16868957770924195,989.427057408264,0.2537354138164968,0.2537354138164968,0.2537354138164968,0.2537354138164968,21.648376801345005,21.648376801345005,21.648376801345005,21.648376801345005,,0.928121564867225,0.928121564867225,0.928121564867225,0.928121564867225,37.30924096891936,37.30924096891936,37.30924096891936,37.30924096891936,0.7598623415258526,0.7598623415258526,0.7598623415258526,0.7598623415258526,0.97,0.97,0.97,0.97,36.189963739851784,36.189963739851784,36.189963739851784,36.189963739851784,144.75985495940714,0.1597369990069282,5.309298388392417e-05,914.0536783798912,891.8619896951615,0.178922253311187,0.1520698436949235,21.717308820598333,21.582157246739836,967.5562147135196,967.4674479587808,147.92741185534356,142.10333927199946,24319.655633180395,7,0.8042214164411506,1981-01-28
