WaterYear,WaterWeek,Flow,Exceedance,Flow_difference,Flow_difference_pct,EWRChannelA,EWRChannelC,EWRChannelD,EWRChannelE,EWRChannelFG,EWRTotal,EWRProportion,FlowAvailableForGeneration,FlowCanal,LowFlowShutoff,FlowTurbine1,FlowTurbine2,FlowTurbine3,FlowTurbine4,FlowSpill,SpillChannelA,SpillChannelC,SpillChannelD,SpillChannelE,SpillChannelFG,FlowChannelA,FlowChannelC,FlowChannelD,FlowChannelE,FlowChannelFG,FlowLeftChannel,LevelHeadpond,LevelTailwater,HeadGross,HeadlossLeftChannel,HeadlossCanal,LevelForebay,HeadlossTurbine1,HeadlossTurbine2,HeadlossTurbine3,HeadlossTurbine4,HeadTurbine1,HeadTurbine2,HeadTurbine3,HeadTurbine4,LowHeadShutoff,EffTurbine1,EffTurbine2,EffTurbine3,EffTurbine4,PowerTurbine1,PowerTurbine2,PowerTurbine3,PowerTurbine4,LoadFactorTurbine1,LoadFactorTurbine2,LoadFactorTurbine3,LoadFactorTurbine4,EffGen1,EffGen2,EffGen3,EffGen4,PowerGenerator1,PowerGenerator2,PowerGenerator3,PowerGenerator4,Power,PerfMwPerCumec,PerfMWhPerm3,Flow_max,Flow_min,EWRProportion_max,EWRProportion_min,HeadTurbine1_max,HeadTurbine1_min,LevelTailwater_max,LevelTailwater_min,Power_max,Power_min,Energy,Count,CapFactor,StartDate
1980,19,926.4951076754878,0.35157142857142853,5.797392882695769,0.006188845106026929,49.0,8.0,7.0,5.0,93.0,162.0,0.17489501260715126,764.4951076754878,764.4951076754878,,191.12377691887195,191.12377691887195,191.12377691887195,191.12377691887195,0.0,0.0,0.0,0.0,0.0,0.0,49.0,8.0,7.0,5.0,93.0,828.4951076754878,990.0,967.6059804307018,22.394019569298052,0.41337853154326826,0.1722475538377439,989.414373914619,0.258539078628019,0.258539078628019,0.258539078628019,0.258539078628019,21.549854405288993,21.549854405288993,21.549854405288993,21.549854405288993,,0.928669441996858,0.928669441996858,0.928669441996858,0.928669441996858,37.50883702454286,37.50883702454286,37.50883702454286,37.50883702454286,0.7639274343084086,0.7639274343084086,0.7639274343084086,0.7639274343084086,0.97,0.97,0.97,0.97,36.383571913806584,36.383571913806584,36.383571913806584,36.383571913806584,145.5342876552263,0.157079253898927,5.288239545132877e-05,947.0029281802472,914.0536783798912,0.1772324797019972,0.1710659969249491,21.625648296449988,21.42484130755363,967.6880117127208,967.5562147135196,148.85306835031784,143.5174161250111,24449.76032607802,7,0.8085238203068128,1981-02-04
1980,20,1010.0700026031772,0.32885714285714285,31.46795019394071,0.030065174003237157,43.0,7.0,5.0,4.0,78.0,137.0,0.13595460747514698,873.0700026031772,873.0700026031772,,218.2675006507943,218.2675006507943,218.2675006507943,218.2675006507943,0.0,0.0,0.0,0.0,0.0,0.0,43.0,7.0,5.0,4.0,78.0,928.0700026031772,990.0,967.9164912274148,22.083508772585187,0.5044909131525094,0.24845600208254168,989.247053084765,0.33810636827748386,0.33810636827748386,0.33810636827748386,0.33810636827748386,20.992455489072643,20.992455489072643,20.992455489072643,20.992455489072643,,0.9356324485980366,0.9356324485980366,0.9356324485980366,0.9356324485980366,42.01438253975131,42.01438253975131,42.01438253975131,42.01438253975131,0.8556900720926947,0.8556900720926947,0.8556900720926947,0.8556900720926947,0.9754317288356386,0.9754317288356386,0.9754317288356386,0.9754317288356386,40.98894204624751,40.98894204624751,40.98894204624751,40.98894204624751,163.95576818499003,0.16232349486886474,5.218774975835082e-05,1080.0406798008228,947.0029281802472,0.1446669233254199,0.1268470739687925,21.377050167812747,20.582341829537583,968.1515564222312,967.6880117127208,175.07435701906437,153.70599655713474,27544.569055078322,7,0.9108653788055001,1981-02-11
1980,21,1206.893483024391,0.27571428571428575,35.65473032811224,0.02934442040562677,46.42857142857143,7.571428571428571,6.142857142857143,4.571428571428571,86.57142857142857,151.28571428571428,0.12530908629653453,1055.6077687386767,1045.4667848810016,,261.3666962202504,261.3666962202504,261.3666962202504,261.3666962202504,10.14098385767511,3.06733462361778,0.5007893263049437,0.4381906605168257,0.3129933289405898,5.8216759182949716,49.495906052189206,8.072217897733514,6.581047803373969,4.884421900369161,92.39310448972354,1109.6159566342983,990.0,968.5502366609337,21.449763339066198,0.7125684793508503,0.40990764397092555,988.8775238766783,0.48386010065901414,0.48386010065901414,0.48386010065901414,0.48386010065901414,19.843427115085397,19.843427115085397,19.843427115085397,19.843427115085397,,0.9392619713514876,0.9392619713514876,0.9392619713514876,0.9392619713514876,47.7438186889113,47.7438186889113,47.7438186889113,47.7438186889113,0.9723791993668289,0.9723791993668289,0.9723791993668289,0.9723791993668289,0.9799999999999999,0.9799999999999999,0.9799999999999999,0.9799999999999999,46.78894231513307,46.78894231513307,46.78894231513307,46.78894231513307,187.15576926053228,0.15532376996052516,4.975893267972861e-05,1297.4934435018629,1125.7884692412713,0.1369690879258509,0.1158318829990221,20.315243047386566,19.33730581197255,968.834979393863,968.295335189044,191.7842458254276,181.41578354886116,31442.169235769423,7,1.0397542736696237,1981-02-18
1980,22,1349.1931786276366,0.2522857142857143,14.589869223496507,0.010675855785637529,49.0,8.428571428571429,7.857142857142857,6.714285714285714,99.0,171.0,0.12663362135397124,1178.1931786276366,1100.0,,275.0,275.0,275.0,275.0,78.19317862763663,22.075313669037374,3.8522037266942846,3.6497580039735418,3.244866558532056,45.37103666939937,71.07531366903739,12.280775155265713,11.506900861116398,9.959152272817771,144.3710366693994,1194.8629896854195,990.0,968.9989308854304,21.001069114569614,0.8374944048557619,0.48,988.6825055951442,0.5349,0.5349,0.5349,0.5349,19.148674709713834,19.148674709713834,19.148674709713834,19.148674709713834,,0.9375337174376269,0.9375337174376269,0.9375337174376269,0.9375337174376269,48.41703983283609,48.41703983283609,48.41703983283609,48.41703983283609,0.986090424294014,0.986090424294014,0.986090424294014,0.986090424294014,0.9799999999999999,0.9799999999999999,0.9799999999999999,0.9799999999999999,47.44869903617937,47.44869903617937,47.44869903617937,47.44869903617937,189.7947961447175,0.14079458222193258,4.7927978824423604e-05,1399.6225280663384,1311.0784203230735,0.1322657500780427,0.1220147523788655,19.286745198837927,18.965546774585725,969.1603189368298,968.8776750353012,191.2506289257504,187.86443096395848,31885.525752312533,7,1.0544155341373191,1981-02-25
1980,23,1464.4622237394663,0.23514285714285713,24.4164765467166,0.016403174255394812,49.0,9.0,9.0,9.0,107.0,183.0,0.12505157005724937,1281.4622237394663,1100.0,,275.0,275.0,275.0,275.0,181.46222373946603,44.87250301885437,8.13693204136392,8.924371659318002,8.924371659318002,110.60404536061174,93.87250301885436,17.13693204136392,17.924371659318002,17.924371659318002,217.60404536061174,1228.9338067195363,990.0,969.3698010305428,20.6301989694571,0.8917948030070392,0.48,988.628205196993,0.5349,0.5349,0.5349,0.5349,18.723504166450027,18.723504166450027,18.723504166450027,18.723504166450027,,0.9361990381243176,0.9361990381243176,0.9361990381243176,0.9361990381243176,47.27465370643732,47.27465370643732,47.27465370643732,47.27465370643732,0.9628239044080918,0.9628239044080918,0.9628239044080918,0.9628239044080918,0.9799999999999999,0.9799999999999999,0.9799999999999999,0.9799999999999999,46.32916063230857,46.32916063230857,46.32916063230857,46.32916063230857,185.3166425292343,0.12666225677655835,4.6797131951826845e-05,1551.1556592265113,1431.7953534582748,0.1278115615880387,0.1179765543912295,18.84434199478232,18.416207136558675,969.649887514424,969.2642619111728,186.5877671267152,182.0860058995512,31133.195944911356,7,1.0295369029401904,1981-03-04
1980,24,1897.1502913575812,0.18685714285714286,90.95255051552239,0.04779176735898937,49.0,9.0,9.0,9.0,107.0,183.0,0.09766145756370784,1714.1502913575812,1100.0,,275.0,275.0,275.0,275.0,614.1502913575814,51.0,9.0,16.0,30.204112689717117,507.9461786678643,100.0,18.0,25.0,39.20411268971712,614.9461786678642,1243.0,990.0,970.7272937777436,19.272706222256243,0.9262894125183111,0.48,988.5937105874816,0.5349,0.5349,0.5349,0.5349,17.331516809737966,17.331516809737966,17.331516809737966,17.331516809737966,,0.9304296038469327,0.9304296038469327,0.9304296038469327,0.9304296038469327,43.495472011231655,43.495472011231655,43.495472011231655,43.495472011231655,0.885854827112661,0.885854827112661,0.885854827112661,0.885854827112661,0.9776421408388873,0.9776421408388873,0.9776421408388873,0.9776421408388873,42.527028127293484,42.527028127293484,42.527028127293484,42.527028127293484,170.10811250917394,0.09120631877209777,4.295659406797322e-05,2187.823512835168,1609.5195834351923,0.113698523387596,0.0836447724994293,18.220362702537265,16.505443487534755,971.553367099947,969.8384478849443,180.03080638860058,160.6463757322684,28578.16290154122,7,0.9450450694954108,1981-03-11
1980,25,2483.1890398885507,0.12671428571428572,73.85627999235898,0.02981052407439014,49.0,9.0,9.0,9.0,107.0,183.0,0.07398787109066941,2300.1890398885507,1100.0,,275.0,275.0,275.0,275.0,1200.1890398885505,51.0,9.000000000000002,16.000000000000004,59.02569048632216,1065.1633494022285,100.0,18.0,25.0,68.02569048632216,1172.1633494022285,1243.0,990.0,972.2663183721448,17.733681627855212,0.9262894125183111,0.48,988.5937105874816,0.5349,0.5349,0.5349,0.5349,15.792492215336933,15.792492215336933,15.792492215336933,15.792492215336933,,0.9211894281839754,0.9211894281839754,0.9211894281839754,0.9211894281839754,39.23832687707919,39.23832687707919,39.23832687707919,39.23832687707919,0.7991512602256453,0.7991512602256453,0.7991512602256453,0.7991512602256453,0.9709282236242135,0.9709282236242135,0.9709282236242135,0.9709282236242135,38.098688581267474,38.098688581267474,38.098688581267474,38.098688581267474,152.3947543250699,0.0617251047077528,3.8483523819462094e-05,2704.817472781681,2261.108087620956,0.0809337691558765,0.0676570607227702,16.328549686327726,15.257527032491446,972.8012835549904,971.730260901154,158.61394227605538,146.22923831499426,25602.318726611742,7,0.846637524028166,1981-03-18
1980,26,2900.039943840183,0.094,42.77807724624381,0.014864291778950742,49.0,9.0,9.0,9.0,107.0,183.0,0.06314764380429559,2717.039943840183,1100.0,,275.0,275.0,275.0,275.0,1617.0399438401826,51.0,9.0,16.0,71.0,1470.039943840183,100.0,18.0,25.0,80.0,1577.039943840183,1243.0,990.0,973.2725102092694,16.7274897907306,0.9262894125183111,0.48,988.5937105874816,0.5349,0.5349,0.5349,0.5349,14.786300378212326,14.786300378212326,14.786300378212326,14.786300378212326,,0.9107672291434036,0.9107672291434036,0.9107672291434036,0.9107672291434036,36.32040298121321,36.32040298121321,36.32040298121321,36.32040298121321,0.7397230749737924,0.7397230749737924,0.7397230749737924,0.7397230749737924,0.97,0.97,0.97,0.97,35.23079089177681,35.23079089177681,35.23079089177681,35.23079089177681,140.92316356710725,0.048647626059028795,3.558665746644122e-05,3004.2640135053875,2769.1490746977324,0.0660852829022848,0.0609134214494267,15.102243855452675,14.534725037641117,973.5240855498406,972.956566732029,144.47964550046626,138.0963872925692,23675.091479274022,7,0.7829064642617071,1981-03-25
1980,27,3058.5025035952676,0.0825714285714285,9.080253018907765,0.002979851825421829,54.0,13.0,14.0,19.0,117.0,217.0,0.07095186653797904,2841.5025035952676,1100.0,,275.0,275.0,275.0,275.0,1741.5025035952676,46.0,5.0,11.0,61.0,1618.5025035952676,100.0,18.0,25.0,80.0,1735.5025035952676,1243.0,990.0,973.6550060431609,16.344993956839044,0.9262894125183111,0.48,988.5937105874816,0.5349,0.5349,0.5349,0.5349,14.403804544320769,14.403804544320769,14.403804544320769,14.403804544320769,,0.9065133826237333,0.9065133826237333,0.9065133826237333,0.9065133826237333,35.21465426347071,35.21465426347071,35.21465426347071,35.21465426347071,0.7172027344902385,0.7172027344902385,0.7172027344902385,0.7172027344902385,0.97,0.97,0.97,0.97,34.15821463556659,34.15821463556659,34.15821463556659,34.15821463556659,136.63285854226635,0.04467525618718823,3.450324710663292e-05,3067.825784637742,3020.841272673107,0.0718342939640715,0.0707341339546189,14.49471096378806,14.381300072838933,973.6775105146428,973.5640996236936,137.6485982143186,136.38146913693805,22954.320235100746,7,0.7590714363459241,1981-04-01
1980,28,3052.158537209726,0.08285714285714285,5.222415809338601,0.0017074199456719285,54.0,13.0,14.0,19.0,117.0,217.0,0.07109753516096316,2835.158537209726,1100.0,,275.0,275.0,275.0,275.0,1735.1585372097263,46.0,5.0,11.0,61.0,1612.1585372097263,100.0,18.0,25.0,80.0,1729.1585372097263,1243.0,990.0,973.6396930208512,16.360306979148977,0.9262894125183111,0.48,988.5937105874816,0.5349,0.5349,0.5349,0.5349,14.4191175666307,14.4191175666307,14.4191175666307,14.4191175666307,,0.9066839696922661,0.9066839696922661,0.9066839696922661,0.9066839696922661,35.25868426060648,35.25868426060648,35.25868426060648,35.25868426060648,0.7180994757760993,0.7180994757760993,0.7180994757760993,0.7180994757760993,0.97,0.97,0.97,0.97,34.20092373278829,34.20092373278829,34.20092373278829,34.20092373278829,136.80369493115316,0.04482226305719433,3.454638760887706e-05,3067.825784637742,3049.547329305057,0.0711581020286872,0.0707341339546189,14.42542048226266,14.381300072838933,973.6775105146428,973.6333901052192,136.87406589685568,136.38146913693805,22983.020748433733,7,0.7600205273952955,1981-04-08
1980,29,3115.8574689580573,0.07799999999999999,16.858889328750138,0.005362774286114972,54.0,13.0,14.0,19.0,117.0,217.0,0.0696529743584595,2898.8574689580573,1100.0,,275.0,275.0,275.0,275.0,1798.857468958057,45.99999999999999,5.0,11.0,61.0,1675.857468958057,100.0,18.0,25.0,80.0,1792.857468958057,1243.0,990.0,973.7923611148943,16.207638885105748,0.9262894125183111,0.48,988.5937105874816,0.5349,0.5349,0.5349,0.5349,14.266449472587471,14.266449472587471,14.266449472587471,14.266449472587471,,0.9049832471246244,0.9049832471246244,0.9049832471246244,0.9049832471246244,34.82014111700903,34.82014111700903,34.82014111700903,34.82014111700903,0.7091678435236054,0.7091678435236054,0.7091678435236054,0.7091678435236054,0.97,0.97,0.97,0.97,33.77553688349876,33.77553688349876,33.77553688349876,33.77553688349876,135.10214753399504,0.043368754530211114,3.4116703922726013e-05,3185.838009938993,3067.825784637742,0.0707341339546189,0.0681139465732457,14.381300072838933,14.104058614039552,973.9547519734422,973.6775105146428,136.38146913693805,133.296501897799,22697.160785711163,7,0.7505674862999723,1981-04-15
1980,30,3360.637883794339,0.06542857142857143,36.45245800956497,0.01091828440056443,54.0,13.0,14.0,19.0,117.0,217.0,0.06460938022916639,3143.637883794339,1100.0,,275.0,275.0,275.0,275.0,2043.6378837943391,46.0,5.00000000000001,11.0,61.0,1920.6378837943391,100.0,18.0,25.0,80.0,2037.6378837943391,1243.0,990.0,974.3251612299451,15.67483877005491,0.9262894125183111,0.48,988.5937105874816,0.5349,0.5349,0.5349,0.5349,13.733649357536633,13.733649357536633,13.733649357536633,13.733649357536633,,0.8976826245516649,0.8976826245516649,0.8976826245516649,0.8976826245516649,33.25041596460803,33.25041596460803,33.25041596460803,33.25041596460803,0.677197881152913,0.677197881152913,0.677197881152913,0.677197881152913,0.97,0.97,0.97,0.97,32.25290348566979,32.25290348566979,32.25290348566979,32.25290348566979,129.01161394267916,0.03842653397667416,3.257869038956545e-05,3441.005216005948,3227.9047484993603,0.0672262711905865,0.0630629674696851,14.014917191852184,13.563347153564443,974.4954634339172,974.0438933956297,132.30839982589617,127.0162283773056,21673.9511423701,7,0.7167311885704398,1981-04-22
1980,31,3434.159149779138,0.06142857142857143,11.664565908883171,0.0034313251320282428,61.857142857142854,13.714285714285714,16.142857142857142,21.857142857142858,177.71428571428572,291.2857142857143,0.08484109304428222,3142.8734354934236,1100.0,,275.0,275.0,275.0,275.0,2042.8734354934236,38.142857142857146,4.28571428571429,8.857142857142858,58.142857142857146,1933.444864064852,100.0,18.0,25.0,80.0,2111.159149779138,1243.0,990.0,974.4809562935794,15.519043706420462,0.9262894125183111,0.48,988.5937105874816,0.5349,0.5349,0.5349,0.5349,13.577854293902183,13.577854293902183,13.577854293902183,13.577854293902183,,0.8951656859185629,0.8951656859185629,0.8951656859185629,0.8951656859185629,32.77986723145042,32.77986723145042,32.77986723145042,32.77986723145042,0.6676144038991938,0.6676144038991938,0.6676144038991938,0.6676144038991938,0.97,0.97,0.97,0.97,31.7964712145069,31.7964712145069,31.7964712145069,31.7964712145069,127.1858848580276,0.037038024038696535,3.211764769142112e-05,3452.248381930785,3381.83958649344,0.0949187540656942,0.0630629674696851,13.688721939912275,13.5395223495808,974.5192882379008,974.3700886475694,128.48170229176134,126.73834982790392,21367.228656148636,7,0.7065882492112644,1981-04-29
1980,32,3059.2791468631526,0.08285714285714285,66.73439127135245,0.021519594662822283,65.0,14.0,17.0,23.0,202.0,321.0,0.10509183680580296,2738.2791468631526,1100.0,,275.0,275.0,275.0,275.0,1638.2791468631528,35.0,4.0,8.0,57.0,1534.2791468631528,100.0,18.0,25.0,80.0,1736.2791468631528,1243.0,990.0,973.6507962020634,16.349203797936575,0.9262894125183111,0.48,988.5937105874816,0.5349,0.5349,0.5349,0.5349,14.408014385418298,14.408014385418298,14.408014385418298,14.408014385418298,,0.906492980080967,0.906492980080967,0.906492980080967,0.906492980080967,35.22665510759858,35.22665510759858,35.22665510759858,35.22665510759858,0.7174471508675884,0.7174471508675884,0.7174471508675884,0.7174471508675884,0.97,0.97,0.97,0.97,34.16985545437063,34.16985545437063,34.16985545437063,34.16985545437063,136.6794218174825,0.044788490085242674,3.4515005509465284e-05,3278.6645629042023,2914.698847593973,0.1101314464322718,0.0979057155257328,14.750916817427305,13.907354727994282,974.1514558594874,973.3078937700544,140.5222007838071,131.0500146317635,22962.142865337064,7,0.7593301212082363,1981-05-06
1980,33,2736.6138620820216,0.10585714285714286,42.54287446496067,0.015541322755272242,65.0,14.0,17.0,23.0,202.0,321.0,0.11740408203640904,2415.6138620820216,1100.0,,275.0,275.0,275.0,275.0,1315.613862082022,35.000000000000014,4.000000000000002,8.000000000000002,57.0,1211.6138620820218,100.0,18.0,25.0,80.0,1413.6138620820218,1243.0,990.0,972.8780334601979,17.121966539802006,0.9262894125183111,0.48,988.5937105874816,0.5349,0.5349,0.5349,0.5349,15.180777127283731,15.180777127283731,15.180777127283731,15.180777127283731,,0.9150684715424925,0.9150684715424925,0.9150684715424925,0.9150684715424925,37.465566225742734,37.465566225742734,37.465566225742734,37.465566225742734,0.7630461553104426,0.7630461553104426,0.7630461553104426,0.7630461553104426,0.97,0.97,0.97,0.97,36.341599238970446,36.341599238970446,36.341599238970446,36.341599238970446,145.36639695588178,0.05319156317558588,3.6708686099970154e-05,2873.0524012848505,2616.898726339248,0.1226642807263097,0.1117278612309495,15.469744696317996,14.851442722311385,973.2073678651705,972.5890658911636,148.6290097772462,141.6538787424835,24421.55468858814,7,0.8075910941993433,1981-05-13
1980,34,2369.706670669801,0.13699999999999998,57.075152643992496,0.023961843654048902,65.0,14.0,17.0,23.0,202.0,321.0,0.1357630803803128,2048.706670669801,1100.0,,275.0,275.0,275.0,275.0,948.7066706698008,35.0,4.0,8.000000000000002,57.0,844.7066706698008,100.0,18.0,25.0,80.0,1046.7066706698008,1243.0,990.0,971.9923954119615,18.00760458803841,0.9262894125183111,0.48,988.5937105874816,0.5349,0.5349,0.5349,0.5349,16.06641517552013,16.06641517552013,16.06641517552013,16.06641517552013,,0.9236239653695438,0.9236239653695438,0.9236239653695438,0.9236239653695438,40.022289532414106,40.022289532414106,40.022289532414106,40.022289532414106,0.8151179130837904,0.8151179130837904,0.8151179130837904,0.8151179130837904,0.9716846803428624,0.9716846803428624,0.9716846803428624,0.9716846803428624,38.89002904836098,38.89002904836098,38.89002904836098,38.89002904836098,155.56011619344392,0.06585547976246749,3.928285762460705e-05,2554.4498794101723,2217.372657831301,0.1447659232498852,0.1256630645163096,16.43411796513032,15.62048329235369,972.438327295128,971.6246926223514,159.82599559532343,150.33966906510696,26134.099520498574,7,0.8642228677413549,1981-05-20
1980,35,2042.6729783357944,0.17185714285714285,45.03436927439618,0.022176175702762726,64.14285714285714,13.428571428571429,16.142857142857142,21.0,188.0,302.7142857142857,0.1479581696244674,1739.9586926215086,1100.0,,275.0,275.0,275.0,275.0,639.9586926215086,35.857142857142854,4.571428571428571,8.857142857142858,44.30396822414033,546.3690101116538,100.0,18.0,25.0,65.30396822414033,734.3690101116538,1243.0,990.0,971.1876897015316,18.81231029846851,0.9262894125183111,0.48,988.5937105874816,0.5349,0.5349,0.5349,0.5349,16.871120885950234,16.871120885950234,16.871120885950234,16.871120885950234,,0.9281507447194632,0.9281507447194632,0.9281507447194632,0.9281507447194632,42.23193032950824,42.23193032950824,42.23193032950824,42.23193032950824,0.8601207806417156,0.8601207806417156,0.8601207806417156,0.8601207806417156,0.9760120780641716,0.9760120780641716,0.9760120780641716,0.9760120780641716,41.21964627645902,41.21964627645902,41.21964627645902,41.21964627645902,164.87858510583604,0.08090716568880336,4.1636006339857586e-05,2161.5709846171685,1902.1320729105275,0.1589238434534673,0.1306787775830805,17.2749992750015,16.568811659095438,971.4899989283864,970.7838113124802,169.58226226190237,161.37623057940965,27699.602297780457,7,0.915992139476867,1981-05-27
1980,36,1717.5334857723772,0.20514285714285713,44.711387692586094,0.02602743057393723,62.0,12.0,14.0,16.0,153.0,257.0,0.1500217012617347,1460.5334857723772,1100.0,,275.0,275.0,275.0,275.0,360.53348577237705,37.99999999999999,6.000000000000001,11.0,22.445664483883398,283.08782128849367,100.0,18.0,25.0,38.44566448388339,436.08782128849367,1243.0,990.0,970.1874158771108,19.812584122889216,0.9262894125183111,0.48,988.5937105874816,0.5349,0.5349,0.5349,0.5349,17.87139471037094,17.87139471037094,17.87139471037094,17.87139471037094,,0.9331360127005194,0.9331360127005194,0.9331360127005194,0.9331360127005194,44.97636236014915,44.97636236014915,44.97636236014915,44.97636236014915,0.916015526683282,0.916015526683282,0.916015526683282,0.916015526683282,0.9798600693331806,0.9798600693331806,0.9798600693331806,0.9798600693331806,44.07071887527246,44.07071887527246,44.07071887527246,44.07071887527246,176.28287550108985,0.10299479216463814,4.4515877651790364e-05,1860.314920798596,1589.152359062425,0.1617214350369941,0.1381486527505112,18.286164504356968,17.410100843363118,970.6487097441186,969.7726460831248,180.7210482266293,171.16825387385214,29615.523084183096,7,0.979349308339388,1981-06-03
1980,37,1433.4225149206666,0.23985714285714285,37.34915065754821,0.026075426495626903,62.0,12.0,14.0,16.0,153.0,257.0,0.17970318297318771,1176.4225149206666,1095.8154720656553,,273.9538680164138,273.9538680164138,273.9538680164138,273.9538680164138,80.60704285501122,18.18332725237975,3.276289456562186,4.39104513607065,5.018337298366457,49.73804371163218,80.18332725237975,15.276289456562186,18.39104513607065,21.018337298366458,202.73804371163217,1209.6661339106681,990.0,969.2697988528588,20.7302011471412,0.8629197716757979,0.474560113685352,988.6625201146388,0.5308884782449015,0.5308884782449015,0.5308884782449015,0.5308884782449015,18.861832783535124,18.861832783535124,18.861832783535124,18.861832783535124,,0.9366647646325827,0.9366647646325827,0.9366647646325827,0.9366647646325827,47.461977607078545,47.461977607078545,47.461977607078545,47.461977607078545,0.9666390551339825,0.9666390551339825,0.9666390551339825,0.9666390551339825,0.9799999999999999,0.9799999999999999,0.9799999999999999,0.9799999999999999,46.51273805493697,46.51273805493697,46.51273805493697,46.51273805493697,186.05095221974787,0.13015235074525686,4.716683683490882e-05,1551.1556592265113,1327.7083044595877,0.1935666133417805,0.1656829206477922,19.33680822995941,18.410019890865662,969.649887514424,968.9299403854444,188.6051025162256,182.02103761165333,31256.559972917647,7,1.0336164012208215,1981-06-10
1980,38,1167.912855810416,0.2834285714285714,34.469115309749476,0.029127691620760888,62.0,12.0,14.0,16.0,153.0,257.0,0.22058794475797902,910.9128558104159,910.9128558104159,,227.72821395260397,227.72821395260397,227.72821395260397,227.72821395260397,0.0,0.0,0.0,0.0,0.0,0.0,62.0,12.0,14.0,16.0,153.0,998.9128558104159,990.0,968.4277261182613,21.57227388173869,0.5757248191641852,0.279640802165963,989.1446343786699,0.3683587813960453,0.3683587813960453,0.3683587813960453,0.3683587813960453,20.348549479012515,20.348549479012515,20.348549479012515,20.348549479012515,,0.9362552367106637,0.9362552367106637,0.9362552367106637,0.9362552367106637,42.506886067056534,42.506886067056534,42.506886067056534,42.506886067056534,0.8657206938300719,0.8657206938300719,0.8657206938300719,0.8657206938300719,0.9760131453917599,0.9760131453917599,0.9760131453917599,0.9760131453917599,41.49409181351421,41.49409181351421,41.49409181351421,41.49409181351421,165.97636725405684,0.14209720134922066,5.065057628807805e-05,1269.7472452468237,1086.4244972913411,0.2365557851841052,0.2024024867642396,20.815863416857592,19.73263471893055,968.74777705649,968.17161984863,180.2995685084568,153.3303190000742,27884.02969868155,7,0.9220909291892047,1981-06-17
1980,39,984.9657316249787,0.33585714285714285,27.79464394231138,0.028650602779326458,62.0,12.0,14.0,16.0,153.0,257.0,0.26197363581579697,727.9657316249787,727.9657316249787,,189.549313735949,189.549313735949,189.549313735949,159.31779041713182,0.0,0.0,0.0,0.0,0.0,0.0,62.0,12.0,14.0,16.0,153.0,815.9657316249788,990.0,967.8216177702881,22.178382229711847,0.40617218184877263,0.15759609214900935,989.4362317260021,0.25587039033364073,0.25587039033364073,0.25587039033364073,0.21060439180576054,21.358743565380426,21.358743565380426,21.358743565380426,21.404009563908307,,0.9276565007052058,0.9276565007052058,0.9276565007052058,0.7940433642989893,36.830067121341074,36.830067121341074,36.830067121341074,30.796652064560444,0.750103200027313,0.750103200027313,0.750103200027313,0.6272230563046932,0.9708594429436905,0.9708594429436905,0.9708594429436905,0.9685714285714285,35.76146273967918,35.76146273967918,35.76146273967918,29.872752502623626,137.15714072166116,0.1391809179719213,5.2402411013810596e-05,1073.2959927204863,891.8619896951615,0.2881611762463861,0.2394493240849445,21.75791488349835,20.889215365630346,968.1303588342644,967.4674479587808,151.25573368881135,123.66291497816668,23042.399641239077,7,0.7619841151203398,1981-06-24
1980,40,798.5286048482283,0.3972857142857143,21.7449208914048,0.027108756833779186,58.0,11.0,11.0,11.0,136.0,227.0,0.2849840327008961,571.5286048482282,571.5286048482282,,190.5095349494094,190.5095349494094,190.5095349494094,0.0,0.0,0.0,0.0,0.0,0.0,0.0,58.0,11.0,11.0,11.0,136.0,651.5286048482283,990.0,967.0941144193929,22.905885580607123,0.2967785109762933,0.09798031961075004,989.6052411694129,0.2580605430758302,0.2580605430758302,0.2580605430758302,0.0,22.25306620694423,22.25306620694423,22.25306620694423,22.511126750020058,,0.929128193078787,0.929128193078787,0.929128193078787,0.0,38.61159290681541,38.61159290681541,38.61159290681541,0.0,0.7863868209127374,0.7863868209127374,0.7863868209127374,0.0,0.971575782104381,0.971575782104381,0.971575782104381,0.96,37.51911552332184,37.51911552332184,37.51911552332184,0.0,112.5573465699655,0.14084334730710016,5.4720769017801375e-05,863.4849952911484,739.6475434553279,0.3069029323609319,0.2628881813093469,22.596380489824988,21.87293693696081,967.3539399811646,966.8585901738212,124.7563720829323,101.68470993466244,18909.634223754205,7,0.6253185920553639,1981-07-01
1980,41,685.7061372079039,0.4441428571428571,13.142651173868606,0.019175068209136274,58.0,11.0,11.0,11.0,136.0,227.0,0.331576259780335,458.7061372079039,458.7061372079039,,183.6972197750043,183.6972197750043,91.3116976578953,0.0,0.0,0.0,0.0,0.0,0.0,0.0,58.0,11.0,11.0,11.0,136.0,538.7061372079039,990.0,966.6428245488315,23.35717545116841,0.23283278712697839,0.06178400087677876,989.7053832119963,0.24432365393673963,0.24432365393673963,0.10337995430311966,0.0,22.818235009227898,22.818235009227898,22.95917870886152,23.06255866316464,,0.9267259517237539,0.9267259517237539,0.5250461068359881,0.0,38.16091677058224,38.16091677058224,18.74491750665433,0.0,0.7772080808672553,0.7772080808672553,0.38177021398481326,0.0,0.9742857142857143,0.9742857142857143,0.9657142857142856,0.96,37.21024926010405,37.21024926010405,18.1825699814547,0.0,92.60306850166282,0.1350232122629145,5.612889738558415e-05,728.4970702319307,647.6489852382476,0.3504985033157962,0.3116004295360176,22.93007446087024,22.660678269094408,966.8139882809276,966.490595940953,99.62285723405024,86.77799386500793,15557.315508279351,7,0.5144614916759045,1981-07-08
1980,42,601.4859196687964,0.48214285714285715,10.82241331398276,0.017949308166325943,58.0,11.0,11.0,11.0,136.0,227.0,0.3778620201716367,374.4859196687964,374.4859196687964,,187.24295983439816,187.24295983439816,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,58.0,11.0,11.0,11.0,136.0,454.4859196687964,990.0,966.3015918366115,23.69840816338863,0.19593394513889656,0.04489718393375923,989.7591688709274,0.24885817282776848,0.24885817282776848,0.0,0.0,23.208718861488194,23.208718861488194,23.457577034315964,23.457577034315964,,0.9294533149407227,0.9294533149407227,0.0,0.0,39.6065628718153,39.6065628718153,0.0,0.0,0.806650974986055,0.806650974986055,0.0,0.0,0.9723239741831098,0.9723239741831098,0.96,0.96,38.515642343251855,38.515642343251855,0.0,0.0,77.03128468650371,0.1279703786205647,5.713669534024296e-05,630.1125986840717,571.8920920403683,0.3969280274362959,0.360253072981031,23.39154944995481,23.035438881050244,966.4204503947362,966.1735144141816,83.05764924766328,70.95770382703367,12941.255827332625,7,0.42795158159168734,1981-07-15
1980,43,555.8592006602832,0.5114285714285715,4.269048784298028,0.0077021269215816,58.0,11.0,11.0,11.0,136.0,227.0,0.4084733187460317,328.8592006602833,328.8592006602833,,164.42960033014165,164.42960033014165,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,58.0,11.0,11.0,11.0,136.0,408.8592006602833,990.0,966.1013664029713,23.898633597028752,0.17983086034848547,0.0357718401320566,989.7843972995195,0.19144580012984244,0.19144580012984244,0.0,0.0,23.491585096418344,23.491585096418344,23.68303089654819,23.68303089654819,,0.9216667606013828,0.9216667606013828,0.0,0.0,34.91384185729723,34.91384185729723,0.0,0.0,0.7110762089062572,0.7110762089062572,0.0,0.0,0.97,0.97,0.96,0.96,33.86642660157831,33.86642660157831,0.0,0.0,67.73285320315662,0.1218335809549942,5.7212701742747516e-05,566.8540212047202,542.0087505502821,0.4188124264959468,0.4004558343214409,23.57745655253372,23.42314854145126,966.1508430954212,966.0390393774762,69.94876043216429,64.9283324929454,11379.119338130313,7,0.3762936289064257,1981-07-22
1980,44,526.0026616556278,0.534,4.270132936652707,0.008143126429028615,55.714285714285715,9.857142857142858,9.285714285714286,8.142857142857142,119.42857142857143,202.42857142857142,0.3843955008064573,323.5740902270564,323.5740902270564,,161.7870451135282,161.7870451135282,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,55.714285714285715,9.857142857142858,9.285714285714286,8.142857142857142,119.42857142857143,398.4312330841993,990.0,965.9670119774503,24.032988022549716,0.1761505070441419,0.034714818045411225,989.7891346749103,0.1856249650134995,0.1856249650134995,0.0,0.0,23.63649773244665,23.63649773244665,23.822122697460145,23.822122697460145,,0.9207024426754339,0.9207024426754339,0.0,0.0,34.53418234827398,34.53418234827398,0.0,0.0,0.7033438360137266,0.7033438360137266,0.0,0.0,0.97,0.97,0.96,0.96,33.498156877825764,33.498156877825764,0.0,0.0,66.99631375565151,0.12746778196766398,5.750563726603253e-05,537.7325322740754,512.1178199937132,0.4262756914884268,0.3489225891220051,23.693017928169706,23.597977063732,966.0197963952334,965.9045301899716,71.25353905668112,62.99814752906287,11255.380710949456,7,0.3722017430869529,1981-07-29
1980,45,482.40081370038035,0.5640000000000001,6.422953095488106,0.01338428573172597,54.0,9.0,8.0,6.0,107.0,184.0,0.3818797979355004,298.40081370038035,298.40081370038035,,149.20040685019018,149.20040685019018,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,54.0,9.0,8.0,6.0,107.0,369.40081370038035,990.0,965.7708036616516,24.229196338348338,0.16590477132179893,0.02968016274007604,989.8044150659381,0.15805331495729485,0.15805331495729485,0.0,0.0,23.87555808932921,23.87555808932921,24.033611404286507,24.033611404286507,,0.9158017398634354,0.9158017398634354,0.0,0.0,31.991984309231125,31.991984309231125,0.0,0.0,0.651567908538312,0.651567908538312,0.0,0.0,0.97,0.97,0.96,0.96,31.032224779954188,31.032224779954188,0.0,0.0,62.06444955990838,0.1285658460649033,5.777712251234306e-05,512.1178199937132,467.1571483252964,0.3938717424310393,0.3592923206660897,23.968747874214277,23.693017928169706,965.9045301899716,965.7022071674638,68.16896640479665,58.920257430873946,10426.827526064608,7,0.34480249755504655,1981-08-05
1980,46,451.6442097873839,0.5935714285714285,3.874862451262743,0.008602024203933915,54.0,9.0,8.0,6.0,107.0,184.0,0.40753195129171693,267.64420978738394,267.64420978738394,,133.82210489369194,133.82210489369194,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,54.0,9.0,8.0,6.0,107.0,338.6442097873839,990.0,965.6323989440433,24.367601055956793,0.15504981152108074,0.023528841957476756,989.8214213465214,0.12688852619409538,0.12688852619409538,0.0,0.0,24.062133876284147,24.062133876284147,24.18902240247824,24.18902240247824,,0.9090051699555992,0.9090051699555992,0.0,0.0,28.705544550646113,28.705544550646113,0.0,0.0,0.5846343085671305,0.5846343085671305,0.0,0.0,0.97,0.97,0.96,0.96,27.844378214126724,27.844378214126724,0.0,0.0,55.688756428253456,0.12327479155391817,5.779717570142755e-05,462.56506724863937,440.0331111664572,0.4181503512593529,0.3977818755195704,24.13166268290566,23.996531947741516,965.6815428026188,965.580149000249,57.96401023643851,53.26934179501581,9355.71107994658,7,0.30938198015696367,1981-08-12
1980,47,418.6851352069494,0.6305714285714286,4.575509273269079,0.010889606520669072,54.0,9.0,8.0,6.0,107.0,184.0,0.43975188674693916,234.6851352069494,234.6851352069494,,117.3425676034747,117.3425676034747,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,54.0,9.0,8.0,6.0,107.0,305.6851352069494,990.0,965.4840831084313,24.515916891568786,0.14341753148614794,0.016937027041389843,989.8396454414725,0.09767761737348292,0.09767761737348292,0.0,0.0,24.25788471566772,24.25788471566772,24.355562333041203,24.355562333041203,,0.8987286871877254,0.8987286871877254,0.0,0.0,25.09067256517771,25.09067256517771,0.0,0.0,0.5110116612052487,0.5110116612052487,0.0,0.0,0.9694278323198319,0.9694278323198319,0.96,0.96,24.324280735277913,24.324280735277913,0.0,0.0,48.648561470555826,0.1161274150438623,5.757427727483081e-05,435.49688511870175,408.00454625357366,0.4509753670382989,0.4225058922059748,24.320726975345615,24.158666523690037,965.559735983034,965.436020458141,52.32391634837721,46.291502881435335,8172.9583270533785,7,0.27026978594753237,1981-08-19
1980,48,402.8755148274055,0.6494285714285715,2.312519161355835,0.005844899151184186,52.857142857142854,8.714285714285714,7.714285714285714,5.714285714285714,102.42857142857143,177.42857142857142,0.440055584799331,225.44694339883407,225.44694339883407,,143.3158650318071,82.13107836702696,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,52.857142857142854,8.714285714285714,7.714285714285714,5.714285714285714,102.42857142857143,294.73265768454837,990.0,965.4120905609217,24.587909439078334,0.13955206234786982,0.015089388679766785,989.8453585489724,0.15973289841192756,0.06703568127473002,0.0,0.0,24.273535089638703,24.366232306775903,24.433267988050634,24.433267988050634,,0.9086272554714842,0.6405604650314987,0.0,0.0,31.16663719606486,17.578641338804065,0.0,0.0,0.6347583950318707,0.3580171352098587,0.0,0.0,0.9720942526169186,0.9663799669026328,0.96,0.96,30.349289168162898,17.03305322804732,0.0,0.0,47.38234239621022,0.11771094606058992,5.840783865339504e-05,408.00454625357366,391.8169121240828,0.4621411538900692,0.3522053176619833,24.36018227920645,24.13582772344101,965.436020458141,965.3590845606204,53.296733666921135,46.291502881435335,7960.233522563316,7,0.2632352355345012,1981-08-26
1980,49,382.304223411314,0.6734285714285715,2.1000216119116266,0.005492152145887272,46.0,7.0,6.0,4.0,75.0,138.0,0.3610041482183058,244.30422341131404,244.30422341131404,,122.15211170565702,122.15211170565702,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,46.0,7.0,6.0,4.0,75.0,303.304223411314,990.0,965.3115211170565,24.688478882943464,0.14257723384133036,0.01886084468226274,989.8385619214763,0.10565458117605922,0.10565458117605922,0.0,0.0,24.421386223243818,24.421386223243818,24.527040804419876,24.527040804419876,,0.9029273687656525,0.9029273687656525,0.0,0.0,26.415961556343426,26.415961556343426,0.0,0.0,0.5380032903532266,0.5380032903532266,0.0,0.0,0.97,0.97,0.96,0.96,25.623482709653125,25.623482709653125,0.0,0.0,51.24696541930625,0.13403939111287053,5.8268032608087866e-05,389.1339363713416,377.11676084070143,0.3659344116457683,0.3546336803385602,24.45467951478088,24.377495336685637,965.3456696818566,965.2855838042036,52.73547183723505,50.11127630310225,8609.49019044345,7,0.2847053634405903,1981-09-02
1980,50,358.48808622247054,0.7007142857142857,4.311180922395091,0.01202323436190647,46.0,7.0,6.0,4.0,75.0,138.0,0.3852390026518882,220.4880862224705,220.4880862224705,,170.91255848969712,49.575527732773416,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,46.0,7.0,6.0,4.0,75.0,279.48808622247054,990.0,965.1924404311122,24.807559568887687,0.13417178008822456,0.014097617244494057,989.8517306026672,0.22292672540240005,0.04060959381820167,0.0,0.0,24.43636344615254,24.618680577736736,24.65929017155494,24.65929017155494,,0.9206862063455328,0.3847213517203568,0.0,0.0,37.9115829353518,10.694821971465542,0.0,0.0,0.7721299986833362,0.21781714809502115,0.0,0.0,0.9756788568542627,0.9642502854256912,0.96,0.96,37.04553759255311,10.37311184794458,0.0,0.0,47.418649440497695,0.1322964077736078,5.9801361166412355e-05,373.01012538244936,346.9384943839358,0.3977650281933943,0.3699631474038615,24.533946907408957,24.35428491518679,965.2650506269122,965.1346924719196,49.21189035430134,45.9423443813499,7966.3331060036135,7,0.26343694133609835,1981-09-09
1980,51,334.60728031579913,0.7322857142857142,3.817636019469514,0.011620428968008457,46.0,7.0,6.0,4.0,75.0,138.0,0.41281202855093124,196.60728031579916,196.60728031579916,,196.60728031579916,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,46.0,7.0,6.0,4.0,75.0,255.60728031579916,990.0,965.073036401579,24.926963598421008,0.1257435027381322,0.009957136172841616,989.864299361089,0.2742349581038694,0.0,0.0,0.0,24.51702800140615,24.791262959510018,24.791262959510018,24.791262959510018,,0.933623741372659,0.0,0.0,0.0,44.13337672051734,0.0,0.0,0.0,0.8988467763852818,0.0,0.0,0.0,0.9777204898848222,0.96,0.96,0.96,43.15615470338384,0.0,0.0,0.0,43.15615470338384,0.12888081128752313,6.0965705600746624e-05,346.9384943839358,320.2150422476492,0.4309603915898273,0.3977650281933943,24.63512444015966,24.4145450849336,965.1346924719196,965.0010752112382,45.9423443813499,39.82052555031298,7250.2339901684845,7,0.2397564150187991,1981-09-16
1980,52,308.2632087885308,0.7728571428571429,3.6416822143233634,0.01196586390951077,46.0,7.0,6.0,4.0,75.0,138.0,0.44796425077069396,170.26320878853076,170.26320878853076,,170.26320878853076,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,46.0,7.0,6.0,4.0,75.0,229.26320878853076,990.0,964.9420698629787,25.057930137021295,0.11644578519485856,0.007026320878853042,989.8765278939263,0.20557915151558487,0.0,0.0,0.0,24.728878879431985,24.93445803094757,24.93445803094757,24.93445803094757,,0.9249759590250612,0.0,0.0,0.0,38.19488711687671,0.0,0.0,0.0,0.7778999412805846,0.0,0.0,0.0,0.9707056752107227,0.96,0.96,0.96,37.07771745869348,0.0,0.0,0.0,37.07771745869348,0.12020996190231072,6.048609363832155e-05,320.2150422476492,294.72326674738565,0.4682358523064386,0.4309603915898273,24.829941973219185,24.63512444015966,965.0010752112382,964.8788930669896,39.82052555031298,34.051544506242955,6229.056533060504,7,0.20598731921496377,1981-09-23
1980,53,290.5219447532691,0.797,4.20132199411654,0.014461289654675,46.0,7.0,6.0,4.0,75.0,138.0,0.4750071465933457,152.5219447532691,152.5219447532691,,152.5219447532691,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,46.0,7.0,6.0,4.0,75.0,211.5219447532691,990.0,964.8620877790132,25.13791222098689,0.1101841564203289,0.0052521944753269,989.8845636491044,0.1646474006670613,0.0,0.0,0.0,24.85782846942411,25.02247587009117,25.02247587009117,25.02247587009117,,0.918196952522553,0.0,0.0,0.0,34.14051496060243,0.0,0.0,0.0,0.6953261702770352,0.0,0.0,0.0,0.97,0.96,0.96,0.96,33.116299511784355,0.0,0.0,0.0,33.116299511784355,0.1139889778030673,6.031244947399347e-05,290.5219447532691,290.5219447532691,0.4750071465933457,0.4750071465933457,24.85782846942411,24.85782846942411,964.8620877790132,964.8620877790132,33.116299511784355,33.116299511784355,794.7911882828246,1,0.18397944173213532,1981-09-30
1981,1,282.6948141821514,0.8132857142857144,3.1082380843018718,0.011022276044257914,41.0,6.0,4.0,3.0,56.0,110.0,0.3891623277887299,172.69481418215136,172.69481418215136,,172.69481418215136,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,41.0,6.0,4.0,3.0,56.0,223.69481418215136,990.0,964.8307792567286,25.169220743271403,0.1144804777345243,0.0072694814182151,989.8782500408472,0.21112904308252295,0.0,0.0,0.0,24.836341741036186,25.047470784118705,25.047470784118705,25.047470784118705,,0.9260230196288786,0.0,0.0,0.0,38.95201484781835,0.0,0.0,0.0,0.7933200580003738,0.0,0.0,0.0,0.970205297087772,0.96,0.96,0.96,37.79166333086702,0.0,0.0,0.0,37.79166333086702,0.13367162729687612,6.0786734717925405e-05,287.1870699602335,275.9224808516464,0.3986626956255262,0.3830256007529573,24.88283208968288,24.805299353153465,964.848748279841,964.8036899234066,38.84350040733489,36.27240934511074,6348.999439585658,7,0.2099536851714834,1981-10-01
1981,2,270.7625589770338,0.8348571428571427,0.8086049935122251,0.002977334473697243,41.0,6.0,4.0,3.0,56.0,110.0,0.4062682569364143,160.76255897703376,160.76255897703376,,160.76255897703376,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,41.0,6.0,4.0,3.0,56.0,211.76255897703376,990.0,964.7830502359081,25.216949764091883,0.11026907937330209,0.006076255897703301,989.883654664729,0.18285388564717767,0.0,0.0,0.0,24.91775054317364,25.100604428820816,25.100604428820816,25.100604428820816,,0.9215466080662719,0.0,0.0,0.0,36.203478808013195,0.0,0.0,0.0,0.7373417272507778,0.0,0.0,0.0,0.97,0.96,0.96,0.96,35.1173744437728,0.0,0.0,0.0,35.1173744437728,0.12969613061139126,6.067838262500469e-05,273.7644374568714,270.26224589706084,0.4070120842624,0.4018052929805,24.9211291285667,24.897479030815276,964.7950577498276,964.7810489835882,35.7897565739239,35.005310755414285,5899.7189065538305,7,0.19509652468762667,1981-10-08
1981,3,269.26904498747217,0.8391428571428571,0.49660045479432874,0.0018614184225807572,41.0,6.0,4.0,3.0,56.0,110.0,0.40852732384611806,159.26904498747217,159.26904498747217,,159.26904498747217,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,41.0,6.0,4.0,3.0,56.0,210.26904498747217,990.0,964.7770761799499,25.22292382005011,0.10974195501499937,0.005926904498747144,989.8843311404862,0.17949226535202029,0.0,0.0,0.0,24.92776269518428,25.107254960536302,25.107254960536302,25.107254960536302,,0.9209595915552781,0.0,0.0,0.0,35.858729517416506,0.0,0.0,0.0,0.7303203567701937,0.0,0.0,0.0,0.97,0.96,0.96,0.96,34.78296763189401,0.0,0.0,0.0,34.78296763189401,0.12917227658480898,6.066409003335124e-05,270.26224589706084,266.78604271350054,0.4123154228054132,0.4070120842624,24.944346611728243,24.9211291285667,964.7810489835882,964.767144170854,35.005310755414285,34.227109823093336,5843.5385621581945,7,0.19323870906607787,1981-10-15
1981,4,258.42434805928696,0.8618571428571428,2.4266946696670493,0.009493561105974685,41.0,6.0,4.0,3.0,56.0,110.0,0.42578988208054874,148.42434805928696,148.42434805928696,,148.42434805928696,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,41.0,6.0,4.0,3.0,56.0,199.42434805928696,990.0,964.7336400151017,25.26635998489829,0.10591442247563629,0.004842434805928643,989.8892431427186,0.15606335035588756,0.0,0.0,0.0,24.99953977726088,25.155603127616764,25.155603127616764,25.155603127616764,,0.9166574866561411,0.0,0.0,0.0,33.35747775468396,0.0,0.0,0.0,0.6793783656758444,0.0,0.0,0.0,0.97,0.96,0.96,0.96,32.35675342204344,0.0,0.0,0.0,32.35675342204344,0.12517689752896205,6.0554437627168604e-05,264.1051871975735,249.7991800258312,0.4403537272965633,0.4165007176391068,25.05604428533176,24.962182117304504,964.7564207487904,964.698795080155,33.62741048754718,30.42281002981481,5435.934574903298,7,0.1797597412335747,1981-10-22
1981,5,250.267730437245,0.8741428571428571,2.013017303932043,0.007983138675849558,40.42857142857143,6.0,4.0,3.0,54.285714285714285,107.71428571428571,0.43046517993237626,142.55344472295926,142.55344472295926,,142.55344472295926,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,40.42857142857143,6.0,4.0,3.0,54.285714285714285,192.9820161515307,990.0,964.6996970143412,25.300302985658846,0.10364070165835225,0.0042553444722959,989.8921039538693,0.14392135651925747,0.0,0.0,0.0,25.048485583008993,25.19240693952825,25.19240693952825,25.19240693952825,,0.9142083006381128,0.0,0.0,0.0,32.014974667621516,0.0,0.0,0.0,0.6520361439434117,0.0,0.0,0.0,0.97,0.96,0.96,0.96,31.054525427592868,0.0,0.0,0.0,31.054525427592868,0.12406929293269682,6.051095020708738e-05,256.6827889882703,246.1954239432886,0.4403537272965633,0.4129610731510475,25.077055935354704,25.001167181773656,964.7267311559532,964.6771725436598,32.88442845751912,30.42281002981481,5217.1602718356025,7,0.17252514126440485,1981-10-29
1981,6,267.59641382436774,0.8444285714285714,3.5199264301366093,0.012939827820914086,40.0,6.0,4.0,3.0,53.0,106.0,0.39635488480736986,161.59641382436774,161.59641382436774,,161.59641382436774,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,40.0,6.0,4.0,3.0,53.0,211.59641382436774,990.0,964.7703856552974,25.22961434470249,0.11021043971033527,0.006159641382436715,989.8836299189072,0.1850857167163666,0.0,0.0,0.0,24.928158546893354,25.113244263609722,25.113244263609722,25.113244263609722,,0.9218479955378924,0.0,0.0,0.0,36.41951344638922,0.0,0.0,0.0,0.7417416180527336,0.0,0.0,0.0,0.9700882425577603,0.96,0.96,0.96,35.33042097372269,0.0,0.0,0.0,35.33042097372269,0.13197349736623604,6.072882855356636e-05,281.3222739992266,258.7976520087449,0.4095864053527743,0.3767920630425851,24.98718171451129,24.834618114355287,964.8252890959968,964.735190608035,38.42024149596771,33.35743786899344,5935.510723585411,7,0.19628011652068159,1981-11-05
1981,7,282.00290391566546,0.8134285714285714,4.672865852533009,0.016691248925437045,40.0,6.0,4.0,3.0,53.0,106.0,0.37603257182220684,176.00290391566546,176.00290391566546,,176.00290391566546,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,40.0,6.0,4.0,3.0,53.0,226.00290391566546,990.0,964.8280116156627,25.171988384337332,0.11529510038164179,0.0076002903915665,989.8771046092268,0.21941032147499315,0.0,0.0,0.0,24.829682672089127,25.049092993564127,25.049092993564127,25.049092993564127,,0.9272421374147778,0.0,0.0,0.0,39.74021774962644,0.0,0.0,0.0,0.8093730702571575,0.0,0.0,0.0,0.9717733437539761,0.96,0.96,0.96,38.62028311845842,0.0,0.0,0.0,38.62028311845842,0.13691143698170888,6.0948695927422115e-05,287.1870699602335,273.7644374568714,0.3871941914175728,0.3690973970892133,24.88659904872644,24.79374556046425,964.848748279841,964.7950577498276,39.8438909825669,36.70797275601027,6488.2075639010145,7,0.2145571284358801,1981-11-12
1981,8,292.06687088931807,0.7972857142857144,4.135096311492857,0.014163457903095743,40.0,6.0,4.0,3.0,53.0,106.0,0.36311889752014753,186.0668708893181,186.0668708893181,,186.0668708893181,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,40.0,6.0,4.0,3.0,53.0,236.0668708893181,990.0,964.8685967395382,25.131403260461866,0.11884706197170629,0.008606687088931772,989.8725462509393,0.24526865119358757,0.0,0.0,0.0,24.75868086020765,25.00394951140124,25.00394951140124,25.00394951140124,,0.9306409216726507,0.0,0.0,0.0,42.04562142840716,0.0,0.0,0.0,0.8563263020042191,0.0,0.0,0.0,0.9755798083625622,0.96,0.96,0.96,41.02343398361402,0.0,0.0,0.0,41.02343398361402,0.1404065616303468,6.123605641902477e-05,302.30479186612183,283.6079686159883,0.3737553656100772,0.3506394964686599,24.818725811423,24.683731778320155,964.9115239593306,964.834431874464,43.484117683589375,38.97412187351998,6891.936909247155,7,0.22790796657563345,1981-11-19
