WaterYear,WaterWeek,Flow,Exceedance,Flow_difference,Flow_difference_pct,EWRChannelA,EWRChannelC,EWRChannelD,EWRChannelE,EWRChannelFG,EWRTotal,EWRProportion,FlowAvailableForGeneration,FlowCanal,LowFlowShutoff,FlowTurbine1,FlowTurbine2,FlowTurbine3,FlowTurbine4,FlowSpill,SpillChannelA,SpillChannelC,SpillChannelD,SpillChannelE,SpillChannelFG,FlowChannelA,FlowChannelC,FlowChannelD,FlowChannelE,FlowChannelFG,FlowLeftChannel,LevelHeadpond,LevelTailwater,HeadGross,HeadlossLeftChannel,HeadlossCanal,LevelForebay,HeadlossTurbine1,HeadlossTurbine2,HeadlossTurbine3,HeadlossTurbine4,HeadTurbine1,HeadTurbine2,HeadTurbine3,HeadTurbine4,LowHeadShutoff,EffTurbine1,EffTurbine2,EffTurbine3,EffTurbine4,PowerTurbine1,PowerTurbine2,PowerTurbine3,PowerTurbine4,LoadFactorTurbine1,LoadFactorTurbine2,LoadFactorTurbine3,LoadFactorTurbine4,EffGen1,EffGen2,EffGen3,EffGen4,PowerGenerator1,PowerGenerator2,PowerGenerator3,PowerGenerator4,Power,PerfMwPerCumec,PerfMWhPerm3,Flow_max,Flow_min,EWRProportion_max,EWRProportion_min,HeadTurbine1_max,HeadTurbine1_min,LevelTailwater_max,LevelTailwater_min,Power_max,Power_min,Energy,Count,CapFactor,StartDate
1981,9,311.7546756001689,0.767,3.0459659961020003,0.009643312626431172,39.42857142857143,5.714285714285714,4.0,3.0,53.285714285714285,105.42857142857143,0.33833619613038735,206.3261041715975,206.3261041715975,,206.3261041715975,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,39.42857142857143,5.714285714285714,4.0,3.0,53.285714285714285,255.46896131445465,990.0,964.9587733780008,25.041226621999208,0.12569468567095807,0.01126522083431947,989.8630400934948,0.3015027981043943,0.0,0.0,0.0,24.602763917389574,24.904266715493968,24.904266715493968,24.904266715493968,,0.9364905650876246,0.0,0.0,0.0,46.620249664829075,0.0,0.0,0.0,0.9494959198539524,0.0,0.0,0.0,0.9799999999999999,0.96,0.96,0.96,45.63080218935245,0.0,0.0,0.0,45.63080218935245,0.14634013590616854,6.143817252947498e-05,323.62655383883583,306.020121877383,0.3463824514208656,0.3213580553460746,24.65306619649495,24.497059587956976,965.0181327691942,964.9301006093868,48.2,44.30253101172437,7665.974767811211,7,0.2535044566075136,1981-11-26
1981,10,335.41743618270255,0.731,3.7989501802874934,0.011175956771745044,38.0,5.0,4.0,3.0,54.0,104.0,0.3101969023410413,231.41743618270252,231.41743618270252,,115.70871809135129,115.70871809135129,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,38.0,5.0,4.0,3.0,54.0,278.41743618270255,990.0,965.0770871809136,24.92291281908649,0.13379391447031713,0.016283487236540457,989.8499225982931,0.09487357581292256,0.09487357581292256,0.0,0.0,24.677961841566688,24.677961841566688,24.77283541737961,24.77283541737961,,0.8979004826537089,0.8979004826537089,0.0,0.0,25.145391123659653,25.145391123659653,0.0,0.0,0.5121260921315611,0.5121260921315611,0.0,0.0,0.9699353803834676,0.9699353803834676,0.96,0.96,24.389450154295577,24.389450154295577,0.0,0.0,48.778900308591155,0.14539433815383332,5.854825298052535e-05,350.2192051008483,329.2057950036568,0.3159118143678022,0.2969568729677529,24.717563596407288,24.583331507064443,965.1510960255042,965.0460289750184,52.0513752271094,47.40051065705903,8194.855251843313,7,0.27099389060328416,1981-12-03
1981,11,380.10095877793754,0.6777142857142857,5.1874131613573535,0.013847152528549686,38.0,5.0,4.0,3.0,54.0,104.0,0.27377171199094147,276.10095877793754,276.10095877793754,,138.05047938896877,138.05047938896877,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,38.0,5.0,4.0,3.0,54.0,323.10095877793754,990.0,965.3005047938896,24.69949520611036,0.14956411598209063,0.025220191755587446,989.8252156922623,0.13505515280000832,0.13505515280000832,0.0,0.0,24.38965574557262,24.38965574557262,24.524710898372632,24.524710898372632,,0.9114246908028806,0.9114246908028806,0.0,0.0,30.095288151508505,30.095288151508505,0.0,0.0,0.6129386588901936,0.6129386588901936,0.0,0.0,0.97,0.97,0.96,0.96,29.192429506963254,29.192429506963254,0.0,0.0,58.38485901392651,0.1535702418429954,5.873974138765228e-05,386.53109723034976,360.34880084276085,0.2886092579100344,0.2690598524806973,24.518079348259175,24.34774837485082,965.3326554861516,965.2017440042138,59.73817862731866,54.226415194217445,9808.656314339654,7,0.3243603278551473,1981-12-10
1981,12,393.9237314131006,0.6614285714285714,2.5636424712897754,0.006475629674127471,38.0,5.0,4.0,3.0,54.0,104.0,0.2640558098708285,289.9237314131006,289.9237314131006,,144.9618657065503,144.9618657065503,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,38.0,5.0,4.0,3.0,54.0,336.9237314131006,990.0,965.3696186570654,24.630381342934534,0.15444260132181173,0.0279847462826201,989.8175726523956,0.1487940559271184,0.1487940559271184,0.0,0.0,24.29915993940298,24.29915993940298,24.4479539953301,24.4479539953301,,0.9145000842344055,0.9145000842344055,0.0,0.0,31.591148076852,31.591148076852,0.0,0.0,0.6434042378177597,0.6434042378177597,0.0,0.0,0.97,0.97,0.96,0.96,30.643413634546445,30.643413634546445,0.0,0.0,61.28682726909288,0.1555712117413357,5.871948083234478e-05,398.1467533267305,386.53109723034976,0.2690598524806973,0.2612102174161261,24.34774837485082,24.271391222459133,965.3907337666336,965.3326554861516,62.17044752437735,59.73817862731866,10296.186981207606,7,0.3404823737171827,1981-12-17
1981,13,397.01760214275356,0.6565714285714286,1.583637902872064,0.003957382412070771,38.0,5.0,4.0,3.0,54.0,104.0,0.2619754433319266,293.01760214275356,293.01760214275356,,146.50880107137678,146.50880107137678,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,38.0,5.0,4.0,3.0,54.0,340.01760214275356,990.0,965.3848806980392,24.615119301960835,0.15553452429529743,0.028603520428550685,989.8158619552761,0.15195701841025724,0.15195701841025724,0.0,0.0,24.279024238826747,24.279024238826747,24.430981257237,24.430981257237,,0.9151666435158026,0.9151666435158026,0.0,0.0,31.925124093203717,31.925124093203717,0.0,0.0,0.6502061933442712,0.6502061933442712,0.0,0.0,0.97,0.97,0.96,0.96,30.967370370407604,30.967370370407604,0.0,0.0,61.93474074081521,0.15599550275224078,5.8713638791843266e-05,402.90237744418727,391.8169121240828,0.2654300944699005,0.2581270447191808,24.31305793628269,24.24148890938532,965.4130606984988,965.3590845606204,63.162108025190136,60.84964353150346,10405.036444456955,7,0.34408189300452896,1981-12-24
1981,14,417.52096791362084,0.6312857142857143,4.007922031248776,0.009519869262995185,34.57142857142857,5.0,4.0,3.0,46.285714285714285,92.85714285714286,0.2227365568335884,324.66382505647795,324.66382505647795,,162.33191252823897,162.33191252823897,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,34.57142857142857,5.0,4.0,3.0,46.285714285714285,368.2352536279065,990.0,965.4788443556114,24.521155644388745,0.1654934090085924,0.034932765011295545,989.7995738259802,0.18684717071579257,0.18684717071579257,0.0,0.0,24.133882299653084,24.133882299653084,24.320729470368878,24.320729470368878,,0.9213903080425725,0.9213903080425725,0.0,0.0,35.400396759237495,35.400396759237495,0.0,0.0,0.7209856773775456,0.7209856773775456,0.0,0.0,0.97,0.97,0.96,0.96,34.338384856460365,34.338384856460365,0.0,0.0,68.67676971292073,0.16441719464998167,5.875903178816342e-05,430.9578316629287,402.90237744418727,0.2581270447191808,0.2111575502616115,24.24148890938532,24.0475589079134,965.5393102424832,965.4130606984988,71.8799068043472,63.162108025190136,11537.697311770682,7,0.3815376095162263,1981-12-31
1981,15,445.9407588269266,0.5995714285714285,4.043230161975162,0.009025626697862043,34.0,5.0,4.0,3.0,45.0,91.0,0.20412626717582638,354.9407588269266,354.9407588269266,,177.4703794134633,177.4703794134633,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,34.0,5.0,4.0,3.0,45.0,397.9407588269266,990.0,965.6067334147211,24.393266585278866,0.17597740346089052,0.0409881517653853,989.7830344447736,0.2229774805424884,0.2229774805424884,0.0,0.0,23.95332354951009,23.95332354951009,24.176301030052578,24.176301030052578,,0.9268840814828799,0.9268840814828799,0.0,0.0,38.64102926692939,38.64102926692939,0.0,0.0,0.7869863394486637,0.7869863394486637,0.0,0.0,0.9703378084689459,0.9703378084689459,0.96,0.96,37.49528472957843,37.49528472957843,0.0,0.0,74.99056945915686,0.16814943849851788,5.868794156622499e-05,459.2604427967548,435.49688511870175,0.2089567184279549,0.1981446506601744,24.019087003708368,23.869141614446,965.6666719925854,965.559735983034,77.8247784653145,72.81555710510914,12598.41566913835,7,0.4166142747730936,1982-01-07
1981,16,489.3184478383004,0.5581428571428572,7.551053885279763,0.015425771674232243,34.0,5.0,4.0,3.0,45.0,91.0,0.18614187755231842,398.3184478383004,398.3184478383004,,199.15922391915018,199.15922391915018,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,34.0,5.0,4.0,3.0,45.0,441.3184478383004,990.0,965.8019330152722,24.19806698472769,0.191286735785047,0.04966368956766003,989.7590495746473,0.28102811296614344,0.28102811296614344,0.0,0.0,23.67608844640885,23.67608844640885,23.957116559375,23.957116559375,,0.9336384765020951,0.9336384765020951,0.0,0.0,43.171296053752215,43.171296053752215,0.0,0.0,0.8792524654532018,0.8792524654532018,0.0,0.0,0.9773654868497214,0.9773654868497214,0.96,0.96,42.197668278600645,42.197668278600645,0.0,0.0,84.39533655720129,0.17243648051468563,5.885402287596369e-05,512.1178199937132,467.1571483252964,0.1947952639196988,0.1776934846772508,23.818807070006383,23.52823617442811,965.9045301899716,965.7022071674638,89.20252950284576,79.5672887471889,14178.416541609817,7,0.4688629808733405,1982-01-14
1981,17,531.1541382172044,0.5304285714285715,5.151476561576585,0.009660051401947601,34.0,5.0,4.0,3.0,45.0,91.0,0.17137896908739964,440.1541382172044,440.1541382172044,,177.53066115318583,177.53066115318583,85.0928159108327,0.0,0.0,0.0,0.0,0.0,0.0,0.0,34.0,5.0,4.0,3.0,45.0,483.1541382172044,990.0,965.9901936219774,24.009806378022613,0.20605184894848053,0.05803082764344083,989.7359173234081,0.23078169149560396,0.23078169149560396,0.0897061167361501,0.0,23.5149420099351,23.5149420099351,23.656017584694553,23.745723701430702,,0.9250661225753133,0.9250661225753133,0.5230969221562395,0.0,37.94247316004275,37.94247316004275,17.994467985354223,0.0,0.772759127495779,0.772759127495779,0.3664861096813487,0.0,0.9742857142857143,0.9742857142857143,0.9657142857142856,0.96,37.00367901698836,37.00367901698836,17.454633945793596,0.0,91.4619919797703,0.172222087434984,5.773650571813293e-05,548.1781559247493,516.7730027239134,0.1760927902973617,0.1660044257810447,23.58550602776918,23.428248515660798,966.0668017016612,965.9254785122577,93.68022731575329,90.12378251646578,15365.61465260141,7,0.5081221776653906,1982-01-21
1981,18,563.5159546039555,0.5045714285714286,3.38770515937415,0.006024103192390329,32.714285714285715,5.428571428571429,4.0,3.0,43.285714285714285,88.42857142857143,0.15700289379234458,475.087383175384,475.087383175384,,158.36246105846132,158.36246105846132,158.36246105846132,0.0,0.0,0.0,0.0,0.0,0.0,0.0,32.714285714285715,5.428571428571429,4.0,3.0,43.285714285714285,517.2302403182412,990.0,966.1358217957177,23.864178204282243,0.22055596763713176,0.06501747663507676,989.7144265557278,0.1775385281695613,0.1775385281695613,0.1775385281695613,0.0,23.401066231840453,23.401066231840453,23.401066231840453,23.578604760010016,,0.9191622335407938,0.9191622335407938,0.9191622335407938,0.0,33.40509037203828,33.40509037203828,33.40509037203828,0.0,0.6803480727502703,0.6803480727502703,0.6803480727502703,0.0,0.97,0.97,0.97,0.96,32.40293766087712,32.40293766087712,32.40293766087712,0.0,97.20881298263137,0.17248902990091927,5.6837445242511756e-05,571.8920920403683,550.9983234585969,0.1651547674932951,0.1486294375862782,23.479053609232185,23.34620613190045,966.1735144141816,966.0794924555636,99.56209265879654,94.2309268797806,16331.080581082071,7,0.5400489610146187,1982-01-28
1981,19,595.9733896496864,0.4857142857142857,6.6797910841984125,0.011004210367622341,31.0,6.0,4.0,3.0,41.0,85.0,0.1427532984656025,510.9733896496864,510.9733896496864,,170.32446321656215,170.32446321656215,170.32446321656215,0.0,0.0,0.0,0.0,0.0,0.0,0.0,31.0,6.0,4.0,3.0,41.0,551.9733896496864,990.0,966.2783155264975,23.721684473502428,0.2402022625656516,0.07490628298604152,989.6848914544482,0.20553016035083063,0.20553016035083063,0.20553016035083063,0.0,23.201045767599933,23.201045767599933,23.201045767599933,23.40657592795076,,0.9236421815240615,0.9236421815240615,0.9236421815240615,0.0,35.79195801826305,35.79195801826305,35.79195801826305,0.0,0.7289604484371294,0.7289604484371294,0.7289604484371294,0.0,0.97,0.97,0.97,0.96,34.71819927771516,34.71819927771516,34.71819927771516,0.0,104.15459783314547,0.17475022255872427,5.66258395204888e-05,618.6506296297572,577.9502839498093,0.1470714737245143,0.1373958029443368,23.309645205325804,23.064938856876044,966.3746025185188,966.200776277774,108.4572073297016,100.7306398213144,17497.97243596844,7,0.578636654628586,1982-02-04
1981,20,627.3783231161768,0.46914285714285714,4.142622229784349,0.006478580969120414,31.0,6.0,4.0,3.0,41.0,85.0,0.13551069658460538,542.3783231161767,542.3783231161767,,180.7927743720589,180.7927743720589,180.7927743720589,0.0,0.0,0.0,0.0,0.0,0.0,0.0,31.0,6.0,4.0,3.0,41.0,583.3783231161767,990.0,966.4095132924647,23.59048670753532,0.25804937698930525,0.08695132924647063,989.6549992937643,0.23131683333647318,0.23131683333647318,0.23131683333647318,0.0,23.014169167963097,23.014169167963097,23.014169167963097,23.245486001299565,,0.9272494100727783,0.9272494100727783,0.9272494100727783,0.0,37.83571988071628,37.83571988071628,37.83571988071628,0.0,0.7705849262875005,0.7705849262875005,0.7705849262875005,0.0,0.97,0.97,0.97,0.96,36.70064828429479,36.70064828429479,36.70064828429479,0.0,110.10194485288437,0.17549299656865736,5.638957366833763e-05,647.6489852382476,618.6506296297572,0.1373958029443368,0.1312439329596594,23.064938856876044,22.89589337005261,966.490595940953,966.3746025185188,113.89483401508832,108.4572073297016,18497.12673528457,7,0.6116774714049131,1982-02-11
1981,21,661.1746076594942,0.4551428571428571,3.6441102271365287,0.005492017484020743,31.0,6.0,4.0,3.0,41.0,85.0,0.1285706312794243,576.1746076594942,576.1746076594942,,192.0582025531647,192.0582025531647,192.0582025531647,0.0,0.0,0.0,0.0,0.0,0.0,0.0,31.0,6.0,4.0,3.0,41.0,617.1746076594942,990.0,966.544698430638,23.455301569362046,0.27725547268068856,0.10046984306379765,989.6222746842556,0.2610148200054156,0.2610148200054156,0.2610148200054156,0.0,22.816561433612105,22.816561433612105,22.816561433612105,23.077576253617526,,0.9306734590289232,0.9306734590289232,0.9306734590289232,0.0,39.995767018284475,39.995767018284475,39.995767018284475,0.0,0.8145777396799282,0.8145777396799282,0.8145777396799282,0.0,0.9714577739679928,0.9714577739679928,0.9714577739679928,0.96,38.85452038247691,38.85452038247691,38.85452038247691,0.0,116.56356114743076,0.17629559128768663,5.619618606165104e-05,673.1577568282033,654.21608557748,0.1299264904576139,0.1262705497155741,22.857443281140384,22.746093251902323,966.5926310273128,966.51686434231,118.95698003894682,115.17357245762614,19582.678272768368,7,0.6475753397079487,1982-02-18
1981,22,703.0028281877176,0.4367142857142857,6.739423634088196,0.009616285753850972,33.142857142857146,6.857142857142857,4.857142857142857,3.4285714285714284,46.142857142857146,94.42857142857143,0.1341725070448495,608.5742567591461,608.5742567591461,,202.85808558638203,202.85808558638203,202.85808558638203,0.0,0.0,0.0,0.0,0.0,0.0,0.0,33.142857142857146,6.857142857142857,4.857142857142857,3.4285714285714284,46.142857142857146,653.431399616289,990.0,966.7120113127509,23.28798868724917,0.2978598505048914,0.1125176243424947,989.5896225251527,0.2912175180376309,0.2912175180376309,0.2912175180376309,0.0,22.586393694364155,22.586393694364155,22.586393694364155,22.877611212401785,,0.9338081013937719,0.9338081013937719,0.9338081013937719,0.0,41.95955257382219,41.95955257382219,41.95955257382219,0.0,0.8545733721756046,0.8545733721756046,0.8545733721756046,0.0,0.9754573372175604,0.9754573372175604,0.9754573372175604,0.96,40.930382622003904,40.930382622003904,40.930382622003904,0.0,122.7911478660117,0.17470172376155474,5.604646657319117e-05,720.3337222668207,682.3088631722309,0.1515869634542374,0.1204195504075717,22.69208686778266,22.505466269405947,966.7813348890672,966.6292354526888,125.46944456842942,120.53913840619164,20628.912841489968,7,0.682173043700065,1982-02-25
1981,23,741.8869379407121,0.41828571428571426,4.475980841308001,0.006054177812922485,36.0,8.0,6.0,4.0,53.0,107.0,0.14424504473501001,634.8869379407121,634.8869379407121,,211.62897931357065,211.62897931357065,211.62897931357065,0.0,0.0,0.0,0.0,0.0,0.0,0.0,36.0,8.0,6.0,4.0,53.0,684.8869379407121,990.0,966.8675477517628,23.13245224823717,0.31573572317096826,0.12046608138221357,989.5637981954468,0.31692022834343325,0.31692022834343325,0.31692022834343325,0.0,22.379330215340577,22.379330215340577,22.379330215340577,22.69625044368401,,0.9358943032258001,0.9358943032258001,0.9358943032258001,0.0,43.468869379897015,43.468869379897015,43.468869379897015,0.0,0.8853130219938291,0.8853130219938291,0.8853130219938291,0.0,0.9785313021993829,0.9785313021993829,0.9785313021993829,0.96,42.536165453091954,42.536165453091954,42.536165453091954,0.0,127.60849635927585,0.17200260318104435,5.583204067325567e-05,751.6655881559767,728.4970702319307,0.1468777355081669,0.142350536842451,22.45776907596443,22.321979548981943,966.906662352624,966.8139882809276,129.49935649632926,125.01569622846162,21438.227388358344,7,0.7089360908848659,1982-03-04
1981,24,784.4360909418019,0.4027142857142857,7.431958383610712,0.009507829049300443,36.0,8.0,6.0,4.0,53.0,107.0,0.13645449523027936,677.4360909418019,677.4360909418019,,177.13912048925158,177.13912048925158,177.13912048925158,146.01872947404726,0.0,0.0,0.0,0.0,0.0,0.0,36.0,8.0,6.0,4.0,53.0,727.4360909418019,990.0,967.0377443637672,22.962255636232822,0.33991598781156274,0.13323082728254057,989.5268531849059,0.22405674321055383,0.22405674321055383,0.22405674321055383,0.17609165316943892,22.265052077928154,22.265052077928154,22.265052077928154,22.313017167969267,,0.9240106554865944,0.9240106554865944,0.9240106554865944,0.7901196963599696,35.75870293702501,35.75870293702501,35.75870293702501,29.388573518354935,0.7282831555402242,0.7282831555402242,0.7282831555402242,0.5985452855062104,0.9714285714285714,0.9714285714285714,0.9714285714285714,0.9685714285714285,34.749643143100954,34.749643143100954,34.749643143100954,28.506916312804286,132.75584574210714,0.1692519190024357,5.444474923575289e-05,803.6892968412517,760.52821131929,0.140691690863626,0.1331360270947282,22.373492460734436,22.180698157384544,967.114757187365,966.9421128452772,135.69330572695048,129.54036083846478,22302.982084674004,7,0.7375324763450398,1982-03-11
1981,25,834.2194946435427,0.3845714285714286,8.542242635699527,0.010145793603691044,36.0,8.0,6.0,4.0,53.0,107.0,0.12832935795450975,727.2194946435427,727.2194946435427,,181.80487366088568,181.80487366088568,181.80487366088568,181.80487366088568,0.0,0.0,0.0,0.0,0.0,0.0,36.0,8.0,6.0,4.0,53.0,777.2194946435427,990.0,967.2368779785741,22.76312202142586,0.3705733991254208,0.1536097473217713,989.4758168535528,0.23403376094491096,0.23403376094491096,0.23403376094491096,0.23403376094491096,22.00490511403376,22.00490511403376,22.00490511403376,22.00490511403376,,0.9256659991779088,0.9256659991779088,0.9256659991779088,0.9256659991779088,36.31421123683909,36.31421123683909,36.31421123683909,36.31421123683909,0.7395969702003888,0.7395969702003888,0.7395969702003888,0.7395969702003888,0.97,0.97,0.97,0.97,35.224784899733926,35.224784899733926,35.224784899733926,35.224784899733926,140.8991395989357,0.1688993562385372,5.3824230724526044e-05,863.4849952911484,817.7246825595828,0.130850886957547,0.123916455507049,22.101502435269275,21.83151601962267,967.3539399811646,967.1708987302384,145.82491321507325,138.10785028315308,23671.055452621196,7,0.7827729977718649,1982-03-18
1981,26,928.9272060027073,0.3514285714285714,17.99893033482988,0.019239040327282703,36.0,8.0,6.0,4.0,53.0,107.0,0.11534990040313797,821.9272060027073,821.9272060027073,,205.48180150067682,205.48180150067682,205.48180150067682,205.48180150067682,0.0,0.0,0.0,0.0,0.0,0.0,36.0,8.0,6.0,4.0,53.0,871.9272060027073,990.0,967.6157088240108,22.3842911759892,0.453119491548834,0.20915350986398412,989.3377269985873,0.29927196925561644,0.29927196925561644,0.29927196925561644,0.29927196925561644,21.42274620532077,21.42274620532077,21.42274620532077,21.42274620532077,,0.9330831910973415,0.9330831910973415,0.9330831910973415,0.9330831910973415,40.26666931702646,40.26666931702646,40.26666931702646,40.26666931702646,0.8200950981064451,0.8200950981064451,0.8200950981064451,0.8200950981064451,0.9723809086425103,0.9723809086425103,0.9723809086425103,0.9723809086425103,39.15786214470081,39.15786214470081,39.15786214470081,39.15786214470081,156.63144857880323,0.16862059015010453,5.294788133505464e-05,989.4775076349576,885.1094475277025,0.1208890045167561,0.1081378800168491,21.699767414537703,21.0332392797252,967.8579100305398,967.4404377901108,166.51846060911492,149.3795078904241,26314.083361238943,7,0.8701747143266846,1982-03-25
1981,27,1080.5401418291926,0.3087142857142857,22.970849330365336,0.02123034351880323,40.0,10.0,8.0,5.0,62.0,125.0,0.1158530755975045,955.5401418291925,955.5401418291925,,238.88503545729813,238.88503545729813,238.88503545729813,238.88503545729813,0.0,0.0,0.0,0.0,0.0,0.0,40.0,10.0,8.0,5.0,62.0,1013.5401418291925,990.0,968.1531261600347,21.8468738399654,0.5886177277221004,0.3162936793339816,989.0950885929439,0.4044286666916724,0.4044286666916724,0.4044286666916724,0.4044286666916724,20.537533766217646,20.537533766217646,20.537533766217646,20.537533766217646,,0.9386864698102277,0.9386864698102277,0.9386864698102277,0.9386864698102277,45.14190200830478,45.14190200830478,45.14190200830478,45.14190200830478,0.9193870062791197,0.9193870062791197,0.9193870062791197,0.9193870062791197,0.9795586708355211,0.9795586708355211,0.9795586708355211,0.9795586708355211,44.21997957722088,44.21997957722088,44.21997957722088,44.21997957722088,176.87991830888353,0.16373129567938013,5.144315672701583e-05,1150.273452947515,1022.729174239858,0.122221994980153,0.1086698121039776,20.87426528026182,20.10616665365368,968.372287994978,967.971434547611,186.2163045380815,168.37059707914966,29715.826275892436,7,0.9826662128271308,1982-04-01
1981,28,1279.7597228376362,0.26242857142857146,30.810304571719143,0.02420537063278876,40.0,10.0,8.0,5.0,62.0,125.0,0.09797606729875899,1154.7597228376362,1088.8259376702115,,272.2064844175529,272.2064844175529,272.2064844175529,272.2064844175529,65.93378516742483,21.098811253575946,4.4262102473402445,4.219762250715189,2.637351406696993,33.55165000909646,61.098811253575946,14.426210247340245,12.21976225071519,7.637351406696993,95.55165000909645,1176.570721421843,990.0,968.7795152958894,21.22048470411068,0.8106878585089692,0.4654737189712749,988.7238384225196,0.5242627394421054,0.5242627394421054,0.5242627394421054,0.5242627394421054,19.42006038718834,19.42006038718834,19.42006038718834,19.42006038718834,,0.9383755616250599,0.9383755616250599,0.9383755616250599,0.9383755616250599,48.63576886628139,48.63576886628139,48.63576886628139,48.63576886628139,0.9905451907592951,0.9905451907592951,0.9905451907592951,0.9905451907592951,0.9799999999999999,0.9799999999999999,0.9799999999999999,0.9799999999999999,47.63272078438332,47.63272078438332,47.63272078438332,47.63272078438332,190.53088313753327,0.14935758442938157,4.862093665384254e-05,1365.945584949549,1172.2200796855432,0.1066352659933382,0.0915116981066393,19.95634570772142,19.059071458649207,969.0515165052216,968.4412631075832,192.8,188.78866044594707,32009.18836710559,7,1.0585049063196292,1982-04-08
1981,29,1409.8175355867668,0.24300000000000002,9.407109786960843,0.006679873163419786,40.714285714285715,10.142857142857142,8.285714285714286,5.714285714285714,63.42857142857143,128.28571428571428,0.0909689813225257,1281.5318213010526,1100.0,,275.0,275.0,275.0,275.0,181.5318213010526,56.58793388219029,7.8571428571428585,11.711708326419847,7.985100112765812,97.38993612253377,97.30221959647601,18.0,19.99742261213413,13.699385827051525,160.81850755110523,1235.2996422086103,990.0,969.1932566534341,20.806743346565813,0.9063429115070456,0.48,988.6136570884929,0.5349,0.5349,0.5349,0.5349,18.88550043505876,18.88550043505876,18.88550043505876,18.88550043505876,,0.9367093263704351,0.9367093263704351,0.9367093263704351,0.9367093263704351,47.70951436917776,47.70951436917776,47.70951436917776,47.70951436917776,0.9716805370504635,0.9716805370504635,0.9716805370504635,0.9716805370504635,0.9799999999999999,0.9799999999999999,0.9799999999999999,0.9799999999999999,46.7553240817942,46.7553240817942,46.7553240817942,46.7553240817942,187.0212963271768,0.13267629030661907,4.722760008262041e-05,1431.7953534582748,1392.1184694738974,0.103366727404534,0.0873029792268024,18.955960475329668,18.801235352448195,969.2642619111728,969.1360750552234,187.76342174196265,186.1339557963948,31419.5777829657,7,1.0390072018176488,1982-04-15
1981,30,1343.6976771302286,0.25314285714285717,21.56944654658049,0.016106008621125385,45.0,11.0,10.0,10.0,72.0,148.0,0.11025619744641903,1195.6976771302286,1100.0,,275.0,275.0,275.0,275.0,95.69767713022851,28.74506925707879,5.82122460820055,6.466059265555981,6.466059265555981,48.19926473383722,73.74506925707878,16.82122460820055,16.46605926555598,16.46605926555598,120.19926473383723,1207.0323531308354,990.0,968.9814256750851,21.018574324914912,0.8575772176469653,0.48,988.662422782353,0.5349,0.5349,0.5349,0.5349,19.14609710726793,19.14609710726793,19.14609710726793,19.14609710726793,,0.9375248951979048,0.9375248951979048,0.9375248951979048,0.9375248951979048,48.41017010708582,48.41017010708582,48.41017010708582,48.41017010708582,0.9859505113459434,0.9859505113459434,0.9859505113459434,0.9859505113459434,0.9799999999999999,0.9799999999999999,0.9799999999999999,0.9799999999999999,47.4419667049441,47.4419667049441,47.4419667049441,47.4419667049441,189.7678668197764,0.14141368390737294,4.7921178489842526e-05,1436.9972565708524,1291.2130338573666,0.1146208999748594,0.1029925417903556,19.346421760204517,18.78351875338148,969.2810680596904,968.8152409635516,191.8804735210169,185.94747765622063,31881.001625722438,7,1.0542659267765357,1982-04-22
1981,31,1267.9679923851886,0.2632857142857143,16.79751703325503,0.01343050678348827,46.42857142857143,10.285714285714286,10.0,10.0,102.71428571428571,179.42857142857142,0.14158776708268941,1088.539420956617,1082.3259223146674,,270.58148057866686,270.58148057866686,270.58148057866686,270.58148057866686,6.213498641949626,1.8892394519441436,0.46181408825301284,0.41983098932092083,0.41983098932092083,3.02278312311063,48.31781088051557,10.747528373967299,10.41983098932092,10.41983098932092,105.73706883739634,1151.8110925584713,990.0,968.7421851189248,21.257814881075156,0.774403668429768,0.45702369900906753,988.7685726325611,0.5182171844474142,0.5182171844474142,0.5182171844474142,0.5182171844474142,19.50817032918889,19.50817032918889,19.50817032918889,19.50817032918889,,0.9386001937732692,0.9386001937732692,0.9386001937732692,0.9386001937732692,48.57618628200647,48.57618628200647,48.57618628200647,48.57618628200647,0.9893316961712112,0.9893316961712112,0.9893316961712112,0.9893316961712112,0.9799999999999999,0.9799999999999999,0.9799999999999999,0.9799999999999999,47.60466255636634,47.60466255636634,47.60466255636634,47.60466255636634,190.41865022546537,0.15019319421584013,4.888340073309213e-05,1291.2130338573666,1216.5619918456675,0.157821797234281,0.1165586305101458,19.88726062843932,19.376132409796924,968.8152409635516,968.5806234029436,192.7409456305737,183.95272847369029,31990.333237878178,7,1.057881390141474,1982-04-29
1981,32,1173.0277146739156,0.2804285714285714,10.690714665842377,0.009127417840619356,45.57142857142857,9.714285714285714,9.428571428571429,8.857142857142858,105.57142857142857,179.14285714285714,0.15250721542777293,993.8848575310585,993.8848575310585,,248.47121438276466,248.47121438276466,248.47121438276466,248.47121438276466,0.0,0.0,0.0,0.0,0.0,0.0,45.57142857142857,9.714285714285714,9.428571428571429,8.857142857142858,105.57142857142857,1058.5991432453443,990.0,968.4438013889751,21.556198611024847,0.637805494636714,0.3456586539245007,989.0165358514388,0.4367771659887468,0.4367771659887468,0.4367771659887468,0.4367771659887468,20.13595729647489,20.13595729647489,20.13595729647489,20.13595729647489,,0.9393969966450978,0.9393969966450978,0.9393969966450978,0.9393969966450978,46.09256621220857,46.09256621220857,46.09256621220857,46.09256621220857,0.9387488026926388,0.9387488026926388,0.9387488026926388,0.9387488026926388,0.9799999999999999,0.9799999999999999,0.9799999999999999,0.9799999999999999,45.170714887964394,45.170714887964394,45.170714887964394,45.170714887964394,180.68285955185758,0.15407790713135722,5.049912042507905e-05,1195.2983332432605,1141.726989184771,0.1645690614529901,0.1276692849449042,20.240639054125605,20.031931725252637,968.5137947616216,968.345427680295,183.03282833015427,177.82004616555173,30354.720404712072,7,1.0037936641769865,1982-05-06
1981,33,1121.4614871242104,0.29471428571428565,6.461166691058224,0.0058144994450979575,42.0,9.0,8.0,6.0,82.0,147.0,0.13109133944669682,974.4614871242104,974.4614871242104,,243.6153717810526,243.6153717810526,243.6153717810526,243.6153717810526,0.0,0.0,0.0,0.0,0.0,0.0,42.0,9.0,8.0,6.0,82.0,1033.4614871242104,990.0,968.2817361023905,21.71826389760963,0.6032663019297646,0.3295691896993684,989.067164508371,0.419873111294522,0.419873111294522,0.419873111294522,0.419873111294522,20.365555294685993,20.365555294685993,20.365555294685993,20.365555294685993,,0.9393851176809684,0.9393851176809684,0.9393851176809684,0.9393851176809684,45.705620009601,45.705620009601,45.705620009601,45.705620009601,0.9308680246354583,0.9308680246354583,0.9308680246354583,0.9308680246354583,0.9799999999999999,0.9799999999999999,0.9799999999999999,0.9799999999999999,44.79150760940898,44.79150760940898,44.79150760940898,44.79150760940898,179.16603043763592,0.15976314617246232,5.107421998667737e-05,1127.726717014242,1096.498822347363,0.1340630714817415,0.1303507292876732,20.51045554239417,20.328607172800805,968.301426824902,968.2032820130916,180.03145046803775,175.68305477289346,30099.893113522834,7,0.995366835764644,1982-05-13
1981,34,1078.8764519248666,0.30942857142857144,5.214421897610691,0.004855215384780971,42.0,9.0,8.0,6.0,82.0,147.0,0.13626255949074,931.8764519248665,931.8764519248665,,232.96911298121663,232.96911298121663,232.96911298121663,232.96911298121663,0.0,0.0,0.0,0.0,0.0,0.0,42.0,9.0,8.0,6.0,82.0,990.8764519248665,990.0,968.1478974203354,21.85210257966472,0.5619596675235267,0.29550116153989325,989.1425391709365,0.38396071242892515,0.38396071242892515,0.38396071242892515,0.38396071242892515,20.610681038172395,20.610681038172395,20.610681038172395,20.610681038172395,,0.938075852698326,0.938075852698326,0.938075852698326,0.938075852698326,44.17308915513235,44.17308915513235,44.17308915513235,44.17308915513235,0.8996555836075836,0.8996555836075836,0.8996555836075836,0.8996555836075836,0.97972791854594,0.97972791854594,0.97972791854594,0.97972791854594,43.27776663293997,43.27776663293997,43.27776663293997,43.27776663293997,173.1110665317599,0.16045544090438835,5.1602553182728064e-05,1089.4560494851628,1059.9978690640885,0.1386795240728094,0.1349297202667944,20.71778818107235,20.550584351730333,968.1811475840964,968.0885647313444,174.68007574248674,170.1732471240428,29082.65917733566,7,0.961728147398666,1982-05-20
1981,35,1018.3252613042274,0.3267142857142857,11.888703436334755,0.0118067089147165,42.857142857142854,9.285714285714286,8.285714285714286,6.857142857142857,83.71428571428571,151.0,0.1484758606368117,867.3252613042274,867.3252613042274,,216.83131532605685,216.83131532605685,216.83131532605685,216.83131532605685,0.0,0.0,0.0,0.0,0.0,0.0,42.857142857142854,9.285714285714286,8.285714285714286,6.857142857142857,83.71428571428571,927.7538327327987,990.0,967.9544657952262,22.045534204773826,0.5042016134258647,0.24386020904338188,989.2519381775307,0.33296684326496445,0.33296684326496445,0.33296684326496445,0.33296684326496445,20.964505539039628,20.964505539039628,20.964505539039628,20.964505539039628,,0.9354992522115807,0.9354992522115807,0.9354992522115807,0.9354992522115807,41.6975502354538,41.6975502354538,41.6975502354538,41.6975502354538,0.8492372756711567,0.8492372756711567,0.8492372756711567,0.8492372756711567,0.9749237275671156,0.9749237275671156,0.9749237275671156,0.9749237275671156,40.654509344327025,40.654509344327025,40.654509344327025,40.654509344327025,162.61803737730807,0.15966564448400505,5.2086508023998624e-05,1050.5490333418047,976.7769450097452,0.1648278051837041,0.1399268338122132,21.235688038890324,20.77129571629888,968.0588683905028,967.8071077800388,168.66773167835012,153.8507113860841,27319.830279387756,7,0.9034335409850448,1982-05-27
1981,36,900.9565682574739,0.3605714285714286,19.03577008905339,0.021198873755238743,45.0,10.0,9.0,9.0,88.0,161.0,0.179028052527235,739.9565682574739,739.9565682574739,,184.98914206436848,184.98914206436848,184.98914206436848,184.98914206436848,0.0,0.0,0.0,0.0,0.0,0.0,45.0,10.0,9.0,9.0,88.0,803.9565682574739,990.0,967.5038262730299,22.496173726970124,0.3937220346052334,0.1605481635394801,989.4457298018554,0.24278709500258497,0.24278709500258497,0.24278709500258497,0.24278709500258497,21.69911643382284,21.69911643382284,21.69911643382284,21.69911643382284,,0.9264870260937972,0.9264870260937972,0.9264870260937972,0.9264870260937972,36.45799373111635,36.45799373111635,36.45799373111635,36.45799373111635,0.7425253305726345,0.7425253305726345,0.7425253305726345,0.7425253305726345,0.97,0.97,0.97,0.97,35.364253919182865,35.364253919182865,35.364253919182865,35.364253919182865,141.45701567673146,0.15699119093503247,5.312177751130213e-05,957.9333972550564,843.5265543863715,0.1908653606253337,0.1680701398044405,22.034329707772425,21.35588632708275,967.7317335890202,967.2741062175454,150.78900112659696,131.8164469134253,23764.778633690887,7,0.7858723093151748,1982-06-03
1981,37,763.2643362897777,0.4112857142857143,19.66587221800567,0.025858214522243968,45.0,10.0,9.0,9.0,88.0,161.0,0.2114446076859708,602.2643362897777,602.2643362897777,,200.75477876325925,200.75477876325925,200.75477876325925,0.0,0.0,0.0,0.0,0.0,0.0,0.0,45.0,10.0,9.0,9.0,88.0,666.2643362897777,990.0,966.9530573451591,23.046942654840922,0.3051526820419375,0.10916063939270779,989.5856866785654,0.2862507499178147,0.2862507499178147,0.2862507499178147,0.0,22.346378583488473,22.346378583488473,22.346378583488473,22.63262933340629,,0.9325527720236026,0.9325527720236026,0.9325527720236026,0.0,41.011452474860256,41.011452474860256,41.011452474860256,0.0,0.835263797858661,0.835263797858661,0.835263797858661,0.0,0.9741379451354917,0.9741379451354917,0.9741379451354917,0.96,39.95928948859058,39.95928948859058,39.95928948859058,0.0,119.87786846577174,0.1569758117692141,5.529823388766407e-05,817.7246825595828,705.8654488603318,0.2280887954778712,0.1968877831791128,22.6826742794338,22.02694456371304,967.1708987302384,966.7234617954412,130.30560950961217,108.978550745779,20139.481902249652,7,0.6659881581431764,1982-06-10
1981,38,629.056395911856,0.4695714285714286,17.551708216866277,0.027726770611450114,45.0,10.0,9.0,9.0,88.0,161.0,0.25657303919696534,468.056395911856,468.056395911856,,166.06650081210122,166.06650081210122,135.92339428765354,0.0,0.0,0.0,0.0,0.0,0.0,0.0,45.0,10.0,9.0,9.0,88.0,532.056395911856,990.0,966.4150115473147,23.584988452685284,0.2295475286400051,0.0642201038444349,989.7062323675154,0.19803942465147534,0.19803942465147534,0.15303867650670364,0.0,23.093181395549347,23.093181395549347,23.13818214369412,23.291220820200824,,0.9213375171478967,0.9213375171478967,0.7875492548012814,0.0,34.6797867525437,34.6797867525437,28.256887103219352,0.0,0.7063093024957983,0.7063093024957983,0.5754966823466263,0.0,0.9714285714285714,0.9714285714285714,0.9685714285714285,0.96,33.70362214646063,33.70362214646063,27.40918049012277,0.0,94.81642478304403,0.15067032108018924,5.630663809586888e-05,682.3088631722309,583.0034913422678,0.2761561506764299,0.2359635184152075,23.268243567388357,22.8193966427702,966.6292354526888,966.22351571104,104.6006024926923,88.12218318873002,15929.159363551396,7,0.5267579154613558,1982-06-17
1981,39,551.6382007053771,0.5147142857142858,7.212038339705243,0.013035162828483512,45.0,10.0,9.0,9.0,88.0,161.0,0.2920160371257337,390.63820070537713,390.63820070537713,,195.31910035268857,195.31910035268857,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,45.0,10.0,9.0,9.0,88.0,454.63820070537713,990.0,966.0823719031741,23.917628096825833,0.19598768984150322,0.04812764014107535,989.7558846700174,0.2702057082332622,0.2702057082332622,0.0,0.0,23.403307058610014,23.403307058610014,23.673512766843277,23.673512766843277,,0.9322917891336839,0.9322917891336839,0.0,0.0,41.79149920975817,41.79149920975817,0.0,0.0,0.851150696736419,0.851150696736419,0.0,0.0,0.9751150696736418,0.9751150696736418,0.96,0.96,40.75501844564361,40.75501844564361,0.0,0.0,81.51003689128721,0.1477227316348569,5.795838320738464e-05,571.8920920403683,532.5192229643311,0.3023365036547873,0.2815216406045975,23.525999076129725,23.272559875603463,966.1735144141816,965.9963365033394,85.89450421551497,77.37156720724404,13693.686197736253,7,0.452833538284929,1982-06-24
1981,40,498.82033718416096,0.551,7.565160765004895,0.015124822500387986,42.0,9.0,8.0,6.0,70.0,135.0,0.27094907246615485,363.82033718416096,363.82033718416096,,181.91016859208048,181.91016859208048,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,42.0,9.0,8.0,6.0,70.0,422.82033718416096,990.0,965.8446915173288,24.155308482671312,0.18475817859752638,0.04276406743683213,989.7724777539655,0.23465724800125362,0.23465724800125362,0.0,0.0,23.69312898863571,23.69312898863571,23.927786236636962,23.927786236636962,,0.928120799200113,0.928120799200113,0.0,0.0,39.227063847135824,39.227063847135824,0.0,0.0,0.7989218706137642,0.7989218706137642,0.0,0.0,0.9716353104396757,0.9716353104396757,0.96,0.96,38.11773540192407,38.11773540192407,0.0,0.0,76.23547080384813,0.15276426037434862,5.820484978000949e-05,523.0192327708844,479.5630976092969,0.2815062307191646,0.2581167030603988,23.815024760892435,23.53920472974353,965.953586547469,965.7580339392418,81.39824377895053,72.19765860312943,12807.559095046487,7,0.4235303933547119,1982-07-01
1981,41,467.72940266142456,0.577,3.415420235272474,0.007351875508053629,42.0,9.0,8.0,6.0,70.0,135.0,0.28870581935852246,332.72940266142456,332.72940266142456,,166.36470133071228,166.36470133071228,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,42.0,9.0,8.0,6.0,70.0,391.72940266142456,990.0,965.7047823119764,24.29521768802361,0.17378522315141312,0.03654588053228487,989.7896688963164,0.19595431563347154,0.19595431563347154,0.0,0.0,23.888932268706434,23.888932268706434,24.084886584339902,24.084886584339902,,0.9227793448168325,0.9227793448168325,0.0,0.0,35.965697305525374,35.965697305525374,0.0,0.0,0.7324989267927774,0.7324989267927774,0.0,0.0,0.97,0.97,0.96,0.96,34.88672638635961,34.88672638635961,0.0,0.0,69.77345277271922,0.14915974047382316,5.825070916748059e-05,477.3484869166725,455.65515596238953,0.2962766869495121,0.2828122507981596,23.96404349075425,23.8289168610186,965.748068191125,965.6504482018308,71.74546624951309,67.28721110112377,11721.94006581683,7,0.3876302931817735,1982-07-08
1981,42,440.44928587604824,0.6054285714285713,3.528189185637262,0.008023786600936727,42.0,9.0,8.0,6.0,70.0,135.0,0.30654902307334453,305.44928587604824,305.44928587604824,,152.72464293802412,152.72464293802412,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,42.0,9.0,8.0,6.0,70.0,364.44928587604824,990.0,965.5820217864422,24.417978213557813,0.16415722352239603,0.03108985717520963,989.8047529193025,0.16511528711670592,0.16511528711670592,0.0,0.0,24.057615845743566,24.057615845743566,24.22273113286027,24.22273113286027,,0.9174893003003332,0.9174893003003332,0.0,0.0,33.059724075000084,33.059724075000084,0.0,0.0,0.6733141359470486,0.6733141359470486,0.0,0.0,0.97,0.97,0.96,0.96,32.067932352750084,32.067932352750084,0.0,0.0,64.13586470550017,0.14560579619390482,5.832582240522118e-05,445.541354005931,430.9578316629287,0.3132557064320611,0.3030021765346677,24.115694651414056,24.02640036086941,965.6049360930268,965.5393102424832,65.1922216686295,62.16598678753832,10774.825270524028,7,0.35631035947500095,1982-07-15
1981,43,418.43214164675,0.6315714285714286,3.2790407727650046,0.00786266916456673,42.0,9.0,8.0,6.0,70.0,135.0,0.3226942336974497,283.4321416467499,283.4321416467499,,141.71607082337496,141.71607082337496,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,42.0,9.0,8.0,6.0,70.0,342.43214164675,990.0,965.4829446374104,24.517055362589645,0.1563866902017567,0.026686428329349955,989.8169268814689,0.14222067867475738,0.14222067867475738,0.0,0.0,24.191761565383768,24.191761565383768,24.333982244058525,24.333982244058525,,0.9129161716587415,0.9129161716587415,0.0,0.0,30.694129605457192,30.694129605457192,0.0,0.0,0.625135022514403,0.625135022514403,0.0,0.0,0.97,0.97,0.96,0.96,29.773305717293475,29.773305717293475,0.0,0.0,59.54661143458695,0.14229600600584633,5.835867561914943e-05,426.6328809909446,408.00454625357366,0.3308786660335345,0.3164313066691768,24.254757754490047,24.14204627755274,965.5198479644592,965.436020458141,61.26739122177439,57.354521868347575,10003.830721010607,7,0.33081450796992745,1982-07-22
1981,44,392.4112979787321,0.6614285714285714,3.0676355747462725,0.007770230455880629,44.857142857142854,8.428571428571429,6.857142857142857,5.428571428571429,80.85714285714286,146.42857142857142,0.37351529891750285,245.98272655016063,245.98272655016063,,122.99136327508032,122.99136327508032,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,44.857142857142854,8.428571428571429,6.857142857142857,5.428571428571429,80.85714285714286,306.1255836930178,990.0,965.3618491772189,24.638150822780954,0.1435729794226003,0.019196545310032086,989.8372304752673,0.10747888992713141,0.10747888992713141,0.0,0.0,24.367902408121203,24.367902408121203,24.475381298048337,24.475381298048337,,0.9026142036495443,0.9026142036495443,0.0,0.0,26.535085146387168,26.535085146387168,0.0,0.0,0.5404294327166429,0.5404294327166429,0.0,0.0,0.97,0.97,0.96,0.96,25.739032591995556,25.739032591995556,0.0,0.0,51.47806518399111,0.13110209675844123,5.8119760677362276e-05,402.90237744418727,386.53109723034976,0.4010026647548855,0.3350687599720136,24.417392420344985,24.28542483663944,965.4130606984988,965.3326554861516,56.28140710784808,48.276029600267,8648.314950910506,7,0.2859892510221728,1982-07-29
1981,45,371.33857395484864,0.6877142857142857,3.7403280553698437,0.0100823313822908,47.0,8.0,6.0,5.0,89.0,155.0,0.41753723405056364,216.33857395484867,216.33857395484867,,184.34188086914133,31.996693085707342,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,47.0,8.0,6.0,5.0,89.0,277.33857395484864,990.0,965.2566928697742,24.743307130225794,0.13341315051643604,0.013267714790969673,989.8533191346926,0.2553744037987859,0.025366137508560316,0.0,0.0,24.341251861119613,24.571260127409833,24.596626264918395,24.596626264918395,,0.9256781221764758,0.255593842055701,0.0,0.0,40.91450241117895,6.8677776307036975,0.0,0.0,0.8332892548101618,0.1398732715010936,0.0,0.0,0.9768444700072523,0.9625587557215379,0.96,0.96,40.020387474838955,6.654597189973204,0.0,0.0,46.67498466481216,0.12570449948123472,5.9961723499840995e-05,380.8369423592014,360.34880084276085,0.4301387978466859,0.4069983312012983,24.477246983008573,24.251073068955247,965.304184711796,965.2017440042138,47.72851753768303,45.00486277669014,7841.397423688442,7,0.2593054703600675,1982-08-05
1981,46,349.0194826446404,0.7104285714285715,2.247048159075478,0.0064165370085194,47.0,8.0,6.0,5.0,89.0,155.0,0.4441309214641834,194.01948264464036,194.01948264464036,,194.01948264464036,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,47.0,8.0,6.0,5.0,89.0,255.0194826446404,990.0,965.1450974132232,24.854902586776834,0.12553605070248372,0.009401948264463986,989.865062001033,0.26638928225877556,0.0,0.0,0.0,24.453575305551094,24.719964587809873,24.719964587809873,24.719964587809873,,0.9328421193246665,0.0,0.0,0.0,43.40439864699048,0.0,0.0,0.0,0.8839999724437977,0.0,0.0,0.0,0.9783071447045254,0.96,0.96,0.96,42.46355246012068,0.0,0.0,0.0,42.46355246012068,0.12165770970685232,6.0794113920172226e-05,353.9823107128336,344.6194637292325,0.4497714618979951,0.4378749878429461,24.489569813952563,24.41275215866011,965.169911553564,965.1230973186462,43.61895149589019,41.42348093398714,7133.876813300273,7,0.23590862477844818,1982-08-12
1981,47,335.23753164590846,0.7317142857142857,2.708381070492156,0.00815745674018013,47.0,8.0,6.0,5.0,89.0,155.0,0.4625445183391679,180.23753164590843,180.23753164590843,,180.23753164590843,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,47.0,8.0,6.0,5.0,89.0,241.23753164590843,990.0,965.0761876582295,24.923812341770468,0.12067196754912304,0.008023753164590785,989.8713042792863,0.23017409822406437,0.0,0.0,0.0,24.5649425228327,24.795116621056764,24.795116621056764,24.795116621056764,,0.9284338853456326,0.0,0.0,0.0,40.31369847665497,0.0,0.0,0.0,0.8210529221314659,0.0,0.0,0.0,0.9725284032513312,0.96,0.96,0.96,39.21006413910432,0.0,0.0,0.0,39.21006413910432,0.11691482802383339,6.0423121920296674e-05,344.6194637292325,325.6607962357874,0.4759553553623805,0.4497714618979951,24.641225586109183,24.489569813952563,965.1230973186462,965.028303981179,41.42348093398714,37.00731302772409,6587.290775369524,7,0.21783368966169062,1982-08-19
1981,48,322.164477442613,0.7535714285714284,0.7779648554483174,0.0024199407505046283,46.0,7.714285714285714,5.714285714285714,4.714285714285714,85.57142857142857,149.71428571428572,0.46462717158242295,172.4501917283273,172.4501917283273,,172.4501917283273,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,46.0,7.714285714285714,5.714285714285714,4.714285714285714,85.57142857142857,231.8787631568987,990.0,965.010822387213,24.989177612786957,0.11736891177921226,0.007276662633513372,989.8753544255873,0.21149763063897192,0.0,0.0,0.0,24.65303440773526,24.864532038374232,24.864532038374232,24.864532038374232,,0.9255724546524104,0.0,0.0,0.0,38.598760007677434,0.0,0.0,0.0,0.7861254584048358,0.0,0.0,0.0,0.9714285714285714,0.96,0.96,0.96,37.50591955069528,0.0,0.0,0.0,37.50591955069528,0.11643952495236569,6.038513393873068e-05,323.62655383883583,320.2150422476492,0.4840497151914727,0.3685023638231857,24.68392151100151,24.57460048281041,965.0181327691942,965.0010752112382,44.67392746824308,35.81209203179409,6300.9944845168075,7,0.2083662197260849,1982-08-26
1981,49,310.12600236799705,0.7698571428571428,3.004975910634966,0.009780758799900943,40.0,6.0,4.0,3.0,65.0,118.0,0.38067842454539935,192.12600236799705,192.12600236799705,,192.12600236799705,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,40.0,6.0,4.0,3.0,65.0,242.12600236799705,990.0,964.9507471245723,25.04925287542767,0.12098553490155729,0.009244243697480373,989.869770221401,0.26150044064914574,0.0,0.0,0.0,24.657522656179502,24.919023096828646,24.919023096828646,24.919023096828646,,0.9324400689325872,0.0,0.0,0.0,43.32033450769665,0.0,0.0,0.0,0.8822878718471822,0.0,0.0,0.0,0.9776573654828742,0.96,0.96,0.96,42.35615415075951,0.0,0.0,0.0,42.35615415075951,0.1365286924878793,6.12337731910017e-05,320.2150422476492,299.18021087320443,0.394411113140132,0.3685023638231857,24.74579380002814,24.57460048281041,965.0010752112382,964.8967208434927,44.67392746824308,39.75605025560005,7115.833897327597,7,0.23531196750421948,1982-09-02
1981,50,283.0958984274634,0.8108571428571428,3.322532860222574,0.01167561941087743,40.0,6.0,4.0,3.0,65.0,118.0,0.4169653288319873,165.0958984274634,165.0958984274634,,165.0958984274634,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,40.0,6.0,4.0,3.0,65.0,215.0958984274634,990.0,964.8323835937099,25.167616406290126,0.11144555607930788,0.0065095898427462995,989.8820448540781,0.19307828695632442,0.0,0.0,0.0,24.856582973411772,25.049661260368094,25.049661260368094,25.049661260368094,,0.9231564144663434,0.0,0.0,0.0,37.153568745904195,0.0,0.0,0.0,0.7566918278188227,0.0,0.0,0.0,0.97,0.96,0.96,0.96,36.03896168352707,0.0,0.0,0.0,36.03896168352707,0.12726953148991865,6.063498732795757e-05,290.5219447532691,275.9224808516464,0.4276563462164736,0.4061655311450348,24.905116167896196,24.80593995888804,964.8620877790132,964.8036899234066,37.695430368408616,34.43657051956334,6054.545562832548,7,0.20021645379737263,1982-09-09
1981,51,273.0524584521809,0.8300000000000001,0.6642814158845454,0.0024384159033449715,40.0,6.0,4.0,3.0,65.0,118.0,0.43215876637995565,155.05245845218087,155.05245845218087,,155.05245845218087,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,40.0,6.0,4.0,3.0,65.0,205.05245845218087,990.0,964.7922098338088,25.20779016619128,0.107900800630665,0.005505245845218043,989.8865939535241,0.17014607186200517,0.0,0.0,0.0,24.92423804785336,25.094384119715365,25.094384119715365,25.094384119715365,,0.9192729120019372,0.0,0.0,0.0,34.84048721953526,0.0,0.0,0.0,0.7095822244304533,0.0,0.0,0.0,0.97,0.96,0.96,0.96,33.7952726029492,0.0,0.0,0.0,33.7952726029492,0.1237667248439099,6.0544434058347955e-05,273.7644374568714,271.2725109404546,0.4349869420639582,0.4310274961063546,24.93604149976487,24.91951666708876,964.7950577498276,964.7850900437618,33.95431010051633,33.39767885903137,5677.605797295466,7,0.1877515144608289,1982-09-16
