WaterYear,WaterWeek,Flow,Exceedance,Flow_difference,Flow_difference_pct,EWRChannelA,EWRChannelC,EWRChannelD,EWRChannelE,EWRChannelFG,EWRTotal,EWRProportion,FlowAvailableForGeneration,FlowCanal,LowFlowShutoff,FlowTurbine1,FlowTurbine2,FlowTurbine3,FlowTurbine4,FlowSpill,SpillChannelA,SpillChannelC,SpillChannelD,SpillChannelE,SpillChannelFG,FlowChannelA,FlowChannelC,FlowChannelD,FlowChannelE,FlowChannelFG,FlowLeftChannel,LevelHeadpond,LevelTailwater,HeadGross,HeadlossLeftChannel,HeadlossCanal,LevelForebay,HeadlossTurbine1,HeadlossTurbine2,HeadlossTurbine3,HeadlossTurbine4,HeadTurbine1,HeadTurbine2,HeadTurbine3,HeadTurbine4,LowHeadShutoff,EffTurbine1,EffTurbine2,EffTurbine3,EffTurbine4,PowerTurbine1,PowerTurbine2,PowerTurbine3,PowerTurbine4,LoadFactorTurbine1,LoadFactorTurbine2,LoadFactorTurbine3,LoadFactorTurbine4,EffGen1,EffGen2,EffGen3,EffGen4,PowerGenerator1,PowerGenerator2,PowerGenerator3,PowerGenerator4,Power,PerfMwPerCumec,PerfMWhPerm3,Flow_max,Flow_min,EWRProportion_max,EWRProportion_min,HeadTurbine1_max,HeadTurbine1_min,LevelTailwater_max,LevelTailwater_min,Power_max,Power_min,Energy,Count,CapFactor,StartDate
1981,52,258.5809736994761,0.861,3.582440999595142,0.014054210194571858,40.0,6.0,4.0,3.0,65.0,118.0,0.45656329771951654,140.58097369947612,140.58097369947612,,140.58097369947612,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,40.0,6.0,4.0,3.0,65.0,190.5809736994761,990.0,964.7332368730675,25.266763126932542,0.10279329519561509,0.004058097369947557,989.8931486074345,0.14012142488395934,0.0,0.0,0.0,25.019790309483003,25.159911734366965,25.159911734366965,25.159911734366965,,0.9133144488415618,0.0,0.0,0.0,31.505708218198606,0.0,0.0,0.0,0.6416641184969166,0.0,0.0,0.0,0.97,0.96,0.96,0.96,30.560536971652645,0.0,0.0,0.0,30.560536971652645,0.11813315122701973,6.0382355976683764e-05,264.1051871975735,246.1954239432886,0.4792940425536968,0.4467916789219509,25.105234116462245,24.983126974437265,964.7564207487904,964.6771725436598,31.79844029633076,27.791484287103028,5134.170211237644,7,0.1697807609536258,1982-09-23
1981,53,243.27968621428656,0.884,2.915737729001989,0.0119851261499644,40.0,6.0,4.0,3.0,65.0,118.0,0.4850384421166294,125.27968621428656,125.27968621428656,,125.27968621428656,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,40.0,6.0,4.0,3.0,65.0,175.27968621428656,990.0,964.6596781172858,25.340321882714196,0.0973929763044801,0.0025279686214286,989.900079055074,0.1111034351857158,0.0,0.0,0.0,25.129297502602597,25.24040093778831,25.24040093778831,25.24040093778831,,0.9064406760287952,0.0,0.0,0.0,27.985887911814604,0.0,0.0,0.0,0.5699773505461223,0.0,0.0,0.0,0.97,0.96,0.96,0.96,27.146311274460164,0.0,0.0,0.0,27.146311274460164,0.1115847841506546,6.019046062891132e-05,243.27968621428656,243.27968621428656,0.4850384421166294,0.4850384421166294,25.129297502602597,25.129297502602597,964.6596781172858,964.6596781172858,27.146311274460164,27.146311274460164,651.511470587044,1,0.15081284041366758,1982-09-30
1982,1,265.05383091442064,0.8481428571428572,4.354964463226399,0.016599379359903844,37.0,5.0,3.0,2.0,50.0,97.0,0.3661232575968774,168.05383091442062,168.05383091442062,,168.05383091442062,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,37.0,5.0,3.0,2.0,50.0,213.05383091442062,990.0,964.7602153236577,25.23978467634231,0.11072482394358847,0.006805383091442028,989.882469792965,0.20005634171700487,0.0,0.0,0.0,24.9221981275903,25.122254469307304,25.122254469307304,25.122254469307304,,0.9243526554147371,0.0,0.0,0.0,37.96818477046519,0.0,0.0,0.0,0.7732827855491892,0.0,0.0,0.0,0.9702387918089235,0.96,0.96,0.96,36.83866502956325,0.0,0.0,0.0,36.83866502956325,0.1389474057142697,6.0888812412495144e-05,273.7644374568714,256.6827889882703,0.3778983405250152,0.3543192129009864,24.979134444978005,24.86235554677515,964.7950577498276,964.7267311559532,38.83525612930488,34.953172694468215,6188.895724966627,7,0.20465925016424033,1982-10-01
1982,2,271.56762260255755,0.8330000000000001,2.3853713848977725,0.008921502895929414,39.285714285714285,5.571428571428571,3.5714285714285716,2.5714285714285716,53.42857142857143,104.42857142857143,0.38496116687757975,167.13905117398613,167.13905117398613,,167.13905117398613,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,39.285714285714285,5.571428571428571,3.5714285714285716,2.5714285714285716,53.42857142857143,215.56762260255755,990.0,964.7862704904102,25.213729509589744,0.111612047524872,0.006713905117398571,989.8816740473578,0.19844255847813735,0.0,0.0,0.0,24.896960998469346,25.09540355694748,25.09540355694748,25.09540355694748,,0.923914635338754,0.0,0.0,0.0,37.71003105862781,0.0,0.0,0.0,0.7680250724771449,0.0,0.0,0.0,0.9708987946383107,0.96,0.96,0.96,36.61500837455544,0.0,0.0,0.0,36.61500837455544,0.1347293239204789,6.083954766768957e-05,275.9224808516464,261.382924552137,0.4208385080566299,0.3515480134152368,24.98018428327877,24.84735079543205,964.8036899234066,964.7455316982084,39.35998703060902,33.01879356281164,6151.321406925313,7,0.20341671319197463,1982-10-08
1982,3,258.86485336916166,0.8614285714285714,1.3428958753904843,0.005184483803652343,41.0,6.0,4.0,3.0,56.0,110.0,0.4249422140763395,148.86485336916166,148.86485336916166,,148.86485336916166,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,41.0,6.0,4.0,3.0,56.0,199.86485336916166,990.0,964.7354594134767,25.264540586523303,0.10606987980523072,0.0048864853369161,989.889043634858,0.15685469985988063,0.0,0.0,0.0,24.996729521521285,25.153584221381173,25.153584221381173,25.153584221381173,,0.9168763267381019,0.0,0.0,0.0,33.45996753771926,0.0,0.0,0.0,0.681465733965769,0.0,0.0,0.0,0.97,0.96,0.96,0.96,32.45616851158768,0.0,0.0,0.0,32.45616851158768,0.12537649388955377,6.056222271712979e-05,261.382924552137,256.6827889882703,0.4285445098737286,0.4208385080566299,25.0110006087108,24.98018428327877,964.7455316982084,964.7267311559532,33.01879356281164,31.968680338796304,5452.63630994673,7,0.18031204728659822,1982-10-15
1982,4,273.82584311075163,0.8304285714285715,3.175006294835896,0.011581732330442613,41.0,6.0,4.0,3.0,56.0,110.0,0.40195005772924236,163.8258431107516,163.8258431107516,,163.8258431107516,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,41.0,6.0,4.0,3.0,56.0,214.8258431107516,990.0,964.7953033724431,25.204696627556977,0.11135024211738796,0.006382584311075115,989.8822671735716,0.19023464241323176,0.0,0.0,0.0,24.896729158715292,25.086963801128523,25.086963801128523,25.086963801128523,,0.9226887607868768,0.0,0.0,0.0,36.90904932725745,0.0,0.0,0.0,0.7517117989258136,0.0,0.0,0.0,0.97,0.96,0.96,0.96,35.80177784743973,0.0,0.0,0.0,35.80177784743973,0.13069225720359798,6.070204464214748e-05,283.6079686159883,264.1051871975735,0.4165007176391068,0.3878593416708348,24.962182117304504,24.830101116632356,964.834431874464,964.7564207487904,37.98716352052331,33.62741048754718,6014.698678369874,7,0.1988987658191096,1982-10-22
1982,5,289.56912338383034,0.7987142857142857,0.9877108767544038,0.003420217359639686,40.42857142857143,6.0,4.0,3.0,54.285714285714285,107.71428571428571,0.37201747628225973,181.85483766954465,181.85483766954465,,181.85483766954465,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,40.42857142857143,6.0,4.0,3.0,54.285714285714285,232.2834090981161,990.0,964.8582764935354,25.14172350646465,0.11751175672852208,0.008185483766954443,989.8743027595046,0.2340497767311913,0.0,0.0,0.0,24.78197648923801,25.0160262659692,25.0160262659692,25.0160262659692,,0.9293634698703882,0.0,0.0,0.0,41.076170621540165,0.0,0.0,0.0,0.8365818863857467,0.0,0.0,0.0,0.9736581886385747,0.96,0.96,0.96,39.99532842511446,0.0,0.0,0.0,39.99532842511446,0.1381107453259935,6.108919238772446e-05,290.5219447532691,287.1870699602335,0.3830256007529573,0.3648605618760482,24.805299353153465,24.770291578253367,964.8620877790132,964.848748279841,40.6568609498576,38.84350040733489,6719.215175419229,7,0.22219626902841366,1982-10-29
1982,6,295.30349657683297,0.7912857142857143,3.1668466728835933,0.0106743013338389,40.0,6.0,4.0,3.0,53.0,106.0,0.35914831930630314,189.303496576833,189.303496576833,,189.303496576833,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,40.0,6.0,4.0,3.0,53.0,239.303496576833,990.0,964.8824032596993,25.11759674030075,0.11998937959431506,0.008930637113074442,989.8710799832926,0.2538795610536939,0.0,0.0,0.0,24.73479716253966,24.988676723593358,24.988676723593358,24.988676723593358,,0.9316498846828417,0.0,0.0,0.0,42.78179611689241,0.0,0.0,0.0,0.8713196765151203,0.0,0.0,0.0,0.9767833459016133,0.96,0.96,0.96,41.79274945217982,0.0,0.0,0.0,41.79274945217982,0.14147194266607982,6.131881598821809e-05,306.020121877383,287.1870699602335,0.3690973970892133,0.3463824514208656,24.79374556046425,24.65306619649495,964.9301006093868,964.848748279841,44.30253101172437,39.8438909825669,7021.18190796621,7,0.23218194140099901,1982-11-05
1982,7,322.13357847741867,0.7514285714285714,5.514191693121355,0.016770617047529756,40.0,6.0,4.0,3.0,53.0,106.0,0.32954837743944315,216.1335784774187,216.1335784774187,,182.69841551190873,33.435162965509946,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,40.0,6.0,4.0,3.0,53.0,266.13357847741867,990.0,965.010667892387,24.989332107612945,0.12945855995699734,0.013226715695483686,989.8573147243476,0.24855881869428245,0.02770462987508404,0.0,0.0,24.598088013266203,24.818942202085402,24.846646831960488,24.846646831960488,,0.9262790616726138,0.2568497257956123,0.0,0.0,40.983460521350125,7.266355034187591,0.0,0.0,0.8346936969725076,0.14799093755982876,0.0,0.0,0.9771428571428571,0.9628571428571429,0.96,0.96,40.03620781218705,7.048364383161963,0.0,0.0,47.08457219534902,0.14617373157451796,6.058463990926028e-05,344.6194637292325,309.0284073518941,0.3430105371487632,0.3075856449108869,24.67939670188868,24.4857051826254,965.1230973186462,964.9451420367594,50.347456184263294,44.96424248040381,7910.208128818635,7,0.26158095664082787,1982-11-12
1982,8,370.6843644638167,0.6871428571428572,7.6467556567854285,0.020357612443891417,40.0,6.0,4.0,3.0,53.0,106.0,0.2864672612085869,264.6843644638167,264.6843644638167,,132.34218223190834,132.34218223190834,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,40.0,6.0,4.0,3.0,53.0,314.6843644638167,990.0,965.2534218223191,24.74657817768095,0.14659363870842354,0.022936872892763284,989.8304694883989,0.12442424241417212,0.12442424241417212,0.0,0.0,24.452623423665603,24.452623423665603,24.577047666079775,24.577047666079775,,0.9087148239789992,0.9087148239789992,0.0,0.0,28.83888198424401,28.83888198424401,0.0,0.0,0.5873499385793078,0.5873499385793078,0.0,0.0,0.97,0.97,0.96,0.96,27.973715524716688,27.973715524716688,0.0,0.0,55.947431049433376,0.15082344696768715,5.8715616044215473e-05,398.1467533267305,353.9823107128336,0.2994499916861438,0.2662334908279746,24.56094840824515,24.273518291432367,965.3907337666336,965.169911553564,61.72594270924149,52.41713889733375,9399.168416304808,7,0.310819061385741,1982-11-19
1982,9,427.13077469214085,0.6209999999999999,8.730527067146332,0.020126620207405986,40.57142857142857,6.285714285714286,4.285714285714286,3.0,55.285714285714285,109.42857142857143,0.2561756064717397,317.70220326356946,317.70220326356946,,158.85110163178473,158.85110163178473,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,40.57142857142857,6.285714285714286,4.285714285714286,3.0,55.285714285714285,368.84506040642657,990.0,965.5220884861146,24.477911513885406,0.1657086287411014,0.033540440652713846,989.8007509306062,0.17888063753101674,0.17888063753101674,0.0,0.0,24.09978180696057,24.09978180696057,24.278662444491584,24.278662444491584,,0.9199905673958133,0.9199905673958133,0.0,0.0,34.53769950488459,34.53769950488459,0.0,0.0,0.7034154685312544,0.7034154685312544,0.0,0.0,0.97,0.97,0.96,0.96,33.50156851973805,33.50156851973805,0.0,0.0,67.0031370394761,0.15688229465840267,5.858673794419862e-05,459.2604427967548,408.00454625357366,0.2648463468969688,0.2459637398651739,24.212448633865577,23.91400674187109,965.6666719925854,965.436020458141,71.76343225105454,63.78293458747504,11256.527022631984,7,0.37223965021931166,1982-11-26
1982,10,475.2847077948653,0.5690000000000001,3.8235119420790755,0.008037658171106543,42.0,7.0,5.0,3.0,61.0,118.0,0.24832155728726352,357.2847077948653,357.2847077948653,,178.64235389743266,178.64235389743266,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,42.0,7.0,5.0,3.0,61.0,411.2847077948653,990.0,965.7387811850768,24.261218814923122,0.1806868970720692,0.041456941558973,989.7778561613688,0.22587683045284995,0.22587683045284995,0.0,0.0,23.81319814583918,23.81319814583918,24.03907497629203,24.03907497629203,,0.9271857203297642,0.9271857203297642,0.0,0.0,38.68142156577428,38.68142156577428,0.0,0.0,0.7878089931929589,0.7878089931929589,0.0,0.0,0.9701546226247181,0.9701546226247181,0.96,0.96,37.52713466783241,37.52713466783241,0.0,0.0,75.05426933566481,0.1579045520804105,5.8352650038011814e-05,486.0250263913084,467.1571483252964,0.2525916609068622,0.2427858517412966,23.86447125275137,23.745252603173373,965.7871126187608,965.7022071674638,77.32037013108173,73.38113846479415,12609.117248391689,7,0.41696816297591566,1982-12-03
1982,11,511.4999765595041,0.5434285714285715,5.28488662565372,0.010397304783952257,42.0,7.0,5.0,3.0,61.0,118.0,0.23075962785374424,393.4999765595041,393.4999765595041,,196.74998827975205,196.74998827975205,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,42.0,7.0,5.0,3.0,61.0,447.4999765595041,990.0,965.9017498945177,24.098250105482293,0.19346838906398062,0.04869999531190077,989.7578316156241,0.27402885092316137,0.27402885092316137,0.0,0.0,23.582052870183258,23.582052870183258,23.85608172110642,23.85608172110642,,0.9328852032053087,0.9328852032053087,0.0,0.0,42.44754797347093,42.44754797347093,0.0,0.0,0.8645121786857624,0.8645121786857624,0.0,0.0,0.9764512178685762,0.9764512178685762,0.96,0.96,41.44954972071186,41.44954972071186,0.0,0.0,82.89909944142372,0.16205442305529835,5.851866396439606e-05,523.0192327708844,494.6810831907137,0.2385375224758849,0.2256131182305708,23.69008058860281,23.50769821112756,965.953586547469,965.8260648743582,85.42161649048033,79.21777214156423,13927.048706159187,7,0.46055055245235405,1982-12-10
1982,12,546.4718528016581,0.5191428571428572,5.686977491033027,0.010415845146181487,42.0,7.0,5.0,3.0,61.0,118.0,0.2160187644752307,428.47185280165803,428.47185280165803,,203.64478175301676,203.64478175301676,21.182289295624546,0.0,0.0,0.0,0.0,0.0,0.0,0.0,42.0,7.0,5.0,3.0,61.0,482.47185280165803,990.0,966.0591233376074,23.94087666239256,0.20581104925618282,0.055694370560331566,989.7384945801833,0.29716238663938244,0.29716238663938244,0.022230590306327628,0.0,23.382208855936653,23.382208855936653,23.65714065226971,23.679371242576035,,0.9339782942286058,0.9339782942286058,0.13071983465494322,0.0,43.648240482152445,43.648240482152445,4.455837066098856,0.0,0.8889662012658338,0.8889662012658338,0.09075024574539421,0.0,0.9785381845395408,0.9785381845395408,0.9614285714285714,0.96,42.729252046533645,42.729252046533645,4.32216195411589,0.0,89.78066604718317,0.1642981766263139,5.8216038640811064e-05,562.8280752081156,527.3375978981461,0.2237655734586772,0.2096554972961635,23.4797025478588,23.29045879748705,966.1327263384364,965.9730191905415,92.06524175337944,86.36793733990089,15083.151895926774,7,0.4987814780399066,1982-12-17
1982,13,577.1976295352988,0.49485714285714294,4.697283711729613,0.00805904010040667,42.0,7.0,5.0,3.0,61.0,118.0,0.2045017166879168,459.1976295352988,459.1976295352988,,153.06587651176625,153.06587651176625,153.06587651176625,0.0,0.0,0.0,0.0,0.0,0.0,0.0,42.0,7.0,5.0,3.0,61.0,513.1976295352988,990.0,966.1973893329088,23.802610667091194,0.21837104842631616,0.061839525907059704,989.7197894256666,0.1658851413790185,0.1658851413790185,0.1658851413790185,0.0,23.356514951378802,23.356514951378802,23.356514951378802,23.522400092757817,,0.9169320320752764,0.9169320320752764,0.9169320320752764,0.0,32.14763512401164,32.14763512401164,32.14763512401164,0.0,0.6547379862324164,0.6547379862324164,0.6547379862324164,0.0,0.97,0.97,0.97,0.96,31.183206070291295,31.183206070291295,31.183206070291295,0.0,93.54961821087389,0.1620655889028107,5.6591523781965474e-05,595.7090611902229,566.8540212047202,0.208166468942423,0.1980832719989801,23.41797609675616,23.245676462866708,966.280690775356,966.1508430954212,97.12000104453035,91.5494736127714,15716.335859426814,7,0.5197201011715217,1982-12-24
1982,14,620.4827899309786,0.4735714285714286,7.419989149717821,0.011853700196513587,45.42857142857143,7.0,5.857142857142857,3.857142857142857,73.85714285714286,136.0,0.2191705673121913,484.4827899309786,484.4827899309786,,161.4942633103262,161.4942633103262,161.4942633103262,0.0,0.0,0.0,0.0,0.0,0.0,0.0,45.42857142857143,7.0,5.857142857142857,3.857142857142857,73.85714285714286,542.7685042166929,990.0,966.3819311597239,23.61806884027609,0.23497121682073546,0.0671436718501456,989.697885111329,0.18469054607815868,0.18469054607815868,0.18469054607815868,0.0,23.131263405527058,23.131263405527058,23.131263405527058,23.31595395160522,,0.920160903921973,0.920160903921973,0.920160903921973,0.0,33.70850463044156,33.70850463044156,33.70850463044156,0.0,0.6865275892146957,0.6865275892146957,0.6865275892146957,0.0,0.97,0.97,0.97,0.96,32.697249491528304,32.697249491528304,32.697249491528304,0.0,98.09174847458493,0.1580996345516808,5.62429979697963e-05,647.6489852382476,601.777842158206,0.2283198537841929,0.1960856511047445,23.21000164456161,22.98340572082543,966.490595940953,966.3071113686328,102.66367652430924,95.20674326032916,16479.413743730267,7,0.5449541581921384,1982-12-31
1982,15,670.4440308280515,0.4508571428571429,6.322515929202869,0.009302703709324086,46.0,7.0,6.0,4.0,76.0,139.0,0.2074786660115931,531.4440308280515,531.4440308280515,,177.14801027601717,177.14801027601717,177.14801027601717,0.0,0.0,0.0,0.0,0.0,0.0,0.0,46.0,7.0,6.0,4.0,76.0,590.4440308280515,990.0,966.5817761233121,23.418223876687843,0.2620647491012211,0.08257761233122055,989.6553576385676,0.2223042547942125,0.2223042547942125,0.2223042547942125,0.0,22.851277260461163,22.851277260461163,22.851277260461163,23.073581515255373,,0.9256475296522912,0.9256475296522912,0.9256475296522912,0.0,36.74432963711471,36.74432963711471,36.74432963711471,0.0,0.7483570190858393,0.7483570190858393,0.7483570190858393,0.0,0.97,0.97,0.97,0.96,35.64199974800127,35.64199974800127,35.64199974800127,0.0,106.92599924400382,0.15946508015804248,5.589330031295754e-05,691.9065967426677,647.6489852382476,0.2146224315457959,0.2008941678752292,22.98340572082543,22.72664958717941,966.6676263869706,966.490595940953,110.93023657858971,102.66367652430924,17963.567872992637,7,0.5940333291333544,1983-01-07
1982,16,724.3983322743092,0.42657142857142855,6.756987236658769,0.009319077131955627,46.0,7.0,6.0,4.0,76.0,139.0,0.19195755358643526,585.3983322743092,585.3983322743092,,195.13277742476976,195.13277742476976,195.13277742476976,0.0,0.0,0.0,0.0,0.0,0.0,0.0,46.0,7.0,6.0,4.0,76.0,644.3983322743092,990.0,966.7975933290971,23.20240667090281,0.292726447289091,0.10415933290972361,989.6031142198011,0.26956481731008225,0.26956481731008225,0.26956481731008225,0.0,22.53595607339391,22.53595607339391,22.53595607339391,22.805520890703992,,0.9312553349995178,0.9312553349995178,0.9312553349995178,0.0,40.15957540229969,40.15957540229969,40.15957540229969,0.0,0.8179139593136391,0.8179139593136391,0.8179139593136391,0.0,0.9721287959277055,0.9721287959277055,0.9721287959277055,0.96,39.04116454436319,39.04116454436319,39.04116454436319,0.0,117.12349363308957,0.16167237915671823,5.5577808614794074e-05,733.8512888156049,691.9065967426677,0.2008941678752292,0.189411672526103,22.72664958717941,22.480361323581565,966.8354051552624,966.6676263869706,118.9531125031126,110.93023657858971,19676.746930359048,7,0.6506860757393865,1983-01-14
1982,17,740.5686665863033,0.419,3.309788274863714,0.004453357968756185,46.0,7.0,6.0,4.0,76.0,139.0,0.18771695568753405,601.5686665863033,601.5686665863033,,200.52288886210113,200.52288886210113,200.52288886210113,0.0,0.0,0.0,0.0,0.0,0.0,0.0,46.0,7.0,6.0,4.0,76.0,660.5686665863033,990.0,966.8622746663451,23.13772533365482,0.30191588903851624,0.11017345208822152,989.5879106588733,0.284554891723143,0.284554891723143,0.284554891723143,0.0,22.44108110080493,22.44108110080493,22.44108110080493,22.725635992528073,,0.9329181878117083,0.9329181878117083,0.9329181878117083,0.0,41.17008962002829,41.17008962002829,41.17008962002829,0.0,0.8384946969455863,0.8384946969455863,0.8384946969455863,0.0,0.9738494696945585,0.9738494696945585,0.9738494696945585,0.96,40.09400972306783,40.09400972306783,40.09400972306783,0.0,120.28202916920348,0.16241406854986615,5.554102925446234e-05,751.6655881559767,728.4970702319307,0.190803787248927,0.1849226600102868,22.51195990572229,22.37624128326618,966.906662352624,966.8139882809276,122.47771956366309,117.89579169164986,20207.380900426186,7,0.6682334953844639,1983-01-21
1982,18,778.2702215815217,0.4045714285714285,7.05136508181345,0.009034271290981272,44.714285714285715,7.0,5.571428571428571,4.0,76.85714285714286,138.14285714285714,0.17758453902451185,640.1273644386646,640.1273644386646,,205.4707269113564,205.4707269113564,205.4707269113564,23.715183704595386,0.0,0.0,0.0,0.0,0.0,0.0,44.714285714285715,7.0,5.571428571428571,4.0,76.85714285714286,697.4130787243788,990.0,967.0130808863261,22.986919113673935,0.3228542056250526,0.12203820933159935,989.5551075850434,0.3006549407203883,0.3006549407203883,0.3006549407203883,0.02785642293122273,22.241371757996866,22.241371757996866,22.241371757996866,22.514170275786032,,0.9336114974726814,0.9336114974726814,0.9336114974726814,0.1314404375399236,41.86021542683914,41.86021542683914,41.86021542683914,4.758387948629735,0.8525502123592492,0.8525502123592492,0.8525502123592492,0.09691217817983167,0.9768844420056378,0.9768844420056378,0.9768844420056378,0.9614285714285714,40.90338445453875,40.90338445453875,40.90338445453875,4.615636310170843,127.32578967378711,0.16360336261667796,5.526019013393971e-05,801.0251437286709,760.52821131929,0.182767710561159,0.1710308360138138,22.324472342478785,22.12493394348601,967.1041005749148,966.9421128452772,131.00923761181912,124.19763243759844,21390.732665196236,7,0.7073654981877062,1983-01-28
1982,19,816.6049178430583,0.3911428571428571,2.6069710009395357,0.003195695444235143,43.0,7.0,5.0,4.0,78.0,137.0,0.16777498962341006,679.6049178430583,679.6049178430583,,169.90122946076457,169.90122946076457,169.90122946076457,169.90122946076457,0.0,0.0,0.0,0.0,0.0,0.0,43.0,7.0,5.0,4.0,78.0,734.6049178430583,990.0,967.1664196713722,22.833580328627786,0.3439899615433207,0.13388147535291747,989.5221285631038,0.2042875228196057,0.2042875228196057,0.2042875228196057,0.2042875228196057,22.151421368911937,22.151421368911937,22.151421368911937,22.151421368911937,,0.9213706186581827,0.9213706186581827,0.9213706186581827,0.9213706186581827,34.00698086390895,34.00698086390895,34.00698086390895,34.00698086390895,0.6926065349064958,0.6926065349064958,0.6926065349064958,0.6926065349064958,0.97,0.97,0.97,0.97,32.986771437991685,32.986771437991685,32.986771437991685,32.986771437991685,131.94708575196674,0.16157955272531282,5.393163895796939e-05,819.2739407352476,803.6892968412517,0.1704638851586707,0.1672212347887582,22.22200575064537,22.13682821002062,967.177095762941,967.114757187365,132.41072136978488,129.70226007755414,22167.110406330412,7,0.7330393652887041,1983-02-04
1982,20,846.0701171568256,0.37785714285714284,3.9733716471085274,0.0047078934265451285,43.0,7.0,5.0,4.0,78.0,137.0,0.16192570024743821,709.0701171568256,709.0701171568256,,177.2675292892064,177.2675292892064,177.2675292892064,177.2675292892064,0.0,0.0,0.0,0.0,0.0,0.0,43.0,7.0,5.0,4.0,78.0,764.0701171568256,990.0,967.2842804686272,22.715719531372752,0.36073474414983936,0.14453505857841278,989.4947301972717,0.22236882322301596,0.22236882322301596,0.22236882322301596,0.22236882322301596,21.988080905421516,21.988080905421516,21.988080905421516,21.988080905421516,,0.9238578347644675,0.9238578347644675,0.9238578347644675,0.9238578347644675,35.31507080475505,35.31507080475505,35.31507080475505,35.31507080475505,0.7192478778972514,0.7192478778972514,0.7192478778972514,0.7192478778972514,0.97,0.97,0.97,0.97,34.25561868061239,34.25561868061239,34.25561868061239,34.25561868061239,137.02247472244957,0.1619516433296953,5.367850065862262e-05,847.0875422650073,843.5265543863715,0.1624133814016815,0.1617306277857409,22.00256214629438,21.982288409072368,967.28835016906,967.2741062175454,137.19683639411673,136.58657054328174,23019.77575337153,7,0.7612359706802755,1983-02-11
1982,21,852.1683792696741,0.3772857142857143,5.28190648567225,0.006108158715156129,43.0,7.0,5.0,4.0,78.0,137.0,0.1607980051259699,715.1683792696741,715.1683792696741,,178.79209481741853,178.79209481741853,178.79209481741853,178.79209481741853,0.0,0.0,0.0,0.0,0.0,0.0,43.0,7.0,5.0,4.0,78.0,770.1683792696741,990.0,967.3086735170785,22.691326482921358,0.3648284665013444,0.14758418963483705,989.4875873438638,0.22625573392125653,0.22625573392125653,0.22625573392125653,0.22625573392125653,21.95265809286393,21.95265809286393,21.95265809286393,21.95265809286393,,0.924419884367952,0.924419884367952,0.924419884367952,0.924419884367952,35.5817356388914,35.5817356388914,35.5817356388914,35.5817356388914,0.7246789335823097,0.7246789335823097,0.7246789335823097,0.7246789335823097,0.97,0.97,0.97,0.97,34.51428356972466,34.51428356972466,34.51428356972466,34.51428356972466,138.05713427889864,0.16200535095213972,5.362442667298608e-05,876.9389119074414,843.5265543863715,0.1624133814016815,0.1562252491476396,22.00256214629438,21.80754014169017,967.4077556476298,967.2741062175454,142.2496277301721,136.58657054328174,23193.598558854974,7,0.7669840793272148,1983-02-18
1982,22,915.4288467804624,0.3565714285714286,9.169306300979997,0.01002073849701873,42.142857142857146,7.428571428571429,5.857142857142857,4.857142857142857,73.28571428571429,133.57142857142858,0.1460547116946463,781.8574182090339,781.8574182090339,,195.46435455225847,195.46435455225847,195.46435455225847,195.46435455225847,0.0,0.0,0.0,0.0,0.0,0.0,42.142857142857146,7.428571428571429,5.857142857142857,4.857142857142857,73.28571428571429,837.2859896376052,990.0,967.5617153871218,22.43828461287816,0.42142230796498475,0.1815255078379488,989.3970521841969,0.2705625435176357,0.2705625435176357,0.2705625435176357,0.2705625435176357,21.56477425355761,21.56477425355761,21.56477425355761,21.56477425355761,,0.9302125221229236,0.9302125221229236,0.9302125221229236,0.9302125221229236,38.448407499462796,38.448407499462796,38.448407499462796,38.448407499462796,0.7830632891947614,0.7830632891947614,0.7830632891947614,0.7830632891947614,0.9701320781041674,0.9701320781041674,0.9701320781041674,0.9701320781041674,37.300203259588784,37.300203259588784,37.300203259588784,37.300203259588784,149.20081303835514,0.16297030288666914,5.3013745840928076e-05,941.1240560143012,885.1094475277025,0.1547831179326691,0.137070133502187,21.75786439588219,21.39449627343853,967.6644962240572,967.4404377901108,154.31467906588722,143.5994506763864,25065.736590443667,7,0.8288934057686398,1983-02-25
1982,23,971.9343321296591,0.33828571428571436,12.004718140854834,0.01209452635200617,41.0,8.0,7.0,6.0,67.0,129.0,0.13283159321571067,842.9343321296591,842.9343321296591,,210.73358303241477,210.73358303241477,210.73358303241477,210.73358303241477,0.0,0.0,0.0,0.0,0.0,0.0,41.0,8.0,7.0,6.0,67.0,898.9343321296591,990.0,967.7846568693757,22.21534313062427,0.477831378853708,0.22434746570372727,989.2978211554425,0.31454041709530767,0.31454041709530767,0.31454041709530767,0.31454041709530767,21.198623868971545,21.198623868971545,21.198623868971545,21.198623868971545,,0.9344456382711472,0.9344456382711472,0.9344456382711472,0.9344456382711472,40.929070591511156,40.929070591511156,40.929070591511156,40.929070591511156,0.8335859590939135,0.8335859590939135,0.8335859590939135,0.8335859590939135,0.9733585959093913,0.9733585959093913,0.9733585959093913,0.9733585959093913,39.840984734225,39.840984734225,39.840984734225,39.840984734225,159.3639389369,0.16396700726663802,5.252414532925616e-05,1025.1570830002852,941.1240560143012,0.137070133502187,0.1258343742038644,21.39449627343853,20.872394986498666,967.9790651180008,967.6644962240572,168.01521296169662,154.31467906588722,26773.1417413992,7,0.885355216316111,1983-03-04
1982,24,1055.221238392061,0.31685714285714284,8.24604461586523,0.0077815865061502424,41.0,8.0,7.0,6.0,67.0,129.0,0.12228521463563945,926.2212383920611,926.2212383920611,,231.55530959801527,231.55530959801527,231.55530959801527,231.55530959801527,0.0,0.0,0.0,0.0,0.0,0.0,41.0,8.0,7.0,6.0,67.0,982.2212383920611,990.0,968.0735524635178,21.92644753648212,0.5540400295577209,0.29097699071364874,989.1549829797286,0.379428607966262,0.379428607966262,0.379428607966262,0.379428607966262,20.702001908244483,20.702001908244483,20.702001908244483,20.702001908244483,,0.9379993333553552,0.9379993333553552,0.9379993333553552,0.9379993333553552,44.09304457855409,44.09304457855409,44.09304457855409,44.09304457855409,0.8980253478320589,0.8980253478320589,0.8980253478320589,0.8980253478320589,0.9792754096164652,0.9792754096164652,0.9792754096164652,0.9792754096164652,43.1797265984781,43.1797265984781,43.1797265984781,43.1797265984781,172.7189063939124,0.16368367286828536,5.180279223804262e-05,1082.8793953113418,1027.8009259147989,0.1255106866976043,0.1191268395710039,20.857476122706608,20.544812073257518,968.16047809955,967.9873743385892,176.8363802240482,168.4476791456074,29016.776274177282,7,0.95954947996618,1983-03-11
1982,25,1084.3987247313414,0.30657142857142855,0.5064431399999064,0.00046615585460614285,41.0,8.0,7.0,6.0,67.0,129.0,0.11896024454988366,955.3987247313415,955.3987247313415,,238.84968118283538,238.84968118283538,238.84968118283538,238.84968118283538,0.0,0.0,0.0,0.0,0.0,0.0,41.0,8.0,7.0,6.0,67.0,1011.3987247313415,990.0,968.16525313487,21.834746865130096,0.580737825941774,0.31431897978507317,989.104943194273,0.40353492877432684,0.40353492877432684,0.40353492877432684,0.40353492877432684,20.536155130628895,20.536155130628895,20.536155130628895,20.536155130628895,,0.9389297766957541,0.9389297766957541,0.9389297766957541,0.9389297766957541,45.16637749252289,45.16637749252289,45.16637749252289,45.16637749252289,0.9198854886460873,0.9198854886460873,0.9198854886460873,0.9198854886460873,0.9799999999999999,0.9799999999999999,0.9799999999999999,0.9799999999999999,44.26304994267243,44.26304994267243,44.26304994267243,44.26304994267243,177.05219977068973,0.1632722871591747,5.147715192481597e-05,1086.4244972913411,1082.8793953113418,0.1191268395710039,0.1187381178550567,20.544812073257518,20.524612540457397,968.17161984863,968.16047809955,177.3399591662118,176.8363802240482,29744.769561475878,7,0.9836233320593875,1983-03-18
1982,26,1096.5543620280007,0.3017142857142857,7.3070258298624,0.006590634933064843,41.0,8.0,7.0,6.0,67.0,129.0,0.11764987752090712,967.5543620280008,967.5543620280008,,241.8885905070002,241.8885905070002,241.8885905070002,241.8885905070002,0.0,0.0,0.0,0.0,0.0,0.0,41.0,8.0,7.0,6.0,67.0,1023.5543620280008,990.0,968.2034565663736,21.79654343362631,0.592697911347906,0.32404348962240054,989.0832585990296,0.41392868903860985,0.41392868903860985,0.41392868903860985,0.41392868903860985,20.465873343617325,20.465873343617325,20.465873343617325,20.465873343617325,,0.9392769942012389,0.9392769942012389,0.9392769942012389,0.9392769942012389,45.60024951893216,45.60024951893216,45.60024951893216,45.60024951893216,0.9287219861289644,0.9287219861289644,0.9287219861289644,0.9287219861289644,0.9799999999999999,0.9799999999999999,0.9799999999999999,0.9799999999999999,44.68824452855352,44.68824452855352,44.68824452855352,44.68824452855352,178.75297811421407,0.16301522834418117,5.1319918037119205e-05,1117.0362502238706,1086.4244972913411,0.1187381178550567,0.1154841662248172,20.524612540457397,20.34364687573332,968.2678282149892,968.17161984863,181.53966639122467,177.3399591662118,30030.50032318796,7,0.9930721006345224,1983-03-25
1982,27,1092.7770007834072,0.303,4.642902745881657,0.004229104018517229,45.0,11.0,10.0,10.0,72.0,148.0,0.1354409330032887,944.7770007834073,944.7770007834073,,236.1942501958518,236.1942501958518,236.1942501958518,236.1942501958518,0.0,0.0,0.0,0.0,0.0,0.0,45.0,11.0,10.0,10.0,72.0,1010.7770007834073,990.0,968.1915848596051,21.808415140395027,0.5801689400831354,0.3058216006267257,989.1140094592902,0.39462618496699337,0.39462618496699337,0.39462618496699337,0.39462618496699337,20.52779841471821,20.52779841471821,20.52779841471821,20.52779841471821,,0.9384653633900558,0.9384653633900558,0.9384653633900558,0.9384653633900558,44.62336146477096,44.62336146477096,44.62336146477096,44.62336146477096,0.9088260990788382,0.9088260990788382,0.9088260990788382,0.9088260990788382,0.9799999999999999,0.9799999999999999,0.9799999999999999,0.9799999999999999,43.73089423547554,43.73089423547554,43.73089423547554,43.73089423547554,174.92357694190216,0.16007334549627375,5.1430728710707106e-05,1107.711819429938,1086.4244972913411,0.1362266778492123,0.1336087576244923,20.563976152670637,20.442715253031416,968.2385228610656,968.17161984863,177.04257975741612,174.01930979198332,29387.16092623956,7,0.9717976496772341,1983-04-01
1982,28,1076.5921036849904,0.311,1.8755006529792289,0.0017408862086786285,42.142857142857146,10.428571428571429,8.857142857142858,7.142857142857143,66.28571428571429,134.85714285714286,0.1252273029037799,941.7349608278475,941.7349608278475,,235.4337402069619,235.4337402069619,235.4337402069619,235.4337402069619,0.0,0.0,0.0,0.0,0.0,0.0,42.142857142857146,10.428571428571429,8.857142857142858,7.142857142857143,66.28571428571429,1003.163532256419,990.0,968.1407180401528,21.8592819598472,0.5732025129500248,0.30338796866227796,989.1234095183876,0.392117479224212,0.392117479224212,0.392117479224212,0.392117479224212,20.59057399901064,20.59057399901064,20.59057399901064,20.59057399901064,,0.9384565361933755,0.9384565361933755,0.9384565361933755,0.9384565361933755,44.615980598270184,44.615980598270184,44.615980598270184,44.615980598270184,0.9086757759321828,0.9086757759321828,0.9086757759321828,0.9086757759321828,0.9799819005530362,0.9799819005530362,0.9799819005530362,0.9799819005530362,43.722861734706825,43.722861734706825,43.722861734706825,43.722861734706825,174.89144693882733,0.1624558791324248,5.158659236415218e-05,1082.8793953113418,1073.2959927204863,0.1370318755283306,0.1164636790296422,20.600222643133662,20.58410478343104,968.16047809955,968.1303588342644,176.1364694619345,173.0916831911692,29381.763085722992,7,0.9716191496601518,1983-04-08
1982,29,1081.2572721624738,0.3092857142857143,1.3690575129793225,0.0012666138038941572,40.0,10.0,8.0,5.0,62.0,125.0,0.1156063539535486,956.2572721624738,956.2572721624738,,239.06431804061845,239.06431804061845,239.06431804061845,239.06431804061845,0.0,0.0,0.0,0.0,0.0,0.0,40.0,10.0,8.0,5.0,62.0,1014.2572721624738,990.0,968.1553799982249,21.84462000177512,0.5833534356753578,0.315005817729979,989.1016407465947,0.4042561086164779,0.4042561086164779,0.4042561086164779,0.4042561086164779,20.542004639753316,20.542004639753316,20.542004639753316,20.542004639753316,,0.9389772633016238,0.9389772633016238,0.9389772633016238,0.9389772633016238,45.22214222742492,45.22214222742492,45.22214222742492,45.22214222742492,0.9210212266277985,0.9210212266277985,0.9210212266277985,0.9210212266277985,0.9799999999999999,0.9799999999999999,0.9799999999999999,0.9799999999999999,44.31769938287641,44.31769938287641,44.31769938287641,44.31769938287641,177.27079753150565,0.16394880478453913,5.149441938886738e-05,1082.8793953113418,1080.0406798008228,0.1157363813583874,0.1154329840804302,20.548936625758817,20.532761991745986,968.16047809955,968.1515564222312,177.50126423763305,177.0979475019101,29781.493985292953,7,0.9848377640639204,1983-04-15
1982,30,1086.8508003050588,0.30557142857142855,3.891264867434724,0.003571071885673786,40.0,10.0,8.0,5.0,62.0,125.0,0.11501292022980196,961.8508003050589,961.8508003050589,,240.46270007626467,240.46270007626467,240.46270007626467,240.46270007626467,0.0,0.0,0.0,0.0,0.0,0.0,40.0,10.0,8.0,5.0,62.0,1019.8508003050589,990.0,968.1729596581017,21.827040341898414,0.5884715899153329,0.319480640244047,989.0920477698404,0.40900380600342856,0.40900380600342856,0.40900380600342856,0.40900380600342856,20.510084305735553,20.510084305735553,20.510084305735553,20.510084305735553,,0.9391509179624155,0.9391509179624155,0.9391509179624155,0.9391509179624155,45.42419011181138,45.42419011181138,45.42419011181138,45.42419011181138,0.9251362548230421,0.9251362548230421,0.9251362548230421,0.9251362548230421,0.9799999999999999,0.9799999999999999,0.9799999999999999,0.9799999999999999,44.51570630957515,44.51570630957515,44.51570630957515,44.51570630957515,178.06282523830058,0.16383407737108185,5.1423903011114016e-05,1096.498822347363,1082.8793953113418,0.1154329840804302,0.1139992104436578,20.532761991745986,20.45493028065676,968.2032820130916,968.16047809955,179.42301233245806,177.50126423763305,29914.5546400345,7,0.9892379179905589,1983-04-22
1982,31,1078.924687923732,0.3101428571428571,1.3690575129793225,0.0012732042653406143,41.42857142857143,9.285714285714286,8.0,5.714285714285714,76.28571428571429,140.71428571428572,0.13044378495299563,938.2104022094463,938.2104022094463,,234.55260055236158,234.55260055236158,234.55260055236158,234.55260055236158,0.0,0.0,0.0,0.0,0.0,0.0,41.42857142857143,9.285714285714286,8.0,5.714285714285714,76.28571428571429,996.924687923732,990.0,968.1480490191889,21.851950980811157,0.5674938856293209,0.30056832176755705,989.131937792603,0.3892346977849536,0.3892346977849536,0.3892346977849536,0.3892346977849536,20.59465407562933,20.59465407562933,20.59465407562933,20.59465407562933,,0.938313808865968,0.938313808865968,0.938313808865968,0.938313808865968,44.45003239995354,44.45003239995354,44.45003239995354,44.45003239995354,0.9052959755591352,0.9052959755591352,0.9052959755591352,0.9052959755591352,0.9798712865325406,0.9798712865325406,0.9798712865325406,0.9798712865325406,43.55537237448624,43.55537237448624,43.55537237448624,43.55537237448624,174.22148949794493,0.16147341934946585,5.1583083988612733e-05,1082.8793953113418,1073.2959927204863,0.1369612865388593,0.1154329840804302,20.6423881859889,20.532761991745986,968.16047809955,968.1303588342644,177.50126423763305,172.27848786763502,29269.21023565475,7,0.9678971638774719,1983-04-29
1982,32,1054.4039161267779,0.31742857142857145,6.499295257955412,0.006217884451025201,42.0,9.0,8.0,6.0,82.0,147.0,0.1394408839831032,907.403916126778,907.403916126778,,226.8509790316945,226.8509790316945,226.8509790316945,226.8509790316945,0.0,0.0,0.0,0.0,0.0,0.0,42.0,9.0,8.0,6.0,82.0,966.403916126778,990.0,968.0709837363985,21.929016263601575,0.53956696480262,0.27592313290142234,989.184509902296,0.3641403909676327,0.3641403909676327,0.3641403909676327,0.3641403909676327,20.749385774929927,20.749385774929927,20.749385774929927,20.749385774929927,,0.9372456796118847,0.9372456796118847,0.9372456796118847,0.9372456796118847,43.26279195080827,43.26279195080827,43.26279195080827,43.26279195080827,0.8811159256783762,0.8811159256783762,0.8811159256783762,0.8811159256783762,0.9781115925678376,0.9781115925678376,0.9781115925678376,0.9781115925678376,42.31642531792958,42.31642531792958,42.31642531792958,42.31642531792958,169.2657012717183,0.16053208453687742,5.181801000917389e-05,1073.2959927204863,1027.8009259147989,0.1430238057716887,0.1369612865388593,20.899731326485536,20.6423881859889,968.1303588342644,967.9873743385892,172.27848786763502,164.96422005773354,28436.63781364867,7,0.9403650070651015,1983-05-06
1982,33,986.3060750267397,0.335,10.766548861697045,0.010975254770521041,42.0,9.0,8.0,6.0,82.0,147.0,0.14915460690029,839.3060750267397,839.3060750267397,,209.82651875668492,209.82651875668492,209.82651875668492,209.82651875668492,0.0,0.0,0.0,0.0,0.0,0.0,42.0,9.0,8.0,6.0,82.0,898.3060750267397,990.0,967.8393606767713,22.160639323228583,0.47725651506950334,0.2214448600213917,989.3012986249092,0.3118355122187367,0.3118355122187367,0.3118355122187367,0.3118355122187367,21.150102435918917,21.150102435918917,21.150102435918917,21.150102435918917,,0.9341166568179583,0.9341166568179583,0.9341166568179583,0.9341166568179583,40.64585817123007,40.64585817123007,40.64585817123007,40.64585817123007,0.8278178853611011,0.8278178853611011,0.8278178853611011,0.8278178853611011,0.97278178853611,0.97278178853611,0.97278178853611,0.97278178853611,39.541837968827465,39.541837968827465,39.541837968827465,39.541837968827465,158.16735187530986,0.16036072876053353,5.2354463074028335e-05,1025.1570830002852,952.4350838829192,0.1543412275414146,0.1433926589764967,21.36276141435877,20.91462254652248,967.9790651180008,967.7097403355316,164.53053357551596,152.5835324426218,26572.115115052056,7,0.8787075104183881,1983-05-13
1982,34,907.2357318403477,0.3592857142857143,13.41534537790025,0.014974012440481814,42.0,9.0,8.0,6.0,82.0,147.0,0.16218288572079587,760.2357318403477,760.2357318403477,,190.05893296008693,190.05893296008693,190.05893296008693,190.05893296008693,0.0,0.0,0.0,0.0,0.0,0.0,42.0,9.0,8.0,6.0,82.0,819.2357318403477,990.0,967.5289429273614,22.47105707263862,0.40548707265963435,0.1701178659201739,989.4243950614201,0.2559149108153046,0.2559149108153046,0.2559149108153046,0.2559149108153046,21.63953722324348,21.63953722324348,21.63953722324348,21.63953722324348,,0.9283184617302686,0.9283184617302686,0.9283184617302686,0.9283184617302686,37.435433734652385,37.435433734652385,37.435433734652385,37.435433734652385,0.7624324589542236,0.7624324589542236,0.7624324589542236,0.7624324589542236,0.97,0.97,0.97,0.97,36.312370722612805,36.312370722612805,36.312370722612805,36.312370722612805,145.24948289045122,0.1600968460716047,5.3081642564730566e-05,941.1240560143012,858.5276662376176,0.1712233697071263,0.156196198642027,21.93181620483149,21.43364055486179,967.6644962240572,967.3341106649503,150.7758029757381,137.17471258477,24401.91312559581,7,0.806941571613618,1983-05-20
1982,35,781.4384309247835,0.40371428571428575,18.575799429383842,0.023748152767929458,41.142857142857146,9.0,7.714285714285714,5.714285714285714,75.42857142857143,139.0,0.17766958858684873,642.4384309247835,642.4384309247835,,197.97449780509072,197.97449780509072,197.97449780509072,48.514937509511405,0.0,0.0,0.0,0.0,0.0,0.0,41.142857142857146,9.0,7.714285714285714,5.714285714285714,75.42857142857143,700.2955737819264,990.0,967.0257537236992,22.97424627630091,0.324492299180403,0.12273152927743503,989.5527761715422,0.2797152153036148,0.2797152153036148,0.2797152153036148,0.05831060891772299,22.24730723253946,22.24730723253946,22.24730723253946,22.468711838925348,,0.9312274571451169,0.9312274571451169,0.9312274571451169,0.26321195082686105,40.25968958977857,40.25968958977857,40.25968958977857,9.691560104563454,0.8199529448020073,0.8199529448020073,0.8199529448020073,0.19738411618255505,0.9750870779262747,0.9750870779262747,0.9750870779262747,0.9628571428571429,39.270766679495,39.270766679495,39.270766679495,9.400813301426549,127.21311333991153,0.16292958882155537,5.503450848936801e-05,834.6935677067364,728.4970702319307,0.1932867154855423,0.159041167623062,22.476960362236987,22.06486476034417,967.2387742708268,966.8139882809276,133.08015326155683,122.34882255169065,21371.803041105137,7,0.706739518555064,1983-05-27
1982,36,660.1689917245889,0.45557142857142857,18.10274686767496,0.02771692504136414,39.0,9.0,7.0,5.0,59.0,119.0,0.18083102495789918,541.1689917245889,541.1689917245889,,180.3896639081963,180.3896639081963,180.3896639081963,0.0,0.0,0.0,0.0,0.0,0.0,0.0,39.0,9.0,7.0,5.0,59.0,596.1689917245889,990.0,966.5406759668983,23.459324033101684,0.26531818800121004,0.08696964035303656,989.6477121716458,0.23131724747098,0.23131724747098,0.23131724747098,0.0,22.87571895727644,22.87571895727644,22.87571895727644,23.107036204747423,,0.926686749706325,0.926686749706325,0.926686749706325,0.0,37.48807857496863,37.48807857496863,37.48807857496863,0.0,0.7635046552946767,0.7635046552946767,0.7635046552946767,0.0,0.9705129603414006,0.9705129603414006,0.9705129603414006,0.96,36.38427067646835,36.38427067646835,36.38427067646835,0.0,109.15281202940504,0.16526413607049045,5.604359570703846e-05,712.0837013457431,601.777842158206,0.1977473939107169,0.1671151857219957,23.21096831122823,22.57306611991603,966.7483348053828,966.3071113686328,119.08968279493166,98.07507467281096,18337.67242094005,7,0.6064045112744725,1983-06-03
1982,37,558.5875002252141,0.5095714285714286,10.634320608579985,0.019057495548574586,39.0,9.0,7.0,5.0,59.0,119.0,0.21332356655743162,439.58750022521406,439.58750022521406,,176.43984022023733,176.43984022023733,86.7078197847394,0.0,0.0,0.0,0.0,0.0,0.0,0.0,39.0,9.0,7.0,5.0,59.0,494.58750022521406,990.0,966.1136437510133,23.886356248986562,0.21091221835575613,0.05791750004504276,989.7311702815992,0.22613935770489788,0.22613935770489788,0.09316409751570309,0.0,23.39138717288088,23.39138717288088,23.524362433070074,23.617526530585774,,0.9249358130907676,0.9249358130907676,0.5236583717168324,0.0,37.50580599965314,37.50580599965314,18.214616900774267,0.0,0.7638657026405935,0.7638657026405935,0.3709697943131215,0.0,0.9742199526034839,0.9742199526034839,0.9657142857142856,0.96,36.57065256556082,36.57065256556082,17.668178393751038,0.0,90.80948352487269,0.16260022484506242,5.742328022660836e-05,589.2318351168824,527.3375978981461,0.2256618918778185,0.2019578592124009,23.48133254785886,23.285533516497654,966.251543258026,965.9730191905415,95.66029069203084,86.12891908114099,15255.993232178611,7,0.5044971306937371,1983-06-10
1982,38,494.15979189117485,0.554,7.834984216848503,0.015843562828273698,39.0,9.0,7.0,5.0,59.0,119.0,0.24106493860799158,375.15979189117485,375.15979189117485,,187.57989594558742,187.57989594558742,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,39.0,9.0,7.0,5.0,59.0,430.15979189117485,990.0,965.8237190635102,24.176280936489775,0.18734849988362137,0.045031958378234926,989.7676195417381,0.2494074656647513,0.2494074656647513,0.0,0.0,23.694493012563157,23.694493012563157,23.943900478227906,23.943900478227906,,0.9300482253091683,0.9300482253091683,0.0,0.0,40.536183898830856,40.536183898830856,0.0,0.0,0.8255841934588768,0.8255841934588768,0.0,0.0,0.9729947205519587,0.9729947205519587,0.96,0.96,39.44621559663313,39.44621559663313,0.0,0.0,78.89243119326626,0.15958987234874686,5.8410704948172764e-05,516.7730027239134,472.4927083802066,0.2518557384894981,0.2302751873119345,23.832316871286007,23.54975527978161,965.9254785122577,965.7262171877107,83.81516880302867,74.25255311164779,13253.928440468731,7,0.43829128440703474,1983-06-17
1982,39,456.617770882032,0.5891428571428571,3.850193482039369,0.008437184736182272,39.0,9.0,7.0,5.0,59.0,119.0,0.2606658483140807,337.617770882032,337.617770882032,,168.808885441016,168.808885441016,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,39.0,9.0,7.0,5.0,59.0,392.617770882032,990.0,965.6547799689691,24.34522003103088,0.17409875585971238,0.03752355417640633,989.7883776899638,0.20173626529117286,0.20173626529117286,0.0,0.0,23.931861455703597,23.931861455703597,24.13359772099477,24.13359772099477,,0.9237373656567173,0.9237373656567173,0.0,0.0,36.59773596966568,36.59773596966568,0.0,0.0,0.7453714046775086,0.7453714046775086,0.0,0.0,0.97,0.97,0.96,0.96,35.499803890575706,35.499803890575706,0.0,0.0,70.99960778115141,0.15547990043829787,5.8416022695707934e-05,467.1571483252964,445.541354005931,0.2670908074638923,0.2547322682026831,24.00094353438711,23.86589125275132,965.7022071674638,965.6049360930268,73.16119655058039,68.71999914048378,11927.934107233435,7,0.3944422654508411,1983-06-24
1982,40,431.2398056022027,0.6161428571428571,3.6074891527622492,0.008372583211975728,37.0,8.0,6.0,4.0,53.0,108.0,0.25052668730977784,323.2398056022027,323.2398056022027,,161.61990280110135,161.61990280110135,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,37.0,8.0,6.0,4.0,53.0,374.2398056022027,990.0,965.5405791252099,24.45942087479013,0.16761260170251546,0.03464796112044051,989.7977394371771,0.1849482945147467,0.1849482945147467,0.0,0.0,24.072212017452426,24.072212017452426,24.257160311967173,24.257160311967173,,0.9211043391065108,0.9211043391065108,0.0,0.0,35.144134585200995,35.144134585200995,0.0,0.0,0.7157664884969652,0.7157664884969652,0.0,0.0,0.97,0.97,0.96,0.96,34.089810547644966,34.089810547644966,0.0,0.0,68.17962109528993,0.15808436786275035,5.859104660003617e-05,442.799181369126,420.28892993659525,0.2569660828713544,0.2439028899422673,24.13995361915923,24.00044055767448,965.592596316161,965.4913001847146,70.57620559806807,65.90225683632654,11454.176344008707,7,0.37877567275161067,1983-07-01
