WaterYear,WaterWeek,Flow,Exceedance,Flow_difference,Flow_difference_pct,EWRChannelA,EWRChannelC,EWRChannelD,EWRChannelE,EWRChannelFG,EWRTotal,EWRProportion,FlowAvailableForGeneration,FlowCanal,LowFlowShutoff,FlowTurbine1,FlowTurbine2,FlowTurbine3,FlowTurbine4,FlowSpill,SpillChannelA,SpillChannelC,SpillChannelD,SpillChannelE,SpillChannelFG,FlowChannelA,FlowChannelC,FlowChannelD,FlowChannelE,FlowChannelFG,FlowLeftChannel,LevelHeadpond,LevelTailwater,HeadGross,HeadlossLeftChannel,HeadlossCanal,LevelForebay,HeadlossTurbine1,HeadlossTurbine2,HeadlossTurbine3,HeadlossTurbine4,HeadTurbine1,HeadTurbine2,HeadTurbine3,HeadTurbine4,LowHeadShutoff,EffTurbine1,EffTurbine2,EffTurbine3,EffTurbine4,PowerTurbine1,PowerTurbine2,PowerTurbine3,PowerTurbine4,LoadFactorTurbine1,LoadFactorTurbine2,LoadFactorTurbine3,LoadFactorTurbine4,EffGen1,EffGen2,EffGen3,EffGen4,PowerGenerator1,PowerGenerator2,PowerGenerator3,PowerGenerator4,Power,PerfMwPerCumec,PerfMWhPerm3,Flow_max,Flow_min,EWRProportion_max,EWRProportion_min,HeadTurbine1_max,HeadTurbine1_min,LevelTailwater_max,LevelTailwater_min,Power_max,Power_min,Energy,Count,CapFactor,StartDate
1982,41,409.7297994815068,0.643,3.1631680871235353,0.007776556511247086,39.857142857142854,8.571428571428571,7.142857142857143,5.142857142857143,62.714285714285715,123.42857142857143,0.30169343187648634,286.3012280529354,286.3012280529354,,143.1506140264677,143.1506140264677,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,39.857142857142854,8.571428571428571,7.142857142857143,5.142857142857143,62.714285714285715,341.87265662436397,990.0,965.4436517229043,24.556348277095612,0.15618923057831177,0.02726024561058706,989.8165505238111,0.145657049087522,0.145657049087522,0.0,0.0,24.227241751819196,24.227241751819196,24.372898800906714,24.372898800906714,,0.9133991790422314,0.9133991790422314,0.0,0.0,31.071027566518094,31.071027566518094,0.0,0.0,0.6328111520675782,0.6328111520675782,0.0,0.0,0.97,0.97,0.96,0.96,30.138896739522547,30.138896739522547,0.0,0.0,60.277793479045094,0.1470174060505216,5.8474734081062744e-05,417.8577719356288,398.1467533267305,0.339070955299779,0.2584611493516446,24.3148515873015,24.15493241139256,965.4803599737104,965.3907337666336,65.39561700496922,55.283228881891645,10126.669304479576,7,0.3348766304391394,1983-07-08
1982,42,382.59505346997423,0.6727142857142857,3.5909468491830205,0.009387184927707142,42.0,9.0,8.0,6.0,70.0,135.0,0.3529655292281249,247.59505346997426,247.59505346997426,,123.79752673498713,123.79752673498713,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,42.0,9.0,8.0,6.0,70.0,306.59505346997423,990.0,965.3129752673498,24.687024732650166,0.1437386698730457,0.019519010693994785,989.8367423194329,0.10858371630897826,0.10858371630897826,0.0,0.0,24.41518333577415,24.41518333577415,24.523767052083127,24.523767052083127,,0.9039243130800233,0.9039243130800233,0.0,0.0,26.79476902044285,26.79476902044285,0.0,0.0,0.5457183099886527,0.5457183099886527,0.0,0.0,0.97,0.97,0.96,0.96,25.990925949829563,25.990925949829563,0.0,0.0,51.98185189965913,0.13584110038025485,5.8317377091548035e-05,391.8169121240828,373.01012538244936,0.3619204702863863,0.3445486803215054,24.47674309258286,24.35582348612592,965.3590845606204,965.2650506269122,53.958766284684216,49.90044512716902,8732.951119142734,7,0.28878806610921737,1983-07-15
1982,43,364.72886370757925,0.694857142857143,2.718259238516534,0.007533674081539243,42.0,9.0,8.0,6.0,70.0,135.0,0.3702522246817785,229.7288637075792,229.7288637075792,,130.50602547613485,99.22283823144434,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,42.0,9.0,8.0,6.0,70.0,288.7288637075792,990.0,965.2236443185377,24.776355681462146,0.13743313717472166,0.015945772741515787,989.8466210900837,0.1298176419524185,0.081351139524486,0.0,0.0,24.493159129593497,24.541625632021432,24.62297677154592,24.62297677154592,,0.9037442756789209,0.7695144229499898,0.0,0.0,28.436912423754077,21.419486530128864,0.0,0.0,0.5791631858198387,0.43624208818999727,0.0,0.0,0.9712791981656468,0.968422055308504,0.96,0.96,27.650350540183638,20.77327316443093,0.0,0.0,48.42362370461456,0.13276756960826594,5.856980090149e-05,373.01012538244936,353.9823107128336,0.3813749894115982,0.3619204702863863,24.55741991785315,24.343386122106363,965.2650506269122,965.169911553564,49.90044512716902,47.103604583910055,8135.168782375247,7,0.26902013169230315,1983-07-22
1982,44,339.3881178772717,0.7242857142857143,2.6442132749895433,0.0077341421031462,40.285714285714285,7.857142857142857,6.285714285714286,4.857142857142857,64.28571428571429,123.57142857142857,0.3638963978001467,215.81668930584314,215.81668930584314,,152.41756652142791,63.39912278441521,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,40.285714285714285,7.857142857142857,6.285714285714286,4.857142857142857,64.28571428571429,270.24526073441456,990.0,965.0969405893863,24.903059410613682,0.13090970019794432,0.013163337861168587,989.8559269619409,0.18062657956517253,0.04978145359792146,0.0,0.0,24.578359792989392,24.70920491895664,24.758986372554563,24.758986372554563,,0.9122940346598423,0.5108101179021051,0.0,0.0,33.706061720411476,13.718403965097698,0.0,0.0,0.6864778354462622,0.279397229431725,0.0,0.0,0.9736540086574583,0.9650825800860297,0.96,0.96,32.879621159993775,13.29171655978627,0.0,0.0,46.17133771978005,0.1360590636025851,5.947358382326456e-05,346.9384943839358,335.4728177879068,0.3963648284822829,0.3399138268820847,24.69122015010328,24.403949982190134,965.1346924719196,965.0773640889396,46.84892270839318,45.24793525162272,7756.784736923048,7,0.2565074317765558,1983-07-29
1982,45,332.07259701406247,0.7361428571428571,1.4017173645884864,0.0042624654424656,39.0,7.0,5.0,4.0,60.0,115.0,0.34634793698605076,217.07259701406247,217.07259701406247,,169.8284217737967,47.24417524026574,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,39.0,7.0,5.0,4.0,60.0,268.07259701406247,990.0,965.0603629850704,24.93963701492971,0.1301428997601712,0.013414519402812427,989.8564425808371,0.22292311295067835,0.03684782324156803,0.0,0.0,24.573156482816064,24.759231772525172,24.79607959576674,24.79607959576674,,0.9191760261688705,0.38285519521069666,0.0,0.0,37.84639809887485,10.219763669849087,0.0,0.0,0.7708024052724003,0.20814182626983882,0.0,0.0,0.9750998969126982,0.9636713254841267,0.96,0.96,36.97262171404041,9.898519973595153,0.0,0.0,46.87114168763556,0.14117169269328098,6.000006984137969e-05,335.4728177879068,325.6607962357874,0.3531281668817662,0.3427997557545943,24.69122015010328,24.46667603513833,965.0773640889396,965.028303981179,47.83264918619358,46.19309321011071,7874.351803522774,7,0.26039523159797534,1983-08-05
1982,46,319.8576571747155,0.7571428571428571,1.3054817369142921,0.004104298343515686,39.0,7.0,5.0,4.0,60.0,115.0,0.35958820351460347,204.8576571747155,204.8576571747155,,204.8576571747155,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,39.0,7.0,5.0,4.0,60.0,255.8576571747155,990.0,964.9992882858735,25.00071171412646,0.12583186850004324,0.01097153143494303,989.863196600065,0.29704615096071835,0.0,0.0,0.0,24.566862163230745,24.863908314191463,24.863908314191463,24.863908314191463,,0.9360823284328775,0.0,0.0,0.0,46.201069407317625,0.0,0.0,0.0,0.9409586437335565,0.0,0.0,0.0,0.9799999999999999,0.96,0.96,0.96,45.27704801917127,0.0,0.0,0.0,45.27704801917127,0.14154237726913546,6.139392002288188e-05,325.6607962357874,316.52242407738737,0.3633233895993522,0.3531281668817662,24.59507450067802,24.517701494538866,965.028303981179,964.9826121203868,46.54216875897049,44.54905231561413,7606.544067220773,7,0.2515391556620626,1983-08-12
1982,47,304.2138123604058,0.7779999999999999,2.4774590291689913,0.0081095634335899,39.0,7.0,5.0,4.0,60.0,115.0,0.378138528591695,189.21381236040583,189.21381236040583,,189.21381236040583,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,39.0,7.0,5.0,4.0,60.0,240.21381236040583,990.0,964.9214203999992,25.07857960000084,0.12031067028621026,0.008921381236040544,989.8707679484777,0.2535039289251702,0.0,0.0,0.0,24.695843619553393,24.949347548478563,24.949347548478563,24.949347548478563,,0.9316440441842399,0.0,0.0,0.0,42.69363026008168,0.0,0.0,0.0,0.8695240378835372,0.0,0.0,0.0,0.9768286734220722,0.96,0.96,0.96,41.707072352579644,0.0,0.0,0.0,41.707072352579644,0.1370671893934139,6.122476593629687e-05,311.8155700798613,299.18021087320443,0.3843837119586032,0.3688077537967284,24.73634203522233,24.634163429925344,964.9590778503992,964.8967208434927,43.51457802176547,40.50675770550559,7006.788155233379,7,0.23170595751433132,1983-08-19
1982,48,286.2794629511726,0.806,2.5511338391396925,0.008879910200442943,38.285714285714285,6.857142857142857,4.857142857142857,3.857142857142857,57.714285714285715,111.57142857142857,0.3895716204706242,174.70803437974405,174.70803437974405,,174.70803437974405,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,38.285714285714285,6.857142857142857,4.857142857142857,3.857142857142857,57.714285714285715,224.70803437974405,990.0,964.8451178518047,25.154882148195302,0.11483808606642357,0.007470803437974371,989.8776911104957,0.21633330586604077,0.0,0.0,0.0,24.81623995282487,25.032573258690913,25.032573258690913,25.032573258690913,,0.9266894635502639,0.0,0.0,0.0,39.40525584287032,0.0,0.0,0.0,0.8025510354963404,0.0,0.0,0.0,0.9712888543546071,0.96,0.96,0.96,38.27808682776577,0.0,0.0,0.0,38.27808682776577,0.13374755541670882,6.0849419606978524e-05,290.5219447532691,281.3222739992266,0.4054893117467819,0.3234724314799552,24.84448230656974,24.79117073279847,964.8620877790132,964.8252890959968,42.17476718414903,36.84106455653104,6430.71858706465,7,0.21265603793203208,1983-08-26
1982,49,273.16872919928653,0.8294285714285714,1.5800040145951064,0.005768138205947157,34.0,6.0,4.0,3.0,44.0,91.0,0.3331475331744785,182.1687291992865,182.1687291992865,,182.1687291992865,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,34.0,6.0,4.0,3.0,44.0,226.1687291992865,990.0,964.7926749167972,25.20732508320285,0.11535362714927176,0.0082168729199286,989.8764294999309,0.23480375280962137,0.0,0.0,0.0,24.848950830324014,25.083754583133636,25.083754583133636,25.083754583133636,,0.929554358123467,0.0,0.0,0.0,41.26637518891344,0.0,0.0,0.0,0.8404557064951821,0.0,0.0,0.0,0.9740455706495181,0.96,0.96,0.96,40.19581925280628,0.0,0.0,0.0,40.19581925280628,0.14714062110296305,6.129121188981556e-05,275.9224808516464,270.26224589706084,0.3367099969807127,0.3298027754720262,24.86934137101802,24.829592285143285,964.8036899234066,964.7810489835882,40.869256059975655,39.48585833329855,6752.897634471454,7,0.22331010696003484,1983-09-02
1982,50,260.60766749001215,0.8568571428571429,3.438117421967462,0.013522610511571557,38.285714285714285,6.0,4.0,3.0,59.0,110.28571428571429,0.4242590204209451,150.32195320429787,150.32195320429787,,150.32195320429787,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,38.285714285714285,6.0,4.0,3.0,59.0,198.60766749001215,990.0,964.7413436482296,25.258656351770405,0.10562623277915525,0.0050321953204297285,989.8893415719004,0.16206249729135222,0.0,0.0,0.0,24.98593542637945,25.1479979236708,25.1479979236708,25.1479979236708,,0.9171314729813772,0.0,0.0,0.0,33.80014121434386,0.0,0.0,0.0,0.6883939147524208,0.0,0.0,0.0,0.9703825973810742,0.96,0.96,0.96,32.80166851370053,0.0,0.0,0.0,32.80166851370053,0.12561709110657673,6.0575696352681574e-05,270.26224589706084,246.1954239432886,0.4792940425536968,0.3367099969807127,25.105234116462245,24.86934137101802,964.7810489835882,964.6771725436598,39.48585833329855,27.791484287103028,5510.680310301689,7,0.18223149174278072,1983-09-09
1982,51,238.99978691938296,0.8902857142857143,1.6325062738973608,0.0068339356858373,38.285714285714285,6.0,4.0,3.0,59.0,110.28571428571429,0.4610519434565235,128.71407263366868,128.71407263366868,,128.71407263366868,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,38.285714285714285,6.0,4.0,3.0,59.0,176.99978691938298,990.0,964.6339987215163,25.366001278483672,0.09800005543696344,0.002871407263366843,989.8991285372997,0.11801950004723548,0.0,0.0,0.0,25.147110315736107,25.265129815783343,25.265129815783343,25.265129815783343,,0.9072694405271067,0.0,0.0,0.0,28.811854507292942,0.0,0.0,0.0,0.5867994808002636,0.0,0.0,0.0,0.97,0.96,0.96,0.96,27.947498872074153,0.0,0.0,0.0,27.947498872074153,0.11702571760461618,6.0287987554328136e-05,243.27968621428656,234.76788002600708,0.4995886136944385,0.3852759647982534,25.187219639791778,25.126806440695496,964.6596781172858,964.608607280156,31.77302482315992,25.505206308461847,4695.179810508458,7,0.1552638826226342,1983-09-16
1982,52,228.60927169809966,0.9094285714285715,1.198401327646597,0.005230548041122586,34.0,6.0,4.0,3.0,44.0,91.0,0.3981297199569183,137.60927169809966,137.60927169809966,,137.60927169809966,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,34.0,6.0,4.0,3.0,44.0,181.60927169809966,990.0,964.5716556301885,25.428344369811402,0.09962689159392059,0.0037609271698099,989.8966121812363,0.13411000179349247,0.0,0.0,0.0,25.190846549254207,25.3249565510477,25.3249565510477,25.3249565510477,,0.9121132186035638,0.0,0.0,0.0,31.00858050105942,0.0,0.0,0.0,0.6315393177405177,0.0,0.0,0.0,0.97,0.96,0.96,0.96,30.078323086027638,0.0,0.0,0.0,30.078323086027638,0.13155458808609594,6.071538790923335e-05,234.76788002600708,226.3790707324809,0.4019806234982627,0.387616909050417,25.209612489717856,25.1389043506697,964.608607280156,964.5582744243948,31.45435343283332,29.580170324301594,5053.158278452644,7,0.16710179492237578,1983-09-23
1982,53,222.2828362851385,0.922,4.096234447342397,0.0184280285234792,34.0,6.0,4.0,3.0,44.0,91.0,0.4093883338939747,131.2828362851385,131.2828362851385,,131.2828362851385,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,34.0,6.0,4.0,3.0,44.0,175.2828362851385,990.0,964.5336970177108,25.466302982289108,0.0973940880662941,0.0031282836285138,989.8994776283052,0.1220117322160603,0.0,0.0,0.0,25.243768878378297,25.36578061059436,25.36578061059436,25.36578061059436,,0.9092833502240778,0.0,0.0,0.0,29.55289865286444,0.0,0.0,0.0,0.6018920295899071,0.0,0.0,0.0,0.97,0.96,0.96,0.96,28.666311693278505,0.0,0.0,0.0,28.666311693278505,0.1289632261867764,6.065426817828007e-05,222.2828362851385,222.2828362851385,0.4093883338939747,0.4093883338939747,25.243768878378297,25.243768878378297,964.5336970177108,964.5336970177108,28.666311693278505,28.666311693278505,687.9914806386842,1,0.15925728718488058,1983-09-30
1983,1,216.45722666912891,0.9308571428571428,1.4616267244938115,0.0067984385288394995,37.0,5.0,3.0,2.0,50.0,97.0,0.44825438349132224,119.45722666912891,119.45722666912891,,119.45722666912891,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,37.0,5.0,3.0,2.0,50.0,164.45722666912891,990.0,964.4987433600147,25.50125663998519,0.0935733805491015,0.0019457226669128288,989.9044808967841,0.10112004184212277,0.0,0.0,0.0,25.304617494927108,25.391194145661153,25.391194145661153,25.391194145661153,,0.9018334295034826,0.0,0.0,0.0,26.736522097871507,0.0,0.0,0.0,0.5445320182865887,0.0,0.0,0.0,0.97,0.96,0.96,0.96,25.934426434935364,0.0,0.0,0.0,25.934426434935364,0.11978070636817535,6.030208107863515e-05,220.53049583159049,212.05144921368185,0.4574361569312087,0.4398484646498716,25.340482314811545,25.27140994379572,964.5231829749896,964.472308695282,26.88245444116747,24.91016310646372,4356.9836410691405,7,0.144080146860752,1983-10-01
1983,2,219.9554879748535,0.9264285714285715,1.4616267244938115,0.006665909231120456,37.0,5.0,3.0,2.0,50.0,97.0,0.4410435404080782,122.95548797485353,122.95548797485353,,122.95548797485353,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,37.0,5.0,3.0,2.0,50.0,167.9554879748535,990.0,964.5197329278492,25.480267072150827,0.0948080300276971,0.0022955487974853,989.9028964211749,0.10707065224005044,0.0,0.0,0.0,25.27609284108563,25.380772900701107,25.380772900701107,25.380772900701107,,0.9047276874236605,0.0,0.0,0.0,27.57553677000853,0.0,0.0,0.0,0.561619893482862,0.0,0.0,0.0,0.97,0.96,0.96,0.96,26.74827066690827,0.0,0.0,0.0,26.74827066690827,0.12159624729428023,6.042757029633792e-05,222.2828362851385,214.75310038088367,0.4516814883136117,0.4363809712935774,25.31856400173976,25.257036166881036,964.5336970177108,964.4885186022854,27.28897470846169,25.53664775405884,4493.709472040589,7,0.14860150370504593,1983-10-08
1983,3,224.68928999481594,0.9171428571428571,1.204679791367539,0.005319991982555971,37.0,5.0,3.0,2.0,50.0,97.0,0.43175352301359776,127.68928999481594,127.68928999481594,,127.68928999481594,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,37.0,5.0,3.0,2.0,50.0,172.68928999481594,990.0,964.5481357399688,25.45186426003108,0.09647874175702313,0.002768928999481543,989.9007523292433,0.11545840579385265,0.0,0.0,0.0,25.237158183480723,25.35261658927457,25.35261658927457,25.35261658927457,,0.9076461840008408,0.0,0.0,0.0,28.684867630143437,0.0,0.0,0.0,0.584213190023288,0.0,0.0,0.0,0.97,0.96,0.96,0.96,27.82432160123913,0.0,0.0,0.0,27.82432160123913,0.12382408955621947,6.052915202744808e-05,228.5473327785961,222.2828362851385,0.4363809712935774,0.4244197419445196,25.257036166881036,25.205211914679477,964.5712839966716,964.5336970177108,28.682859321358592,27.28897470846169,4674.486029008175,7,0.15457956445132853,1983-10-15
1983,4,229.99024314824015,0.9072857142857143,1.686408147001645,0.007324062909968843,37.0,5.0,3.0,2.0,50.0,97.0,0.42186123604267,132.99024314824015,132.99024314824015,,132.99024314824015,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,37.0,5.0,3.0,2.0,50.0,177.99024314824015,990.0,964.5799414588894,25.420058541110556,0.09834961945167243,0.0032990243148239714,989.8983513562335,0.12530281943231192,0.0,0.0,0.0,25.193107077911744,25.318409897344054,25.318409897344054,25.318409897344054,,0.9100147716389513,0.0,0.0,0.0,29.90161112228493,0.0,0.0,0.0,0.6089941165434813,0.0,0.0,0.0,0.97,0.96,0.96,0.96,29.00456278861638,0.0,0.0,0.0,29.00456278861638,0.12608826416622293,6.058110401288228e-05,234.76788002600708,224.67104686473823,0.431742324405504,0.413174067888906,25.23732642660181,25.15321044267182,964.608607280156,964.5480262811884,30.069044561532166,27.820090985520025,4872.766548487552,7,0.16113645993675768,1983-10-22
1983,5,247.93726401938252,0.8774285714285714,3.13070128032332,0.012625606935313529,36.42857142857143,5.0,3.0,2.0,48.285714285714285,94.71428571428571,0.382412183921541,153.2229783050968,153.2229783050968,,153.2229783050968,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,36.42857142857143,5.0,3.0,2.0,48.285714285714285,197.65154973366822,990.0,964.6838048475516,25.31619515244839,0.10528875319346441,0.005322297830509643,989.889388948976,0.16659943325292015,0.0,0.0,0.0,25.03898466817152,25.205584101424442,25.205584101424442,25.205584101424442,,0.918621874693169,0.0,0.0,0.0,34.565488577215184,0.0,0.0,0.0,0.7039814374178245,0.0,0.0,0.0,0.97,0.96,0.96,0.96,33.52852391989873,0.0,0.0,0.0,33.52852391989873,0.13513727384055854,6.077966521217752e-05,256.6827889882703,239.64129376144416,0.4047716421384398,0.3623149038023341,25.11209690752207,24.968500994766664,964.7267311559532,964.6378477625686,35.8751236313695,31.15642425557601,5632.792018542987,7,0.18626957733277072,1983-10-29
1983,6,255.69941627935046,0.8664285714285713,0.983372708919875,0.003936653069950772,36.57142857142857,5.142857142857143,3.142857142857143,2.142857142857143,47.857142857142854,94.85714285714286,0.3711757553285406,160.8422734222076,160.8422734222076,,160.8422734222076,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,36.57142857142857,5.142857142857143,3.142857142857143,2.142857142857143,47.857142857142854,205.69941627935046,990.0,964.722740287982,25.277259712018072,0.10812914835304933,0.0060842273422207285,989.8857866243048,0.1833995473843299,0.0,0.0,0.0,24.979646788938517,25.16304633632285,25.16304633632285,25.16304633632285,,0.9216238957116784,0.0,0.0,0.0,36.31731030560199,0.0,0.0,0.0,0.7396600876904682,0.0,0.0,0.0,0.97,0.96,0.96,0.96,35.22779099643393,0.0,0.0,0.0,35.22779099643393,0.1377232216593824,6.0834020930085214e-05,256.6827889882703,249.7991800258312,0.4243408644857792,0.3623149038023341,25.046521553969654,24.968500994766664,964.7267311559532,964.698795080155,35.8751236313695,31.343795186820536,5918.268887400901,7,0.1957099499801885,1983-11-05
1983,7,261.1140259884377,0.8562857142857142,2.4266946696670493,0.009304689188828671,40.0,6.0,4.0,3.0,53.0,106.0,0.4060015387906562,155.1140259884377,155.1140259884377,,155.1140259884377,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,40.0,6.0,4.0,3.0,53.0,205.1140259884377,990.0,964.7444561039537,25.255543896046238,0.10792253042246377,0.005511402598843743,989.8865660669787,0.17031800297394004,0.0,0.0,0.0,24.97179196005098,25.142109963024918,25.142109963024918,25.142109963024918,,0.9193437066049357,0.0,0.0,0.0,34.923733360265025,0.0,0.0,0.0,0.7112776651785138,0.0,0.0,0.0,0.97,0.96,0.96,0.96,33.87602135945707,0.0,0.0,0.0,33.87602135945707,0.12972523074801248,6.066457271813748e-05,266.78604271350054,256.6827889882703,0.4129610731510475,0.3973221347033981,25.001167181773656,24.933944901218883,964.767144170854,964.7267311559532,35.1462018694768,32.88442845751912,5691.171588388788,7,0.1882001186636504,1983-11-12
1983,8,280.63776905240894,0.8171428571428573,3.9910320048407306,0.014090486939724785,37.142857142857146,5.285714285714286,3.2857142857142856,2.2857142857142856,48.714285714285715,96.71428571428571,0.3454706171766354,183.92348333812325,183.92348333812325,,183.92348333812325,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,37.142857142857146,5.285714285714286,3.2857142857142856,2.2857142857142856,48.714285714285715,229.63776905240894,990.0,964.8225510762096,25.17744892379036,0.11657796960065067,0.0084169664302035,989.8750050639692,0.24070849877790218,0.0,0.0,0.0,24.81174548898158,25.05245398775948,25.05245398775948,25.05245398775948,,0.9297240078373594,0.0,0.0,0.0,41.614566914149115,0.0,0.0,0.0,0.8475471876608781,0.0,0.0,0.0,0.975455641404544,0.96,0.96,0.96,40.60596975884089,0.0,0.0,0.0,40.60596975884089,0.14447903699072864,6.129879486117414e-05,294.72326674738565,270.26224589706084,0.3922116448346764,0.3155502482934695,24.910470301474422,24.700578609083163,964.8788930669896,964.7810489835882,44.79174488261989,35.925465415094415,6821.80291948527,7,0.22558872088244938,1983-11-19
1983,9,304.70344517184293,0.7772857142857142,2.441757618925091,0.007972288720439615,36.57142857142857,5.0,3.2857142857142856,2.2857142857142856,49.0,96.14285714285714,0.3154669951027408,208.56058802898585,208.56058802898585,,208.56058802898585,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,36.57142857142857,5.0,3.2857142857142856,2.2857142857142856,49.0,253.4177308861287,990.0,964.9242710448952,25.07572895510475,0.12497074280963068,0.011712117605797143,989.8633171395846,0.307917293212068,0.0,0.0,0.0,24.63112880147724,24.939046094689306,24.939046094689306,24.939046094689306,,0.9371142574627844,0.0,0.0,0.0,47.21169698928325,0.0,0.0,0.0,0.9615416902094346,0.0,0.0,0.0,0.9799999999999999,0.96,0.96,0.96,46.26746304949758,0.0,0.0,0.0,46.26746304949758,0.15185958058921342,6.162239240710735e-05,311.8155700798613,294.72326674738565,0.3398469334695285,0.3039015847371745,24.700578609083163,24.598317175918343,964.9590778503992,964.8788930669896,47.27392801194532,44.76298290824644,7772.933792315592,7,0.2570414613860976,1983-11-26
1983,10,318.71696025871125,0.7587142857142857,2.4843178462565043,0.007673234040861729,38.0,5.0,4.0,3.0,54.0,104.0,0.3263882780261594,214.71696025871123,214.71696025871123,,198.6308320441643,16.086128214546914,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,38.0,5.0,4.0,3.0,54.0,261.71696025871125,990.0,964.9935848012935,25.00641519870648,0.12789979835396714,0.012943392051742187,989.8591568095943,0.2879326984256747,0.012823519428989344,0.0,0.0,24.577639309875064,24.85274848887175,24.86557200830074,24.86557200830074,,0.9320889332011519,0.12790590600095908,0.0,0.0,44.73290825533286,3.49127874128417,0.0,0.0,0.9110571946096305,0.07110547334590976,0.0,0.0,0.9785391187631624,0.9613962616203052,0.96,0.96,43.802547684986216,3.3857507612185023,0.0,0.0,47.18829844620472,0.14807479463248002,6.106851747119265e-05,329.2057950036568,311.8155700798613,0.3335304903900848,0.3159118143678022,24.717563596407288,24.526510932220887,965.0460289750184,964.9590778503992,47.85866468447186,46.03190592104764,7927.634138962392,7,0.2621572135900262,1983-12-03
1983,11,375.50757339128523,0.682,18.840954035445787,0.04865413702109924,38.0,5.0,4.0,3.0,54.0,104.0,0.2798314390059439,271.5075733912852,271.5075733912852,,135.7537866956426,135.7537866956426,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,38.0,5.0,4.0,3.0,54.0,318.50757339128523,990.0,965.2732052274347,24.726794772565395,0.14794296776096832,0.024301514678257,989.8277555175607,0.13314288371331887,0.13314288371331887,0.0,0.0,24.421407406412822,24.421407406412822,24.554550290126144,24.554550290126144,,0.9089225410248527,0.9089225410248527,0.0,0.0,29.54941982874277,29.54941982874277,0.0,0.0,0.6018211777748019,0.6018211777748019,0.0,0.0,0.97,0.97,0.96,0.96,28.662937233880488,28.662937233880488,0.0,0.0,57.325874467760976,0.15205449818902042,5.864885326526849e-05,442.799181369126,335.4728177879068,0.3100102138998071,0.2348694495740352,24.677705448381808,23.99488055767445,965.592596316161,965.0773640889396,71.45808908997641,48.79300618930412,9630.746910583843,7,0.31847708037644984,1983-12-10
1983,12,439.8786291444111,0.6062857142857142,10.750112440813277,0.024381801301333685,39.714285714285715,5.857142857142857,4.428571428571429,3.0,57.0,110.0,0.25079370389844724,329.8786291444111,329.8786291444111,,164.93931457220555,164.93931457220555,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,39.714285714285715,5.857142857142857,4.428571428571429,3.0,57.0,379.8786291444111,990.0,965.5794538311499,24.42054616885017,0.16960271748536201,0.035975725828882164,989.7944215566857,0.19339844144140203,0.19339844144140203,0.0,0.0,24.021569284094504,24.021569284094504,24.214967725535903,24.214967725535903,,0.9222000035317198,0.9222000035317198,0.0,0.0,35.83159766791028,35.83159766791028,0.0,0.0,0.729767773277195,0.729767773277195,0.0,0.0,0.9701685989858244,0.9701685989858244,0.96,0.96,34.76333591913942,34.76333591913942,0.0,0.0,69.52667183827884,0.15790912605048263,5.8546418441048844e-05,470.1789493868897,426.6328809909446,0.2765844013849101,0.2211923782117751,24.11638578999121,23.82243265947036,965.715805272241,965.5198479644592,77.14696604212004,65.0128766618132,11680.480868830846,7,0.386259287990438,1983-12-17
1983,13,445.97306400596,0.6007142857142858,4.043230161975162,0.00900912096872873,42.0,7.0,5.0,3.0,61.0,118.0,0.2647092792532307,327.97306400596,327.97306400596,,163.98653200298,163.98653200298,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,42.0,7.0,5.0,3.0,61.0,381.97306400596,990.0,965.6068787880267,24.393121211973234,0.17034190853167028,0.03559461280119197,989.7940634786672,0.19045174196749048,0.19045174196749048,0.0,0.0,23.996732948672904,23.996732948672904,24.187184690640397,24.187184690640397,,0.9219416027182872,0.9219416027182872,0.0,0.0,35.5790112005527,35.5790112005527,0.0,0.0,0.7246234460397698,0.7246234460397698,0.0,0.0,0.97,0.97,0.96,0.96,34.51164086453612,34.51164086453612,0.0,0.0,69.02328172907224,0.1547466582559107,5.846034957129852e-05,459.2604427967548,430.9578316629287,0.2738086915480238,0.2569348217351712,24.08977243087564,23.91400674187109,965.6666719925854,965.5393102424832,71.76343225105454,65.91245864396313,11595.911330484134,7,0.3834626762726235,1983-12-24
1983,14,481.04560245635764,0.5631428571428572,5.06009148485126,0.0105323426030656,41.142857142857146,6.142857142857143,4.142857142857143,3.0,65.28571428571429,119.71428571428571,0.24893064657571676,361.3313167420719,361.3313167420719,,180.66565837103596,180.66565837103596,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,41.142857142857146,6.142857142857143,4.142857142857143,3.0,65.28571428571429,412.75988817064336,990.0,965.7647052110535,24.235294788946412,0.18120753399684722,0.04226626334841433,989.7765262026547,0.2310626077395068,0.2310626077395068,0.0,0.0,23.780758383861592,23.780758383861592,24.0118209916011,24.0118209916011,,0.9278692909640294,0.9278692909640294,0.0,0.0,39.09469660515982,39.09469660515982,0.0,0.0,0.796226000105088,0.796226000105088,0.0,0.0,0.970632680849337,0.970632680849337,0.96,0.96,37.94728658420687,37.94728658420687,0.0,0.0,75.89457316841374,0.15775554697519525,5.834475404492092e-05,494.6810831907137,470.1789493868897,0.2552219748597406,0.2425805313314084,23.850114989767672,23.694905243736965,965.8260648743582,965.715805272241,78.75110695950528,73.56523877612828,12750.288292293506,7,0.4216365176022985,1983-12-31
1983,15,505.7723654474461,0.5468571428571429,3.1559885047428144,0.006191462433560871,38.0,5.571428571428571,4.0,3.0,57.0,107.57142857142857,0.21312450374776373,398.20093687601747,398.20093687601747,,199.10046843800873,199.10046843800873,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,38.0,5.571428571428571,4.0,3.0,57.0,445.7723654474461,990.0,965.8759756445135,24.124024355486558,0.19285866150024464,0.04964018737520346,989.7575011511245,0.2813018948639759,0.2813018948639759,0.0,0.0,23.60022361174711,23.60022361174711,23.881525506611087,23.881525506611087,,0.9334574308547552,0.9334574308547552,0.0,0.0,43.01495132087501,43.01495132087501,0.0,0.0,0.8760682550076375,0.8760682550076375,0.0,0.0,0.9763165982733292,0.9763165982733292,0.96,0.96,42.003873202015896,42.003873202015896,0.0,0.0,84.00774640403179,0.16599749662321708,5.859129577962497e-05,516.7730027239134,494.6810831907137,0.2425805313314084,0.1760927902973617,23.694905243736965,23.49773108307984,965.9254785122577,965.8260648743582,90.12378251646578,78.75110695950528,14113.30139587734,7,0.46670970224462105,1984-01-07
1983,16,534.4779551773019,0.5277142857142857,6.8690374040358915,0.01274469521174613,34.0,5.0,4.0,3.0,45.0,91.0,0.17036037952602742,443.4779551773018,443.4779551773018,,189.0734921117387,189.0734921117387,65.33097095382446,0.0,0.0,0.0,0.0,0.0,0.0,0.0,34.0,5.0,4.0,3.0,45.0,486.4779551773018,990.0,966.0051507982978,23.99484920170216,0.2072876660122704,0.0586955910354603,989.7340167429522,0.26008350859215723,0.26008350859215723,0.07049940056863854,0.0,23.468782436062273,23.468782436062273,23.65836654408579,23.728865944654427,,0.9289913634930992,0.9289913634930992,0.3929186266444999,0.0,40.49696942567665,40.49696942567665,13.800471978343799,0.0,0.8247855280178543,0.8247855280178543,0.2810686757300163,0.0,0.9757142857142858,0.9757142857142858,0.9642857142857143,0.96,39.54902531737968,39.54902531737968,13.386457818993486,0.0,92.48450845375282,0.1730772005473697,5.7953405716149233e-05,556.2195342976412,523.0192327708844,0.173989777618491,0.1636044662021966,23.555548974283933,23.428248515660798,966.1029879043392,965.953586547469,95.24768219985154,91.35654824857292,15537.397420230476,7,0.5138028247430713,1984-01-14
1983,17,581.4664566941298,0.49400000000000005,7.510789959345386,0.012794873950276286,34.0,5.0,4.0,3.0,45.0,91.0,0.15664109246081065,490.4664566941297,490.4664566941297,,163.48881889804323,163.48881889804323,163.48881889804323,0.0,0.0,0.0,0.0,0.0,0.0,0.0,34.0,5.0,4.0,3.0,45.0,533.4664566941298,990.0,966.2158438475399,23.78415615246011,0.22968495481713694,0.06890966008657633,989.7014053850963,0.1893860901294828,0.1893860901294828,0.1893860901294828,0.0,23.296175447426947,23.296175447426947,23.296175447426947,23.485561537556432,,0.9210823078105236,0.9210823078105236,0.9210823078105236,0.0,34.40103088909144,34.40103088909144,34.40103088909144,0.0,0.7006319936678499,0.7006319936678499,0.7006319936678499,0.0,0.97,0.97,0.97,0.96,33.36899996241869,33.36899996241869,33.36899996241869,0.0,100.10699988725607,0.1721456504828238,5.670042850934538e-05,608.7950640130589,562.8280752081156,0.1616834767283973,0.1494755877292198,23.408762324704718,23.13164619971172,966.3351802560522,966.1327263384364,105.32731454332836,96.52855878518324,16817.975981059022,7,0.556149999373645,1984-01-21
1983,18,633.9821672425567,0.4667142857142857,7.306705228992834,0.011442738171448372,34.857142857142854,5.428571428571429,4.428571428571429,3.4285714285714284,48.857142857142854,97.0,0.1528679014472946,536.9821672425567,536.9821672425567,,178.99405574751887,178.99405574751887,178.99405574751887,0.0,0.0,0.0,0.0,0.0,0.0,0.0,34.857142857142854,5.428571428571429,4.428571428571429,3.4285714285714284,48.857142857142854,581.6964529568424,990.0,966.4359286689703,23.56407133102979,0.2570935867402541,0.08479286689702263,989.6581135463628,0.22675321615205069,0.22675321615205069,0.22675321615205069,0.0,22.995431661240477,22.995431661240477,22.995431661240477,23.22218487739253,,0.9265802322928228,0.9265802322928228,0.9265802322928228,0.0,37.401249579636776,37.401249579636776,37.401249579636776,0.0,0.7617362439844557,0.7617362439844557,0.7617362439844557,0.0,0.97,0.97,0.97,0.96,36.27921209224767,36.27921209224767,36.27921209224767,0.0,108.837636276743,0.17170861376892674,5.630294991560365e-05,659.9420006160087,615.6277736669467,0.1648543706638485,0.1444186327809419,23.092142045106268,22.85760614465636,966.539768002464,966.3625110946678,112.04121656099449,106.6261588552152,18284.722894492825,7,0.6046535348707944,1984-01-28
1983,19,681.190175756183,0.44585714285714284,6.102002207126865,0.008906791798146515,36.0,6.0,5.0,4.0,54.0,105.0,0.15419233640226657,576.190175756183,576.190175756183,,192.06339191872763,192.06339191872763,192.06339191872763,0.0,0.0,0.0,0.0,0.0,0.0,0.0,36.0,6.0,5.0,4.0,54.0,623.190175756183,990.0,966.6247607030247,23.375239296975305,0.2806740607907204,0.10047607030247314,989.6188498689069,0.2611199871980231,0.2611199871980231,0.2611199871980231,0.0,22.73296917868411,22.73296917868411,22.73296917868411,22.994089165882137,,0.9305543026094877,0.9305543026094877,0.9305543026094877,0.0,39.843889301324644,39.843889301324644,39.843889301324644,0.0,0.8114845071552882,0.8114845071552882,0.8114845071552882,0.0,0.9713481239498855,0.9713481239498855,0.9713481239498855,0.96,38.703338155375384,38.703338155375384,38.703338155375384,0.0,116.11001446612615,0.17044310378126845,5.597653919080701e-05,702.6560160658968,666.8063237852695,0.1574670129160517,0.1494330050540019,22.81741737555885,22.60662836119831,966.7106240642636,966.567225295141,120.35651213073352,113.30626710106658,19506.482430309195,7,0.6450556359229231,1984-02-04
1983,20,728.1089627445251,0.4254285714285714,6.511132464134611,0.008920882399456428,36.0,6.0,5.0,4.0,54.0,105.0,0.14425545263179052,623.1089627445251,623.1089627445251,,207.70298758150835,207.70298758150835,207.70298758150835,0.0,0.0,0.0,0.0,0.0,0.0,0.0,36.0,6.0,5.0,4.0,54.0,670.1089627445251,990.0,966.812435850978,23.18756414902194,0.3073375453955662,0.1169326888233575,989.575729765781,0.3053517193609386,0.3053517193609386,0.3053517193609386,0.0,22.45794219544207,22.45794219544207,22.45794219544207,22.763293914803008,,0.9349902360787975,0.9349902360787975,0.9349902360787975,0.0,42.76970368766323,42.76970368766323,42.76970368766323,0.0,0.8710733948607583,0.8710733948607583,0.8710733948607583,0.0,0.9771073394860758,0.9771073394860758,0.9771073394860758,0.96,41.791885154632276,41.791885154632276,41.791885154632276,0.0,125.37565546389682,0.17218609319941525,5.589233121234972e-05,748.233943314839,705.8654488603318,0.1487535622681769,0.1403304420203488,22.587756733151856,22.34008572676193,966.8929357732592,966.7234617954412,129.28566308929197,120.9951468991776,21063.11011793467,7,0.6965314192438713,1984-02-11
1983,21,775.9288171560735,0.406,7.922193360916091,0.01012357069673417,36.0,6.0,5.0,4.0,54.0,105.0,0.13541458209093524,670.9288171560735,670.9288171560735,,190.9307543210036,190.9307543210036,190.9307543210036,98.13655419306254,0.0,0.0,0.0,0.0,0.0,0.0,36.0,6.0,5.0,4.0,54.0,717.9288171560735,990.0,967.0037152686243,22.99628473137573,0.3345130977436073,0.131278645146822,989.5342082571096,0.2614455234604829,0.2614455234604829,0.2614455234604829,0.11929652992356722,22.26904746502482,22.26904746502482,22.26904746502482,22.411196458561736,,0.9285738441914589,0.9285738441914589,0.9285738441914589,0.5270195974634995,38.76057431127611,38.76057431127611,38.76057431127611,19.743731974496136,0.7894210654027719,0.7894210654027719,0.7894210654027719,0.40211266750501296,0.9742852106277049,0.9742852106277049,0.9742852106277049,0.9657142857142856,37.78790324953006,37.78790324953006,37.78790324953006,19.151420015261255,132.51512976385143,0.17082467838513288,5.488634920901952e-05,803.6892968412517,751.4844032114961,0.1397234587321821,0.1306475032237987,22.320971500874037,22.17944644753685,967.114757187365,966.905937612846,136.1029050962201,129.91304327533385,22262.54180032704,7,0.7361951653547302,1984-02-18
1983,22,845.7678777270302,0.3807142857142857,11.631450098064404,0.013643640977820516,37.42857142857143,6.571428571428571,5.571428571428571,4.571428571428571,57.714285714285715,111.85714285714286,0.13205095815038687,733.9107348698873,733.9107348698873,,183.47768371747182,183.47768371747182,183.47768371747182,183.47768371747182,0.0,0.0,0.0,0.0,0.0,0.0,37.42857142857143,6.571428571428571,5.571428571428571,4.571428571428571,57.714285714285715,783.4821634413158,990.0,967.2830715109081,22.716928489091906,0.3753858655224085,0.15695536743494362,989.4676587670427,0.2383332910243421,0.2383332910243421,0.2383332910243421,0.2383332910243421,21.946253965110234,21.946253965110234,21.946253965110234,21.946253965110234,,0.9262352069072864,0.9262352069072864,0.9262352069072864,0.9262352069072864,36.57212946230213,36.57212946230213,36.57212946230213,36.57212946230213,0.7448498872159293,0.7448498872159293,0.7448498872159293,0.7448498872159293,0.97,0.97,0.97,0.97,35.474965578433064,35.474965578433064,35.474965578433064,35.474965578433064,141.89986231373226,0.1678411056823592,5.371370757983839e-05,885.1094475277025,817.7246825595828,0.147102606861646,0.1223024069336616,22.099820725421573,21.740309273614805,967.4404377901108,967.1708987302384,145.40825728205422,138.51416444503823,23839.176868707018,7,0.7883325684096236,1984-02-25
1983,23,956.6266490862145,0.3442857142857143,22.53259302087339,0.02300705213212016,41.0,8.0,7.0,6.0,67.0,129.0,0.1352584037245914,827.6266490862145,827.6266490862145,,206.9066622715536,206.9066622715536,206.9066622715536,206.9066622715536,0.0,0.0,0.0,0.0,0.0,0.0,41.0,8.0,7.0,6.0,67.0,883.6266490862145,990.0,967.7184780119065,22.281521988093555,0.4638246409101684,0.21504716718017444,989.3211281919097,0.3041383866222683,0.3041383866222683,0.3041383866222683,0.3041383866222683,21.298511793380953,21.298511793380953,21.298511793380953,21.298511793380953,,0.9330300168904185,0.9330300168904185,0.9330300168904185,0.9330300168904185,40.28973055264891,40.28973055264891,40.28973055264891,40.28973055264891,0.8205647770396925,0.8205647770396925,0.8205647770396925,0.8205647770396925,0.972922431275378,0.972922431275378,0.972922431275378,0.972922431275378,39.205958030510246,39.205958030510246,39.205958030510246,39.205958030510246,156.82383212204098,0.16393622983582115,5.266451890272092e-05,1042.8375986738165,905.4211927358452,0.1424751276366859,0.1237009484161773,21.61656726891804,20.77234937017312,968.0346324529748,967.5216847709434,170.8600969308511,148.4486731559898,26346.403796502884,7,0.8712435117891165,1984-03-03
1983,24,1144.374404150204,0.2895714285714286,29.034680587298357,0.025091353129224756,41.0,8.0,7.0,6.0,67.0,129.0,0.113029930915421,1015.3744041502041,1012.9343523237892,,253.2335880809473,253.2335880809473,253.2335880809473,253.2335880809473,2.440051826414966,0.7755203479303383,0.15132104349860256,0.13240591306127728,0.11349078262395193,1.2673137393007965,41.77552034793034,8.151321043498601,7.132405913061277,6.113490782623951,68.2673137393008,1069.9935996282795,990.0,968.3537481273291,21.646251872670796,0.6592215711226848,0.3758514836759515,988.9649269452013,0.4549896644644966,0.4549896644644966,0.4549896644644966,0.4549896644644966,20.15618915340767,20.15618915340767,20.15618915340767,20.15618915340767,,0.9392920514765357,0.9392920514765357,0.9392920514765357,0.9392920514765357,46.97003010034153,46.97003010034153,46.97003010034153,46.97003010034153,0.9566197576444304,0.9566197576444304,0.9566197576444304,0.9566197576444304,0.9799999999999999,0.9799999999999999,0.9799999999999999,0.9799999999999999,45.99788173332932,45.99788173332932,45.99788173332932,45.99788173332932,183.99152693331726,0.16092218697844143,5.051101655986898e-05,1246.0803627849048,1066.3481241083623,0.1209736267955313,0.1035246231725326,20.638952082025643,19.520296263565108,968.6733954258954,968.1085226757692,192.8,174.47118243646173,30910.5765247973,7,1.0221751496295404,1984-03-10
1983,25,1439.745062983088,0.2397142857142857,57.090473690891194,0.03876073982476737,41.0,8.0,7.0,6.0,67.0,129.0,0.09030917625548297,1310.745062983088,1100.0,,275.0,275.0,275.0,275.0,210.74506298308822,45.01048995448463,7.922747891778729,10.556418407958303,9.802095952701778,137.45331077616478,86.01048995448464,15.922747891778728,17.5564184079583,15.802095952701777,204.45331077616476,1219.4896562542217,990.0,969.2913737806482,20.708626219351768,0.8821194630555453,0.48,988.6378805369444,0.5349,0.5349,0.5349,0.5349,18.811606756296207,18.811606756296207,18.811606756296207,18.811606756296207,,0.9364730791643912,0.9364730791643912,0.9364730791643912,0.9364730791643912,47.51259673382308,47.51259673382308,47.51259673382308,47.51259673382308,0.9676699945788814,0.9676699945788814,0.9676699945788814,0.9676699945788814,0.9799999999999999,0.9799999999999999,0.9799999999999999,0.9799999999999999,46.562344799146615,46.562344799146615,46.562344799146615,46.562344799146615,186.24937919658646,0.1306822504422703,4.703267151428951e-05,1645.7136786211431,1297.4934435018629,0.0994224677173212,0.0783854455825404,19.32600495394194,18.103427933474897,969.9553826540068,968.834979393863,191.6649618933363,178.80490613961223,31289.895705026524,7,1.0347187733143692,1984-03-17
1983,26,1765.4042583903604,0.19985714285714287,22.28231318512212,0.012798764563083815,41.0,8.0,7.0,6.0,67.0,129.0,0.0731050544113049,1636.4042583903604,1100.0,,275.0,275.0,275.0,275.0,536.4042583903604,59.0,10.0,18.0,24.94903527397025,424.45522311639013,100.0,18.0,25.0,30.94903527397025,491.45522311639013,1243.0,990.0,970.3420752963382,19.657924703661884,0.9262894125183111,0.48,988.5937105874816,0.5349,0.5349,0.5349,0.5349,17.716735291143607,17.716735291143607,17.716735291143607,17.716735291143607,,0.9324654357200225,0.9324654357200225,0.9324654357200225,0.9324654357200225,44.554321586837325,44.554321586837325,44.554321586837325,44.554321586837325,0.9074199915852815,0.9074199915852815,0.9074199915852815,0.9074199915852815,0.9799999999999999,0.9799999999999999,0.9799999999999999,0.9799999999999999,43.66323515510057,43.66323515510057,43.66323515510057,43.66323515510057,174.6529406204023,0.09899310326047994,4.410427793444503e-05,1801.689870916998,1693.8193070891668,0.0761592452394977,0.0715994478752014,17.948009749193595,17.599504850672922,970.4593057368088,970.110800838288,177.15738786174748,173.38446837610857,29341.69402422759,7,0.9702941145577906,1984-03-24
1983,27,1791.0909232968108,0.19685714285714287,6.610381392727862,0.0037063302682702718,44.42857142857143,10.571428571428571,9.571428571428571,9.428571428571429,71.28571428571429,145.28571428571428,0.08113186190145003,1645.8052090110964,1100.0,,275.0,275.0,275.0,275.0,545.8052090110965,55.57142857142857,7.428571428571429,15.428571428571429,35.156084143407625,432.22055343911745,100.0,18.0,25.0,44.584655571979056,503.50626772483173,1243.0,990.0,970.425062982959,19.574937017041066,0.9262894125183111,0.48,988.5937105874816,0.5349,0.5349,0.5349,0.5349,17.63374760452279,17.63374760452279,17.63374760452279,17.63374760452279,,0.9320392939492245,0.9320392939492245,0.9320392939492245,0.9320392939492245,44.32519235621449,44.32519235621449,44.32519235621449,44.32519235621449,0.9027534084768735,0.9027534084768735,0.9027534084768735,0.9027534084768735,0.9799920674118097,0.9799920674118097,0.9799920674118097,0.9799920674118097,43.43833807615632,43.43833807615632,43.43833807615632,43.43833807615632,173.75335230462528,0.09702126044232809,4.387710916783467e-05,1807.794012387604,1767.625484109115,0.0837281433937869,0.0715994478752014,17.70955902343689,17.579783778229505,970.4790268092522,970.3492515640448,174.57449193961588,173.16645589993016,29190.56318717705,7,0.9652964016923627,1984-03-31
1983,28,1730.8552158602627,0.20342857142857143,8.542183966550933,0.0049363475113311855,45.0,11.0,10.0,10.0,72.0,148.0,0.08551520343769294,1582.8552158602627,1100.0,,275.0,275.0,275.0,275.0,482.8552158602626,55.0,7.0,15.0,32.625352422990716,373.22986343727194,100.0,18.0,25.0,42.625352422990716,445.22986343727194,1243.0,990.0,970.2304553127794,19.76954468722069,0.9262894125183111,0.48,988.5937105874816,0.5349,0.5349,0.5349,0.5349,17.82835527470241,17.82835527470241,17.82835527470241,17.82835527470241,,0.9330386043355968,0.9330386043355968,0.9330386043355968,0.9330386043355968,44.86241984596514,44.86241984596514,44.86241984596514,44.86241984596514,0.9136949052131393,0.9136949052131393,0.9136949052131393,0.9136949052131393,0.9799999999999999,0.9799999999999999,0.9799999999999999,0.9799999999999999,43.96517144904584,43.96517144904584,43.96517144904584,43.96517144904584,175.86068579618336,0.10161667232045261,4.4409264089945294e-05,1751.5174261192883,1707.8301963432584,0.0866596692791192,0.084498160162707,17.902743799295756,17.761600441557896,970.2972101459238,970.156066788186,176.6665928111514,175.13767742921408,29544.595213758803,7,0.9770038099787964,1984-04-07
1983,29,1692.5573517412067,0.20785714285714282,11.348702801460181,0.0067780371275373286,45.0,11.0,10.0,10.0,72.0,148.0,0.08746322955425875,1544.5573517412067,1100.0,,275.0,275.0,275.0,275.0,444.5573517412067,55.0,7.000000000000001,15.0,30.03765890143288,337.51969283977377,100.0,18.0,25.0,40.037658901432884,409.51969283977377,1243.0,990.0,970.1067237517793,19.89327624822069,0.9262894125183111,0.48,988.5937105874816,0.5349,0.5349,0.5349,0.5349,17.95208683570241,17.95208683570241,17.95208683570241,17.95208683570241,,0.9336281424462631,0.9336281424462631,0.9336281424462631,0.9336281424462631,45.202356582658375,45.202356582658375,45.202356582658375,45.202356582658375,0.9206182603392745,0.9206182603392745,0.9206182603392745,0.9206182603392745,0.9799999999999999,0.9799999999999999,0.9799999999999999,0.9799999999999999,44.29830945100521,44.29830945100521,44.29830945100521,44.29830945100521,177.19323780402084,0.10472401415106704,4.474576712222749e-05,1716.4923972873114,1645.7136786211431,0.0899305887303564,0.0862223451929611,18.103427933474897,17.87475822701503,970.1840523604668,969.9553826540068,178.80490613961223,176.36327115695877,29768.4639510755,7,0.9844068766890046,1984-04-14
1983,30,1586.5102530014208,0.21942857142857145,16.696329037413175,0.010592741977746043,45.0,11.0,10.0,10.0,72.0,148.0,0.09333324850816428,1438.5102530014208,1100.0,,275.0,275.0,275.0,275.0,338.5102530014206,55.0,7.000000000000001,15.0,22.87231439198788,238.63793860943275,100.0,18.0,25.0,32.87231439198788,310.63793860943275,1243.0,990.0,969.7641100481585,20.235889951841564,0.9262894125183111,0.48,988.5937105874816,0.5349,0.5349,0.5349,0.5349,18.294700539323287,18.294700539323287,18.294700539323287,18.294700539323287,,0.9348483066988684,0.9348483066988684,0.9348483066988684,0.9348483066988684,46.125266593703756,46.125266593703756,46.125266593703756,46.125266593703756,0.9394147982424389,0.9394147982424389,0.9394147982424389,0.9394147982424389,0.9799999999999999,0.9799999999999999,0.9799999999999999,0.9799999999999999,45.20276126182968,45.20276126182968,45.20276126182968,45.20276126182968,180.81104504731871,0.11404186666461373,4.565935480992897e-05,1631.4057003589478,1528.8393753592509,0.0968054606555528,0.0907193103269386,18.481021836321013,18.149653709398983,969.9091568780829,969.5777887511608,182.7667366322896,179.2894109824858,30376.255567949545,7,1.0045058058184373,1984-04-21
1983,31,1481.160412786185,0.2327142857142857,13.120302684056924,0.008909852897315,46.142857142857146,10.428571428571429,10.0,10.0,96.57142857142857,173.14285714285714,0.11720019786317211,1308.0175556433278,1100.0,,275.0,275.0,275.0,275.0,208.01755564332765,46.89340525211604,7.507420063771223,11.390694126590038,12.580014579192284,129.6460216216581,93.03626239497318,17.93599149234265,21.390694126590038,22.580014579192284,226.21745019308668,1232.362948013906,990.0,969.4237490259246,20.576250974075396,0.9011519055852634,0.48,988.6188480944147,0.5349,0.5349,0.5349,0.5349,18.66019906849014,18.66019906849014,18.66019906849014,18.66019906849014,,0.935999627065744,0.935999627065744,0.935999627065744,0.935999627065744,47.10472053832735,47.10472053832735,47.10472053832735,47.10472053832735,0.9593629437541212,0.9593629437541212,0.9593629437541212,0.9593629437541212,0.9799999999999999,0.9799999999999999,0.9799999999999999,0.9799999999999999,46.162626127560806,46.162626127560806,46.162626127560806,46.162626127560806,184.65050451024322,0.12473228842496305,4.662891528036445e-05,1511.0711996298642,1436.9972565708524,0.1336119461064074,0.0979437633622112,18.833220336871697,18.538426711754475,969.5203838757272,969.2810680596904,186.47067043920208,183.3698776902256,31021.28475772086,7,1.025836136168018,1984-04-28
