WaterYear,WaterWeek,Flow,Exceedance,Flow_difference,Flow_difference_pct,EWRChannelA,EWRChannelC,EWRChannelD,EWRChannelE,EWRChannelFG,EWRTotal,EWRProportion,FlowAvailableForGeneration,FlowCanal,LowFlowShutoff,FlowTurbine1,FlowTurbine2,FlowTurbine3,FlowTurbine4,FlowSpill,SpillChannelA,SpillChannelC,SpillChannelD,SpillChannelE,SpillChannelFG,FlowChannelA,FlowChannelC,FlowChannelD,FlowChannelE,FlowChannelFG,FlowLeftChannel,LevelHeadpond,LevelTailwater,HeadGross,HeadlossLeftChannel,HeadlossCanal,LevelForebay,HeadlossTurbine1,HeadlossTurbine2,HeadlossTurbine3,HeadlossTurbine4,HeadTurbine1,HeadTurbine2,HeadTurbine3,HeadTurbine4,LowHeadShutoff,EffTurbine1,EffTurbine2,EffTurbine3,EffTurbine4,PowerTurbine1,PowerTurbine2,PowerTurbine3,PowerTurbine4,LoadFactorTurbine1,LoadFactorTurbine2,LoadFactorTurbine3,LoadFactorTurbine4,EffGen1,EffGen2,EffGen3,EffGen4,PowerGenerator1,PowerGenerator2,PowerGenerator3,PowerGenerator4,Power,PerfMwPerCumec,PerfMWhPerm3,Flow_max,Flow_min,EWRProportion_max,EWRProportion_min,HeadTurbine1_max,HeadTurbine1_min,LevelTailwater_max,LevelTailwater_min,Power_max,Power_min,Energy,Count,CapFactor,StartDate
1983,32,1367.1818420042966,0.24957142857142856,19.92911615271279,0.014728205663245586,47.0,10.0,10.0,10.0,115.0,192.0,0.14056885942687866,1175.1818420042966,1100.0,,275.0,275.0,275.0,275.0,75.18184200429657,18.403888407301764,3.9157209377237803,3.9157209377237803,3.9157209377237803,45.03079078382347,65.40388840730176,13.91572093772378,13.91572093772378,13.91572093772378,160.03079078382348,1193.2353302827494,990.0,969.0564499479767,20.943550052023316,0.8351091387648772,0.48,988.684890861235,0.5349,0.5349,0.5349,0.5349,19.093540913258405,19.093540913258405,19.093540913258405,19.093540913258405,,0.9373611009448248,0.9373611009448248,0.9373611009448248,0.9373611009448248,48.268816044388714,48.268816044388714,48.268816044388714,48.268816044388714,0.9830716098653507,0.9830716098653507,0.9830716098653507,0.9830716098653507,0.9799999999999999,0.9799999999999999,0.9799999999999999,0.9799999999999999,47.303439723500944,47.303439723500944,47.303439723500944,47.303439723500944,189.21375889400377,0.1385662792233871,4.778125224596055e-05,1431.7953534582748,1297.4934435018629,0.1479776263699666,0.1340973760923685,19.35064897810081,18.852686653824318,969.2642619111728,968.834979393863,191.92509777585323,186.6756310138406,31787.911494192635,7,1.051187549411132,1984-05-05
1983,33,1235.025565055005,0.26885714285714285,17.896194830902818,0.014652490645804414,47.0,10.0,10.0,10.0,115.0,192.0,0.1556512332219493,1043.025565055005,1043.025565055005,,260.75639126375125,260.75639126375125,260.75639126375125,260.75639126375125,0.0,0.0,0.0,0.0,0.0,0.0,47.0,10.0,10.0,10.0,115.0,1110.025565055005,990.0,968.6386517758872,21.361348224112866,0.7131687431866686,0.4073460860225392,988.8794851707908,0.4817712267045872,0.4817712267045872,0.4817712267045872,0.4817712267045872,19.759062168199055,19.759062168199055,19.759062168199055,19.759062168199055,,0.9390016940308386,0.9390016940308386,0.9390016940308386,0.9390016940308386,47.41726475417819,47.41726475417819,47.41726475417819,47.41726475417819,0.9657284063987411,0.9657284063987411,0.9657284063987411,0.9657284063987411,0.9799999999999999,0.9799999999999999,0.9799999999999999,0.9799999999999999,46.468919459094636,46.468919459094636,46.468919459094636,46.468919459094636,185.87567783637854,0.15054966061793632,4.953335626641034e-05,1291.2130338573666,1172.2200796855432,0.1637917685657675,0.148697383751169,20.1786383012224,19.376132409796924,968.8152409635516,968.4412631075832,192.05779738299407,178.55243975446857,31227.11387651159,7,1.0326426546465473,1984-05-12
1983,34,1120.931518870495,0.29457142857142854,12.762954910600197,0.011408953554734928,47.0,10.0,10.0,10.0,115.0,192.0,0.17138896706982024,928.931518870495,928.931518870495,,232.23287971762377,232.23287971762377,232.23287971762377,232.23287971762377,0.0,0.0,0.0,0.0,0.0,0.0,47.0,10.0,10.0,10.0,115.0,995.931518870495,990.0,968.2800704878788,21.719929512121308,0.5672376222483231,0.2931452150963961,989.1396171626553,0.38184669534053445,0.38184669534053445,0.38184669534053445,0.38184669534053445,20.47769997943605,20.47769997943605,20.47769997943605,20.47769997943605,,0.9376700853951284,0.9376700853951284,0.9376700853951284,0.9376700853951284,43.72239938639478,43.72239938639478,43.72239938639478,43.72239938639478,0.890476565914354,0.890476565914354,0.890476565914354,0.890476565914354,0.9786202349216604,0.9786202349216604,0.9786202349216604,0.9786202349216604,42.78903211401122,42.78903211401122,42.78903211401122,42.78903211401122,171.15612845604488,0.15269186731742276,5.118872269608233e-05,1166.683447695578,1082.8793953113418,0.1773050635475407,0.1645690614529901,20.69411114643294,20.213346955193263,968.423862264186,968.16047809955,177.82004616555173,165.26615064960072,28754.22958061554,7,0.9508673803113605,1984-05-19
1983,35,995.8003356966813,0.3325714285714286,25.208316758566443,0.025825508724958948,46.714285714285715,10.0,9.857142857142858,9.857142857142858,111.14285714285714,187.57142857142858,0.18860853864706534,808.2289071252527,808.2289071252527,,202.05722678131318,202.05722678131318,202.05722678131318,202.05722678131318,0.0,0.0,0.0,0.0,0.0,0.0,46.714285714285715,10.0,9.857142857142858,9.857142857142858,111.14285714285714,874.8003356966813,990.0,967.862697868165,22.137302131834968,0.4557484442510216,0.20256261293145641,989.3416889428174,0.2901066620559813,0.2901066620559813,0.2901066620559813,0.2901066620559813,21.188884412596497,21.188884412596497,21.188884412596497,21.188884412596497,,0.9314938578135621,0.9314938578135621,0.9314938578135621,0.9314938578135621,39.078303070125536,39.078303070125536,39.078303070125536,39.078303070125536,0.7958921195544916,0.7958921195544916,0.7958921195544916,0.7958921195544916,0.9717475337542701,0.9717475337542701,0.9717475337542701,0.9717475337542701,37.97862070914404,37.97862070914404,37.97862070914404,37.97862070914404,151.91448283657618,0.15259987155457796,5.224455246417521e-05,1073.2959927204863,906.4211780013768,0.2040113614916271,0.1776216221635495,21.66997398885565,20.748189048388607,968.1303588342644,967.5256847120056,163.7132197328586,142.21228681359526,25521.6331165448,7,0.8439693490920899,1984-05-26
1983,36,780.5707747245467,0.40585714285714286,30.644940179815567,0.039347408041413526,45.0,10.0,9.0,9.0,88.0,161.0,0.2075334280635775,619.5707747245467,619.5707747245467,,189.8751931665892,189.8751931665892,189.8751931665892,49.94519522477903,0.0,0.0,0.0,0.0,0.0,0.0,45.0,10.0,9.0,9.0,88.0,683.5707747245467,990.0,967.022283098898,22.97771690110187,0.31498776057635974,0.11457626221935266,989.5704359772044,0.2566630184869422,0.2566630184869422,0.2566630184869422,0.06181471687397676,22.291489859819244,22.291489859819244,22.291489859819244,22.486338161432208,,0.9288174697168049,0.9288174697168049,0.9288174697168049,0.263685789684304,38.56906145727216,38.56906145727216,38.56906145727216,9.917801736775143,0.7855205999444432,0.7855205999444432,0.7855205999444432,0.20199188873269128,0.9722676506616619,0.9722676506616619,0.9722676506616619,0.9628571428571429,37.50862893025609,37.50862893025609,37.50862893025609,9.620267684671887,122.14615447544017,0.15640732534824653,5.483990161996557e-05,876.9389119074414,691.9065967426677,0.2326903671072798,0.1835931760056202,22.763788029015497,21.84786025253844,967.4077556476298,966.6676263869706,137.55104825738758,106.38818743716264,20520.553951873946,7,0.6785897470857787,1984-06-02
1983,37,599.7755090331119,0.4857142857142857,21.413978027483658,0.035571108637886484,40.714285714285715,9.285714285714286,7.571428571428571,6.142857142857143,67.28571428571429,131.0,0.21783822622148843,468.775509033112,468.775509033112,,166.3301399289012,166.3301399289012,136.1152291753096,0.0,0.0,0.0,0.0,0.0,0.0,0.0,40.714285714285715,9.285714285714286,7.571428571428571,6.142857142857143,67.28571428571429,526.3469376045406,990.0,966.2907296868259,23.709270313174134,0.22673191070779758,0.06389250215134493,989.7093755871409,0.19849432397451153,0.19849432397451153,0.1532781631423082,0.0,23.22015157634047,23.22015157634047,23.265367737172674,23.418645900314978,,0.9216319565486918,0.9216319565486918,0.787799420017172,0.0,34.942048013537786,34.942048013537786,28.45019818953237,0.0,0.7116506723734783,0.7116506723734783,0.5794337716809037,0.0,0.9714285714285714,0.9714285714285714,0.9685714285714285,0.96,33.9587050713717,33.9587050713717,27.596692243846398,0.0,95.51410238658981,0.15948450851382726,5.663519845403423e-05,659.9420006160087,542.0087505502821,0.2555098887662819,0.190763515272115,23.44200358008596,22.948280660761483,966.539768002464,966.0390393774762,102.31281742260276,89.0681795853543,16046.369200947087,7,0.5306339021477211,1984-06-09
1983,38,497.7802809287653,0.5522857142857143,10.261400166198914,0.020548290751228358,39.0,9.0,7.0,5.0,59.0,119.0,0.23944239356803448,378.7802809287653,378.7802809287653,,189.39014046438265,189.39014046438265,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,39.0,9.0,7.0,5.0,59.0,433.7802809287653,990.0,965.8400112641793,24.159988735820598,0.1886262827972732,0.045756056185753013,989.765617661017,0.2544853338381308,0.2544853338381308,0.0,0.0,23.67112106299945,23.67112106299945,23.925606396837583,23.925606396837583,,0.9305747564930592,0.9305747564930592,0.0,0.0,40.908326859639075,40.908326859639075,0.0,0.0,0.8331634798297163,0.8331634798297163,0.0,0.0,0.9738235962533833,0.9738235962533833,0.96,0.96,39.84481185119002,39.84481185119002,0.0,0.0,79.68962370238005,0.15999956198080678,5.843533669340869e-05,527.3375978981461,470.1789493868897,0.2530951250692427,0.2256618918778185,23.846900334633585,23.48133254785886,965.9730191905415,965.715805272241,86.12891908114099,73.77949369497787,13387.85678199985,7,0.4427201316798892,1984-06-16
1983,39,445.90935823880915,0.5997142857142856,5.603016817708716,0.012557304175083928,39.0,9.0,7.0,5.0,59.0,119.0,0.2670527343660705,326.90935823880915,326.90935823880915,,163.45467911940457,163.45467911940457,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,39.0,9.0,7.0,5.0,59.0,381.90935823880915,990.0,965.6065921120746,24.393407887925395,0.17031942478985496,0.035381871647761784,989.7942987035624,0.189306524924825,0.189306524924825,0.0,0.0,23.998400066562958,23.998400066562958,24.187706591487785,24.187706591487785,,0.9217170396145425,0.9217170396145425,0.0,0.0,35.45709981530757,35.45709981530757,0.0,0.0,0.7221405257700116,0.7221405257700116,0.0,0.0,0.97,0.97,0.96,0.96,34.39338682084834,34.39338682084834,0.0,0.0,68.78677364169668,0.15422592062658633,5.84500262328253e-05,462.56506724863937,430.9578316629287,0.2761291041882612,0.2572611042762439,24.0910824308757,23.89469706061483,965.6815428026188,965.5393102424832,72.22078941002131,65.69095564649054,11556.177971805044,7,0.3821487424538705,1984-06-23
1983,40,412.50937747968607,0.6387142857142857,4.687296905171171,0.011381080434919399,37.285714285714285,8.142857142857142,6.142857142857143,4.142857142857143,53.857142857142854,109.57142857142857,0.26562979709072954,302.9379489082575,302.9379489082575,,151.46897445412876,151.46897445412876,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,37.285714285714285,8.142857142857142,6.142857142857143,4.142857142857143,53.857142857142854,354.50937747968607,990.0,965.4561598238962,24.543840176103817,0.1606491214455039,0.03058758978165147,989.8087632887729,0.16246822805909825,0.16246822805909825,0.0,0.0,24.19013523681755,24.19013523681755,24.352603464876648,24.352603464876648,,0.9171110390955725,0.9171110390955725,0.0,0.0,32.95458219285412,32.95458219285412,0.0,0.0,0.6711727534186175,0.6711727534186175,0.0,0.0,0.97,0.97,0.96,0.96,31.965944727068493,31.965944727068493,0.0,0.0,63.931889454136986,0.15498371902641722,5.862281497617097e-05,426.6328809909446,398.1467533267305,0.2789283369898669,0.2569660828713544,24.27635122245916,24.117665789991158,965.5198479644592,965.3907337666336,65.90225683632654,61.28356616655366,10740.557428295013,7,0.35517716363409435,1984-06-30
1983,41,381.24890144971897,0.6745714285714285,4.78060510660334,0.012671959859415013,37.0,8.0,6.0,4.0,53.0,108.0,0.28344204972425746,273.2489014497189,273.2489014497189,,136.62445072485946,136.62445072485946,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,37.0,8.0,6.0,4.0,53.0,324.24890144971897,990.0,965.3062445072485,24.693755492751457,0.14996926056798068,0.024649780289943742,989.8253809591422,0.13227207577011743,0.13227207577011743,0.0,0.0,24.386864376123405,24.386864376123405,24.519136451893523,24.519136451893523,,0.9107493989024453,0.9107493989024453,0.0,0.0,29.758935464832017,29.758935464832017,0.0,0.0,0.6060882986727497,0.6060882986727497,0.0,0.0,0.97,0.97,0.96,0.96,28.866167400887058,28.866167400887058,0.0,0.0,57.732334801774115,0.1513957205585703,5.8689501497327376e-05,389.1339363713416,364.6825175805071,0.2961480048907416,0.2775394020040906,24.4945141730607,24.335506121094586,965.3456696818566,965.2234125879024,59.39049437458471,54.24749615897673,9699.03224669805,7,0.3207351933431895,1984-07-07
1983,42,352.3823258161743,0.7074285714285714,2.866150550182088,0.0081346012553233,37.0,8.0,6.0,4.0,53.0,108.0,0.3065656170499215,244.3823258161743,244.3823258161743,,122.19116290808715,122.19116290808715,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,37.0,8.0,6.0,4.0,53.0,295.3823258161743,990.0,965.1619116290809,24.838088370919163,0.13978135038866116,0.018876465163234817,989.8413421844482,0.10575813913522003,0.10575813913522003,0.0,0.0,24.57367241623209,24.57367241623209,24.679430555367308,24.679430555367308,,0.9030739407196775,0.9030739407196775,0.0,0.0,26.593743108179435,26.593743108179435,0.0,0.0,0.5416240958896015,0.5416240958896015,0.0,0.0,0.97,0.97,0.96,0.96,25.795930814934053,25.795930814934053,0.0,0.0,51.5918616298681,0.1463896672782458,5.864078205659631e-05,360.34880084276085,344.6194637292325,0.3133891476450546,0.2997096139834972,24.6234430382116,24.522479348259207,965.2017440042138,965.1230973186462,53.33509673164072,49.88415829373439,8667.43275381784,7,0.2866214534992672,1984-07-14
1983,43,337.777922155463,0.7275714285714285,2.2019526750822416,0.006568451273373229,37.0,8.0,6.0,4.0,53.0,108.0,0.31982453949619744,229.77792215546305,229.77792215546305,,114.88896107773151,114.88896107773151,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,37.0,8.0,6.0,4.0,53.0,280.77792215546305,990.0,965.0888896107773,24.9111103892227,0.1346270032084937,0.01595558443109257,989.8494174123605,0.09349157461743769,0.09349157461743769,0.0,0.0,24.6670362269657,24.6670362269657,24.76052780158313,24.76052780158313,,0.897203387694889,0.897203387694889,0.0,0.0,24.9364813594694,24.9364813594694,0.0,0.0,0.5078713107834908,0.5078713107834908,0.0,0.0,0.9697382082623791,0.9697382082623791,0.96,0.96,24.182088521950682,24.182088521950682,0.0,0.0,48.364177043901364,0.14316132613958596,5.84651619377886e-05,344.6194637292325,329.2057950036568,0.3280622687665639,0.3133891476450546,24.721563596407314,24.6234430382116,965.1230973186462,965.0460289750184,49.88415829373439,46.43253843517511,8125.1817433754295,7,0.2686898724661187,1984-07-21
1983,44,320.6220848809401,0.756142857142857,1.811910132324207,0.005651396948431128,35.714285714285715,7.571428571428571,5.571428571428571,3.5714285714285716,49.142857142857146,101.57142857142857,0.31664188738771376,219.05065630951154,219.05065630951154,,170.88923556648123,48.161420743030284,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,35.714285714285715,7.571428571428571,5.571428571428571,3.5714285714285716,49.142857142857146,267.9077991666544,990.0,965.0031104244047,24.996889575595333,0.13008473748666663,0.013810131261902243,989.8561051312514,0.2248060566479614,0.0383154160459913,0.0,0.0,24.62818865019875,24.814679290800722,24.852994706846715,24.852994706846715,,0.9200303251702501,0.38366081158207466,0.0,0.0,38.17458285194967,10.475886956249427,0.0,0.0,0.7774864124633334,0.21335818648165836,0.0,0.0,0.9755709112948924,0.9641423398663209,0.96,0.96,37.30284780922325,10.158125831437015,0.0,0.0,47.46097364066027,0.14803365485799377,6.021689327905478e-05,323.62655383883583,316.52242407738737,0.3372733499398648,0.2904298291148836,24.783610866821316,24.510179587956888,965.0181327691942,964.9826121203868,47.96453395201,46.94757180847969,7973.443571630924,7,0.2636720757814459,1984-07-28
1983,45,303.17432878136515,0.7791428571428571,3.7143541891597516,0.012418304126828457,34.0,7.0,5.0,3.0,44.0,93.0,0.30686207883948746,210.17432878136515,210.17432878136515,,210.17432878136515,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,34.0,7.0,5.0,3.0,44.0,256.17432878136515,990.0,964.9172256517992,25.082774348200832,0.12594363173534498,0.012070266545512015,989.861986101719,0.31276031614603295,0.0,0.0,0.0,24.632000133773953,24.944760449919986,24.944760449919986,24.944760449919986,,0.9375176144517414,0.0,0.0,0.0,47.59855198951633,0.0,0.0,0.0,0.9694206107844465,0.0,0.0,0.0,0.9799999999999999,0.96,0.96,0.96,46.646580949726,0.0,0.0,0.0,46.646580949726,0.1538372579785949,6.165100403336587e-05,309.0284073518941,290.5219447532691,0.320113511834646,0.3009432071210847,24.73062036835387,24.58347506942999,964.9451420367594,964.8620877790132,47.92786555961378,43.855621608353616,7836.625599553969,7,0.25914767194292226,1984-08-04
1983,46,284.1938252509408,0.8095714285714285,2.085637700231814,0.007418126363179386,34.0,7.0,5.0,3.0,44.0,93.0,0.3273203961188623,191.1938252509408,191.1938252509408,,191.1938252509408,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,34.0,7.0,5.0,3.0,44.0,237.1938252509408,990.0,964.8367753010037,25.163224698996228,0.11924481293881196,0.009119382525094043,989.8716358045361,0.25877481494271287,0.0,0.0,0.0,24.77608568858962,25.034860503532336,25.034860503532336,25.034860503532336,,0.932309077644642,0.0,0.0,0.0,43.311738843558246,0.0,0.0,0.0,0.8821128074044449,0.0,0.0,0.0,0.9780481634014168,0.96,0.96,0.96,42.36277323635828,0.0,0.0,0.0,42.36277323635828,0.14904096033991587,6.154437770632645e-05,290.5219447532691,275.9224808516464,0.3370511881197631,0.320113511834646,24.83495228514335,24.73062036835387,964.8620877790132,964.8036899234066,43.855621608353616,40.36372880971743,7116.9459037081915,7,0.23534874020199045,1984-08-11
1983,47,271.55151921226206,0.8334285714285714,0.8086049935122251,0.0029724289955126715,36.857142857142854,7.0,5.0,3.5714285714285716,53.142857142857146,105.57142857142857,0.388958680993635,165.98009064083348,165.98009064083348,,165.98009064083348,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,36.857142857142854,7.0,5.0,3.5714285714285716,53.142857142857146,214.83723349797634,990.0,964.7862060768491,25.21379392315097,0.11135426226758315,0.006598009064083285,989.8820477286683,0.1959710437986896,0.0,0.0,0.0,24.899870608020567,25.09584165181926,25.09584165181926,25.09584165181926,,0.9234370296047448,0.0,0.0,0.0,37.43730414730909,0.0,0.0,0.0,0.7624705528983522,0.0,0.0,0.0,0.9712703673831845,0.96,0.96,0.96,36.365998188483296,0.0,0.0,0.0,36.365998188483296,0.13387511026323076,6.083866150294967e-05,273.7644374568714,270.26224589706084,0.4255126335470545,0.3397081113380591,24.934514820059007,24.85012967995803,964.7950577498276,964.7810489835882,39.83670453639544,33.85835723196759,6109.487695665194,7,0.20203332326935167,1984-08-18
1983,48,261.22036737801,0.8568571428571429,1.9399224155415027,0.007403463653839771,39.0,7.0,5.0,4.0,60.0,115.0,0.4403285602999733,146.22036737801002,146.22036737801002,,146.22036737801002,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,39.0,7.0,5.0,4.0,60.0,197.22036737801,990.0,964.744881469512,25.25511853048793,0.10513655610944965,0.004622036737800957,989.8902414071528,0.15142594837739834,0.0,0.0,0.0,24.993933989263308,25.145359937640706,25.145359937640706,25.145359937640706,,0.9157514331493796,0.0,0.0,0.0,32.822054056711025,0.0,0.0,0.0,0.6684736060429943,0.0,0.0,0.0,0.97,0.96,0.96,0.96,31.837392435009694,0.0,0.0,0.0,31.837392435009694,0.12185924495436118,6.0481070120385395e-05,266.78604271350054,256.6827889882703,0.4480238057770799,0.4310570329329319,25.023466237650048,24.9575184861116,964.767144170854,964.7267311559532,33.08165861176338,30.82083606842492,5348.681929081628,7,0.1768744024167205,1984-08-25
1983,49,245.4556963040367,0.8808571428571429,2.4344993181180223,0.009908877851369858,34.0,6.0,4.0,3.0,44.0,91.0,0.3708113931188587,154.4556963040367,154.4556963040367,,154.4556963040367,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,34.0,6.0,4.0,3.0,44.0,198.4556963040367,990.0,964.6727341778243,25.32726582217572,0.10557254734673154,0.0054455696304036285,989.8889818830229,0.16890831101320192,0.0,0.0,0.0,25.047339394185375,25.21624770519858,25.21624770519858,25.21624770519858,,0.9191374220405414,0.0,0.0,0.0,34.87278738566518,0.0,0.0,0.0,0.7102400689544842,0.0,0.0,0.0,0.97,0.96,0.96,0.96,33.826603764095225,0.0,0.0,0.0,33.826603764095225,0.13779504457430541,6.083440042048027e-05,249.7991800258312,239.64129376144416,0.3797342209752373,0.3642926289453387,25.097393768296342,25.00978529896913,964.698795080155,964.6378477625686,34.79003572546752,32.53713799559879,5682.869432367997,7,0.18792557646719568,1984-09-01
1983,50,233.81493611326778,0.8998571428571429,1.5848515689782963,0.006829034859561585,34.0,6.0,4.0,3.0,44.0,91.0,0.389348951272542,142.8149361132678,142.8149361132678,,142.8149361132678,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,34.0,6.0,4.0,3.0,44.0,186.81493611326778,990.0,964.6028896166796,25.397110383320392,0.10146413881310734,0.004281493611326757,989.8942543675756,0.14452500455221948,0.0,0.0,0.0,25.14683974634372,25.29136475089594,25.29136475089594,25.29136475089594,,0.9143873362699111,0.0,0.0,0.0,32.20574248073474,0.0,0.0,0.0,0.6559214354528461,0.0,0.0,0.0,0.97,0.96,0.96,0.96,31.239570206312695,0.0,0.0,0.0,31.239570206312695,0.13357313697880088,6.076032236186403e-05,239.64129376144416,228.5473327785961,0.3981669744015596,0.3797342209752373,25.19141441311272,25.097393768296342,964.6378477625686,964.5712839966716,32.53713799559879,30.06423067683633,5248.247794660533,7,0.17355316781284832,1984-09-08
1983,51,225.95681222432194,0.9147142857142858,0.5537551305511224,0.0024543352159708148,34.0,6.0,4.0,3.0,44.0,91.0,0.4027455265355645,134.95681222432194,134.95681222432194,,134.95681222432194,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,34.0,6.0,4.0,3.0,44.0,178.95681222432194,990.0,964.5557408733458,25.444259126654078,0.09869075291813426,0.0034956812224321426,989.8978135658593,0.1289503887958055,0.0,0.0,0.0,25.21312230371772,25.34207269251353,25.34207269251353,25.34207269251353,,0.9109249633982929,0.0,0.0,0.0,30.39789526843286,0.0,0.0,0.0,0.6191017366279604,0.0,0.0,0.0,0.97,0.96,0.96,0.96,29.485958410379872,0.0,0.0,0.0,29.485958410379872,0.13049062584597493,6.068998692134668e-05,228.5473327785961,224.67104686473823,0.4050366136175347,0.3981669744015596,25.22386808125259,25.19141441311272,964.5712839966716,964.5480262811884,30.06423067683633,29.198989074306,4953.641012943819,7,0.16381088005766598,1984-09-15
1983,52,220.7064910263741,0.9247142857142858,1.4168494976934969,0.006513220156359028,34.0,6.0,4.0,3.0,44.0,91.0,0.41236834985814064,129.7064910263741,129.7064910263741,,129.7064910263741,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,34.0,6.0,4.0,3.0,44.0,173.7064910263741,990.0,964.5242389461582,25.475761053841698,0.09683774487699735,0.002970649102637357,989.9001916060204,0.11914101550295776,0.0,0.0,0.0,25.256811644359125,25.373899876037534,25.373899876037534,25.373899876037534,,0.9085118357743777,0.0,0.0,0.0,29.188655597299068,0.0,0.0,0.0,0.594473637419533,0.0,0.0,0.0,0.97,0.96,0.96,0.96,28.312995929380094,0.0,0.0,0.0,28.312995929380094,0.12827037121661974,6.0634043614044365e-05,222.2828362851385,214.75310038088367,0.423742427180811,0.4093883338939747,25.30593909210914,25.243768878378297,964.5336970177108,964.4885186022854,28.666311693278505,26.97438307464977,4756.583316135856,7,0.15729442182988942,1984-09-22
1983,53,212.05144921368185,0.936,1.3508255836009653,0.00637027282110085,34.0,6.0,4.0,3.0,44.0,91.0,0.4291411369148453,121.05144921368183,121.05144921368183,,121.05144921368183,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,34.0,6.0,4.0,3.0,44.0,165.05144921368185,990.0,964.472308695282,25.527691304717905,0.0937831008903469,0.0021051449213681,989.9041117541882,0.1037295216318064,0.0,0.0,0.0,25.32807353727429,25.4,25.4,25.4,,0.9031984734446206,0.0,0.0,0.0,27.157766248540398,0.0,0.0,0.0,0.553111328890843,0.0,0.0,0.0,0.97,0.96,0.96,0.96,26.34303326108418,0.0,0.0,0.0,26.34303326108418,0.124229442235684,6.044957980034648e-05,212.05144921368185,212.05144921368185,0.4291411369148453,0.4291411369148453,25.32807353727429,25.32807353727429,964.472308695282,964.472308695282,26.34303326108418,26.34303326108418,1264.4655965320408,2,0.14635018478380102,1984-09-29
1984,1,208.66970105559344,0.9395714285714286,1.4123766667598585,0.006879006178613857,31.0,4.0,3.0,2.0,33.0,73.0,0.3499173674128748,135.66970105559344,135.66970105559344,,135.66970105559344,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,31.0,4.0,3.0,2.0,33.0,173.66970105559344,990.0,964.4520182063335,25.547981793666445,0.09682476050725704,0.0035669701055592857,989.8996082693872,0.13037080971181148,0.0,0.0,0.0,25.31721925334179,25.4,25.4,25.4,,0.9113390019671408,0.0,0.0,0.0,30.69883942942922,0.0,0.0,0.0,0.6252309456095564,0.0,0.0,0.0,0.97,0.96,0.96,0.96,29.77787424654634,0.0,0.0,0.0,29.77787424654634,0.1426842624925305,6.096817382466186e-05,212.05144921368185,202.1648125463628,0.3610915227063007,0.344256076865755,25.371469005769384,25.28890805959157,964.472308695282,964.4129888752782,30.5361037041494,28.320355374388903,5002.682873419785,7,0.16543263470303524,1984-10-01
1984,2,200.45516010974163,0.9542857142857143,0.43889336034394383,0.002193280113941843,31.0,4.0,3.0,2.0,33.0,73.0,0.3641812420636187,127.45516010974163,127.45516010974163,,127.45516010974163,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,31.0,4.0,3.0,2.0,33.0,165.45516010974163,990.0,964.4048051114607,25.59519488853919,0.09392558351350253,0.0027455160109741143,989.9033289004756,0.11501928819753489,0.0,0.0,0.0,25.383504500817207,25.4,25.4,25.4,,0.907684041166558,0.0,0.0,0.0,28.79939449790434,0.0,0.0,0.0,0.5865457127882757,0.0,0.0,0.0,0.97,0.96,0.96,0.96,27.935412662967206,0.0,0.0,0.0,27.935412662967206,0.13935750592426882,6.0882736062797895e-05,202.1648125463628,199.0925590239552,0.366663628002373,0.3610915227063007,25.38956457835141,25.371469005769384,964.4129888752782,964.40148789361,28.320355374388903,27.62473759211141,4693.149327378492,7,0.1551967370164845,1984-10-08
1984,3,203.97419395910038,0.9472857142857142,1.0720120341674229,0.005227664737687371,31.857142857142858,4.142857142857143,3.0,2.0,35.42857142857143,76.42857142857143,0.37456686613597184,127.54562253052893,127.54562253052893,,127.54562253052893,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,31.857142857142858,4.142857142857143,3.0,2.0,35.42857142857143,166.54562253052896,990.0,964.4248822391557,25.57511776084422,0.0943104429455438,0.0027545622530528715,989.9029349948014,0.11560728259344846,0.0,0.0,0.0,25.362445473052166,25.4,25.4,25.4,,0.906854219016748,0.0,0.0,0.0,28.779033368125855,0.0,0.0,0.0,0.5861310258274105,0.0,0.0,0.0,0.969951173169647,0.96,0.96,0.96,27.914471862408938,0.0,0.0,0.0,27.914471862408938,0.13688396944138181,6.077339735244307e-05,206.5966432631272,199.0925590239552,0.4695139207874647,0.3533455280153085,25.38956457835141,25.334605675349145,964.4395798595788,964.401814881952,29.312932541337783,23.642383185842483,4689.631272884702,7,0.15508039923560524,1984-10-15
1984,4,222.6180318764309,0.9191428571428572,3.369456410519782,0.015142438169481829,37.0,5.0,3.0,2.0,50.0,97.0,0.43640831301693933,125.61803187643092,125.61803187643092,,125.61803187643092,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,37.0,5.0,3.0,2.0,50.0,170.6180318764309,990.0,964.5357081912587,25.464291808741418,0.09574772782398266,0.0025618031876430574,989.9016904689885,0.11223621504898795,0.0,0.0,0.0,25.253746062680825,25.351191572782657,25.351191572782657,25.351191572782657,,0.9053287188752208,0.0,0.0,0.0,28.17297631406388,0.0,0.0,0.0,0.5737877049707512,0.0,0.0,0.0,0.969951173169647,0.96,0.96,0.96,27.326596519968827,0.0,0.0,0.0,27.326596519968827,0.12258357070015145,6.041018481651128e-05,229.3650854576809,206.5966432631272,0.4695139207874647,0.4229065631608392,25.38438031636389,25.19839763695011,964.576190512746,964.4395798595788,28.864960397879777,23.642383185842483,4590.8682153547625,7,0.1518144251109379,1984-10-22
1984,5,226.99857417422808,0.9121428571428571,0.30975172087359837,0.0013682878009497572,36.42857142857143,5.0,3.0,2.0,48.285714285714285,94.71428571428571,0.4172265391751771,132.2842884599424,132.2842884599424,,132.2842884599424,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,36.42857142857143,5.0,3.0,2.0,48.285714285714285,176.7128598885138,990.0,964.5619914450454,25.43800855495463,0.09789878961428804,0.0032284288459941716,989.8988727815397,0.1239015586391776,0.0,0.0,0.0,25.21297977785515,25.336881336494333,25.336881336494333,25.336881336494333,,0.9097100046534953,0.0,0.0,0.0,29.756182460726333,0.0,0.0,0.0,0.6060322293426952,0.0,0.0,0.0,0.97,0.96,0.96,0.96,28.863496986904543,0.0,0.0,0.0,28.863496986904543,0.12715728867326417,6.060871335469382e-05,228.5473327785961,226.3790707324809,0.4284848404322142,0.4108153624762465,25.22323022122033,25.205211914679477,964.5712839966716,964.5582744243948,29.119642969352373,28.200188388205124,4849.067493799963,7,0.16035276103835855,1984-10-29
1984,6,229.708113268993,0.9081428571428571,1.3129966869528336,0.005706289952346728,36.0,5.0,3.0,2.0,47.0,93.0,0.4048854092844753,136.70811326899303,136.70811326899303,,136.70811326899303,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,36.0,5.0,3.0,2.0,47.0,180.708113268993,990.0,964.5782486796139,25.42175132038606,0.09930884365884844,0.0036708113268992286,989.8970203450142,0.13232763342128231,0.0,0.0,0.0,25.186444031979043,25.318771665400327,25.318771665400327,25.318771665400327,,0.9116987617122954,0.0,0.0,0.0,30.785949013432695,0.0,0.0,0.0,0.6270050715566741,0.0,0.0,0.0,0.97,0.96,0.96,0.96,29.86237054302972,0.0,0.0,0.0,29.86237054302972,0.12999590333899347,6.0677256298863225e-05,231.4334061521708,226.3790707324809,0.4108153624762465,0.4018434570282008,25.21430109860169,25.17197765925789,964.588600436913,964.5582744243948,30.24739608737653,29.119642969352373,5016.878251228993,7,0.16590205857238732,1984-11-05
1984,7,257.0149735852785,0.8605714285714285,7.453508923402495,0.028283408775208702,36.0,5.0,3.0,2.0,47.0,93.0,0.3638979057385396,164.01497358527848,164.01497358527848,,164.01497358527848,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,36.0,5.0,3.0,2.0,47.0,208.01497358527848,990.0,964.7177236555768,25.2822763444233,0.10894644532996993,0.006401497358527815,989.8846520573115,0.19303494331051324,0.0,0.0,0.0,24.973893458424325,25.16692840173484,25.16692840173484,25.16692840173484,,0.9224737670650807,0.0,0.0,0.0,37.063836157502884,0.0,0.0,0.0,0.7548642801935415,0.0,0.0,0.0,0.972270036476127,0.96,0.96,0.96,36.04994364879873,0.0,0.0,0.0,36.04994364879873,0.13975654641872998,6.1016384347951916e-05,283.6079686159883,231.4334061521708,0.4018434570282008,0.3279174434126149,25.17197765925789,24.78112146177873,964.834431874464,964.588600436913,42.2287049697708,30.24739608737653,6056.390532998186,7,0.2002774647155485,1984-11-12
1984,8,288.3176686582069,0.8032857142857143,1.5878997330567668,0.005433289995349115,36.0,5.0,3.0,2.0,47.0,93.0,0.32263251270832943,195.3176686582069,195.3176686582069,,195.3176686582069,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,36.0,5.0,3.0,2.0,47.0,239.3176686582069,990.0,964.8532706746329,25.14672932536717,0.11999439284435306,0.0095810030586031,989.870424604097,0.2700472751345039,0.0,0.0,0.0,24.747106654329688,25.017153929464193,25.017153929464193,25.017153929464193,,0.93350901502191,0.0,0.0,0.0,44.250989692754665,0.0,0.0,0.0,0.901242152601928,0.0,0.0,0.0,0.9792421308114745,0.96,0.96,0.96,43.333105423497464,0.0,0.0,0.0,43.333105423497464,0.15027879813976103,6.162664540127765e-05,294.72326674738565,283.6079686159883,0.3279174434126149,0.3155502482934695,24.78112146177873,24.700578609083163,964.8788930669896,964.834431874464,44.79174488261989,42.2287049697708,7279.9617111475745,7,0.24073947457498593,1984-11-19
1984,9,302.8983938566063,0.7801428571428571,1.6138364471424809,0.005339122169629158,36.57142857142857,5.0,3.2857142857142856,2.2857142857142856,49.0,96.14285714285714,0.31736189438412093,206.75553671374914,206.75553671374914,,206.75553671374914,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,36.57142857142857,5.0,3.2857142857142856,2.2857142857142856,49.0,251.612679570892,990.0,964.9153629010515,25.084637098948537,0.12433368419546917,0.0113511073427498,989.8643152084618,0.3026186113362958,0.0,0.0,0.0,24.646333696074013,24.94895230741031,24.94895230741031,24.94895230741031,,0.9366512386950132,0.0,0.0,0.0,46.808992293288085,0.0,0.0,0.0,0.9533399652400831,0.0,0.0,0.0,0.9799999999999999,0.96,0.96,0.96,45.872812447422326,0.0,0.0,0.0,45.872812447422326,0.15145794432306725,6.162997408250783e-05,306.020121877383,294.72326674738565,0.3398469334695285,0.3039015847371745,24.700578609083163,24.60999286224427,964.9301006093868,964.8788930669896,47.27392801194532,44.76298290824644,7706.632491166949,7,0.2548489580412351,1984-11-26
1984,10,314.3627700272658,0.7634285714285713,4.109273470156398,0.012524123840238429,38.0,5.0,4.0,3.0,54.0,104.0,0.33114509413400933,210.36277002726578,210.36277002726578,,194.2766418127189,16.086128214546914,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,38.0,5.0,4.0,3.0,54.0,257.3627700272658,990.0,964.9718138501363,25.028186149863718,0.12636306952458398,0.012072554005453128,989.8615643764699,0.2753392002753451,0.012823519428989344,0.0,0.0,24.614411326058367,24.87692700690472,24.88975052633371,24.88975052633371,,0.9309449042066056,0.12790590600095908,0.0,0.0,43.76103477386526,3.49127874128417,0.0,0.0,0.8912634373495979,0.07110547334590976,0.0,0.0,0.9785391187631624,0.9613962616203052,0.96,0.96,42.7360267087879,3.3857507612185023,0.0,0.0,46.1217774700064,0.14670816999486172,6.0940901875461115e-05,329.2057950036568,306.020121877383,0.3398469334695285,0.3159118143678022,24.717563596407288,24.497059587956976,965.0460289750184,964.9301006093868,48.2,44.76298290824644,7748.458614961075,7,0.2562320970555911,1984-12-03
1984,11,346.0356163438833,0.7202857142857143,10.645742783984954,0.02873658529231023,38.0,5.0,4.0,3.0,54.0,104.0,0.30225131753596673,242.0356163438833,242.0356163438833,,136.70541916042993,105.33019718345338,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,38.0,5.0,4.0,3.0,54.0,289.0356163438833,990.0,965.1301780817194,24.8698219182806,0.1375413996976343,0.018407123268776603,989.8440514770336,0.1415014753195894,0.09275150591621592,0.0,0.0,24.572371919994605,24.62112188939798,24.7138733953142,24.7138733953142,,0.9072585329903939,0.7729918161067697,0.0,0.0,29.990408522668865,22.905962841144042,0.0,0.0,0.6108026175696306,0.46651655480945103,0.0,0.0,0.9710975595333206,0.9682404166761777,0.96,0.96,29.096528817178232,22.210814531463942,0.0,0.0,51.30734334864217,0.1479434147697611,5.890272539284341e-05,398.1467533267305,323.62655383883583,0.3213580553460746,0.2612102174161261,24.740084729069764,24.271391222459133,965.3907337666336,965.0181327691942,62.17044752437735,46.58090145289224,8619.633682571884,7,0.2850407963813454,1984-12-10
1984,12,416.9365215724877,0.634,3.4747236634192973,0.008403532975712242,38.0,5.0,4.0,3.0,54.0,104.0,0.24947425110565993,312.9365215724877,312.9365215724877,,156.46826078624386,156.46826078624386,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,38.0,5.0,4.0,3.0,54.0,359.9365215724877,990.0,965.4762143470762,24.523785652923817,0.16256452898291318,0.032587304314497516,989.8048481667025,0.17328752761177338,0.17328752761177338,0.0,0.0,24.15534629201462,24.15534629201462,24.328633819626393,24.328633819626393,,0.9191075177441733,0.9191075177441733,0.0,0.0,34.06768147809094,34.06768147809094,0.0,0.0,0.6938427999611188,0.6938427999611188,0.0,0.0,0.97,0.97,0.96,0.96,33.04565103374821,33.04565103374821,0.0,0.0,66.09130206749641,0.15850927615647348,5.8666061081651134e-05,422.4698189706656,408.00454625357366,0.2548991204999081,0.2461714312596169,24.210241564892343,24.12127295046505,965.501114185368,965.436020458141,67.2451804305167,64.22775037287143,11103.338747339398,7,0.3671739003749801,1984-12-17
1984,13,436.9645975491059,0.6097142857142857,2.9041946283514823,0.006681704444439072,38.0,5.0,4.0,3.0,54.0,104.0,0.23804721375361093,332.9645975491059,332.9645975491059,,166.48229877455296,166.48229877455296,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,38.0,5.0,4.0,3.0,54.0,379.9645975491059,990.0,965.5663406889709,24.433659311029082,0.16963305840270565,0.03659291950982115,989.7937740220875,0.19618735272541388,0.19618735272541388,0.0,0.0,24.031245980391105,24.031245980391105,24.22743333311652,24.22743333311652,,0.922964814733673,0.922964814733673,0.0,0.0,36.21303152126658,36.21303152126658,0.0,0.0,0.7375362835288507,0.7375362835288507,0.0,0.0,0.97,0.97,0.96,0.96,35.12664057562857,35.12664057562857,0.0,0.0,70.25328115125714,0.1607676150029198,5.860958195525347e-05,442.799181369126,426.6328809909446,0.2437693029155139,0.2348694495740352,24.09551097113393,23.99488055767445,965.592596316161,965.5198479644592,71.45808908997641,68.11236071739096,11802.5512334112,7,0.39029600639587303,1984-12-24
1984,14,460.6612666654901,0.5842857142857143,3.9113954311091073,0.0084963729512845,40.57142857142857,5.857142857142857,4.0,3.0,64.28571428571429,117.71428571428571,0.25545337116500727,342.94698095120435,342.94698095120435,,171.47349047560218,171.47349047560218,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,40.57142857142857,5.857142857142857,4.0,3.0,64.28571428571429,393.3755523797758,990.0,965.6729756999947,24.32702430000531,0.1743662004618214,0.03858939619024083,989.787044403348,0.2081510734615188,0.2081510734615188,0.0,0.0,23.9059176298917,23.9059176298917,24.11406870335322,24.11406870335322,,0.9246852622657199,0.9246852622657199,0.0,0.0,37.17296839456971,37.17296839456971,0.0,0.0,0.7570869326796273,0.7570869326796273,0.0,0.0,0.97,0.97,0.96,0.96,36.057779342732616,36.057779342732616,0.0,0.0,72.11555868546523,0.15656890513571262,5.8412548998406505e-05,470.1789493868897,442.799181369126,0.264858206640189,0.2348694495740352,23.99488055767445,23.850114989767672,965.715805272241,965.592596316161,73.56523877612828,70.05930740488112,12115.41385915816,7,0.4006419926970291,1984-12-31
1984,15,492.52107142460096,0.555,8.905753368205913,0.017513292150035057,38.0,5.571428571428571,4.0,3.0,57.0,107.57142857142857,0.21964626602581963,384.9496428531724,384.9496428531724,,181.96245897505452,181.96245897505452,21.024724903063383,0.0,0.0,0.0,0.0,0.0,0.0,0.0,38.0,5.571428571428571,4.0,3.0,57.0,432.52107142460096,990.0,965.8163448214107,24.18365517858935,0.1881818686939785,0.04698992857063444,989.7648282027354,0.23658826703896527,0.23658826703896527,0.0219028563698004,0.0,23.71189511428575,23.71189511428575,23.926580524954915,23.948483381324714,,0.9278502644687311,0.9278502644687311,0.13067635093174915,0.0,39.28573212598726,39.28573212598726,4.448455582392763,0.0,0.8001167439101275,0.8001167439101275,0.09059991002836586,0.0,0.972813596993432,0.972813596993432,0.9614285714285714,0.96,38.23134878786677,38.23134878786677,4.31500191492098,0.0,80.77769949065453,0.1637874158530046,5.830608730335905e-05,532.5192229643311,472.4927083802066,0.2539721732667208,0.1708858498918363,23.83553152642021,23.57458216364937,965.9963365033394,965.7262171877107,90.6150402133406,74.03831751104822,13570.65351442996,7,0.4487649971703029,1985-01-07
1984,16,541.3230398449912,0.5234285714285715,6.422681646735831,0.011510819536571784,34.0,5.0,4.0,3.0,45.0,91.0,0.16817653255111886,450.32303984499123,450.32303984499123,,150.10767994833037,150.10767994833037,150.10767994833037,0.0,0.0,0.0,0.0,0.0,0.0,0.0,34.0,5.0,4.0,3.0,45.0,493.32303984499123,990.0,966.0359536793023,23.964046320697598,0.20990682442866082,0.060064607968998214,989.7300285676023,0.1595813283628651,0.1595813283628651,0.1595813283628651,0.0,23.53449355993712,23.53449355993712,23.53449355993712,23.694074888299983,,0.9158914367721884,0.9158914367721884,0.9158914367721884,0.0,31.730445472265693,31.730445472265693,31.730445472265693,0.0,0.6462412519809713,0.6462412519809713,0.6462412519809713,0.0,0.97,0.97,0.97,0.96,30.77853210809772,30.77853210809772,30.77853210809772,0.0,92.33559632429318,0.1705636582613927,5.69580198638468e-05,562.8280752081156,532.5192229643311,0.1708858498918363,0.1616834767283973,23.58550602776918,23.408762324704718,966.1327263384364,965.9963365033394,96.52855878518324,90.6150402133406,15512.380182481253,7,0.5129755351349621,1985-01-14
1984,17,614.3366694970384,0.4775714285714286,16.946881122931455,0.027511956926842242,34.0,5.0,4.0,3.0,45.0,91.0,0.14876511168410733,523.3366694970384,523.3366694970384,,174.44555649901284,174.44555649901284,174.44555649901284,0.0,0.0,0.0,0.0,0.0,0.0,0.0,34.0,5.0,4.0,3.0,45.0,566.3366694970384,990.0,966.3515323548945,23.6484676451055,0.24846266775563963,0.08102351307027349,989.6705138191741,0.21657689564121282,0.21657689564121282,0.21657689564121282,0.0,23.10240456863838,23.10240456863838,23.10240456863838,23.318981464279595,,0.9248232913902926,0.9248232913902926,0.9248232913902926,0.0,36.536020760067956,36.536020760067956,36.536020760067956,0.0,0.7441144757651316,0.7441144757651316,0.7441144757651316,0.0,0.9701882605248812,0.9701882605248812,0.9701882605248812,0.96,35.44745682492396,35.44745682492396,35.44745682492396,0.0,106.34237047477187,0.173026479643322,5.646578550936151e-05,666.8063237852695,550.9983234585969,0.1651547674932951,0.1364714111939115,23.479053609232185,22.793605014226557,966.567225295141,966.0794924555636,116.34557008470712,94.2309268797806,17865.518239761677,7,0.590790947082066,1985-01-21
1984,18,741.3870660787106,0.4201428571428572,16.705193634017746,0.022759045368902282,37.857142857142854,5.857142857142857,4.428571428571429,3.4285714285714284,59.142857142857146,110.71428571428571,0.148450887936685,630.672780364425,630.672780364425,,210.224260121475,210.224260121475,210.224260121475,0.0,0.0,0.0,0.0,0.0,0.0,0.0,37.857142857142854,5.857142857142857,4.428571428571429,3.4285714285714284,59.142857142857146,678.8156375072821,990.0,966.8655482643147,23.13445173568518,0.31228546292280007,0.11907767501178791,989.5686368620654,0.3130419344871917,0.3130419344871917,0.3130419344871917,0.0,22.390046663263384,22.390046663263384,22.390046663263384,22.703088597750575,,0.9354616895182437,0.9354616895182437,0.9354616895182437,0.0,43.173790623510115,43.173790623510115,43.173790623510115,0.0,0.8793032713545849,0.8793032713545849,0.8793032713545849,0.0,0.9777084986511387,0.9777084986511387,0.9777084986511387,0.96,42.214246545086496,42.214246545086496,42.214246545086496,0.0,126.6427396352595,0.17103505623654436,5.578480452940238e-05,783.7426792233937,682.3088631722309,0.1801379593300632,0.1216197164176356,22.702360028391947,22.18690265371784,967.0349707168936,966.6292354526888,132.1601280317839,119.4378359032365,21275.980258723597,7,0.7035707757514417,1985-01-28
1984,19,801.5803301164894,0.39699999999999996,2.849516802551144,0.0035717432197818716,43.0,7.0,5.0,4.0,78.0,137.0,0.1709151332349088,664.5803301164894,664.5803301164894,,173.96954486237328,173.96954486237328,173.96954486237328,142.6716955293696,0.0,0.0,0.0,0.0,0.0,0.0,43.0,7.0,5.0,4.0,78.0,719.5803301164894,990.0,967.106321320466,22.893678679534073,0.3354516362954607,0.1293740990349468,989.5351742646695,0.2165560113055509,0.2165560113055509,0.2165560113055509,0.16804434964561385,22.212296932898088,22.212296932898088,22.212296932898088,22.260808594558025,,0.9226809214558137,0.9226809214558137,0.9226809214558137,0.7887677390202062,34.98458094827856,34.98458094827856,34.98458094827856,28.618728780551685,0.7125169235901947,0.7125169235901947,0.7125169235901947,0.5828661666100139,0.9714285714285714,0.9714285714285714,0.9714285714285714,0.9685714285714285,33.99870204150748,33.99870204150748,33.99870204150748,27.760166917135134,129.75627304165755,0.1618802127555841,5.423693866017462e-05,803.6892968412517,794.2548359930772,0.1724887199820513,0.1704638851586707,22.236560792109568,22.12493394348601,967.114757187365,967.0770193439724,131.00923761181912,129.2378166847836,21799.053870998472,7,0.7208681835647643,1985-02-04
1984,20,787.9647099123546,0.4022857142857143,4.0998829771108705,0.0052088283322023424,43.0,7.0,5.0,4.0,78.0,137.0,0.173882921556952,650.9647099123546,650.9647099123546,,209.08317540258642,209.08317540258642,209.08317540258642,23.715183704595386,0.0,0.0,0.0,0.0,0.0,0.0,43.0,7.0,5.0,4.0,78.0,705.9647099123546,990.0,967.0518588396493,22.948141160350605,0.32771401341555595,0.12528941297370635,989.5469965736108,0.31149561718874985,0.31149561718874985,0.31149561718874985,0.02785642293122273,22.18364211677258,22.18364211677258,22.18364211677258,22.46728131103011,,0.9343972697410875,0.9343972697410875,0.9343972697410875,0.1314404375399236,42.52145837534901,42.52145837534901,42.52145837534901,4.758387948629735,0.8660174821863343,0.8660174821863343,0.8660174821863343,0.09691217817983167,0.9781232361474712,0.9781232361474712,0.9781232361474712,0.9614285714285714,41.60383218724861,41.60383218724861,41.60383218724861,4.615636310170843,129.42713287191668,0.16426203025810684,5.523302748219792e-05,801.0251437286709,779.3663976124346,0.175783816725606,0.1710308360138138,22.236560792109568,22.12493394348601,967.1041005749148,967.0174655904495,131.00923761181912,128.26449532089086,21743.758322482,7,0.7190396270662037,1985-02-11
1984,21,799.1114066157354,0.398,2.849516802551144,0.0035717432197818716,39.0,6.428571428571429,5.0,4.0,64.28571428571429,118.71428571428571,0.14870169137511824,680.3971209014497,680.3971209014497,,185.62306016841566,185.62306016841566,185.62306016841566,123.52794039620277,0.0,0.0,0.0,0.0,0.0,0.0,39.0,6.428571428571429,5.0,4.0,64.28571428571429,730.8256923300212,990.0,967.0964456264629,22.903554373537094,0.3418422649008192,0.1341191362704349,989.5240385988288,0.24670966101430333,0.24670966101430333,0.24670966101430333,0.15122812068731614,22.180883311351547,22.180883311351547,22.180883311351547,22.27636485167853,,0.9267336326374581,0.9267336326374581,0.9267336326374581,0.6590153305723284,37.4453627498064,37.4453627498064,37.4453627498064,24.802998419354342,0.7626346792221261,0.7626346792221261,0.7626346792221261,0.505152717298459,0.9727831204943486,0.9727831204943486,0.9727831204943486,0.9671428571428571,36.44517329479398,36.44517329479398,36.44517329479398,24.058908466773715,133.39442835115568,0.16691466822033973,5.4474800992854e-05,803.6892968412517,783.7426792233937,0.1748022707347678,0.1306475032237987,22.236560792109568,22.12493394348601,967.114757187365,967.0349707168936,136.1029050962201,129.1023237766066,22410.263962994155,7,0.7410801575064204,1985-02-18
1984,22,839.9088028754544,0.3815714285714286,7.834052770909417,0.009361277825391886,38.142857142857146,6.857142857142857,5.857142857142857,4.857142857142857,59.57142857142857,115.28571428571429,0.1370914860280125,724.6230885897402,724.6230885897402,,181.15577214743504,181.15577214743504,181.15577214743504,181.15577214743504,0.0,0.0,0.0,0.0,0.0,0.0,38.142857142857146,6.857142857142857,5.857142857142857,4.857142857142857,59.57142857142857,775.4802314468831,990.0,967.2596352115017,22.740364788498223,0.36770489363072434,0.15231154429487007,989.4799835620744,0.23222450309592563,0.23222450309592563,0.23222450309592563,0.23222450309592563,21.988123847476693,21.988123847476693,21.988123847476693,21.988123847476693,,0.9253948962406732,0.9253948962406732,0.9253948962406732,0.9253948962406732,36.14897242596876,36.14897242596876,36.14897242596876,36.14897242596876,0.7362316176368383,0.7362316176368383,0.7362316176368383,0.7362316176368383,0.97,0.97,0.97,0.97,35.06450325318969,35.06450325318969,35.06450325318969,35.06450325318969,140.25801301275877,0.16703354776825277,5.376780902967152e-05,858.5276662376176,817.7246825595828,0.1522865035354787,0.1244774091034785,22.099820725421573,21.90171741830347,967.3341106649503,967.1708987302384,142.91069366350249,138.51416444503823,23563.346186143473,7,0.7792111834042154,1985-02-25
1984,23,902.2187157583859,0.36185714285714293,13.415345377900248,0.014451342574385,41.0,8.0,7.0,6.0,67.0,129.0,0.1432252847032319,773.2187157583859,773.2187157583859,,193.30467893959647,193.30467893959647,193.30467893959647,193.30467893959647,0.0,0.0,0.0,0.0,0.0,0.0,41.0,8.0,7.0,6.0,67.0,829.2187157583859,990.0,967.5088748630335,22.49112513696647,0.41404064276952085,0.17865292341825817,989.4073064338123,0.2650009405024107,0.2650009405024107,0.2650009405024107,0.2650009405024107,21.6334306302763,21.6334306302763,21.6334306302763,21.6334306302763,,0.9294654347935608,0.9294654347935608,0.9294654347935608,0.9294654347935608,38.103908636574985,38.103908636574985,38.103908636574985,38.103908636574985,0.7760470190748469,0.7760470190748469,0.7760470190748469,0.7760470190748469,0.9705275629893846,0.9705275629893846,0.9705275629893846,0.9705275629893846,36.98187243588286,36.98187243588286,36.98187243588286,36.98187243588286,147.92748974353145,0.16395862154420837,5.316001792074904e-05,952.4350838829192,863.4849952911484,0.1493946052374702,0.1354423017200169,21.87167593689256,21.32169750890241,967.7097403355316,967.3539399811646,156.21545940228717,141.54360333066344,24851.818276913284,7,0.8218193874640636,1985-03-04
