WaterYear,WaterWeek,Flow,Exceedance,Flow_difference,Flow_difference_pct,EWRChannelA,EWRChannelC,EWRChannelD,EWRChannelE,EWRChannelFG,EWRTotal,EWRProportion,FlowAvailableForGeneration,FlowCanal,LowFlowShutoff,FlowTurbine1,FlowTurbine2,FlowTurbine3,FlowTurbine4,FlowSpill,SpillChannelA,SpillChannelC,SpillChannelD,SpillChannelE,SpillChannelFG,FlowChannelA,FlowChannelC,FlowChannelD,FlowChannelE,FlowChannelFG,FlowLeftChannel,LevelHeadpond,LevelTailwater,HeadGross,HeadlossLeftChannel,HeadlossCanal,LevelForebay,HeadlossTurbine1,HeadlossTurbine2,HeadlossTurbine3,HeadlossTurbine4,HeadTurbine1,HeadTurbine2,HeadTurbine3,HeadTurbine4,LowHeadShutoff,EffTurbine1,EffTurbine2,EffTurbine3,EffTurbine4,PowerTurbine1,PowerTurbine2,PowerTurbine3,PowerTurbine4,LoadFactorTurbine1,LoadFactorTurbine2,LoadFactorTurbine3,LoadFactorTurbine4,EffGen1,EffGen2,EffGen3,EffGen4,PowerGenerator1,PowerGenerator2,PowerGenerator3,PowerGenerator4,Power,PerfMwPerCumec,PerfMWhPerm3,Flow_max,Flow_min,EWRProportion_max,EWRProportion_min,HeadTurbine1_max,HeadTurbine1_min,LevelTailwater_max,LevelTailwater_min,Power_max,Power_min,Energy,Count,CapFactor,StartDate
1984,24,1029.330590324704,0.324,16.273291460777596,0.015958480544506243,41.0,8.0,7.0,6.0,67.0,129.0,0.12545414630294885,900.3305903247038,900.3305903247038,,225.08264758117596,225.08264758117596,225.08264758117596,225.08264758117596,0.0,0.0,0.0,0.0,0.0,0.0,41.0,8.0,7.0,6.0,67.0,956.3305903247038,990.0,967.9883995094041,22.011600490595942,0.5303497348450158,0.2702644722597631,989.1993857928953,0.3588671246775811,0.3588671246775811,0.3588671246775811,0.3588671246775811,20.85211915881359,20.85211915881359,20.85211915881359,20.85211915881359,,0.9369832094229169,0.9369832094229169,0.9369832094229169,0.9369832094229169,43.115508359167784,43.115508359167784,43.115508359167784,43.115508359167784,0.8781162598608511,0.8781162598608511,0.8781162598608511,0.8781162598608511,0.9776266072469644,0.9776266072469644,0.9776266072469644,0.9776266072469644,42.15376507116867,42.15376507116867,42.15376507116867,42.15376507116867,168.61506028467468,0.16381425154441207,5.20328368290682e-05,1066.3481241083623,971.4321659369264,0.1327936262802067,0.1209736267955313,21.19912958908482,20.638952082025643,968.1085226757692,967.7857286637476,174.47118243646173,159.30309265339594,28327.33012782535,7,0.9367503349148595,1985-03-11
1984,25,1117.3563914258887,0.29542857142857143,12.152041891933095,0.01089197565153197,41.0,8.0,7.0,6.0,67.0,129.0,0.11549981962358531,988.3563914258885,988.3563914258885,,247.08909785647214,247.08909785647214,247.08909785647214,247.08909785647214,0.0,0.0,0.0,0.0,0.0,0.0,41.0,8.0,7.0,6.0,67.0,1044.3563914258887,990.0,968.2688343730528,21.731165626947213,0.6198342366326316,0.3431950707504726,989.0369706926168,0.43209613193949864,0.43209613193949864,0.43209613193949864,0.43209613193949864,20.33604018762457,20.33604018762457,20.33604018762457,20.33604018762457,,0.9395685887636432,0.9395685887636432,0.9395685887636432,0.9395685887636432,46.29330092828726,46.29330092828726,46.29330092828726,46.29330092828726,0.9428370861158301,0.9428370861158301,0.9428370861158301,0.9428370861158301,0.9799999999999999,0.9799999999999999,0.9799999999999999,0.9799999999999999,45.36743490972152,45.36743490972152,45.36743490972152,45.36743490972152,181.46973963888604,0.1624234512702534,5.1010097318813965e-05,1151.4124173518942,1086.4244972913411,0.1187381178550567,0.1120363112781812,20.524612540457397,20.116047887385424,968.3758675973916,968.17161984863,185.78231409209783,177.3399591662118,30486.91625933286,7,1.0081652202160336,1985-03-18
1984,26,1208.3644623348098,0.2724285714285714,13.523992204715796,0.011195536806893844,41.0,8.0,7.0,6.0,67.0,129.0,0.10680906915653754,1079.3644623348098,1074.48435868198,,268.621089670495,268.621089670495,268.621089670495,268.621089670495,4.880103652829932,1.5510406958606766,0.30264208699720513,0.26481182612255455,0.22698156524790386,2.534627478601593,42.55104069586067,8.302642086997205,7.264811826122554,6.226981565247904,69.53462747860159,1132.6028532909602,990.0,968.5548597387666,21.44514026123347,0.746254805273738,0.4468296662865738,988.8069155284395,0.5105894140692329,0.5105894140692329,0.5105894140692329,0.5105894140692329,19.741466375603938,19.741466375603938,19.741466375603938,19.741466375603938,,0.939393479254307,0.939393479254307,0.939393479254307,0.939393479254307,48.84660609856221,48.84660609856221,48.84660609856221,48.84660609856221,0.9948392280766234,0.9948392280766234,0.9948392280766234,0.9948392280766234,0.9799999999999999,0.9799999999999999,0.9799999999999999,0.9799999999999999,47.79322341430301,47.79322341430301,47.79322341430301,47.79322341430301,191.172893657212,0.15825839009985807,4.9432440436893476e-05,1246.0803627849048,1172.2200796855432,0.110047594505125,0.1035246231725326,19.97403845423948,19.520296263565108,968.6733954258954,968.4412631075832,192.8,188.2304488574434,32117.04613441162,7,1.0620716314289556,1985-03-25
1984,27,1378.1447936588345,0.24771428571428572,29.79972460928184,0.021817215065687786,45.0,11.0,10.0,10.0,72.0,148.0,0.10761423973889842,1230.1447936588345,1100.0,,275.0,275.0,275.0,275.0,130.1447936588347,38.324603783461455,5.900658611263387,8.793567139110452,8.793567139110452,68.33239698588895,83.32460378346146,16.90065861126339,18.79356713911045,18.79356713911045,140.33239698588892,1219.0188295338353,990.0,969.0924260282972,20.907573971702796,0.8792215253947043,0.48,988.6407784746053,0.5349,0.5349,0.5349,0.5349,19.01345244630809,19.01345244630809,19.01345244630809,19.01345244630809,,0.9371091059989356,0.9371091059989356,0.9371091059989356,0.9371091059989356,48.05370201835431,48.05370201835431,48.05370201835431,48.05370201835431,0.9786904688055866,0.9786904688055866,0.9786904688055866,0.9786904688055866,0.9799999999999999,0.9799999999999999,0.9799999999999999,0.9799999999999999,47.09262797798721,47.09262797798721,47.09262797798721,47.09262797798721,188.37051191194885,0.1370527377417865,4.7568311088875976e-05,1454.6784350498776,1269.7472452468237,0.1165586305101458,0.1017406984485374,19.42791388090585,18.723300340358485,969.3381918670842,968.74777705649,192.7409456305737,185.31379798083395,31646.246001207408,7,1.0465028439552715,1985-04-01
1984,28,1589.5612884541426,0.21971428571428572,29.292122023874168,0.018628708141493387,45.0,11.0,10.0,10.0,72.0,148.0,0.09323725149655228,1441.5612884541426,1100.0,,275.0,275.0,275.0,275.0,341.5612884541427,55.00000000000001,7.000000000000001,15.0,23.078465436090728,241.482823018052,100.0,18.0,25.0,33.078465436090724,313.482823018052,1243.0,990.0,969.773967239621,20.22603276037892,0.9262894125183111,0.48,988.5937105874816,0.5349,0.5349,0.5349,0.5349,18.284843347860644,18.284843347860644,18.284843347860644,18.284843347860644,,0.9348172565457611,0.9348172565457611,0.9348172565457611,0.9348172565457611,46.099079323563934,46.099079323563934,46.099079323563934,46.099079323563934,0.9388814526184099,0.9388814526184099,0.9388814526184099,0.9388814526184099,0.9799999999999999,0.9799999999999999,0.9799999999999999,0.9799999999999999,45.17709773709266,45.17709773709266,45.17709773709266,45.17709773709266,180.7083909483706,0.1138901971019539,4.563343205766934e-05,1659.7232892169968,1492.9232463956196,0.0991343663227952,0.0891714907909869,18.59705856066511,18.05816611462682,970.0006444728548,969.4617520268166,183.9861368698905,178.33064269056587,30359.009679326264,7,1.0039355052687255,1985-04-08
1984,29,1715.45328281512,0.20514285714285713,15.41459927030259,0.008911555909433358,45.0,11.0,10.0,10.0,72.0,148.0,0.08631097336930771,1567.45328281512,1100.0,,275.0,275.0,275.0,275.0,467.45328281512,55.0,7.000000000000001,15.0,31.584681271291895,358.8686015438282,100.0,18.0,25.0,41.5846812712919,430.8686015438282,1243.0,990.0,970.1806952214027,19.819304778597274,0.9262894125183111,0.48,988.5937105874816,0.5349,0.5349,0.5349,0.5349,17.878115366078994,17.878115366078994,17.878115366078994,17.878115366078994,,0.9332940953172894,0.9332940953172894,0.9332940953172894,0.9332940953172894,45.000090622187585,45.000090622187585,45.000090622187585,45.000090622187585,0.9164987906759181,0.9164987906759181,0.9164987906759181,0.9164987906759181,0.9799999999999999,0.9799999999999999,0.9799999999999999,0.9799999999999999,44.10008880974383,44.10008880974383,44.10008880974383,44.10008880974383,176.40035523897532,0.10288832633781934,4.45455442522665e-05,1767.625484109115,1677.712303316742,0.0882153630914027,0.0837281433937869,18.00004776138143,17.70955902343689,970.3492515640448,970.0587628261004,177.72186568890794,174.57449193961588,29635.259680147854,7,0.9800019735498628,1985-04-15
1984,30,1834.0368527334178,0.1927142857142857,16.202601732099705,0.008836713787836643,45.0,11.0,10.0,10.0,72.0,148.0,0.08072587345554419,1686.0368527334178,1100.0,,275.0,275.0,275.0,275.0,586.0368527334178,55.0,7.0,15.0,39.59708464414986,469.43976808926806,100.0,18.0,25.0,49.59708464414986,541.4397680892681,1243.0,990.0,970.5638113703695,19.436188629630482,0.9262894125183111,0.48,988.5937105874816,0.5349,0.5349,0.5349,0.5349,17.494999217112202,17.494999217112202,17.494999217112202,17.494999217112202,,0.9313268209798712,0.9313268209798712,0.9313268209798712,0.9313268209798712,43.94294809683022,43.94294809683022,43.94294809683022,43.94294809683022,0.8949683930107989,0.8949683930107989,0.8949683930107989,0.8949683930107989,0.9794257712958504,0.9794257712958504,0.9794257712958504,0.9794257712958504,43.03902427678809,43.03902427678809,43.03902427678809,43.03902427678809,172.15609710715236,0.09391545771353771,4.3473761895745545e-05,1881.0436962338129,1783.4177282502417,0.0829867269207908,0.0786797246105035,17.65853792698089,17.343130953495567,970.7156796339862,970.4002726605008,174.02263370106786,170.3815265044382,28922.224314001596,7,0.956422761706402,1985-04-22
1984,31,1921.0847427377282,0.18442857142857141,15.354834449386837,0.007980201312345685,46.42857142857143,10.285714285714286,10.0,10.0,102.71428571428571,179.42857142857142,0.09336466588388971,1741.6561713091567,1100.0,,275.0,275.0,275.0,275.0,641.6561713091568,53.57142857142857,7.714285714285714,15.0,36.34539023254881,529.0250667908937,100.0,18.0,25.0,46.345390232548816,631.7393525051793,1243.0,990.0,970.8450430149989,19.15495698500118,0.9262894125183111,0.48,988.5937105874816,0.5349,0.5349,0.5349,0.5349,17.213767572482904,17.213767572482904,17.213767572482904,17.213767572482904,,0.9298826964846997,0.9298826964846997,0.9298826964846997,0.9298826964846997,43.169377617044894,43.169377617044894,43.169377617044894,43.169377617044894,0.8792133934225028,0.8792133934225028,0.8792133934225028,0.8792133934225028,0.9779213393422503,0.9779213393422503,0.9779213393422503,0.9779213393422503,42.21628787374875,42.21628787374875,42.21628787374875,42.21628787374875,168.865151494995,0.08790774406216774,4.264271502398864e-05,1952.5344676593647,1902.1320729105275,0.1001804605976426,0.0772224383773495,17.2749992750015,17.1121607688899,970.9466498185918,970.7838113124802,169.58226226190237,167.67650973515995,28369.34545115916,7,0.93813973052775,1985-04-29
1984,32,1918.7313269888145,0.18457142857142858,1.459952699736667,0.0007607514410902285,47.0,10.0,10.0,10.0,115.0,192.0,0.10006629414684867,1726.7313269888145,1100.0,,275.0,275.0,275.0,275.0,626.7313269888147,53.0,8.0,15.0,32.642256614000765,518.0890703748139,100.0,18.0,25.0,42.642256614000765,633.0890703748139,1243.0,990.0,970.83743967181,19.162560328189993,0.9262894125183111,0.48,988.5937105874816,0.5349,0.5349,0.5349,0.5349,17.221370915671717,17.221370915671717,17.221370915671717,17.221370915671717,,0.9299217396519743,0.9299217396519743,0.9299217396519743,0.9299217396519743,43.190230723843,43.190230723843,43.190230723843,43.190230723843,0.8796381002819348,0.8796381002819348,0.8796381002819348,0.8796381002819348,0.9779638100281935,0.9779638100281935,0.9779638100281935,0.9779638100281935,42.238483620004686,42.238483620004686,42.238483620004686,42.238483620004686,168.95393448001875,0.08805524331384765,4.26651349697017e-05,1921.651232388288,1916.5413979392097,0.1001804605976426,0.0999140722124568,17.228446071062756,17.211937375150335,970.8468732123314,970.830364516419,169.03678268344572,168.84347020878278,28384.260992643147,7,0.9386329693334374,1985-05-06
1984,33,1838.1865022104764,0.1922857142857143,21.273701975727818,0.011645486105295502,47.0,10.0,10.0,10.0,115.0,192.0,0.10452000667429548,1646.1865022104764,1100.0,,275.0,275.0,275.0,275.0,546.1865022104765,53.0,8.0,15.0,28.447213656795657,441.739288553681,100.0,18.0,25.0,38.44721365679566,556.7392885536809,1243.0,990.0,970.5772179302185,19.422782069781533,0.9262894125183111,0.48,988.5937105874816,0.5349,0.5349,0.5349,0.5349,17.481592657263256,17.481592657263256,17.481592657263256,17.481592657263256,,0.9312579782950469,0.9312579782950469,0.9312579782950469,0.9312579782950469,43.90617562937366,43.90617562937366,43.90617562937366,43.90617562937366,0.8942194629200336,0.8942194629200336,0.8942194629200336,0.8942194629200336,0.9793099180997228,0.9793099180997228,0.9793099180997228,0.9793099180997228,42.99804872524374,42.99804872524374,42.99804872524374,42.99804872524374,171.99219490097497,0.09365305845922056,4.3432372449741154e-05,1916.5413979392097,1767.625484109115,0.1086202941324803,0.1001804605976426,17.70955902343689,17.228446071062756,970.830364516419,970.3492515640448,174.57449193961588,169.03678268344572,28894.688743363797,7,0.9555121938943054,1985-05-13
1984,34,1670.8546695881057,0.21028571428571427,22.58655723913177,0.013503369260126944,53.857142857142854,12.571428571428571,12.571428571428571,16.0,169.0,264.0,0.15848811728335163,1406.8546695881057,1100.0,,275.0,275.0,275.0,275.0,306.8546695881059,46.142857142857146,5.428571428571429,12.142603089707558,18.27612445001111,224.86451347695862,100.0,18.0,24.714031661136126,34.27612445001112,393.8645134769586,1242.7140316611362,990.0,970.0366073940538,19.96339260594612,0.9255486589176517,0.48,988.5944513410823,0.5349,0.5349,0.5349,0.5349,18.022943947028473,18.022943947028473,18.022943947028473,18.022943947028473,,0.9338655461843004,0.9338655461843004,0.9338655461843004,0.9338655461843004,45.3925331051471,45.3925331051471,45.3925331051471,45.3925331051471,0.9244915092697984,0.9244915092697984,0.9244915092697984,0.9244915092697984,0.9799999999999999,0.9799999999999999,0.9799999999999999,0.9799999999999999,44.48468244304416,44.48468244304416,44.48468244304416,44.48468244304416,177.93872977217663,0.10662752126442786,4.493402266974157e-05,1751.5174261192883,1609.5195834351923,0.1714797401911284,0.1096192348056739,18.222955340139485,17.761600441557896,970.2972101459238,969.8384478849443,180.0579969484984,175.13767742921408,29893.706601725673,7,0.9885484987343146,1985-05-20
1984,35,1491.5125215993996,0.2317142857142857,29.98529362412202,0.0201825510419659,54.42857142857143,12.714285714285714,12.714285714285714,15.857142857142858,161.42857142857142,257.14285714285717,0.1720768402379595,1234.3696644565425,1100.0,,275.0,275.0,275.0,275.0,134.36966445654267,28.38048804753089,4.921544495623536,6.6322821029573475,8.28577205125812,86.14957775917276,82.80905947610232,17.63583020990925,19.346567817243063,24.142914908400975,247.5781491877442,1219.7914575032544,990.0,969.4571943005519,20.54280569944808,0.8766311700290972,0.48,988.643368829971,0.5349,0.5349,0.5349,0.5349,18.651274529418963,18.651274529418963,18.651274529418963,18.651274529418963,,0.9359715147676697,0.9359715147676697,0.9359715147676697,0.9359715147676697,47.08110297469809,47.08110297469809,47.08110297469809,47.08110297469809,0.9588819343115701,0.9588819343115701,0.9588819343115701,0.9588819343115701,0.9799999999999999,0.9799999999999999,0.9799999999999999,0.9799999999999999,46.139480915204125,46.139480915204125,46.139480915204125,46.139480915204125,184.5579236608165,0.12404371400336336,4.6605536277983967e-05,1589.152359062425,1399.6225280663384,0.1907805494536799,0.146669005101028,18.965306837888072,18.29778008508594,969.7726460831248,969.1603189368298,187.86190271667343,180.8429222499868,31005.731175017176,7,1.0253217981156473,1985-05-27
1984,36,1277.9219848813118,0.2621428571428571,28.58014915148592,0.022322527034522373,53.0,12.0,12.0,13.0,120.0,210.0,0.16474852762657774,1067.9219848813118,1052.7764588166417,,263.1941147041604,263.1941147041604,263.1941147041604,263.1941147041604,15.145526064670126,3.8224422925119845,0.8654586322668643,0.8654586322668643,0.9375801849557697,8.654586322668644,56.82244229251199,12.865458632266865,12.865458632266865,13.937580184955769,128.65458632266865,1135.3298183736874,990.0,968.7738907987808,21.22610920121911,0.7502510573963775,0.41948803651617117,988.8302609060875,0.4909032470862284,0.4909032470862284,0.4909032470862284,0.4909032470862284,19.565466860220322,19.565466860220322,19.565466860220322,19.565466860220322,,0.9384838547139955,0.9384838547139955,0.9384838547139955,0.9384838547139955,47.355202621022734,47.355202621022734,47.355202621022734,47.355202621022734,0.9644644118334569,0.9644644118334569,0.9644644118334569,0.9644644118334569,0.9799999999999999,0.9799999999999999,0.9799999999999999,0.9799999999999999,46.40809856860228,46.40809856860228,46.40809856860228,46.40809856860228,185.6323942744091,0.14547384595317844,4.902143628216551e-05,1383.5781363808978,1199.561484005937,0.1750639736270164,0.1517803689420163,20.0487173102064,19.02576377020727,969.108483209846,968.5271932354472,191.3433162810389,179.07484348040896,31186.24223810073,7,1.031291079302273,1985-06-03
1984,37,1107.0048798142354,0.30014285714285716,24.537222584448337,0.022347871194090946,53.0,12.0,12.0,13.0,120.0,210.0,0.19006589589367212,897.0048798142354,897.0048798142354,,224.25121995355883,224.25121995355883,224.25121995355883,224.25121995355883,0.0,0.0,0.0,0.0,0.0,0.0,53.0,12.0,12.0,13.0,120.0,974.0048798142354,990.0,968.2363010508449,21.763698949155273,0.5478086536548618,0.2676039038513883,989.1845874424937,0.356786131266276,0.356786131266276,0.356786131266276,0.356786131266276,20.591500260382723,20.591500260382723,20.591500260382723,20.591500260382723,,0.9362511182959833,0.9362511182959833,0.9362511182959833,0.9362511182959833,42.371722330145026,42.371722330145026,42.371722330145026,42.371722330145026,0.8629678682310596,0.8629678682310596,0.8629678682310596,0.8629678682310596,0.9760231745079782,0.9760231745079782,0.9760231745079782,0.9760231745079782,41.36167776642792,41.36167776642792,41.36167776642792,41.36167776642792,165.44671106571167,0.14943940894413177,5.125646421211352e-05,1182.7486219934508,1027.8009259147989,0.2043197225309838,0.1775525213853623,21.038608002636025,20.154249045861366,968.4743528119794,967.9873743385892,176.91118966620948,152.7124630186753,27795.047459039557,7,0.9191483948095092,1985-06-10
1984,38,892.0306427861425,0.3647142857142857,33.36372713167449,0.03752606654716572,53.0,12.0,12.0,13.0,120.0,210.0,0.23680081259011035,682.0306427861425,682.0306427861425,,192.43690406517777,192.43690406517777,192.43690406517777,104.7199305906091,0.0,0.0,0.0,0.0,0.0,0.0,53.0,12.0,12.0,13.0,120.0,759.0306427861425,990.0,967.4681225711446,22.53187742885544,0.36453408704448237,0.1386784352597979,989.4967874776958,0.2634359101250562,0.2634359101250562,0.2634359101250562,0.13618058458144472,21.765228996426096,21.765228996426096,21.765228996426096,21.892484321969707,,0.929060012209501,0.929060012209501,0.929060012209501,0.5289757660318412,38.18638587941014,38.18638587941014,38.18638587941014,20.463222058087858,0.7777267999879866,0.7777267999879866,0.7777267999879866,0.4167662333622781,0.9718103423768565,0.9718103423768565,0.9718103423768565,0.9657142857142856,37.117873391976026,37.117873391976026,37.117873391976026,19.849325396345222,131.2029455722733,0.14702625908634268,5.353604069450438e-05,997.6786758623872,794.2548359930772,0.2643987678556991,0.2104886122964163,22.248648504641444,21.20458389751832,967.8907147034496,967.0770193439724,147.83162147502128,115.15188440891993,22042.094856141914,7,0.7289052531792961,1985-06-17
1984,39,681.5030610589068,0.4455714285714286,25.518151760875785,0.03711515164912993,53.0,12.0,12.0,13.0,120.0,210.0,0.309687986090837,471.50306105890684,471.50306105890684,,176.82817207561223,176.82817207561223,117.84671690768235,0.0,0.0,0.0,0.0,0.0,0.0,0.0,53.0,12.0,12.0,13.0,120.0,548.5030610589068,990.0,966.6260122442355,23.373987755764396,0.23923368815861976,0.06627276311324477,989.6944935487281,0.22450259203147535,0.22450259203147535,0.1383287899786409,0.0,22.843978712461084,22.843978712461084,22.930152514513917,23.06848130449256,,0.9248755247018126,0.9248755247018126,0.6576719784980145,0.0,36.68069465228893,36.68069465228893,24.214025296168955,0.0,0.7470609908816481,0.7470609908816481,0.4931573380075144,0.0,0.9724844461757304,0.9724844461757304,0.9671428571428571,0.96,35.688948448909585,35.688948448909585,23.487604537283886,0.0,94.86550143510304,0.13903822955644105,5.5975749864326827e-05,760.52821131929,615.6277736669467,0.341115214391886,0.2761238792650604,23.08944955568783,22.446282284778825,966.9421128452772,966.3625110946678,108.99064038790394,83.87783254852457,15937.404241097312,7,0.5270305635283503,1985-06-24
1984,40,555.1617741231435,0.5124285714285715,13.229791556580333,0.02358070244527017,50.0,10.0,9.0,9.0,108.0,186.0,0.3356481643065758,369.16177412314346,369.16177412314346,,184.58088706157173,184.58088706157173,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,50.0,10.0,9.0,9.0,108.0,438.16177412314346,990.0,966.0982279835541,23.901772016445875,0.19017264768939962,0.043832354824628626,989.765994997486,0.24207472899794394,0.24207472899794394,0.0,0.0,23.425692284933916,23.425692284933916,23.66776701393186,23.66776701393186,,0.9287298728535284,0.9287298728535284,0.0,0.0,39.37575973128962,39.37575973128962,0.0,0.0,0.8019503000262651,0.8019503000262651,0.0,0.0,0.9722370114667107,0.9722370114667107,0.96,0.96,38.28960867746499,38.28960867746499,0.0,0.0,76.57921735493001,0.13781012453788502,5.762028952826984e-05,595.7090611902229,523.0192327708844,0.3556274575498829,0.3122329541678839,23.62922817141441,23.166000411554933,966.280690775356,965.953586547469,85.17310274284829,69.95062883015672,12865.30851562824,7,0.4254400964162778,1985-07-01
1984,41,486.7412756923272,0.5604285714285714,7.98029777794114,0.016299783615108688,45.42857142857143,9.428571428571429,8.428571428571429,7.285714285714286,86.28571428571429,156.85714285714286,0.32118355678363575,329.8841328351843,329.8841328351843,,164.94206641759214,164.94206641759214,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,45.42857142857143,9.428571428571429,8.428571428571429,7.285714285714286,86.28571428571429,393.1698471208986,990.0,965.7903357406154,24.209664259384567,0.17429360069358224,0.03597682656703682,989.7897295727392,0.1928904058960486,0.1928904058960486,0.0,0.0,23.806503426227895,23.806503426227895,23.999393832123946,23.999393832123946,,0.9220983503056368,0.9220983503056368,0.0,0.0,35.51446575245865,35.51446575245865,0.0,0.0,0.7233088747954918,0.7233088747954918,0.0,0.0,0.97,0.97,0.96,0.96,34.44903177988488,34.44903177988488,0.0,0.0,68.89806355976977,0.14179194907826362,5.800709580889063e-05,512.1178199937132,467.1571483252964,0.3801009980690586,0.2777634744497885,23.89261113952303,23.69712965227696,965.9045301899716,965.7022071674638,73.5159643708813,63.06660222197031,11574.874678041322,7,0.38276701977649874,1985-07-08
1984,42,448.1367745999717,0.5982857142857142,3.874862451262743,0.008611347433693729,42.0,9.0,8.0,6.0,70.0,135.0,0.3013486308865215,313.1367745999717,313.1367745999717,,156.56838729998586,156.56838729998586,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,42.0,9.0,8.0,6.0,70.0,372.1367745999717,990.0,965.6166154856999,24.383384514300182,0.1668703768114496,0.032627354919994314,989.8005022682685,0.17359023000258372,0.17359023000258372,0.0,0.0,24.010296552566167,24.010296552566167,24.183886782568752,24.183886782568752,,0.9190111866380777,0.9190111866380777,0.0,0.0,33.88094685274454,33.88094685274454,0.0,0.0,0.690039650768728,0.690039650768728,0.0,0.0,0.97,0.97,0.96,0.96,32.864518447162204,32.864518447162204,0.0,0.0,65.72903689432441,0.14665148346959359,5.8307526058193286e-05,462.56506724863937,440.0331111664572,0.3067950946739818,0.2918508325822935,24.06019827490324,23.92118178764407,965.6815428026188,965.580149000249,68.71650578543131,64.04988026806116,11042.4781982465,7,0.36516131607958,1985-07-15
1984,43,419.47488877981675,0.6298571428571428,4.575509273269079,0.010890588939365687,42.0,9.0,8.0,6.0,70.0,135.0,0.32198310032623806,284.4748887798167,284.4748887798167,,142.23744438990835,142.23744438990835,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,42.0,9.0,8.0,6.0,70.0,343.4748887798167,990.0,965.4876369995092,24.51236300049087,0.15675470801815058,0.0268949777559633,989.8163503142259,0.14335440976586505,0.14335440976586505,0.0,0.0,24.1853589049509,24.1853589049509,24.328713314716765,24.328713314716765,,0.9131073351049552,0.9131073351049552,0.0,0.0,30.805169436755467,30.805169436755467,0.0,0.0,0.6273965262068322,0.6273965262068322,0.0,0.0,0.97,0.97,0.96,0.96,29.8810143536528,29.8810143536528,0.0,0.0,59.7620287073056,0.14243697640174094,5.835527302937515e-05,435.49688511870175,408.00454625357366,0.3308786660335345,0.3099907361293837,24.254757754490047,24.088018636376205,965.559735983034,965.436020458141,63.10864060895203,57.354521868347575,10040.02082282734,7,0.3320112705961422,1985-07-22
1984,44,385.8141661561584,0.6694285714285714,4.4125407732674615,0.011337051297071457,44.857142857142854,8.428571428571429,6.857142857142857,5.428571428571429,80.85714285714286,146.42857142857142,0.38008163728114325,239.38559472758698,239.38559472758698,,119.69279736379349,119.69279736379349,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,44.857142857142854,8.428571428571429,6.857142857142857,5.428571428571429,80.85714285714286,299.52845187044414,990.0,965.3290708307808,24.67092916921924,0.14124464691434782,0.017877118945517346,989.8408782341402,0.10190584195809745,0.10190584195809745,0.0,0.0,24.409901561401284,24.409901561401284,24.51180740335938,24.51180740335938,,0.9002787709508067,0.9002787709508067,0.0,0.0,25.80319886344757,25.80319886344757,0.0,0.0,0.5255233984408874,0.5255233984408874,0.0,0.0,0.9694917687598527,0.9694917687598527,0.96,0.96,25.01695545971045,25.01695545971045,0.0,0.0,50.0339109194209,0.1295577976969083,5.8038670829135726e-05,398.1467533267305,377.11676084070143,0.4110132884427108,0.339070955299779,24.477246983008573,24.3148515873015,965.3907337666336,965.2855838042036,55.283228881891645,46.15780111227376,8405.69703446271,7,0.2779661717745605,1985-07-29
1984,45,355.71968744579743,0.7042857142857144,4.642471015924132,0.012997162164540828,45.857142857142854,7.857142857142857,5.857142857142857,4.857142857142857,84.85714285714286,149.28571428571428,0.41947581853499905,206.43397316008318,206.43397316008318,,190.03258289370942,16.40139026637375,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,45.857142857142854,7.857142857142857,5.857142857142857,4.857142857142857,84.85714285714286,266.00540173151177,990.0,965.178598437229,24.821401562771047,0.12941332240644907,0.01153855313793613,989.8590481244556,0.2626941552306848,0.013327938711912287,0.0,0.0,24.417755531995958,24.667121748514724,24.680449687226638,24.680449687226638,,0.9297670645650641,0.12815771455064254,0.0,0.0,42.381106392167645,3.5545239112515836,0.0,0.0,0.8631589896571822,0.07239356234728277,0.0,0.0,0.9779064320089871,0.9614285714285714,0.96,0.96,41.46916300388072,3.447888193914036,0.0,0.0,44.917051197794756,0.1262871824642578,6.0478796746870946e-05,373.01012538244936,344.6194637292325,0.4467650678983776,0.3337014072146415,24.63311213931117,24.251073068955247,965.2650506269122,965.1230973186462,48.27043471479651,41.973009994113845,7546.064601229518,7,0.24953917332108194,1985-08-05
1984,46,332.36116001447874,0.7355714285714285,2.708381070492156,0.008123530672746944,39.0,7.0,5.0,4.0,60.0,115.0,0.3461044105589125,217.3611600144787,217.3611600144787,,169.54764820172994,47.81351181274879,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,39.0,7.0,5.0,4.0,60.0,268.36116001447874,990.0,965.0618058000724,24.93819419992761,0.13024474259621233,0.013472232002895686,989.856283025401,0.22126530312160014,0.0377587617575409,0.0,0.0,24.573211922206912,24.75671846357097,24.79447722532851,24.79447722532851,,0.9194353651254289,0.38332586548650527,0.0,0.0,37.78711147658673,10.348593727914178,0.0,0.0,0.7695949384233548,0.21076565637299752,0.0,0.0,0.975362279923014,0.9639337084944426,0.96,0.96,36.91943260329649,10.029685209597394,0.0,0.0,46.949117812893896,0.14129274727965963,6.003387082939336e-05,340.5953058875766,325.6607962357874,0.3531281668817662,0.3376441131515744,24.69122015010328,24.46667603513833,965.102976529438,965.028303981179,47.83264918619358,46.19309321011071,7887.451792566173,7,0.26082843229385494,1985-08-12
1984,47,317.919925806594,0.76,1.9778894508465896,0.006242970316209499,44.714285714285715,7.714285714285714,5.714285714285714,4.714285714285714,80.71428571428571,143.57142857142858,0.4521014519515257,174.34849723516535,174.34849723516535,,174.34849723516535,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,44.714285714285715,7.714285714285714,5.714285714285714,4.714285714285714,80.71428571428571,232.49135437802252,990.0,964.9895996290328,25.010400370967073,0.11758507443662156,0.007632586810466286,989.8747823387528,0.21812019782213365,0.0,0.0,0.0,24.66706251189782,24.885182709719952,24.885182709719952,24.885182709719952,,0.9258955968891726,0.0,0.0,0.0,39.07056855025529,0.0,0.0,0.0,0.7957345936915537,0.0,0.0,0.0,0.9728571428571428,0.96,0.96,0.96,38.03177476557473,0.0,0.0,0.0,38.03177476557473,0.11950722141266244,6.0528998359304604e-05,323.62655383883583,311.8155700798613,0.4970887116390687,0.3553478496615248,24.74880458359356,24.53501782268213,965.0181327691942,964.9590778503992,46.100479056385936,33.95878732090745,6389.338160616555,7,0.21128763758652627,1985-08-19
1984,48,297.8170233005416,0.7875714285714286,3.041946475227454,0.010185057847643545,46.0,7.714285714285714,5.714285714285714,4.714285714285714,85.57142857142857,149.71428571428572,0.5025256084748232,148.10273758625587,148.10273758625587,,148.10273758625587,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,46.0,7.714285714285714,5.714285714285714,4.714285714285714,85.57142857142857,207.5313090148273,990.0,964.8934178830921,25.106582116907948,0.10877569699907896,0.004810273758625557,989.8864140292424,0.1562058917283266,0.0,0.0,0.0,24.836790254421896,24.992996146150226,24.992996146150226,24.992996146150226,,0.916198743874296,0.0,0.0,0.0,33.060931918524226,0.0,0.0,0.0,0.6733387356114913,0.0,0.0,0.0,0.97,0.96,0.96,0.96,32.0691039609685,0.0,0.0,0.0,32.0691039609685,0.10772205135793908,6.0129840867396627e-05,309.0284073518941,290.5219447532691,0.5335225197244101,0.4061655311450348,24.89945739779749,24.770132027005783,964.9451420367594,964.8620877790132,37.695430368408616,29.239321337642178,5387.609465442708,7,0.1781616886720472,1985-08-26
1984,49,276.7820273943535,0.8237142857142857,2.8942426937440393,0.010411490320696087,40.0,6.0,4.0,3.0,65.0,118.0,0.4264637968403374,158.78202739435352,158.78202739435352,,158.78202739435352,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,40.0,6.0,4.0,3.0,65.0,208.78202739435352,990.0,964.8071281095774,25.192871890422584,0.10921712351021542,0.005878202739435299,989.8849046737504,0.17858135130234815,0.0,0.0,0.0,24.899195212870616,25.077776564172968,25.077776564172968,25.077776564172968,,0.920737562450981,0.0,0.0,0.0,35.700186463581694,0.0,0.0,0.0,0.7270913740037005,0.0,0.0,0.0,0.97,0.96,0.96,0.96,34.629180869674244,0.0,0.0,0.0,34.629180869674244,0.12508225404052095,6.057980776056358e-05,283.6079686159883,270.26224589706084,0.4366129631178473,0.4160672937923501,24.942722324269337,24.85333407602625,964.834431874464,964.7810489835882,36.15514117602209,33.17210576405722,5817.702386105273,7,0.19238433816485692,1985-09-02
1984,50,261.3417278795327,0.856,1.9399224155415027,0.007418566237434271,40.0,6.0,4.0,3.0,65.0,118.0,0.45167028986934266,143.3417278795327,143.3417278795327,,143.3417278795327,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,40.0,6.0,4.0,3.0,65.0,193.3417278795327,990.0,964.7453669115182,25.254633088481846,0.1037676578193664,0.004334172787953215,989.8918981693927,0.1456009518524096,0.0,0.0,0.0,25.00093030602211,25.14653125787452,25.14653125787452,25.14653125787452,,0.914484557087437,0.0,0.0,0.0,32.14082167787567,0.0,0.0,0.0,0.6545992195086693,0.0,0.0,0.0,0.97,0.96,0.96,0.96,31.176597027539394,0.0,0.0,0.0,31.176597027539394,0.11925865606931844,6.041423028754033e-05,270.26224589706084,256.6827889882703,0.4597113833190906,0.4366129631178473,25.03113259004914,24.942722324269337,964.7810489835882,964.7267311559532,33.17210576405722,30.13234502167365,5237.668300626618,7,0.17320331681966328,1985-09-09
1984,51,242.29617459189316,0.8854285714285715,3.13070128032332,0.012861701130097157,40.0,6.0,4.0,3.0,65.0,118.0,0.4872316191242656,124.29617459189319,124.29617459189319,,124.29617459189319,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,40.0,6.0,4.0,3.0,65.0,174.29617459189316,990.0,964.6537770475514,25.34622295244859,0.09704586326584189,0.002429617459189286,989.900524519275,0.10956893523407397,0.0,0.0,0.0,25.137178536489493,25.24674747172357,25.24674747172357,25.24674747172357,,0.9049781592295219,0.0,0.0,0.0,27.73244895205117,0.0,0.0,0.0,0.5648156609379057,0.0,0.0,0.0,0.97,0.96,0.96,0.96,26.900475483489632,0.0,0.0,0.0,26.900475483489632,0.11096935571248047,6.01117943447801e-05,249.7991800258312,234.76788002600708,0.5026241238236177,0.4723794529181316,25.19879236619912,25.075348627013184,964.698795080155,964.608607280156,28.589561073290657,25.17563865843687,4519.279881226258,7,0.14944708601938683,1985-09-16
1984,52,229.65534867201828,0.9078571428571429,1.1984013276465972,0.005225938705345343,40.0,6.0,4.0,3.0,65.0,118.0,0.5138737934895606,111.65534867201826,111.65534867201826,,111.65534867201826,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,40.0,6.0,4.0,3.0,65.0,161.65534867201828,990.0,964.577932092032,25.42206790796789,0.09258450724722427,0.0011655348672017858,989.9062499578856,0.08828223603850947,0.0,0.0,0.0,25.240035629814937,25.328317865853446,25.328317865853446,25.328317865853446,,0.8951716348219142,0.0,0.0,0.0,24.741643592720294,0.0,0.0,0.0,0.5039031281613094,0.0,0.0,0.0,0.9697681145866238,0.96,0.96,0.96,23.993804908296138,0.0,0.0,0.0,23.993804908296138,0.10446242950914429,5.9689747244596316e-05,234.76788002600708,226.3790707324809,0.521249599701044,0.5026241238236177,25.26632327814544,25.19879236619912,964.608607280156,964.5582744243948,25.17563865843687,23.219265707668296,4030.959224593751,7,0.13329891615720077,1985-09-23
1984,53,226.3790707324809,0.913,0.0,0.0,40.0,6.0,4.0,3.0,65.0,118.0,0.521249599701044,108.3790707324809,108.3790707324809,,108.3790707324809,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,40.0,6.0,4.0,3.0,65.0,158.3790707324809,990.0,964.5582744243948,25.44172557560512,0.0914282028730585,0.000837907073248,989.9077338900536,0.0831361875133709,0.0,0.0,0.0,25.26632327814544,25.34945946565881,25.34945946565881,25.34945946565881,,0.8924476675373528,0.0,0.0,0.0,23.96673808554827,0.0,0.0,0.0,0.488120938605871,0.0,0.0,0.0,0.9688120938605872,0.96,0.96,0.96,23.219265707668296,0.0,0.0,0.0,23.219265707668296,0.1025680758938498,5.951145351511925e-05,226.3790707324809,226.3790707324809,0.521249599701044,0.521249599701044,25.26632327814544,25.26632327814544,964.5582744243948,964.5582744243948,23.219265707668296,23.219265707668296,557.2623769840391,1,0.1289959205981572,1985-09-30
1985,1,223.05985830651414,0.9198571428571428,1.660852907371021,0.007629805842446015,37.0,5.0,3.0,2.0,50.0,97.0,0.43498539436802897,126.05985830651413,126.05985830651413,,126.05985830651413,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,37.0,5.0,3.0,2.0,50.0,171.05985830651414,990.0,964.538359149839,25.461640850160897,0.09590366265098925,0.0026059858306513575,989.9014903515183,0.11259554008696489,0.0,0.0,0.0,25.250535661592302,25.36074060905469,25.36074060905469,25.36074060905469,,0.9065190313917096,0.0,0.0,0.0,28.299728412140286,0.0,0.0,0.0,0.5763692140965435,0.0,0.0,0.0,0.97,0.96,0.96,0.96,27.45073655977607,0.0,0.0,0.0,27.45073655977607,0.1230340759642731,6.048587566776145e-05,226.3790707324809,214.75310038088367,0.4516814883136117,0.4284848404322142,25.31856400173976,25.22323022122033,964.5582744243948,964.4885186022854,28.200188388205124,25.53664775405884,4611.723742042381,7,0.15250409199875598,1985-10-01
1985,2,210.48217889508814,0.9377142857142857,1.1652081596795125,0.005567388429079086,37.0,5.0,3.0,2.0,50.0,97.0,0.46093197520599094,113.48217889508815,113.48217889508815,,113.48217889508815,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,37.0,5.0,3.0,2.0,50.0,158.48217889508814,990.0,964.4628930733705,25.537106926629463,0.09146459307609847,0.001348217889508757,989.9071871890344,0.09120562679774318,0.0,0.0,0.0,25.353088488866142,25.4,25.4,25.4,,0.8968726380534308,0.0,0.0,0.0,25.307307347540437,0.0,0.0,0.0,0.5154237748989905,0.0,0.0,0.0,0.9699023463392941,0.96,0.96,0.96,24.54570711776795,0.0,0.0,0.0,24.54570711776795,0.11659514092316556,6.0079307053331524e-05,214.75310038088367,206.5966432631272,0.4695139207874647,0.4516814883136117,25.38438031636389,25.31856400173976,964.4885186022854,964.4395798595788,25.53664775405884,23.642383185842483,4123.678795785016,7,0.13636503954315526,1985-10-08
1985,3,204.56326599656387,0.9457142857142857,2.3296952627957643,0.011168720741020271,37.0,5.0,3.0,2.0,50.0,97.0,0.4744317635007094,107.56326599656386,107.56326599656386,,107.56326599656386,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,37.0,5.0,3.0,2.0,50.0,152.56326599656387,990.0,964.4273795959792,25.572620404020636,0.08937561741494437,0.0007563265996563286,989.9098680559855,0.08204096127240022,0.0,0.0,0.0,25.38299494708901,25.4,25.4,25.4,,0.8918573297120255,0.0,0.0,0.0,23.883884121701023,0.0,0.0,0.0,0.4864334851670269,0.0,0.0,0.0,0.9679854605201198,0.96,0.96,0.96,23.12072182712294,0.0,0.0,0.0,23.12072182712294,0.11295811864541493,5.9695723425757365e-05,212.05144921368185,201.1701128186193,0.4821789809675056,0.4574361569312087,25.4,25.340482314811545,964.472308695282,964.4070206769117,24.91016310646372,22.304365644687,3884.2812669566533,7,0.12844845459512744,1985-10-15
1985,4,209.7136752348727,0.9385714285714286,2.337773978809139,0.011218615800863958,37.0,5.0,3.0,2.0,50.0,97.0,0.4626123414410327,112.7136752348727,112.7136752348727,,112.7136752348727,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,37.0,5.0,3.0,2.0,50.0,157.7136752348727,990.0,964.4582820514091,25.541717948590758,0.09119336329637015,0.0012713675234872143,989.9075352691801,0.08995747372267245,0.0,0.0,0.0,25.359295744048264,25.4,25.4,25.4,,0.8962358802653955,0.0,0.0,0.0,25.12412409153435,0.0,0.0,0.0,0.511692955021066,0.0,0.0,0.0,0.969853519508941,0.96,0.96,0.96,24.366828854768904,0.0,0.0,0.0,24.366828854768904,0.1161716070675036,6.004834695301377e-05,212.05144921368185,206.5966432631272,0.4695139207874647,0.4574361569312087,25.38438031636389,25.340482314811545,964.472308695282,964.4395798595788,24.91016310646372,23.642383185842483,4093.627247601176,7,0.1353712714153828,1985-10-22
1985,5,208.9202662359446,0.9394285714285714,1.5585159858727593,0.0074706732643356425,36.42857142857143,5.0,3.0,2.0,48.285714285714285,94.71428571428571,0.45335408352581374,114.2059805216589,114.2059805216589,,114.2059805216589,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,36.42857142857143,5.0,3.0,2.0,48.285714285714285,158.63455195023033,990.0,964.4535215974156,25.546478402584334,0.0915183704519553,0.001420598052165843,989.9070610314959,0.09236473653546017,0.0,0.0,0.0,25.361174697544772,25.4,25.4,25.4,,0.8974904568874734,0.0,0.0,0.0,25.494042660096206,0.0,0.0,0.0,0.5192269380874991,0.0,0.0,0.0,0.97,0.96,0.96,0.96,24.72922138029332,0.0,0.0,0.0,24.72922138029332,0.11836547315085504,6.0145994007478955e-05,212.05144921368185,206.5966432631272,0.4635060257597692,0.4385728102536331,25.37655378794292,25.332383517851504,964.472308695282,964.4395798595788,25.86411974087843,24.268046379240676,4154.509191889278,7,0.13738456322385179,1985-10-29
1985,6,212.02994054823998,0.936,1.5511583264226456,0.007316050905601957,35.0,4.857142857142857,2.857142857142857,2.0,44.57142857142857,89.28571428571429,0.4211431889856328,122.7442262625257,122.7442262625257,,122.7442262625257,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,35.0,4.857142857142857,2.857142857142857,2.0,44.57142857142857,165.45851197681142,990.0,964.4721796432895,25.52782035671055,0.09392676649572382,0.0022744226262525,989.9037988108781,0.10727000198589086,0.0,0.0,0.0,25.32434916560272,25.4,25.4,25.4,,0.9035100176174394,0.0,0.0,0.0,27.552893627059085,0.0,0.0,0.0,0.5611587296753378,0.0,0.0,0.0,0.97,0.96,0.96,0.96,26.726306818247313,0.0,0.0,0.0,26.726306818247313,0.12603869629107156,6.0461201792010106e-05,214.75310038088367,209.2745177174335,0.4443923752129746,0.3159610568493916,25.354912575137934,25.27520205974167,964.4885186022854,964.4556471063046,31.93086080563675,25.218664992512725,4490.019545465548,7,0.14847948232359615,1985-11-05
1985,7,222.80568640395322,0.9214285714285715,2.485145544322267,0.011178804128333057,29.0,4.0,2.0,2.0,30.0,67.0,0.3007289420057857,155.80568640395322,155.80568640395322,,155.80568640395322,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,29.0,4.0,2.0,2.0,30.0,190.80568640395322,990.0,964.5368341184237,25.463165881576256,0.10287260357173966,0.005580568640395286,989.891546827788,0.171813815316806,0.0,0.0,0.0,25.182898894047323,25.354712709364126,25.354712709364126,25.354712709364126,,0.9197526456176169,0.0,0.0,0.0,35.39152478675425,0.0,0.0,0.0,0.7208049854736099,0.0,0.0,0.0,0.97,0.96,0.96,0.96,34.329779043151625,0.0,0.0,0.0,34.329779043151625,0.1540752109644332,6.120466242761346e-05,224.67104686473823,220.53049583159049,0.3038128570262,0.2982137704656574,25.202568489146444,25.16674594051861,964.5480262811884,964.5231829749896,34.74602849434549,33.822076869758135,5767.402879249473,7,0.1907209946841757,1985-11-12
1985,8,234.2945831728341,0.899,3.178147400341548,0.01338785346060377,29.0,4.0,2.0,2.0,30.0,67.0,0.28618862756716856,167.29458317283414,167.29458317283414,,167.29458317283414,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,29.0,4.0,2.0,2.0,30.0,202.2945831728341,990.0,964.605767499037,25.39423250096299,0.10692745069442997,0.006729458317283371,989.8863430909881,0.19835331199997466,0.0,0.0,0.0,25.082222279951278,25.28057559195125,25.28057559195125,25.28057559195125,,0.924155130598301,0.0,0.0,0.0,38.03077058619461,0.0,0.0,0.0,0.7745574457473444,0.0,0.0,0.0,0.9702361207623877,0.96,0.96,0.96,36.899313915265964,0.0,0.0,0.0,36.899313915265964,0.15743862372607556,6.126633565015664e-05,243.27968621428656,226.3790707324809,0.2959637557624572,0.2754031832357133,25.151932365112675,25.00269604543817,964.6596781172858,964.5582744243948,38.95506577511732,35.12728300974422,6199.084737764681,7,0.20499618841814424,1985-11-19
1985,9,235.7867758853635,0.8944285714285715,1.1037603059478889,0.004683586682882314,29.571428571428573,4.285714285714286,2.2857142857142856,2.0,31.714285714285715,69.85714285714286,0.2962904909869034,165.92963302822068,165.92963302822068,,165.92963302822068,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,29.571428571428573,4.285714285714286,2.2857142857142856,2.0,31.714285714285715,202.0724901710778,990.0,964.6147206553122,25.385279344687792,0.1068490508091485,0.006592963302822057,989.8865579858881,0.19499624742419114,0.0,0.0,0.0,25.07684108315159,25.27183733057578,25.27183733057578,25.27183733057578,,0.9236459842028554,0.0,0.0,0.0,37.692786571409684,0.0,0.0,0.0,0.7676738609248409,0.0,0.0,0.0,0.97,0.96,0.96,0.96,36.56200297426739,0.0,0.0,0.0,36.56200297426739,0.1550596896588896,6.120484747733895e-05,236.1943342291061,234.76788002600708,0.3279835384272759,0.2836647213349778,25.10449438378455,25.06573411349843,964.6171660053748,964.608607280156,37.31408686560091,34.681503130553246,6142.416499676922,7,0.20312223874592997,1985-11-26
1985,10,250.23881175204878,0.8707142857142857,5.214947273492503,0.019613343302494615,31.0,5.0,3.0,2.0,36.0,77.0,0.30905263186508475,173.23881175204878,173.23881175204878,,173.23881175204878,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,31.0,5.0,3.0,2.0,36.0,212.23881175204878,990.0,964.6847697849263,25.315230215073694,0.11043718156400836,0.007323881175204843,989.8822389372608,0.21431491026279084,0.0,0.0,0.0,24.983154242071695,25.197469152334488,25.197469152334488,25.197469152334488,,0.9259833781997738,0.0,0.0,0.0,39.3068050567261,0.0,0.0,0.0,0.8005459278355621,0.0,0.0,0.0,0.9738722236642812,0.96,0.96,0.96,38.29704740553556,0.0,0.0,0.0,38.29704740553556,0.1526852949631261,6.137289433920944e-05,271.2725109404546,234.76788002600708,0.3279835384272759,0.2838474113468202,25.10449438378455,24.820600622715,964.7850900437618,964.608607280156,43.24599000950723,34.681503130553246,6433.903964129972,7,0.2127613744751975,1985-12-03
1985,11,291.0147481189678,0.7978571428571428,6.5928575473650834,0.022594820528548186,31.0,5.0,3.0,2.0,36.0,77.0,0.2647025539166206,214.01474811896784,214.01474811896784,,197.92154869995915,16.0931994190087,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,31.0,5.0,3.0,2.0,36.0,253.01474811896784,990.0,964.8643882484567,25.135611751543234,0.12482851768782308,0.012802949623793528,989.8623685326884,0.28583598733896504,0.0128348333561282,0.0,0.0,24.71214429689265,24.985145450875486,24.997980284231613,24.997980284231613,,0.9320081011563489,0.12793149194495818,0.0,0.0,44.81147669615371,3.5129028397995987,0.0,0.0,0.9126573665204422,0.07154588268430954,0.0,0.0,0.9785714285714285,0.9614285714285714,0.96,0.96,43.84426364918191,3.4075157546056114,0.0,0.0,47.25177940378752,0.1623909710257249,6.135353338198606e-05,302.30479186612183,281.3222739992266,0.2737074420215005,0.2547098229064793,24.85475812438298,24.64603724910357,964.9115239593306,964.8252890959968,48.2,45.49304540149621,7938.298939836302,7,0.2625098855765973,1985-12-10
1985,12,322.7217509039733,0.7524285714285713,14.563838058729734,0.041858369167992335,28.857142857142858,4.571428571428571,3.0,2.0,30.857142857142858,69.28571428571429,0.21941356924576452,253.436036618259,253.436036618259,,157.5212477020334,95.91478891622559,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,28.857142857142858,4.571428571428571,3.0,2.0,30.857142857142858,289.8646080468304,990.0,965.0158336941807,24.984166305819276,0.1378339765905863,0.020687207323651757,989.8414788160857,0.1872974438014295,0.09330408725260733,0.0,0.0,24.638347678103596,24.732341034652418,24.825645121905023,24.825645121905023,,0.9166463300772784,0.6483731275587511,0.0,0.0,35.0269643358265,21.03630309235971,0.0,0.0,0.7133801290392362,0.4284379448545766,0.0,0.0,0.9727647775578789,0.967050491843593,0.96,0.96,34.07796928768353,20.402975753736808,0.0,0.0,54.48094504142034,0.16796300600438155,5.98036766256901e-05,389.1339363713416,290.5219447532691,0.2650402194759972,0.1516187473911236,24.873788582791803,24.261851150716087,965.3456696818566,964.8620877790132,70.30421361644581,46.97979306294403,9152.798766958618,7,0.3026719168967797,1985-12-17
1985,13,372.44673389106646,0.6851428571428572,5.559247324356193,0.015344147398830329,26.0,4.0,3.0,2.0,24.0,59.0,0.15866342113769516,313.44673389106646,313.44673389106646,,156.72336694553323,156.72336694553323,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,26.0,4.0,3.0,2.0,24.0,346.44673389106646,990.0,965.2622336694551,24.737766330544723,0.1578035643648341,0.03268934677821326,989.809507088857,0.17419431698782345,0.17419431698782345,0.0,0.0,24.37307910241385,24.37307910241385,24.547273419401677,24.547273419401677,,0.9194234975533784,0.9194234975533784,0.0,0.0,34.440941133871526,34.440941133871526,0.0,0.0,0.701444829610418,0.701444829610418,0.0,0.0,0.97,0.97,0.96,0.96,33.407712899855376,33.407712899855376,0.0,0.0,66.81542579971075,0.17934853710630225,5.9214552904518874e-05,389.1339363713416,350.2192051008483,0.1684659183182444,0.1516187473911236,24.52063338036567,24.261851150716087,965.3456696818566,965.1510960255042,70.30421361644581,62.16129336649004,11224.991534351406,7,0.37119680999839305,1985-12-24
1985,14,362.9201030590522,0.6965714285714286,5.739632728749142,0.015766104139397216,28.571428571428573,4.857142857142857,3.857142857142857,2.0,31.714285714285715,71.0,0.19554279884202572,291.9201030590522,291.9201030590522,,145.9600515295261,145.9600515295261,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,28.571428571428573,4.857142857142857,3.857142857142857,2.0,31.714285714285715,329.20581734476656,990.0,965.2146005152952,24.785399484704776,0.1517187099847138,0.028384020611810397,989.8198972694034,0.15083099402772168,0.15083099402772168,0.0,0.0,24.454465760080556,24.454465760080556,24.60529675410828,24.60529675410828,,0.9151123411904194,0.9151123411904194,0.0,0.0,32.03359008532952,32.03359008532952,0.0,0.0,0.6524152766869555,0.6524152766869555,0.0,0.0,0.97,0.97,0.96,0.96,31.07258238276963,31.07258238276963,0.0,0.0,62.14516476553926,0.17125835031918463,5.9134396628779956e-05,370.3647452958713,353.9823107128336,0.2025814983406972,0.1666749953724762,24.495823484619223,24.40835160260324,965.2518237264792,965.169911553564,63.25998911689612,61.15792531317882,10440.387680610595,7,0.34525091536410696,1985-12-31
