WaterYear,WaterWeek,Flow,Exceedance,Flow_difference,Flow_difference_pct,EWRChannelA,EWRChannelC,EWRChannelD,EWRChannelE,EWRChannelFG,EWRTotal,EWRProportion,FlowAvailableForGeneration,FlowCanal,LowFlowShutoff,FlowTurbine1,FlowTurbine2,FlowTurbine3,FlowTurbine4,FlowSpill,SpillChannelA,SpillChannelC,SpillChannelD,SpillChannelE,SpillChannelFG,FlowChannelA,FlowChannelC,FlowChannelD,FlowChannelE,FlowChannelFG,FlowLeftChannel,LevelHeadpond,LevelTailwater,HeadGross,HeadlossLeftChannel,HeadlossCanal,LevelForebay,HeadlossTurbine1,HeadlossTurbine2,HeadlossTurbine3,HeadlossTurbine4,HeadTurbine1,HeadTurbine2,HeadTurbine3,HeadTurbine4,LowHeadShutoff,EffTurbine1,EffTurbine2,EffTurbine3,EffTurbine4,PowerTurbine1,PowerTurbine2,PowerTurbine3,PowerTurbine4,LoadFactorTurbine1,LoadFactorTurbine2,LoadFactorTurbine3,LoadFactorTurbine4,EffGen1,EffGen2,EffGen3,EffGen4,PowerGenerator1,PowerGenerator2,PowerGenerator3,PowerGenerator4,Power,PerfMwPerCumec,PerfMWhPerm3,Flow_max,Flow_min,EWRProportion_max,EWRProportion_min,HeadTurbine1_max,HeadTurbine1_min,LevelTailwater_max,LevelTailwater_min,Power_max,Power_min,Energy,Count,CapFactor,StartDate
1985,15,393.2582010885018,0.6614285714285714,4.648233164045133,0.011921781572598242,29.0,5.0,4.0,2.0,33.0,73.0,0.18571122808216062,320.2582010885018,320.2582010885018,,160.1291005442509,160.1291005442509,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,29.0,5.0,4.0,2.0,33.0,358.2582010885018,990.0,965.3660836927678,24.633916307232102,0.16197219761115567,0.03405164021770033,989.8039761621712,0.18155663216134468,0.18155663216134468,0.0,0.0,24.256335837241927,24.256335837241927,24.437892469403273,24.437892469403273,,0.9206896766489036,0.9206896766489036,0.0,0.0,35.07036025831617,35.07036025831617,0.0,0.0,0.7142639563811847,0.7142639563811847,0.0,0.0,0.97,0.97,0.96,0.96,34.01824945056668,34.01824945056668,0.0,0.0,68.03649890113336,0.17299143378683843,5.9012591971132585e-05,402.90237744418727,377.11676084070143,0.1935740003633412,0.181185329466348,24.363671359390437,24.193095165276308,965.4130606984988,965.2855838042036,70.04791180542672,64.67098864129441,11430.131815390405,7,0.3779805494507409,1986-01-07
1985,16,428.4011327482682,0.62,5.699543417848385,0.013361784371842742,29.0,5.0,4.0,2.0,33.0,73.0,0.1704962424829981,355.4011327482682,355.4011327482682,,177.7005663741341,177.7005663741341,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,29.0,5.0,4.0,2.0,33.0,393.4011327482682,990.0,965.5278050973673,24.472194902632832,0.1743752285675401,0.04108022654965361,989.7845445448828,0.22361162914963953,0.22361162914963953,0.0,0.0,24.033127818366,24.033127818366,24.25673944751564,24.25673944751564,,0.9270403650777801,0.9270403650777801,0.0,0.0,38.826200498279455,38.826200498279455,0.0,0.0,0.7907576476227994,0.7907576476227994,0.0,0.0,0.9705408066972488,0.9705408066972488,0.96,0.96,37.683172500291995,37.683172500291995,0.0,0.0,75.36634500058399,0.17590463554043634,5.890558956436444e-05,442.799181369126,413.7323824701425,0.1764425582647452,0.1648602867202362,24.125466124307135,23.942146156947384,965.592596316161,965.4617957211155,78.46760148391041,72.29374233191898,12661.54596009811,7,0.4187019166699111,1986-01-14
1985,17,459.49321895787153,0.5852857142857142,3.9113954311091073,0.008519000114427185,29.0,5.0,4.0,2.0,33.0,73.0,0.15892335433467117,386.49321895787153,386.49321895787153,,193.24660947893577,193.24660947893577,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,29.0,5.0,4.0,2.0,33.0,424.49321895787153,990.0,965.6677194853104,24.332280514689582,0.18534859047968183,0.04729864379157426,989.7673527657288,0.2643447885442443,0.2643447885442443,0.0,0.0,23.83528849187406,23.83528849187406,24.099633280418306,24.099633280418306,,0.9320234162799057,0.9320234162799057,0.0,0.0,42.100559157158564,42.100559157158564,0.0,0.0,0.8574451966834739,0.8574451966834739,0.0,0.0,0.9757445196683473,0.9757445196683473,0.96,0.96,41.08093581399498,41.08093581399498,0.0,0.0,82.16187162798994,0.1787956494834968,5.904967764481066e-05,470.1789493868897,445.541354005931,0.1638456213854129,0.1552600347063421,23.92465109088814,23.766588492447536,965.715805272241,965.6049360930268,84.52774724653615,79.0742787605662,13803.19443350231,7,0.45645484237772194,1986-01-21
1985,18,499.75791041869223,0.5504285714285715,10.879804128307114,0.020949342304870312,29.857142857142858,5.428571428571429,4.0,2.4285714285714284,36.42857142857143,78.14285714285714,0.1561673428779065,421.6150532758351,421.6150532758351,,189.62045947452523,189.62045947452523,42.37413432678462,0.0,0.0,0.0,0.0,0.0,0.0,0.0,29.857142857142858,5.428571428571429,4.0,2.4285714285714284,36.42857142857143,460.9007675615494,990.0,965.848910596884,24.151089403115925,0.19819794399262342,0.05432301065516699,989.7474790453523,0.259479594380685,0.259479594380685,0.044481056542569175,0.0,23.63908885408745,23.63908885408745,23.854087391925567,23.898568448468136,,0.929801870144847,0.929801870144847,0.2614886757003769,0.0,40.93367908585935,40.93367908585935,8.973344127741617,0.0,0.8336798184492739,0.8336798184492739,0.18275649954667245,0.0,0.9768606632068563,0.9768606632068563,0.9628571428571429,0.96,40.01297499138635,40.01297499138635,8.704143803909368,0.0,88.73009378668208,0.17770430965130943,5.849433806511625e-05,532.5192229643311,472.4927083802066,0.16251792414914,0.1501980269247004,23.75165796525108,23.44486747498616,965.9963365033394,965.7262171877107,92.64958884456902,85.04044685125739,14906.655756162589,7,0.4929449654815671,1986-01-28
1985,19,558.2331364182211,0.5092857142857143,6.364927734603173,0.011500984167433172,31.0,6.0,4.0,3.0,41.0,85.0,0.15232557993083748,473.2331364182211,473.2331364182211,,157.74437880607368,157.74437880607368,157.74437880607368,0.0,0.0,0.0,0.0,0.0,0.0,0.0,31.0,6.0,4.0,3.0,41.0,514.2331364182211,990.0,966.1120491138819,23.887950886118038,0.2191994069882751,0.06464662728364416,989.7161539657282,0.1761660946527063,0.1761660946527063,0.1761660946527063,0.0,23.427938757193424,23.427938757193424,23.427938757193424,23.604104851846127,,0.9189335449613366,0.9189335449613366,0.9189335449613366,0.0,33.30403120184589,33.30403120184589,33.30403120184589,0.0,0.678289841178124,0.678289841178124,0.678289841178124,0.0,0.97,0.97,0.97,0.96,32.30491026579051,32.30491026579051,32.30491026579051,0.0,96.91473079737152,0.17360168664320377,5.6888466416834776e-05,571.8920920403683,537.7325322740754,0.1580711504296277,0.1486294375862782,23.548704382649344,23.34620613190045,966.1735144141816,966.0197963952334,99.56209265879654,92.92355975534718,16281.674773958417,7,0.5384151710965085,1986-02-04
1985,20,607.1938852240755,0.47957142857142854,9.290528045953351,0.015186476853641658,31.0,6.0,4.0,3.0,41.0,85.0,0.1401667289383751,522.1938852240754,522.1938852240754,,174.06462840802516,174.06462840802516,174.06462840802516,0.0,0.0,0.0,0.0,0.0,0.0,0.0,31.0,6.0,4.0,3.0,41.0,563.1938852240754,990.0,966.3252173702112,23.6747826297888,0.24657875970486365,0.07913601765271364,989.6742852226424,0.21474232183453443,0.21474232183453443,0.21474232183453443,0.0,23.134325530596705,23.134325530596705,23.134325530596705,23.34906785243124,,0.9249385609470203,0.9249385609470203,0.9249385609470203,0.0,36.522530139283916,36.522530139283916,36.522530139283916,0.0,0.7438397177043566,0.7438397177043566,0.7438397177043566,0.0,0.97,0.97,0.97,0.96,35.426854235105395,35.426854235105395,35.426854235105395,0.0,106.28056270531617,0.17501715115005598,5.654199521429997e-05,636.9257883620418,577.9502839498093,0.1470714737245143,0.1334535381564488,23.309645205325804,22.958595245747414,966.4477031534482,966.200776277774,111.90421507374734,100.7306398213144,17855.134534493118,7,0.5904475705850899,1986-02-11
1985,21,678.1904259495619,0.44742857142857145,9.84852292832714,0.014541937825816727,31.0,6.0,4.0,3.0,41.0,85.0,0.12542893580285058,593.1904259495619,593.1904259495619,,197.73014198318728,197.73014198318728,197.73014198318728,0.0,0.0,0.0,0.0,0.0,0.0,0.0,31.0,6.0,4.0,3.0,41.0,634.1904259495619,990.0,966.6127617037982,23.38723829620179,0.2869253946488078,0.10672586373802148,989.6063487416131,0.276899773131816,0.276899773131816,0.276899773131816,0.0,22.716687264683124,22.716687264683124,22.716687264683124,22.993587037814937,,0.9323271791853296,0.9323271791853296,0.9323271791853296,0.0,41.06586303122307,41.06586303122307,41.06586303122307,0.0,0.8363719558293905,0.8363719558293905,0.8363719558293905,0.0,0.973637195582939,0.973637195582939,0.973637195582939,0.96,39.98608842819946,39.98608842819946,39.98608842819946,0.0,119.95826528459835,0.17686273839159158,5.617453390639693e-05,705.8654488603318,654.21608557748,0.1299264904576139,0.1204195504075717,22.857443281140384,22.55457759238288,966.7234617954412,966.51686434231,125.46944456842942,115.17357245762614,20152.988567812525,7,0.6664348071366576,1986-02-18
1985,22,734.7915367238719,0.422,6.542877042234993,0.00892217238750063,33.142857142857146,6.857142857142857,4.857142857142857,3.4285714285714284,46.142857142857146,94.42857142857143,0.1283330853117451,640.3629652953005,640.3629652953005,,213.45432176510022,213.45432176510022,213.45432176510022,0.0,0.0,0.0,0.0,0.0,0.0,0.0,33.142857142857146,6.857142857142857,4.857142857142857,3.4285714285714284,46.142857142857146,685.2201081524433,990.0,966.8391661468955,23.160833853104528,0.31592506052134567,0.12210888958859013,989.56196604989,0.3224080501236663,0.3224080501236663,0.3224080501236663,0.0,22.400391852870936,22.400391852870936,22.400391852870936,22.722799902994602,,0.936337378169398,0.936337378169398,0.936337378169398,0.0,43.90575554026031,43.90575554026031,43.90575554026031,0.0,0.8942109071336111,0.8942109071336111,0.8942109071336111,0.0,0.9792294276711467,0.9792294276711467,0.9792294276711467,0.96,42.99418371694667,42.99418371694667,42.99418371694667,0.0,128.98255115084,0.1755794143042165,5.595095361662644e-05,751.6655881559767,712.0837013457431,0.1446634967516287,0.1149196002232564,22.51821144760773,22.321979548981943,966.906662352624,966.7483348053828,131.85531287570714,126.68257777700563,21669.068593341122,7,0.7165697286157778,1986-02-25
1985,23,790.5498537267437,0.39999999999999997,9.658336082752985,0.012186622789189585,36.0,8.0,6.0,4.0,53.0,107.0,0.13544485867093062,683.5498537267437,683.5498537267437,,178.66756118548696,178.66756118548696,178.66756118548696,147.5471701702827,0.0,0.0,0.0,0.0,0.0,0.0,36.0,8.0,6.0,4.0,53.0,733.5498537267437,990.0,967.062199414907,22.93780058509305,0.34339037899593994,0.1357220596407325,989.5208875613633,0.22782844130047872,0.22782844130047872,0.22782844130047872,0.17986335125936379,22.230859705155897,22.230859705155897,22.230859705155897,22.27882479519701,,0.9245197098264802,0.9245197098264802,0.9245197098264802,0.7906287506998554,36.03079862225775,36.03079862225775,36.03079862225775,29.660669203587677,0.7338248191905855,0.7338248191905855,0.7338248191905855,0.6040869491565718,0.9714285714285714,0.9714285714285714,0.9714285714285714,0.9685714285714285,35.013575957776716,35.013575957776716,35.013575957776716,28.770849127480044,133.81157700081022,0.1692812373592962,5.439116049319299e-05,819.2739407352476,760.52821131929,0.140691690863626,0.1306034461488841,22.373492460734436,22.09268205895425,967.177095762941,966.9421128452772,138.37312413964298,129.54036083846478,22480.344936136113,7,0.7433976500045011,1986-03-04
1985,24,872.5444076708247,0.37014285714285716,12.306750285799662,0.0141441455582968,36.0,8.0,6.0,4.0,53.0,107.0,0.1227238096070015,765.5444076708247,765.5444076708247,,191.38610191770618,191.38610191770618,191.38610191770618,191.38610191770618,0.0,0.0,0.0,0.0,0.0,0.0,36.0,8.0,6.0,4.0,53.0,815.5444076708247,990.0,967.3901776306832,22.609822369316735,0.40175452004588613,0.1727722038354123,989.4254732761186,0.2594019344520672,0.2594019344520672,0.2594019344520672,0.2594019344520672,21.775893710983343,21.775893710983343,21.775893710983343,21.775893710983343,,0.9289313802364523,0.9289313802364523,0.9289313802364523,0.9289313802364523,37.96127751098999,37.96127751098999,37.96127751098999,37.96127751098999,0.7731421081668021,0.7731421081668021,0.7731421081668021,0.7731421081668021,0.9700204261293839,0.9700204261293839,0.9700204261293839,0.9700204261293839,36.82324295803086,36.82324295803086,36.82324295803086,36.82324295803086,147.29297183212344,0.168811307602513,5.3452774304859104e-05,905.4211927358452,834.6935677067364,0.1281907566317723,0.1181770438536852,22.00473977721075,21.575598627699137,967.5216847709434,967.2387742708268,152.70129950034357,141.00429372398222,24745.21926779674,7,0.8182942879562414,1986-03-11
1985,25,942.1666478131317,0.34685714285714286,7.50174350274444,0.008008564790588571,36.0,8.0,6.0,4.0,53.0,107.0,0.11359988921427679,835.1666478131317,835.1666478131317,,208.79166195328293,208.79166195328293,208.79166195328293,208.79166195328293,0.0,0.0,0.0,0.0,0.0,0.0,36.0,8.0,6.0,4.0,53.0,885.1666478131317,990.0,967.6686665912524,22.331333408747486,0.465233760666574,0.21813331825050525,989.3166329210829,0.30854960309358204,0.30854960309358204,0.30854960309358204,0.30854960309358204,21.33941672673683,21.33941672673683,21.33941672673683,21.33941672673683,,0.9341467197059427,0.9341467197059427,0.9341467197059427,0.9341467197059427,40.814705696048236,40.814705696048236,40.814705696048236,40.814705696048236,0.8312567351537318,0.8312567351537318,0.8312567351537318,0.8312567351537318,0.973125673515373,0.973125673515373,0.973125673515373,0.973125673515373,39.718606850309925,39.718606850309925,39.718606850309925,39.718606850309925,158.8744274012397,0.1686275975462074,5.284436524214831e-05,957.9333972550564,914.0536783798912,0.1170609588155167,0.111698788565684,21.52058895202159,21.237659094633152,967.7317335890202,967.5562147135196,161.46363885414817,154.191107682207,26690.90380340827,7,0.882635707784665,1986-03-18
1985,26,1045.7311736327167,0.3191428571428571,18.355871433754974,0.017720084147411386,36.0,8.0,6.0,4.0,53.0,107.0,0.10244519280930295,938.7311736327166,938.7311736327166,,234.68279340817915,234.68279340817915,234.68279340817915,234.68279340817915,0.0,0.0,0.0,0.0,0.0,0.0,36.0,8.0,6.0,4.0,53.0,988.7311736327166,990.0,968.0408829063163,21.959117093683762,0.5599967087420554,0.30098493890617334,989.1390183523519,0.3901768112478349,0.3901768112478349,0.3901768112478349,0.3901768112478349,20.70795863478772,20.70795863478772,20.70795863478772,20.70795863478772,,0.9384725914994673,0.9384725914994673,0.9384725914994673,0.9384725914994673,44.71228184423763,44.71228184423763,44.71228184423763,44.71228184423763,0.9106371047706238,0.9106371047706238,0.9106371047706238,0.9106371047706238,0.9792739144755018,0.9792739144755018,0.9792739144755018,0.9792739144755018,43.78720470599058,43.78720470599058,43.78720470599058,43.78720470599058,175.14881882396233,0.16750930784177814,5.1842814377863765e-05,1086.4244972913411,976.7769450097452,0.1095439450599773,0.0984882062828765,21.11563976350469,20.47350383314756,968.17161984863,967.8071077800388,181.12221435294683,164.49555684311267,29425.001562425674,7,0.9730489934664575,1986-03-25
1985,27,1169.1771140826374,0.2832857142857143,29.255505223717915,0.024131858378246367,40.0,10.0,8.0,5.0,62.0,125.0,0.10717418357496011,1044.1771140826372,1034.7181092458707,,258.67952731146767,258.67952731146767,258.67952731146767,258.67952731146767,9.45900483676665,3.026881547765328,0.756720386941332,0.6053763095530657,0.378360193470666,4.691666399036259,43.02688154776532,10.75672038694133,8.605376309553066,5.378360193470665,66.69166639903627,1097.1070874901304,990.0,968.4316995014025,21.568300498597427,0.6945428968526922,0.3971693404233917,988.908287762724,0.47409448014428845,0.47409448014428845,0.47409448014428845,0.47409448014428845,20.002493781177048,20.002493781177048,20.002493781177048,20.002493781177048,,0.9395256375323243,0.9395256375323243,0.9395256375323243,0.9395256375323243,47.64308452637746,47.64308452637746,47.64308452637746,47.64308452637746,0.970327587095264,0.970327587095264,0.970327587095264,0.970327587095264,0.9799999999999999,0.9799999999999999,0.9799999999999999,0.9799999999999999,46.690222835849916,46.690222835849916,46.690222835849916,46.690222835849916,186.76089134339963,0.15996639203868557,5.0171649589594406e-05,1291.2130338573666,1096.498822347363,0.1139992104436578,0.0968081925463339,20.45493028065676,19.34136275025525,968.8152409635516,968.2032820130916,191.82837672793457,179.42301233245806,31375.829745691142,7,1.0375605074633314,1986-04-01
1985,28,1732.553405358764,0.20557142857142857,124.33685010854313,0.07074908355519195,42.857142857142854,10.571428571428571,9.142857142857142,7.857142857142857,67.71428571428571,138.14285714285714,0.0807989140475934,1594.4105482159068,1100.0,,275.0,275.0,275.0,275.0,494.41054821590694,55.82071480598389,7.428571428571429,14.476722242607284,30.715234151139775,385.96930558760454,98.67785766312677,18.0,23.619579385464426,38.57237700828263,453.6835913018903,1240.2974370485913,990.0,970.2147696768267,19.785230323173487,0.9192888709715845,0.48,988.6007111290284,0.5349,0.5349,0.5349,0.5349,17.851041452201923,17.851041452201923,17.851041452201923,17.851041452201923,,0.9325344023823421,0.9325344023823421,0.9325344023823421,0.9325344023823421,44.90396544869725,44.90396544869725,44.90396544869725,44.90396544869725,0.9145410478349744,0.9145410478349744,0.9145410478349744,0.9145410478349744,0.9784824968586615,0.9784824968586615,0.9784824968586615,0.9784824968586615,43.942176106125565,43.942176106125565,43.942176106125565,43.942176106125565,175.76870442450223,0.10491529316924028,4.43860364708339e-05,2161.5709846171685,1383.5781363808978,0.0903454577035811,0.0684687206912207,18.99204729076427,16.568811659095438,971.4899989283864,969.108483209846,188.14369429037032,161.37623057940965,29529.14234331638,7,0.9764928023583459,1986-04-08
1985,29,2601.7039306144447,0.11771428571428573,122.75289829370551,0.046629103250078595,46.285714285714285,11.285714285714286,10.571428571428571,11.285714285714286,78.42857142857143,157.85714285714286,0.060742268591256754,2443.846787757302,1100.0,,275.0,275.0,275.0,275.0,1343.846787757302,53.71428571428572,6.714285714285714,14.428571428571429,68.49332130908259,1200.4963235910766,100.0,18.0,25.0,79.77903559479687,1278.9248950196481,1243.0,990.0,972.5523887980349,17.44761120196514,0.9262894125183111,0.48,988.5937105874816,0.5349,0.5349,0.5349,0.5349,15.506421789446863,15.506421789446863,15.506421789446863,15.506421789446863,,0.918096121448045,0.918096121448045,0.918096121448045,0.918096121448045,38.405913096566124,38.405913096566124,38.405913096566124,38.405913096566124,0.7821978227406543,0.7821978227406543,0.7821978227406543,0.7821978227406543,0.9708468797901537,0.9708468797901537,0.9708468797901537,0.9708468797901537,37.28799359509598,37.28799359509598,37.28799359509598,37.28799359509598,149.15197438038393,0.05821502353650552,3.7664639995046444e-05,3020.841272673107,2261.108087620956,0.0718342939640715,0.0511145494640833,16.328549686327726,14.49471096378806,973.5640996236936,971.730260901154,158.61394227605538,137.6485982143186,25057.531695904498,7,0.8286220798910218,1986-04-15
1985,30,2999.2852109902988,0.08671428571428572,26.113713655819797,0.008806985751951385,54.0,13.0,14.0,19.0,117.0,217.0,0.0723746487651946,2782.2852109902988,1100.0,,275.0,275.0,275.0,275.0,1682.2852109902983,46.0,5.0,11.0,61.0,1559.2852109902983,100.0,18.0,25.0,80.0,1676.2852109902983,1243.0,990.0,973.5120677506662,16.487932249333785,0.9262894125183111,0.48,988.5937105874816,0.5349,0.5349,0.5349,0.5349,14.546742836815508,14.546742836815508,14.546742836815508,14.546742836815508,,0.9081057152021247,0.9081057152021247,0.9081057152021247,0.9081057152021247,35.62704850788087,35.62704850788087,35.62704850788087,35.62704850788087,0.7256018026044985,0.7256018026044985,0.7256018026044985,0.7256018026044985,0.97,0.97,0.97,0.97,34.55823705264445,34.55823705264445,34.55823705264445,34.55823705264445,138.2329482105778,0.046112974338324,3.490731015418631e-05,3049.547329305057,2895.457390346268,0.0749449813088249,0.0711581020286872,14.797361714232116,14.42542048226266,973.6333901052192,973.2614488732496,141.0447649137338,136.87406589685568,23223.135299377067,7,0.7679608233920988,1986-04-22
1985,31,2672.1451631394025,0.11085714285714286,56.95095764316784,0.021393417129366273,54.714285714285715,13.0,13.285714285714286,17.571428571428573,160.57142857142858,259.14285714285717,0.09746967290700316,2413.0023059965456,1100.0,,275.0,275.0,275.0,275.0,1313.0023059965456,45.285714285714285,5.0,11.714285714285714,62.42857142857143,1188.573734567974,100.0,18.0,25.0,80.0,1349.1451631394027,1243.0,990.0,972.722419359302,17.277580640697984,0.9262894125183111,0.48,988.5937105874816,0.5349,0.5349,0.5349,0.5349,15.336391228179709,15.336391228179709,15.336391228179709,15.336391228179709,,0.916734190487942,0.916734190487942,0.916734190487942,0.916734190487942,37.91951141028112,37.91951141028112,37.91951141028112,37.91951141028112,0.772291474751143,0.772291474751143,0.772291474751143,0.772291474751143,0.97,0.97,0.97,0.97,36.781926067972684,36.781926067972684,36.781926067972684,36.781926067972684,147.12770427189074,0.055209723374209395,3.715346067471988e-05,2831.488197054909,2496.800686844093,0.1105414627023587,0.0766381439363605,15.759636515789104,14.951770111831928,973.1070404756498,972.2991740716926,151.92334711382605,142.78567091983956,24717.454317677642,7,0.8173761348438374,1986-04-29
1985,32,2274.857256222302,0.1464285714285714,48.79881851142409,0.021254022559696727,55.0,13.0,13.0,17.0,178.0,276.0,0.12151391746225669,1998.8572562223019,1100.0,,275.0,275.0,275.0,275.0,898.8572562223019,45.0,5.0,12.0,55.14844639798759,781.7088098243142,100.0,18.0,25.0,72.1484463979876,959.7088098243142,1243.0,990.0,971.7634485495021,18.236551450497878,0.9262894125183111,0.48,988.5937105874816,0.5349,0.5349,0.5349,0.5349,16.2953620379796,16.2953620379796,16.2953620379796,16.2953620379796,,0.9252247868002339,0.9252247868002339,0.9252247868002339,0.9252247868002339,40.66211278929506,40.66211278929506,40.66211278929506,40.66211278929506,0.8281489366455205,0.8281489366455205,0.8281489366455205,0.8281489366455205,0.972814893664552,0.972814893664552,0.972814893664552,0.972814893664552,39.5574229579331,39.5574229579331,39.5574229579331,39.5574229579331,158.2296918317324,0.06970645383068111,3.995699288680111e-05,2423.365591149523,2155.2089572641244,0.1280618285617935,0.1138911937216536,16.58416827684413,15.936893643327714,972.121916944154,971.4746423106376,161.55324499205915,154.07526752640155,26582.58822773104,7,0.8790538435096243,1986-05-06
1985,33,1997.094121213462,0.17671428571428568,40.50104997220755,0.020371495497687915,55.0,13.0,13.0,17.0,178.0,276.0,0.1384581636303278,1721.094121213462,1100.0,,275.0,275.0,275.0,275.0,621.0941212134619,45.0,5.0,12.0,38.255797321119026,520.8383238923428,100.0,18.0,25.0,55.255797321119026,698.8383238923427,1243.0,990.0,971.0610499968634,18.938950003136565,0.9262894125183111,0.48,988.5937105874816,0.5349,0.5349,0.5349,0.5349,16.997760590618288,16.997760590618288,16.997760590618288,16.997760590618288,,0.9287906867891654,0.9287906867891654,0.9287906867891654,0.9287906867891654,42.57839984047177,42.57839984047177,42.57839984047177,42.57839984047177,0.867177186160321,0.867177186160321,0.867177186160321,0.867177186160321,0.9767177186160321,0.9767177186160321,0.9767177186160321,0.9767177186160321,41.58799614399283,41.58799614399283,41.58799614399283,41.58799614399283,166.35198457597133,0.0835140682985852,4.2008076913124065e-05,2112.7014560687376,1871.701607458672,0.1474594021291367,0.1306384293943612,17.373313086461387,16.686772590074376,971.3720379974072,970.6854975010204,170.7359563652355,162.7373757822039,27947.133408763184,7,0.9241776920887296,1986-05-13
1985,34,1739.5237553115699,0.20257142857142857,34.32798672853197,0.019833654773606497,55.0,13.0,13.0,17.0,178.0,276.0,0.15889101851985946,1463.5237553115699,1100.0,,275.0,275.0,275.0,275.0,363.52375531157,45.0,4.999999999999999,12.0,22.390955943103954,279.13279936846607,100.0,18.0,25.0,39.390955943103954,457.1327993684661,1243.0,990.0,970.2584613633144,19.741538636685682,0.9262894125183111,0.48,988.5937105874816,0.5349,0.5349,0.5349,0.5349,17.800349224167405,17.800349224167405,17.800349224167405,17.800349224167405,,0.9328523422061712,0.9328523422061712,0.9328523422061712,0.9328523422061712,44.78354230079959,44.78354230079959,44.78354230079959,44.78354230079959,0.9120884378981585,0.9120884378981585,0.9120884378981585,0.9120884378981585,0.9799235719917092,0.9799235719917092,0.9799235719917092,0.9799235719917092,43.88451417744066,43.88451417744066,43.88451417744066,43.88451417744066,175.53805670976263,0.10110602778172813,4.432779209842491e-05,1835.7736825262568,1631.4057003589478,0.1691792543934801,0.150345329942953,18.149653709398983,17.489387920858455,970.5694226666232,969.9091568780829,179.2894109824858,172.10107862157486,29490.39352724012,7,0.975211426165348,1986-05-20
1985,35,1518.0942818729236,0.228,27.772634826870767,0.01831342364635483,54.42857142857143,12.714285714285714,12.714285714285714,15.857142857142858,161.42857142857142,257.14285714285717,0.16902807144184903,1260.9514247300665,1100.0,,275.0,275.0,275.0,275.0,160.95142473006632,33.91548180902593,5.285714285714286,7.970760571613015,9.925727759177589,103.85374030453552,88.34405323759735,18.0,20.68504628589873,25.782870616320444,265.28231173310695,1227.029099523496,990.0,969.5430738337433,20.456926166256704,0.8887645458346967,0.48,988.6312354541652,0.5349,0.5349,0.5349,0.5349,18.553261620421974,18.553261620421974,18.553261620421974,18.553261620421974,,0.9356627741043292,0.9356627741043292,0.9356627741043292,0.9356627741043292,46.81814545967397,46.81814545967397,46.81814545967397,46.81814545967397,0.9535263841074127,0.9535263841074127,0.9535263841074127,0.9535263841074127,0.9799999999999999,0.9799999999999999,0.9799999999999999,0.9799999999999999,45.88178255048049,45.88178255048049,45.88178255048049,45.88178255048049,183.52713020192195,0.12112157060393461,4.634523489947524e-05,1609.5195834351923,1436.9972565708524,0.1848721966560235,0.1443618018526545,18.826317043631768,18.222955340139485,969.8384478849443,969.2810680596904,186.3979918249222,180.0579969484984,30832.557873922888,7,1.0195951677884554,1986-05-27
1985,36,1305.2769810007107,0.2581428571428571,33.91939608070221,0.02615746684020357,53.0,12.0,12.0,13.0,120.0,210.0,0.16135126873983122,1095.2769810007107,1067.3282366408496,,266.8320591602124,266.8320591602124,266.8320591602124,266.8320591602124,27.94874435986133,7.053730719393575,1.5970711062777903,1.5970711062777903,1.7301603651342727,15.9707110627779,60.05373071939357,13.597071106277792,13.597071106277792,14.730160365134271,135.9707110627779,1154.5761095727987,990.0,968.8604868465918,21.139513153408156,0.7784556840505878,0.4382723159183945,988.7832720000309,0.5043931955395531,0.5043931955395531,0.5043931955395531,0.5043931955395531,19.41839195789962,19.41839195789962,19.41839195789962,19.41839195789962,,0.9381647370279437,0.9381647370279437,0.9381647370279437,0.9381647370279437,47.63633623364945,47.63633623364945,47.63633623364945,47.63633623364945,0.9701901473248361,0.9701901473248361,0.9701901473248361,0.9701901473248361,0.9799999999999999,0.9799999999999999,0.9799999999999999,0.9799999999999999,46.68360950897646,46.68360950897646,46.68360950897646,46.68360950897646,186.73443803590584,0.1433469084480177,4.8636508129205175e-05,1399.6225280663384,1199.561484005937,0.1750639736270164,0.1500404543288735,20.0487173102064,18.965306837888072,969.1603189368298,968.5271932354472,191.3433162810389,179.07484348040896,31371.38559003218,7,1.0374135446439212,1986-06-03
1985,37,1121.2397800028543,0.2958571428571428,19.937659277406933,0.017843071969341713,53.0,12.0,12.0,13.0,120.0,210.0,0.18756977248893977,911.2397800028542,911.2397800028542,,227.80994500071355,227.80994500071355,227.80994500071355,227.80994500071355,0.0,0.0,0.0,0.0,0.0,0.0,53.0,12.0,12.0,13.0,120.0,988.2397800028542,990.0,968.2810393085804,21.718960691419607,0.5608572014585267,0.2789918240022834,989.1601509745391,0.3679574201488787,0.3679574201488787,0.3679574201488787,0.3679574201488787,20.511154245809937,20.511154245809937,20.511154245809937,20.511154245809937,,0.9368053115289717,0.9368053115289717,0.9368053115289717,0.9368053115289717,42.907298590182464,42.907298590182464,42.907298590182464,42.907298590182464,0.8738757350342661,0.8738757350342661,0.8738757350342661,0.8738757350342661,0.9769991801076652,0.9769991801076652,0.9769991801076652,0.9769991801076652,41.924727395637056,41.924727395637056,41.924727395637056,41.924727395637056,167.69890958254823,0.14955758154791357,5.1138578166933164e-05,1182.7486219934508,1059.9978690640885,0.1981136058182992,0.1775525213853623,20.85842867520744,20.154249045861366,968.4743528119794,968.0885647313444,176.91118966620948,158.0344126989958,28173.416809868104,7,0.9316606087919347,1986-06-10
1985,38,925.6324476226329,0.3535714285714286,34.61045521492939,0.03788480845932361,53.0,12.0,12.0,13.0,120.0,210.0,0.22815765185266607,715.6324476226329,715.6324476226329,,193.72730505833192,193.72730505833192,193.72730505833192,134.45053244763716,0.0,0.0,0.0,0.0,0.0,0.0,53.0,12.0,12.0,13.0,120.0,792.6324476226329,990.0,967.5994493313476,22.400550668652386,0.3892089506756508,0.15300200157344387,989.457789047751,0.26664928923823666,0.26664928923823666,0.26664928923823666,0.17958475500416865,21.591690427165055,21.591690427165055,21.591690427165055,21.678754961399125,,0.9294478850409318,0.9294478850409318,0.9294478850409318,0.6624607164246284,38.14434201313784,38.14434201313784,38.14434201313784,26.180587826183398,0.7768705094325427,0.7768705094325427,0.7768705094325427,0.533209528028175,0.971508955283294,0.971508955283294,0.971508955283294,0.9671428571428571,37.06364531683003,37.06364531683003,37.06364531683003,25.39517019139789,136.586106141888,0.14752261390343344,5.311489752828979e-05,1025.1570830002852,817.7246825595828,0.2568101519727558,0.2048466556807095,22.110776152584688,21.05334179742406,967.9790651180008,967.1708987302384,152.26675284353132,119.72456634548192,22946.46583183718,7,0.7588117007882665,1986-06-17
1985,39,692.5746330437058,0.44142857142857145,28.870986984662295,0.0415144960640211,53.0,12.0,12.0,13.0,120.0,210.0,0.30521206508874216,482.57463304370583,482.57463304370583,,180.51869607054525,180.51869607054525,121.53724090261535,0.0,0.0,0.0,0.0,0.0,0.0,0.0,53.0,12.0,12.0,13.0,120.0,559.5746330437058,990.0,966.6702985321747,23.32970146782522,0.24552555348841779,0.06964875638797018,989.6848256901236,0.2334236536419727,0.2334236536419727,0.14724985158913823,0.0,22.781103504306863,22.781103504306863,22.8672773063597,23.014527157948837,,0.9261537727156781,0.9261537727156781,0.6589502265118801,0.0,37.388436990642724,37.388436990642724,24.921767634522755,0.0,0.7614752951251064,0.7614752951251064,0.5075716422509726,0.0,0.9724844461757304,0.9724844461757304,0.9671428571428571,0.96,36.37545851711276,36.37545851711276,24.17411460548707,0.0,96.92503163971261,0.13973261094840425,5.589898950753142e-05,779.3663976124346,615.6277736669467,0.341115214391886,0.2694496460757464,23.08944955568783,22.336104765182466,967.0174655904495,966.3625110946678,112.40588205370508,83.87783254852457,16283.405315471717,7,0.5384723979984033,1986-06-24
1985,40,557.664525635373,0.511,12.612882252685804,0.02238628053893387,50.0,10.0,9.0,9.0,108.0,186.0,0.33413770316817937,371.6645256353731,371.6645256353731,,185.83226281768654,185.83226281768654,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,50.0,10.0,9.0,9.0,108.0,440.6645256353731,990.0,966.1094903653591,23.890509634640857,0.19105594635050308,0.044332905127074565,989.7646111485225,0.24534836492507864,0.24534836492507864,0.0,0.0,23.4097724182382,23.4097724182382,23.655120783163284,23.655120783163284,,0.9291361949080024,0.9291361949080024,0.0,0.0,39.63307508394559,39.63307508394559,0.0,0.0,0.80719093857323,0.80719093857323,0.0,0.0,0.9725385032992201,0.9725385032992201,0.96,0.96,38.552067522783844,38.552067522783844,0.0,0.0,77.10413504556769,0.1381330987735131,5.762417071976227e-05,595.7090611902229,527.3375978981461,0.3527152259602878,0.3122329541678839,23.60222878783925,23.166000411554933,966.280690775356,965.9730191905415,85.17310274284829,70.82386563281423,12953.494687655371,7,0.42835630580870937,1986-07-01
1985,41,489.0221640287723,0.5582857142857144,8.16552121589377,0.01659196466849707,50.0,10.0,9.0,9.0,108.0,186.0,0.3808399730838031,303.0221640287723,303.0221640287723,,151.51108201438615,151.51108201438615,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,50.0,10.0,9.0,9.0,108.0,372.0221640287723,990.0,965.8005997381294,24.19940026187057,0.16682992718487097,0.030604432805754415,989.8025656400093,0.16301676547599617,0.16301676547599617,0.0,0.0,23.838949136403922,23.838949136403922,24.001965901879917,24.001965901879917,,0.9167303209966596,0.9167303209966596,0.0,0.0,32.47034059996582,32.47034059996582,0.0,0.0,0.66131039918464,0.66131039918464,0.0,0.0,0.97,0.97,0.96,0.96,31.496230381966846,31.496230381966846,0.0,0.0,62.99246076393369,0.12871463106305783,5.7746937329786134e-05,516.7730027239134,470.1789493868897,0.3955940610325978,0.3599259230253767,23.954258626908217,23.668222954775302,965.9254785122577,965.715805272241,68.68617108121143,59.11192899948056,10582.73340834086,7,0.34995811535518717,1986-07-08
1985,42,447.74708602392053,0.5978571428571428,5.603016817708716,0.012536288083022642,50.0,10.0,9.0,9.0,108.0,186.0,0.41563594651033064,261.74708602392053,261.74708602392053,,130.87354301196027,130.87354301196027,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,50.0,10.0,9.0,9.0,108.0,330.74708602392053,990.0,965.6148618871076,24.385138112892395,0.15226267152226353,0.022349417204784058,989.8253879112729,0.12144694246581327,0.12144694246581327,0.0,0.0,24.089079081699534,24.089079081699534,24.210526024165347,24.210526024165347,,0.9075108324877151,0.9075108324877151,0.0,0.0,28.058488075792784,28.058488075792784,0.0,0.0,0.5714559689570832,0.5714559689570832,0.0,0.0,0.97,0.97,0.96,0.96,27.216733433519,27.216733433519,0.0,0.0,54.433466867038,0.12152477453526653,5.776659411210301e-05,462.56506724863937,430.9578316629287,0.431596751084173,0.4021055915578266,24.189147654896587,24.000283671848884,965.6815428026188,965.5393102424832,57.52687543741552,50.893791544725225,9144.822433662383,7,0.3024081492613222,1986-07-15
1985,43,416.3314094289577,0.6338571428571429,4.007922031248776,0.00967572048772053,50.0,10.0,9.0,9.0,108.0,186.0,0.4469198701209513,230.33140942895776,230.33140942895776,,130.65873167477795,99.67267775417979,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,50.0,10.0,9.0,9.0,108.0,299.3314094289577,990.0,965.4734913424303,24.526508657569707,0.1411751045231456,0.016066281885791515,989.8427586135911,0.129655577915656,0.08210424612592788,0.0,0.0,24.239611693245127,24.287163025034857,24.369267271160783,24.369267271160783,,0.903768716865834,0.7696365915591132,0.0,0.0,28.173072430077063,21.295586800464058,0.0,0.0,0.5737896625270277,0.43371867210721093,0.0,0.0,0.9710985190170868,0.9682413761599439,0.96,0.96,27.388799150397656,20.648863233376915,0.0,0.0,48.03766238377457,0.11537300494509939,5.7954547196798094e-05,426.6328809909446,402.90237744418727,0.4616502915169965,0.4359720225219769,24.324138699452988,24.10426392100882,965.5198479644592,965.4130606984988,49.951787070058536,45.820149880657326,8070.327280474128,7,0.26687590213208096,1986-07-22
1985,44,385.2275039478367,0.6705714285714286,4.270321723105416,0.011079144613522201,43.714285714285715,8.285714285714286,6.714285714285714,6.142857142857143,80.57142857142857,145.42857142857142,0.37608472055184655,239.79893251926526,239.79893251926526,,164.26358067550083,75.53535184376442,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,43.714285714285715,8.285714285714286,6.714285714285714,6.142857142857143,80.57142857142857,298.51321823355096,990.0,965.3261375197391,24.673862480260855,0.14088633946441004,0.017959786503853,989.8411538740318,0.2007251139732263,0.0707101083093646,0.0,0.0,24.31429124031936,24.44430624598322,24.515016354292584,24.515016354292584,,0.9205665169371136,0.519248539892648,0.0,0.0,36.1391644467902,16.430960021381896,0.0,0.0,0.7360318624600856,0.3346427702929103,0.0,0.0,0.9742857142857143,0.9657142857142856,0.96,0.96,35.252071557640576,15.938031220740438,0.0,0.0,51.19010277838101,0.13315381660406475,5.9406255375422205e-05,398.1467533267305,373.01012538244936,0.4779845256737117,0.2975181061084634,24.45094721148412,24.14363944754838,965.3907337666336,965.2650506269122,57.28660438196606,44.22918320288931,8599.93726676801,7,0.28438945987989456,1986-07-29
1985,45,361.08586086861453,0.6981428571428572,3.724518714073367,0.010447163652601215,40.142857142857146,7.142857142857143,5.142857142857143,4.142857142857143,64.14285714285714,120.71428571428571,0.3351372965257579,240.37157515432884,240.37157515432884,,133.89568003315983,106.47589512116899,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,40.142857142857146,7.142857142857143,5.142857142857143,4.142857142857143,64.14285714285714,292.80014658290025,990.0,965.2054293043429,24.79457069565696,0.13887001922041095,0.018189479396809486,989.8429405013828,0.13095174625912312,0.09371278844136521,0.0,0.0,24.506559450780628,24.543798408598388,24.637511197039753,24.637511197039753,,0.9084430616932196,0.7752662509444074,0.0,0.0,29.28626336567309,23.15182636931823,0.0,0.0,0.5964615756756231,0.4715239586419191,0.0,0.0,0.971065190274799,0.9685714285714285,0.96,0.96,28.45341586311209,22.457271578238682,0.0,0.0,50.910687441350774,0.14084049231031504,5.8894101774425024e-05,370.3647452958713,346.9384943839358,0.4467650678983776,0.3105047158528293,24.59738079245631,24.46801766672253,965.2518237264792,965.1346924719196,53.88999879185114,41.973009994113845,8552.99549014693,7,0.28283715245194874,1986-08-05
1985,46,340.03859660613534,0.7241428571428571,1.63795379943271,0.004822386712080557,47.0,8.0,6.0,5.0,89.0,155.0,0.45587101294057686,185.03859660613534,185.03859660613534,,185.03859660613534,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,47.0,8.0,6.0,5.0,89.0,246.03859660613534,990.0,965.1001929830306,24.899807016969362,0.12236641737110002,0.008503859660613471,989.8691297229682,0.2423119704820697,0.0,0.0,0.0,24.52662476945557,24.76893673993764,24.76893673993764,24.76893673993764,,0.9301517245705918,0.0,0.0,0.0,41.39923998718815,0.0,0.0,0.0,0.8431617105333636,0.0,0.0,0.0,0.9743161710533362,0.96,0.96,0.96,40.33700136633954,0.0,0.0,0.0,40.33700136633954,0.11861424152502884,6.055182178906259e-05,344.6194637292325,335.4728177879068,0.4620344534083663,0.4497714618979951,24.563413747024452,24.489569813952563,965.1230973186462,965.0773640889396,41.42348093398714,39.250090439502,6776.616229545042,7,0.22409445203521966,1986-08-12
1985,47,322.2835910186057,0.7512857142857142,3.379606815435076,0.01054015988052553,47.0,8.0,6.0,5.0,89.0,155.0,0.48119747022763476,167.28359101860568,167.28359101860568,,167.28359101860568,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,47.0,8.0,6.0,5.0,89.0,228.28359101860568,990.0,965.0114179550931,24.988582044906984,0.11610004617148838,0.006728359101860529,989.8771715947267,0.19841266789466355,0.0,0.0,0.0,24.667340971738952,24.865753639633617,24.865753639633617,24.865753639633617,,0.9237846620118516,0.0,0.0,0.0,37.384792382739924,0.0,0.0,0.0,0.7614010668582469,0.0,0.0,0.0,0.9700634592732706,0.96,0.96,0.96,36.26575513258357,0.0,0.0,0.0,36.26575513258357,0.11247034335085028,6.021801098158533e-05,331.6115672476363,311.8155700798613,0.4970887116390687,0.4674143344470588,24.74880458359356,24.59415983167141,965.0580578362382,964.9590778503992,38.3307118858454,33.95878732090745,6092.64686227404,7,0.20147641740324207,1986-08-19
1985,48,304.37887392806243,0.7778571428571429,2.441757618925091,0.008140644583374799,46.0,7.714285714285714,5.714285714285714,4.714285714285714,85.57142857142857,149.71428571428572,0.49154642531154336,154.66458821377665,154.66458821377665,,154.66458821377665,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,46.0,7.714285714285714,5.714285714285714,4.714285714285714,85.57142857142857,214.0931596423481,990.0,964.9234020077125,25.07659799228754,0.11109164708190748,0.005466458821377628,989.8834418940967,0.17007141666535588,0.0,0.0,0.0,24.789968469718907,24.960039886384266,24.960039886384266,24.960039886384266,,0.9188937810716032,0.0,0.0,0.0,34.55988200731555,0.0,0.0,0.0,0.7038672506581578,0.0,0.0,0.0,0.9701590332650136,0.96,0.96,0.96,33.52941930090416,0.0,0.0,0.0,33.52941930090416,0.11023164630824842,6.0203126740324805e-05,311.8155700798613,294.72326674738565,0.5259170804891159,0.4003755838562302,24.872598623370035,24.74880458359356,964.9590778503992,964.8788930669896,38.67613568855295,30.17612510482749,5632.942442551898,7,0.18627455167168977,1986-08-26
1985,49,285.1815361276952,0.8072857142857143,2.685826556534177,0.009484024885275815,40.0,6.0,4.0,3.0,65.0,118.0,0.4138952123932103,167.1815361276952,167.1815361276952,,167.1815361276952,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,40.0,6.0,4.0,3.0,65.0,217.1815361276952,990.0,964.8407261445109,25.1592738554892,0.11218166597989836,0.0067181536127694855,989.8811001804073,0.19795909234308467,0.0,0.0,0.0,24.84241494355346,25.040374035896548,25.040374035896548,25.040374035896548,,0.923946342776305,0.0,0.0,0.0,37.63351865000512,0.0,0.0,0.0,0.7664667749491878,0.0,0.0,0.0,0.97,0.96,0.96,0.96,36.50451309050497,0.0,0.0,0.0,36.50451309050497,0.12797602855130238,6.065230770866499e-05,290.5219447532691,275.9224808516464,0.4276563462164736,0.4061655311450348,24.905116167896196,24.80593995888804,964.8620877790132,964.8036899234066,37.695430368408616,34.43657051956334,6132.758199204835,7,0.20280285050280542,1986-09-02
1985,50,273.02440562165884,0.8295714285714286,0.8086049935122251,0.0029724289955126715,40.0,6.0,4.0,3.0,65.0,118.0,0.43222579327790134,155.02440562165884,155.02440562165884,,155.02440562165884,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,40.0,6.0,4.0,3.0,65.0,205.02440562165884,990.0,964.7920976224867,25.20790237751336,0.10789089959834065,0.0055024405621658294,989.8866066598395,0.17011592045664337,0.0,0.0,0.0,24.92439311689621,25.09450903735285,25.09450903735285,25.09450903735285,,0.9192621090735426,0.0,0.0,0.0,34.83411658723198,0.0,0.0,0.0,0.7094524763183703,0.0,0.0,0.0,0.97,0.96,0.96,0.96,33.78909308961502,0.0,0.0,0.0,33.78909308961502,0.12375159244366185,6.054407228675853e-05,275.9224808516464,270.26224589706084,0.4366129631178473,0.4276563462164736,24.942722324269337,24.905116167896196,964.8036899234066,964.7810489835882,34.43657051956334,33.17210576405722,5676.5676390553235,7,0.18771718383119457,1986-09-09
1985,51,262.78504984027984,0.8534285714285714,1.9399224155415027,0.007418566237434271,40.0,6.0,4.0,3.0,65.0,118.0,0.4491832349679644,144.78504984027987,144.78504984027987,,144.78504984027987,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,40.0,6.0,4.0,3.0,65.0,194.78504984027987,990.0,964.7511401993612,25.248859800638847,0.10427705278747983,0.004478504984027929,989.8912444422285,0.14853386016767198,0.0,0.0,0.0,24.99157038269967,25.14010424286734,25.14010424286734,25.14010424286734,,0.9151048098729895,0.0,0.0,0.0,32.474251643054934,0.0,0.0,0.0,0.6613900538300393,0.0,0.0,0.0,0.97,0.96,0.96,0.96,31.50002409376329,0.0,0.0,0.0,31.50002409376329,0.1198358733705762,6.0432580369035436e-05,270.26224589706084,256.6827889882703,0.4597113833190906,0.4366129631178473,25.03113259004914,24.942722324269337,964.7810489835882,964.7267311559532,33.17210576405722,30.13234502167365,5292.0040477522325,7,0.17500013385424049,1986-09-16
1985,52,249.39471148242197,0.8744285714285714,3.6678379505471606,0.014328395440801315,40.0,6.0,4.0,3.0,65.0,118.0,0.473340003008179,131.39471148242197,131.39471148242197,,131.39471148242197,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,40.0,6.0,4.0,3.0,65.0,181.39471148242197,990.0,964.6931160047368,25.306883995263156,0.09955116635922182,0.003139471148242157,989.8973093624926,0.12241506812630279,0.0,0.0,0.0,25.08177828962938,25.20419335775569,25.20419335775569,25.20419335775569,,0.9091873885186981,0.0,0.0,0.0,29.386372197326725,0.0,0.0,0.0,0.5985004520840472,0.0,0.0,0.0,0.97,0.96,0.96,0.96,28.504781031406917,0.0,0.0,0.0,28.504781031406917,0.11425092366651439,6.025846913580319e-05,261.382924552137,246.1954239432886,0.4792940425536968,0.4514449450062029,25.105234116462245,25.00081430753032,964.7455316982084,964.6771725436598,31.18840792485501,27.791484287103028,4788.803213276362,7,0.1583598946189273,1986-09-23
1985,53,258.7976520087449,0.862,2.5852725433921364,0.0099895517726906,40.0,6.0,4.0,3.0,65.0,118.0,0.4559546776568619,140.79765200874488,140.79765200874488,,140.79765200874488,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,40.0,6.0,4.0,3.0,65.0,190.79765200874488,990.0,964.735190608035,25.264809391964945,0.102869767973999,0.0040797652008744,989.8930504668252,0.1403112570576646,0.0,0.0,0.0,25.0175486017324,25.15785985879006,25.15785985879006,25.15785985879006,,0.9134288254391834,0.0,0.0,0.0,31.55393864704913,0.0,0.0,0.0,0.6426464082902063,0.0,0.0,0.0,0.97,0.96,0.96,0.96,30.60732048763765,0.0,0.0,0.0,30.60732048763765,0.1182673809057719,6.038476741259988e-05,258.7976520087449,258.7976520087449,0.4559546776568619,0.4559546776568619,25.0175486017324,25.0175486017324,964.735190608035,964.735190608035,30.60732048763765,30.60732048763765,734.5756917033036,1,0.17004066937576473,1986-09-30
1986,1,249.59222558099984,0.8747142857142858,3.148208515143263,0.012727408145757515,37.0,5.0,3.0,2.0,50.0,97.0,0.38881805098809324,152.59222558099984,152.59222558099984,,152.59222558099984,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,37.0,5.0,3.0,2.0,50.0,197.59222558099984,990.0,964.6931303703441,25.30686962965594,0.10526780906123383,0.005259222558099929,989.8894729683807,0.16498825896595792,0.0,0.0,0.0,25.03135433907065,25.19634259803661,25.19634259803661,25.19634259803661,,0.9183841994465599,0.0,0.0,0.0,34.40245324540213,0.0,0.0,0.0,0.7006609622281493,0.0,0.0,0.0,0.97,0.96,0.96,0.96,33.370379648040064,0.0,0.0,0.0,33.370379648040064,0.13365719585840669,6.074562960490093e-05,258.7976520087449,243.27968621428656,0.398718041400958,0.3748102011247085,25.081192273342577,24.9648782737736,964.735190608035,964.6596781172858,35.42779129628631,31.9663733749912,5606.2237808707305,7,0.18539099804466702,1986-10-01
1986,2,266.49999313100415,0.8438571428571429,3.731900117973603,0.014021437787248887,37.0,5.0,3.0,2.0,50.0,97.0,0.3644018214099864,169.49999313100415,169.49999313100415,,169.49999313100415,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,37.0,5.0,3.0,2.0,50.0,214.49999313100415,990.0,964.7659425953887,25.234057404611445,0.11123523901308754,0.006949999313100371,989.8818147616738,0.20387142160408564,0.0,0.0,0.0,24.912000744681187,25.11587216628527,25.11587216628527,25.11587216628527,,0.9248377376490602,0.0,0.0,0.0,38.300698107349255,0.0,0.0,0.0,0.7800549512698423,0.0,0.0,0.0,0.9706224526947427,0.96,0.96,0.96,37.176693530628896,0.0,0.0,0.0,37.176693530628896,0.13939837030894922,6.0919604814287124e-05,275.9224808516464,249.7991800258312,0.3883119231615149,0.3515480134152368,25.025337939486047,24.84735079543205,964.8036899234066,964.698795080155,39.35998703060902,33.40975780250413,6245.684513145655,7,0.20653718628127166,1986-10-08
1986,3,291.9479402536053,0.7964285714285715,3.7689015734964886,0.012859602626312515,37.57142857142857,5.142857142857143,3.142857142857143,2.142857142857143,50.857142857142854,98.85714285714286,0.338577480151551,193.09079739646245,193.09079739646245,,193.09079739646245,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,37.57142857142857,5.142857142857143,3.142857142857143,2.142857142857143,50.857142857142854,238.9479402536053,990.0,964.8684502729762,25.131549727023835,0.11986389962246351,0.009384862480590799,989.870751237897,0.2640027655031761,0.0,0.0,0.0,24.738298199417603,25.002300964920778,25.002300964920778,25.002300964920778,,0.9328488109760649,0.0,0.0,0.0,43.69997836125477,0.0,0.0,0.0,0.8900199258911359,0.0,0.0,0.0,0.978335131327488,0.96,0.96,0.96,42.754507192246386,0.0,0.0,0.0,42.754507192246386,0.14645186735298293,6.15040603848164e-05,302.30479186612183,283.6079686159883,0.3638711755806848,0.3208682184666039,24.793256766987973,24.6553469041649,964.9115239593306,964.834431874464,45.55236211308282,41.23089201928157,7182.757208297392,7,0.23752503995692434,1986-10-15
1986,4,313.4267344772866,0.7641428571428571,4.1329042607999975,0.013060968933876186,41.0,6.0,4.0,3.0,56.0,110.0,0.3511541836085109,203.42673447728657,203.42673447728657,,203.42673447728657,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,41.0,6.0,4.0,3.0,56.0,254.42673447728657,990.0,964.9671336723865,25.032866327613615,0.12532685148312986,0.010812937593933558,989.8638602109229,0.2931845996968839,0.0,0.0,0.0,24.60354193883966,24.89672653853654,24.89672653853654,24.89672653853654,,0.9356550587986693,0.0,0.0,0.0,45.92515510248793,0.0,0.0,0.0,0.9353392077899783,0.0,0.0,0.0,0.9799999999999999,0.96,0.96,0.96,45.00665200043817,0.0,0.0,0.0,45.00665200043817,0.14355386046124036,6.145727987878202e-05,325.6607962357874,306.020121877383,0.3594534873235398,0.3377747683216894,24.665728209075745,24.499883975705888,965.028303981179,964.9301006093868,47.67613529358314,43.38472248798873,7561.117536073613,7,0.2500369555579899,1986-10-22
