WaterYear,WaterWeek,Flow,Exceedance,Flow_difference,Flow_difference_pct,EWRChannelA,EWRChannelC,EWRChannelD,EWRChannelE,EWRChannelFG,EWRTotal,EWRProportion,FlowAvailableForGeneration,FlowCanal,LowFlowShutoff,FlowTurbine1,FlowTurbine2,FlowTurbine3,FlowTurbine4,FlowSpill,SpillChannelA,SpillChannelC,SpillChannelD,SpillChannelE,SpillChannelFG,FlowChannelA,FlowChannelC,FlowChannelD,FlowChannelE,FlowChannelFG,FlowLeftChannel,LevelHeadpond,LevelTailwater,HeadGross,HeadlossLeftChannel,HeadlossCanal,LevelForebay,HeadlossTurbine1,HeadlossTurbine2,HeadlossTurbine3,HeadlossTurbine4,HeadTurbine1,HeadTurbine2,HeadTurbine3,HeadTurbine4,LowHeadShutoff,EffTurbine1,EffTurbine2,EffTurbine3,EffTurbine4,PowerTurbine1,PowerTurbine2,PowerTurbine3,PowerTurbine4,LoadFactorTurbine1,LoadFactorTurbine2,LoadFactorTurbine3,LoadFactorTurbine4,EffGen1,EffGen2,EffGen3,EffGen4,PowerGenerator1,PowerGenerator2,PowerGenerator3,PowerGenerator4,Power,PerfMwPerCumec,PerfMWhPerm3,Flow_max,Flow_min,EWRProportion_max,EWRProportion_min,HeadTurbine1_max,HeadTurbine1_min,LevelTailwater_max,LevelTailwater_min,Power_max,Power_min,Energy,Count,CapFactor,StartDate
1986,5,337.6595960251517,0.7275714285714285,2.708381070492156,0.008009336808292243,41.57142857142857,6.571428571428571,5.142857142857143,3.0,56.0,112.28571428571429,0.33258038508522286,225.37388173943742,225.37388173943742,,143.74884024396474,81.62504149547271,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,41.57142857142857,6.571428571428571,5.142857142857143,3.0,56.0,278.65959602515176,990.0,965.0882979801257,24.911702019874237,0.13387938019216888,0.015074776347887456,989.8510458434599,0.16160381908436233,0.06603394751043544,0.0,0.0,24.60114404424979,24.696713915823715,24.76274786333415,24.76274786333415,,0.9088516967865574,0.6404797695289649,0.0,0.0,31.703685093546575,17.69188758946566,0.0,0.0,0.6456962340844516,0.3603235761601968,0.0,0.0,0.9728528746469303,0.9671385889326445,0.96,0.96,30.85761696475411,17.16102620852795,0.0,0.0,48.018643173282065,0.14226130827023353,5.9212805780733283e-05,344.6194637292325,325.6607962357874,0.3377747683216894,0.3251349648437331,24.666360924887613,24.46928024585256,965.1230973186462,965.028303981179,48.49762367769023,47.61203698387804,8067.132053111388,7,0.26677023985156706,1986-10-29
1986,6,359.046901101664,0.699857142857143,4.642471015924132,0.012718450813721815,42.0,7.0,6.0,3.0,56.0,114.0,0.31783209197492024,245.046901101664,245.046901101664,,122.523450550832,122.523450550832,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,42.0,7.0,6.0,3.0,56.0,300.046901101664,990.0,965.1952345055082,24.804765494491726,0.1414276237338798,0.01900938022033274,989.8395629960457,0.10651608564688597,0.10651608564688597,0.0,0.0,24.537812404890595,24.537812404890595,24.644328490537482,24.644328490537482,,0.9028935776535434,0.9028935776535434,0.0,0.0,26.6227703472202,26.6227703472202,0.0,0.0,0.5422152820207781,0.5422152820207781,0.0,0.0,0.97,0.97,0.96,0.96,25.824087236803592,25.824087236803592,0.0,0.0,51.64817447360719,0.14377305030953633,5.8542942841542764e-05,377.11676084070143,346.9384943839358,0.3285885015510649,0.302293644403026,24.615526687547103,24.42145805055192,965.2855838042036,965.1346924719196,55.527642421247165,49.00786030699947,8676.893311566007,7,0.28693430263115105,1986-11-05
1986,7,401.865711144782,0.6498571428571429,7.073731450034741,0.017434156079196073,42.0,7.0,6.0,3.0,56.0,114.0,0.28405084018865223,287.865711144782,287.865711144782,,143.932855572391,143.932855572391,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,42.0,7.0,6.0,3.0,56.0,342.865711144782,990.0,965.4056662566411,24.594333743358884,0.15653971032989786,0.027573142228956356,989.8158871474412,0.14701276483563616,0.14701276483563616,0.0,0.0,24.263208125964415,24.263208125964415,24.41022089080005,24.41022089080005,,0.9138865197210643,0.9138865197210643,0.0,0.0,31.29863649544445,31.29863649544445,0.0,0.0,0.6374467718013126,0.6374467718013126,0.0,0.0,0.97,0.97,0.96,0.96,30.359677400581113,30.359677400581113,0.0,0.0,60.719354801162225,0.15101678170419006,5.859260251508493e-05,426.6328809909446,380.8369423592014,0.299340708109342,0.2672086589650826,24.397303168545097,24.109422148427317,965.5198479644592,965.304184711796,65.89432727902988,56.30927802233673,10200.851606595254,7,0.33732974889534567,1986-11-12
1986,8,458.07595224722564,0.5871428571428572,8.319355021079796,0.018209197744104042,42.0,7.0,6.0,3.0,56.0,114.0,0.2489760647007331,344.0759522472257,344.0759522472257,,172.03797612361282,172.03797612361282,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,42.0,7.0,6.0,3.0,56.0,399.07595224722564,990.0,965.6613417851124,24.338658214887523,0.17637804844036367,0.038815190449445085,989.7848067611102,0.20959835462763207,0.20959835462763207,0.0,0.0,23.913866621370097,23.913866621370097,24.12346497599773,24.12346497599773,,0.9248915700283489,0.9248915700283489,0.0,0.0,37.31583521619053,37.31583521619053,0.0,0.0,0.7599966439142675,0.7599966439142675,0.0,0.0,0.97,0.97,0.96,0.96,36.19636015970482,36.19636015970482,0.0,0.0,72.39272031940963,0.15801588216888887,5.844489317687006e-05,472.4927083802066,442.799181369126,0.2574530504946155,0.2412735646033847,24.00943838698296,23.82330221615189,965.7262171877107,965.592596316161,75.34685435833399,69.25479274289664,12161.977013660819,7,0.40218177955227574,1986-11-19
1986,9,498.08865716374083,0.5511428571428572,6.325756334815253,0.0126141985907397,42.57142857142857,7.285714285714286,6.0,3.2857142857142856,58.285714285714285,117.42857142857143,0.2357199634407372,380.66008573516945,380.66008573516945,,190.33004286758472,190.33004286758472,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,42.57142857142857,7.285714285714286,6.0,3.2857142857142856,58.285714285714285,436.5172285923123,990.0,965.8413989572367,24.158601042763216,0.18959223654653998,0.04613201714703381,989.7642757463065,0.256528477438709,0.256528477438709,0.0,0.0,23.66634831163094,23.66634831163094,23.92287678906965,23.92287678906965,,0.9309701616812333,0.9309701616812333,0.0,0.0,41.12311123740373,41.12311123740373,0.0,0.0,0.8375379070754322,0.8375379070754322,0.0,0.0,0.9737537907075432,0.9737537907075432,0.96,0.96,40.04652156845346,40.04652156845346,0.0,0.0,80.09304313690691,0.1608075636964866,5.8445023462657714e-05,516.7730027239134,479.5630976092969,0.2438207865655777,0.2226050247605121,23.77851551660372,23.562367003888845,965.9254785122577,965.7580339392418,83.97987320880613,76.83943413996363,13455.631247000365,7,0.44496135076059407,1986-11-26
1986,10,531.1651131704192,0.5304285714285715,3.6051068323383952,0.006778084970992714,44.0,8.0,6.0,4.0,64.0,126.0,0.23725173233726826,405.16511317041926,405.16511317041926,,202.58255658520963,202.58255658520963,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,44.0,8.0,6.0,4.0,64.0,463.16511317041926,990.0,965.9902430092669,24.009756990733145,0.1989971018134526,0.051033022634083804,989.7499698755526,0.2904558971689454,0.2904558971689454,0.0,0.0,23.469270969116717,23.469270969116717,23.759726866285664,23.759726866285664,,0.9345430451862792,0.9345430451862792,0.0,0.0,43.57453960033785,43.57453960033785,0.0,0.0,0.887465164976331,0.887465164976331,0.0,0.0,0.9785887139422866,0.9785887139422866,0.96,0.96,42.642329636530405,42.642329636530405,0.0,0.0,85.28465927306081,0.1605529774165079,5.8470133681186124e-05,542.0087505502821,523.0192327708844,0.2409089228563722,0.2324685715351951,23.522060512218097,23.39880185121637,966.0390393774762,965.953586547469,87.56529184620022,83.52151129906012,14327.822757874215,7,0.4738036626281156,1986-12-03
1986,11,555.44113248502,0.5117142857142857,3.1312562039421925,0.0056358514007163,44.0,8.0,6.0,4.0,64.0,126.0,0.22689447059656473,429.44113248502,429.44113248502,,214.72056624251,214.72056624251,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,44.0,8.0,6.0,4.0,64.0,487.44113248502,990.0,966.0994850961825,23.900514903817434,0.20756486223742113,0.05588822649700394,989.7365469112656,0.32630967663923743,0.32630967663923743,0.0,0.0,23.310752138443757,23.310752138443757,23.637061815082998,23.637061815082998,,0.9375200044094679,0.9375200044094679,0.0,0.0,46.01905812583611,46.01905812583611,0.0,0.0,0.9372516929905521,0.9372516929905521,0.0,0.0,0.9799999999999999,0.9799999999999999,0.96,0.96,45.09867696331939,45.09867696331939,0.0,0.0,90.19735392663877,0.16238168216316065,5.8344261719465885e-05,563.9275439778775,542.0087505502821,0.2324685715351951,0.223432959332348,23.39880185121637,23.254972145418343,966.1376739479005,966.0390393774762,91.8560191212002,87.56529184620022,15153.155459675314,7,0.5010964107035487,1986-12-10
1986,12,588.1804867236752,0.48942857142857144,6.409645719311633,0.01086937286332997,43.142857142857146,7.571428571428571,5.571428571428571,3.5714285714285716,62.714285714285715,122.57142857142857,0.20865072606984109,465.60905815224663,465.60905815224663,,155.2030193840822,155.2030193840822,155.2030193840822,0.0,0.0,0.0,0.0,0.0,0.0,0.0,43.142857142857146,7.571428571428571,5.571428571428571,3.5714285714285716,62.714285714285715,521.8947724379609,990.0,966.2460569826728,23.753943017327156,0.22340467458770238,0.06312181163044928,989.7134735137819,0.17070819146370247,0.17070819146370247,0.17070819146370247,0.0,23.296708339645303,23.296708339645303,23.296708339645303,23.467416531109002,,0.9177588827204911,0.9177588827204911,0.9177588827204911,0.0,32.541540233382946,32.541540233382946,32.541540233382946,0.0,0.6627604935515875,0.6627604935515875,0.6627604935515875,0.0,0.97,0.97,0.97,0.96,31.565294026381455,31.565294026381455,31.565294026381455,0.0,94.69588207914437,0.16094990839578527,5.649719735371138e-05,608.7950640130589,566.8540212047202,0.222279449887672,0.1938254873851422,23.42653448753024,23.17116162460568,966.3351802560522,966.1508430954212,99.648618435619,89.84340068438988,15908.908189296253,7,0.5260882337730243,1986-12-17
1986,13,619.0215904479129,0.47328571428571425,2.1448497217473266,0.003464877952848829,42.0,7.0,5.0,3.0,61.0,118.0,0.1906366482996882,501.0215904479129,501.0215904479129,,167.00719681597096,167.00719681597096,167.00719681597096,0.0,0.0,0.0,0.0,0.0,0.0,0.0,42.0,7.0,5.0,3.0,61.0,555.0215904479129,990.0,966.3760863617916,23.623913638208382,0.24193452506161475,0.07073941224545065,989.6873260626928,0.19739314722577064,0.19739314722577064,0.19739314722577064,0.0,23.113846553675526,23.113846553675526,23.113846553675526,23.311239700901297,,0.9223599904987149,0.9223599904987149,0.9223599904987149,0.0,34.91753574474293,34.91753574474293,34.91753574474293,0.0,0.7111514408297949,0.7111514408297949,0.7111514408297949,0.0,0.97,0.97,0.97,0.96,33.87000967240064,33.87000967240064,33.87000967240064,0.0,101.61002901720192,0.16414429183273457,5.633525319320487e-05,623.8090120652902,608.7950640130589,0.1938254873851422,0.1891604605219292,23.17116162460568,23.08661002771906,966.3952360482612,966.3351802560522,102.52350734574694,99.648618435619,17070.484874889924,7,0.5645001612066773,1986-12-24
1986,14,647.4524210687736,0.46085714285714285,7.049820680416166,0.010776528869337585,45.42857142857143,7.0,5.857142857142857,3.857142857142857,73.85714285714286,136.0,0.21007076871031408,511.4524210687736,511.4524210687736,,170.48414035625788,170.48414035625788,170.48414035625788,0.0,0.0,0.0,0.0,0.0,0.0,0.0,45.42857142857143,7.0,5.857142857142857,3.857142857142857,73.85714285714286,569.738135354488,990.0,966.4898096842751,23.510190315724945,0.2502977926083756,0.07508881993127677,989.6746133874603,0.20585689190217268,0.20585689190217268,0.20585689190217268,0.0,22.978946811283116,22.978946811283116,22.978946811283116,23.184803703185285,,0.9234271005987633,0.9234271005987633,0.9234271005987633,0.0,35.475420679200894,35.475420679200894,35.475420679200894,0.0,0.7225136594541933,0.7225136594541933,0.7225136594541933,0.0,0.97,0.97,0.97,0.96,34.41115805882486,34.41115805882486,34.41115805882486,0.0,103.23347417647459,0.15945200432170056,5.6070913961029875e-05,673.1577568282033,630.1125986840717,0.2205954940280322,0.1872681172324302,23.082562633151586,22.83576747306917,966.5926310273128,966.4204503947362,107.4420998435929,99.3278533236484,17343.22366164773,7,0.5735193009804144,1986-12-31
1986,15,703.947121144738,0.43542857142857144,7.905616200532483,0.011165908590685943,46.0,7.0,6.0,4.0,76.0,139.0,0.1975823340203551,564.9471211447382,564.9471211447382,,188.31570704824603,188.31570704824603,188.31570704824603,0.0,0.0,0.0,0.0,0.0,0.0,0.0,46.0,7.0,6.0,4.0,76.0,623.947121144738,990.0,966.7157884845789,23.284211515421102,0.28110422540088953,0.0959788484578952,989.6229169261412,0.25115343764731773,0.25115343764731773,0.25115343764731773,0.0,22.655975003915,22.655975003915,22.655975003915,22.907128441562318,,0.9291795415556457,0.9291795415556457,0.9291795415556457,0.0,38.87475892171795,38.87475892171795,38.87475892171795,0.0,0.7917466175502635,0.7917466175502635,0.7917466175502635,0.0,0.9706619072783799,0.9706619072783799,0.9706619072783799,0.96,37.73526878332099,37.73526878332099,37.73526878332099,0.0,113.205806349963,0.16079777380633523,5.566492568145211e-05,728.4970702319307,682.3088631722309,0.2037200562715145,0.190803787248927,22.78258796323254,22.51195990572229,966.8139882809276,966.6292354526888,117.89579169164986,109.14725253480876,19018.575466793784,7,0.6289211463886833,1987-01-07
1986,16,721.499914833265,0.43,2.332385132888573,0.003219781348251357,46.0,7.0,6.0,4.0,76.0,139.0,0.19265721116726495,582.499914833265,582.499914833265,,194.16663827775503,194.16663827775503,194.16663827775503,0.0,0.0,0.0,0.0,0.0,0.0,0.0,46.0,7.0,6.0,4.0,76.0,641.499914833265,990.0,966.785999659333,23.214000340666985,0.2910793051999977,0.10299996593330592,989.6059207288665,0.2667503878116152,0.2667503878116152,0.2667503878116152,0.0,22.553170681722055,22.553170681722055,22.553170681722055,22.819921069533667,,0.9309474951592546,0.9309474951592546,0.9309474951592546,0.0,39.980210729794585,39.980210729794585,39.980210729794585,0.0,0.8142609109937797,0.8142609109937797,0.8142609109937797,0.0,0.9714260910993778,0.9714260910993778,0.9714260910993778,0.96,38.837884735907046,38.837884735907046,38.837884735907046,0.0,116.51365420772115,0.16148754485459063,5.556209148730387e-05,728.4970702319307,720.3337222668207,0.1929661151536546,0.190803787248927,22.56003914438868,22.51195990572229,966.8139882809276,966.7813348890672,117.89579169164986,116.28329796039968,19574.29390689715,7,0.647298078931784,1987-01-14
1986,17,747.5939381753641,0.41585714285714287,5.707000234652144,0.0075729157978967855,46.0,7.0,6.0,4.0,76.0,139.0,0.18596671173657756,608.5939381753641,608.5939381753641,,202.86464605845472,202.86464605845472,202.86464605845472,0.0,0.0,0.0,0.0,0.0,0.0,0.0,46.0,7.0,6.0,4.0,76.0,667.5939381753641,990.0,966.8903757527014,23.109624247298566,0.30590828170003853,0.11250462843568927,989.5815870898642,0.2912626309853244,0.2912626309853244,0.2912626309853244,0.0,22.39994870617752,22.39994870617752,22.39994870617752,22.691211337162844,,0.9335886046990073,0.9335886046990073,0.9335886046990073,0.0,41.60384649063804,41.60384649063804,41.60384649063804,0.0,0.8473288490964979,0.8473288490964979,0.8473288490964979,0.0,0.9747328849096498,0.9747328849096498,0.9747328849096498,0.96,40.55350139886465,40.55350139886465,40.55350139886465,0.0,121.66050419659393,0.16272950315388066,5.5529289146632096e-05,768.4460718744957,733.8512888156049,0.189411672526103,0.1808845214875427,22.480361323581565,22.27816639656638,966.973784287498,966.8354051552624,125.72056892828014,118.9531125031126,20438.96470502778,7,0.6758916899810774,1987-01-21
1986,18,799.5240918117039,0.3974285714285714,7.039801526441011,0.008808550827027943,44.714285714285715,7.0,5.571428571428571,4.0,76.85714285714286,138.14285714285714,0.1728259773819989,661.3812346688467,661.3812346688467,,188.5700237814806,188.5700237814806,188.5700237814806,95.67116332440492,0.0,0.0,0.0,0.0,0.0,0.0,44.714285714285715,7.0,5.571428571428571,4.0,76.85714285714286,718.666948954561,990.0,967.0980963672467,22.90190363275323,0.3349325707758111,0.12841437040065398,989.5366530588235,0.2558450636296951,0.2558450636296951,0.2558450636296951,0.11335606446042565,22.182711627947068,22.182711627947068,22.182711627947068,22.32520062711634,,0.9275464697441985,0.9275464697441985,0.9275464697441985,0.526025710183889,38.08751870672554,38.08751870672554,38.08751870672554,19.176626449138105,0.7757132119496036,0.7757132119496036,0.7757132119496036,0.39056265680525676,0.9740948362116956,0.9740948362116956,0.9740948362116956,0.9657142857142856,37.12569239117609,37.12569239117609,37.12569239117609,18.60132765566396,129.97840482919224,0.16258455592274604,5.4600841100381495e-05,817.7246825595828,779.3663976124346,0.1783500038310893,0.1675380515250835,22.222659170340677,22.126450696514755,967.1708987302384,967.0174655904495,132.1422273535367,127.81531583982346,21836.372011304295,7,0.7221022490510679,1987-01-28
1986,19,835.6227709179556,0.383,4.194694243632073,0.005005673108208029,43.0,7.0,5.0,4.0,78.0,137.0,0.16398030693878224,698.6227709179556,698.6227709179556,,174.6556927294889,174.6556927294889,174.6556927294889,174.6556927294889,0.0,0.0,0.0,0.0,0.0,0.0,43.0,7.0,5.0,4.0,78.0,753.6227709179556,990.0,967.2424910836718,22.757508916328238,0.3547976201642849,0.14043446571607582,989.5047679141196,0.2159234628430045,0.2159234628430045,0.2159234628430045,0.2159234628430045,22.046353367604873,22.046353367604873,22.046353367604873,22.046353367604873,,0.9229662147654812,0.9229662147654812,0.9229662147654812,0.9229662147654812,34.85217037513003,34.85217037513003,34.85217037513003,34.85217037513003,0.709820170572913,0.709820170572913,0.709820170572913,0.709820170572913,0.97,0.97,0.97,0.97,33.80660526387613,33.80660526387613,33.80660526387613,33.80660526387613,135.22642105550452,0.16182517464799323,5.3768659640845606e-05,847.0875422650073,817.7246825595828,0.1675380515250835,0.1617306277857409,22.145315495827845,21.982288409072368,967.28835016906,967.1708987302384,137.19683639411673,132.1422273535367,22718.038737324758,7,0.7512578947528028,1987-02-04
1986,20,881.1784091480782,0.36771428571428577,8.333378638691133,0.009442592419664641,43.0,7.0,5.0,4.0,78.0,137.0,0.15552751796719697,744.1784091480782,744.1784091480782,,186.04460228701956,186.04460228701956,186.04460228701956,186.04460228701956,0.0,0.0,0.0,0.0,0.0,0.0,43.0,7.0,5.0,4.0,78.0,799.1784091480782,990.0,967.4247136365923,22.575286363407695,0.38712096268098933,0.16208920457403905,989.4507898327448,0.24500241822681254,0.24500241822681254,0.24500241822681254,0.24500241822681254,21.78107377792583,21.78107377792583,21.78107377792583,21.78107377792583,,0.9270138712778601,0.9270138712778601,0.9270138712778601,0.9270138712778601,36.83746871630654,36.83746871630654,36.83746871630654,36.83746871630654,0.750253945342292,0.750253945342292,0.750253945342292,0.750253945342292,0.97,0.97,0.97,0.97,35.73234465481734,35.73234465481734,35.73234465481734,35.73234465481734,142.92937861926936,0.16220116546966432,5.335442126335202e-05,905.4211927358452,858.5276662376176,0.15957552142773,0.151310794466868,21.91712591059276,21.6342423911852,967.5216847709434,967.3341106649503,146.9295403011832,139.15281869516556,24012.13560803725,7,0.7940521034403852,1987-02-11
1986,21,921.9658129545048,0.3528571428571428,11.158195270078233,0.012010344087030557,43.0,7.0,5.0,4.0,78.0,137.0,0.1486353657120582,784.9658129545048,784.9658129545048,,196.2414532386262,196.2414532386262,196.2414532386262,196.2414532386262,0.0,0.0,0.0,0.0,0.0,0.0,43.0,7.0,5.0,4.0,78.0,839.9658129545048,990.0,967.587863251818,22.412136748181997,0.4238743827060327,0.18308834865701873,989.3930372686369,0.27258362771210587,0.27258362771210587,0.27258362771210587,0.27258362771210587,21.53259038910682,21.53259038910682,21.53259038910682,21.53259038910682,,0.930463115334411,0.930463115334411,0.930463115334411,0.930463115334411,38.55645976354502,38.55645976354502,38.55645976354502,38.55645976354502,0.7852639463043792,0.7852639463043792,0.7852639463043792,0.7852639463043792,0.9701106461998109,0.9701106461998109,0.9701106461998109,0.9701106461998109,37.40414144597613,37.40414144597613,37.40414144597613,37.40414144597613,149.61656578390452,0.16227990417396684,5.2948068831384306e-05,947.0029281802472,906.4211780013768,0.1511438648223992,0.1446669233254199,21.628147467406784,21.377050167812747,967.6880117127208,967.5256847120056,153.70599655713474,147.09251847354736,25135.58305169596,7,0.8312031432439141,1987-02-18
1986,22,1015.9625690246781,0.32757142857142857,16.142134411977345,0.015936063257684013,45.57142857142857,7.857142857142857,6.714285714285714,6.142857142857143,90.42857142857143,156.71428571428572,0.1538680636000118,859.2482833103924,859.2482833103924,,214.8120708275981,214.8120708275981,214.8120708275981,214.8120708275981,0.0,0.0,0.0,0.0,0.0,0.0,45.57142857142857,7.857142857142857,6.714285714285714,6.142857142857143,90.42857142857143,919.3911404532495,990.0,967.9450972597225,22.05490274027745,0.49654963638076444,0.2373986266483139,989.266051736971,0.3265965762420065,0.3265965762420065,0.3265965762420065,0.3265965762420065,20.99435790100635,20.99435790100635,20.99435790100635,20.99435790100635,,0.9351332511885422,0.9351332511885422,0.9351332511885422,0.9351332511885422,41.35572244681201,41.35572244681201,41.35572244681201,41.35572244681201,0.842275406248717,0.842275406248717,0.842275406248717,0.842275406248717,0.9742275406248717,0.9742275406248717,0.9742275406248717,0.9742275406248717,40.290837522063214,40.290837522063214,40.290837522063214,40.290837522063214,161.16335008825286,0.15872621139337548,5.210377408421857e-05,1059.9978690640885,971.4321659369264,0.1785092285217611,0.1336380563250343,21.219681193841108,20.800683486876707,968.0885647313444,967.7857286637476,166.48527970546772,157.55273859526503,27075.442814826478,7,0.895351944934738,1987-02-25
1986,23,1125.9785393325099,0.2942857142857143,17.535821847051757,0.015506914651034829,49.0,9.0,9.0,9.0,107.0,183.0,0.16270163402178725,942.9785393325099,942.9785393325099,,235.74463483312746,235.74463483312746,235.74463483312746,235.74463483312746,0.0,0.0,0.0,0.0,0.0,0.0,49.0,9.0,9.0,9.0,107.0,1009.9785393325099,990.0,968.2959325521879,21.704067447812122,0.5834220475293744,0.30438283146600786,989.1121951210046,0.3937434828768391,0.3937434828768391,0.3937434828768391,0.3937434828768391,20.422519085939907,20.422519085939907,20.422519085939907,20.422519085939907,,0.9380851156561079,0.9380851156561079,0.9380851156561079,0.9380851156561079,44.27552342643239,44.27552342643239,44.27552342643239,44.27552342643239,0.9017418213122685,0.9017418213122685,0.9017418213122685,0.9017418213122685,0.9788765982776163,0.9788765982776163,0.9788765982776163,0.9788765982776163,43.34187123181611,43.34187123181611,43.34187123181611,43.34187123181611,173.36748492726443,0.1539803945577875,5.1086440224088206e-05,1182.7486219934508,1080.0406798008228,0.1694380623086791,0.1547243400643871,20.68762952882532,20.08422003473061,968.4743528119794,968.1515564222312,181.2869312373031,166.51962879828386,29125.737467780426,7,0.963152694040358,1987-03-04
1986,24,1366.6387538425038,0.24942857142857142,49.322623110500736,0.035845257064929324,49.0,9.0,9.0,9.0,107.0,183.0,0.13480501412318227,1183.6387538425038,1082.8059781129773,,270.7014945282443,270.7014945282443,270.7014945282443,270.7014945282443,100.83277572952638,24.91280239707003,4.5207394156598095,4.958988970304576,4.958988970304576,61.4812559761874,73.91280239707002,13.520739415659808,13.958988970304574,13.958988970304574,168.48125597618738,1184.1985088960118,990.0,969.0574392359041,20.94256076409582,0.8250187618243946,0.4576477715468706,988.7173334666287,0.518707237656717,0.518707237656717,0.518707237656717,0.518707237656717,19.141186993067837,19.141186993067837,19.141186993067837,19.141186993067837,,0.937437982888379,0.937437982888379,0.937437982888379,0.937437982888379,47.60791147413429,47.60791147413429,47.60791147413429,47.60791147413429,0.9696112316524295,0.9696112316524295,0.9696112316524295,0.9696112316524295,0.9799999999999999,0.9799999999999999,0.9799999999999999,0.9799999999999999,46.65575324465159,46.65575324465159,46.65575324465159,46.65575324465159,186.62301297860637,0.1375157600061677,4.790604490229065e-05,1528.006983766956,1199.561484005937,0.1525557484464,0.1197638505217134,19.970050364142484,18.49394415554104,969.5750994860164,968.5271932354472,191.3451000505474,182.90248960370172,31352.66618040587,7,1.0367945165478132,1987-03-11
1986,25,1733.1204584736165,0.20357142857142857,47.472562433091426,0.027680360673660385,49.0,9.0,9.0,9.0,107.0,183.0,0.10592072218735826,1550.1204584736165,1100.0,,275.0,275.0,275.0,275.0,450.12045847361634,51.0,8.999999999999998,15.732889410790728,22.13707172821064,352.250497334615,100.0,18.0,24.73288941079073,31.13707172821064,459.250497334615,1242.7328894107907,990.0,970.2377737889148,19.7622262110852,0.9255975067936525,0.48,988.5944024932062,0.5349,0.5349,0.5349,0.5349,17.821728704291566,17.821728704291566,17.821728704291566,17.821728704291566,,0.9328754678875052,0.9328754678875052,0.9328754678875052,0.9328754678875052,44.83903683528731,44.83903683528731,44.83903683528731,44.83903683528731,0.9132186728164422,0.9132186728164422,0.9132186728164422,0.9132186728164422,0.9797926438943955,0.9797926438943955,0.9797926438943955,0.9797926438943955,43.933175956022275,43.933175956022275,43.933175956022275,43.933175956022275,175.7327038240891,0.10182465012477278,4.43769454101235e-05,1860.314920798596,1570.314592802547,0.1165371581202713,0.0983704414526986,18.3518683200383,17.410100843363118,970.6487097441186,969.711785607516,181.41054996022336,171.16825387385214,29523.09424244697,7,0.9762927990227173,1987-03-18
1986,26,1971.6045219707814,0.17928571428571427,25.906179275840582,0.013163505959082358,49.0,9.0,9.0,9.0,107.0,183.0,0.09288567684061302,1788.6045219707814,1100.0,,275.0,275.0,275.0,275.0,688.6045219707814,51.0,9.0,16.0,33.865796162497446,578.7387258082839,100.0,18.0,25.0,42.86579616249745,685.7387258082839,1243.0,990.0,971.0000787777419,18.999921222258063,0.9262894125183111,0.48,988.5937105874816,0.5349,0.5349,0.5349,0.5349,17.058731809739786,17.058731809739786,17.058731809739786,17.058731809739786,,0.9290921589230409,0.9290921589230409,0.9290921589230409,0.9290921589230409,42.744532646538744,42.744532646538744,42.744532646538744,42.744532646538744,0.8705607463653511,0.8705607463653511,0.8705607463653511,0.8705607463653511,0.9770560746365351,0.9770560746365351,0.9770560746365351,0.9770560746365351,41.76420465857371,41.76420465857371,41.76420465857371,41.76420465857371,167.05681863429484,0.08481936668605979,4.218606531169062e-05,2041.65817572948,1881.0436962338129,0.0972864162413658,0.0896330258294165,17.343130953495567,16.858256370203655,971.200554217278,970.7156796339862,170.3815265044382,164.7219486299363,28065.545530561536,7,0.9280934368571937,1987-03-25
1986,27,2062.7553588698106,0.17028571428571423,10.035414469279269,0.004873622234485943,54.0,13.0,14.0,19.0,117.0,217.0,0.10520388840598928,1845.7553588698104,1100.0,,275.0,275.0,275.0,275.0,745.7553588698104,46.0,5.0,11.0,61.0,622.7553588698104,100.0,18.0,25.0,80.0,739.7553588698104,1243.0,990.0,971.2514784524444,18.748521547555583,0.9262894125183111,0.48,988.5937105874816,0.5349,0.5349,0.5349,0.5349,16.807332135037306,16.807332135037306,16.807332135037306,16.807332135037306,,0.9278255140324859,0.9278255140324859,0.9278255140324859,0.9278255140324859,42.05684041032278,42.05684041032278,42.05684041032278,42.05684041032278,0.8565547945075922,0.8565547945075922,0.8565547945075922,0.8565547945075922,0.9756554794507591,0.9756554794507591,0.9756554794507591,0.9756554794507591,41.033003834286795,41.033003834286795,41.033003834286795,41.033003834286795,164.13201533714718,0.07957420557042635,4.144747862049172e-05,2076.782126371957,2041.65817572948,0.1062861563113846,0.1044885726068381,16.858256370203655,16.773474420376935,971.2853361671048,971.200554217278,164.7219486299363,163.73990721813587,27574.17857664073,7,0.9118445296508177,1987-04-01
1986,28,2009.4996246350752,0.17542857142857143,10.714817364826754,0.005380165709177343,48.857142857142854,11.857142857142858,11.714285714285714,13.857142857142858,91.28571428571429,177.57142857142858,0.08825861842606848,1831.9281960636467,1100.0,,275.0,275.0,275.0,275.0,731.9281960636465,51.142857142857125,6.142857142857141,13.285714285714286,55.078850146577906,606.2779173456402,100.0,18.0,25.0,68.93599300372077,697.5636316313545,1243.0,990.0,971.1171060383174,18.882893961682694,0.9262894125183111,0.48,988.5937105874816,0.5349,0.5349,0.5349,0.5349,16.941704549164417,16.941704549164417,16.941704549164417,16.941704549164417,,0.9284964344547919,0.9284964344547919,0.9284964344547919,0.9284964344547919,42.4237746476797,42.4237746476797,42.4237746476797,42.4237746476797,0.8640279968977536,0.8640279968977536,0.8640279968977536,0.8640279968977536,0.9764027996897752,0.9764027996897752,0.9764027996897752,0.9764027996897752,41.42275484884086,41.42275484884086,41.42275484884086,41.42275484884086,165.69101939536344,0.08246855430016974,4.1841166513980665e-05,2028.446564081993,1966.6544541756928,0.1074344985339638,0.0732732985392933,17.066542350914112,16.890146467283778,971.168664120198,970.9922682365676,167.14376702606657,165.09177411311418,27836.09125842106,7,0.9205056633075748,1987-04-08
1986,29,1888.577406503777,0.18742857142857144,18.697253092776595,0.009896941936615085,45.0,11.0,10.0,10.0,72.0,148.0,0.07839390312500731,1740.577406503777,1100.0,,275.0,275.0,275.0,275.0,640.5774065037771,55.0,7.0,15.0,43.28225719620116,520.2951493075759,100.0,18.0,25.0,53.28225719620116,592.295149307576,1243.0,990.0,970.7400193133199,19.259980686680088,0.9262894125183111,0.48,988.5937105874816,0.5349,0.5349,0.5349,0.5349,17.31879127416181,17.31879127416181,17.31879127416181,17.31879127416181,,0.9304219931928209,0.9304219931928209,0.9304219931928209,0.9304219931928209,43.458105836651534,43.458105836651534,43.458105836651534,43.458105836651534,0.8850938052271188,0.8850938052271188,0.8850938052271188,0.8850938052271188,0.9785093805227119,0.9785093805227119,0.9785093805227119,0.9785093805227119,42.52437035877175,42.52437035877175,42.52437035877175,42.52437035877175,170.09748143508696,0.09011224403073462,4.295390945330479e-05,1952.5344676593647,1835.7736825262568,0.0806199595346269,0.0757989179967806,17.489387920858455,17.1121607688899,970.9466498185918,970.5694226666232,172.10107862157486,167.67650973515995,28576.37688109461,7,0.9449860079727054,1987-04-15
1986,30,1791.497135476368,0.197,12.829547694376776,0.007203459428082414,45.0,11.0,10.0,10.0,72.0,148.0,0.08263036676522025,1643.497135476368,1100.0,,275.0,275.0,275.0,275.0,543.497135476368,55.0,7.0,15.0,36.72277942407892,429.77435605228914,100.0,18.0,25.0,46.72277942407892,501.77435605228914,1243.0,990.0,970.4263753607698,19.57362463923018,0.9262894125183111,0.48,988.5937105874816,0.5349,0.5349,0.5349,0.5349,17.6324352267119,17.6324352267119,17.6324352267119,17.6324352267119,,0.9320325548891656,0.9320325548891656,0.9320325548891656,0.9320325548891656,44.32163297823696,44.32163297823696,44.32163297823696,44.32163297823696,0.9026809160537059,0.9026809160537059,0.9026809160537059,0.9026809160537059,0.9799286082671197,0.9799286082671197,0.9799286082671197,0.9799286082671197,43.4320611973197,43.4320611973197,43.4320611973197,43.4320611973197,173.7282447892788,0.09700250821468157,4.3870768886181515e-05,1832.2961330880007,1745.9668486656192,0.0847667870172398,0.0807729696785273,17.779533076408136,17.500623080582038,970.5581875068996,970.2792775110736,175.33181020268646,172.23338502943403,29186.345124598836,7,0.9651569154959933,1987-04-22
1986,31,1696.676067416935,0.20742857142857143,14.321881434925151,0.008507738455949087,46.42857142857143,10.285714285714286,10.0,10.0,102.71428571428571,179.42857142857142,0.10601434569101172,1517.2474959883637,1100.0,,275.0,275.0,275.0,275.0,417.2474959883637,53.57142857142857,7.714285714285714,15.0,23.934679080524013,317.02710262212537,100.0,18.0,25.0,33.93467908052401,419.7413883364111,1243.0,990.0,970.1200303716548,19.879969628345243,0.9262894125183111,0.48,988.5937105874816,0.5349,0.5349,0.5349,0.5349,17.938780215826966,17.938780215826966,17.938780215826966,17.938780215826966,,0.9335597994094396,0.9335597994094396,0.9335597994094396,0.9335597994094396,45.165634679204004,45.165634679204004,45.165634679204004,45.165634679204004,0.9198703600652546,0.9198703600652546,0.9198703600652546,0.9198703600652546,0.9799999999999999,0.9799999999999999,0.9799999999999999,0.9799999999999999,44.26232198561992,44.26232198561992,44.26232198561992,44.26232198561992,177.04928794247968,0.10441479517503578,4.470941614709083e-05,1745.9668486656192,1645.7136786211431,0.1166667097042461,0.0847667870172398,18.103427933474897,17.779533076408136,970.2792775110736,969.9553826540068,178.80490613961223,175.33181020268646,29744.280374336588,7,0.9836071552359983,1987-04-29
1986,32,1585.7156484508082,0.21942857142857145,13.508288484947409,0.008507473502948542,47.0,10.0,10.0,10.0,115.0,192.0,0.12111510902145406,1393.7156484508082,1100.0,,275.0,275.0,275.0,275.0,293.71564845080803,53.0,7.999999999999999,14.569192244301728,15.297690023479586,202.84876618302673,100.0,18.0,24.56919224430173,25.297690023479586,317.8487661830267,1242.5691922443018,990.0,969.7615428642257,20.238457135774315,0.9251734764063156,0.48,988.5948265235936,0.5349,0.5349,0.5349,0.5349,18.29838365936799,18.29838365936799,18.29838365936799,18.29838365936799,,0.9348599085270093,0.9348599085270093,0.9348599085270093,0.9348599085270093,46.13507908442318,46.13507908442318,46.13507908442318,46.13507908442318,0.9396146453039343,0.9396146453039343,0.9396146453039343,0.9396146453039343,0.9799999999999999,0.9799999999999999,0.9799999999999999,0.9799999999999999,45.21237750273472,45.21237750273472,45.21237750273472,45.21237750273472,180.84951001093887,0.11409096316010274,4.566906818458052e-05,1631.4057003589478,1551.1556592265113,0.1237786800170277,0.1176899160998122,18.412814556685127,18.149653709398983,969.9091568780829,969.649887514424,182.05038228438684,179.2894109824858,30382.717681837727,7,1.0047195000607714,1987-05-06
1986,33,1443.2069308794294,0.23828571428571427,23.939646120801918,0.01648564203402913,47.0,10.0,10.0,10.0,115.0,192.0,0.13318877280559532,1251.2069308794294,1100.0,,275.0,275.0,275.0,275.0,151.20693087942954,36.33240477848615,6.842558414758583,7.875360983303622,7.875360983303622,92.28124571957757,83.33240477848615,16.84255841475858,17.875360983303622,17.875360983303622,207.28124571957758,1218.0503241765484,990.0,969.3011300843797,20.69886991562029,0.8749122681804219,0.48,988.6450877318196,0.5349,0.5349,0.5349,0.5349,18.80905764743986,18.80905764743986,18.80905764743986,18.80905764743986,,0.9364683846473995,0.9364683846473995,0.9364683846473995,0.9364683846473995,47.50443989921833,47.50443989921833,47.50443989921833,47.50443989921833,0.9675038676011881,0.9675038676011881,0.9675038676011881,0.9675038676011881,0.9799999999999999,0.9799999999999999,0.9799999999999999,0.9799999999999999,46.55435110123397,46.55435110123397,46.55435110123397,46.55435110123397,186.21740440493588,0.12922264259017718,4.7024597071953506e-05,1528.006983766956,1383.5781363808978,0.1387706230327006,0.1256538759572076,19.033122853785574,18.4907256480277,969.5750994860164,969.108483209846,188.57644243718485,182.86867714394143,31284.52394002923,7,1.0345411355829772,1987-05-13
1986,34,1271.363999408149,0.2631428571428572,26.897114733948197,0.02114473233357737,47.0,10.0,10.0,10.0,115.0,192.0,0.15132837750671937,1079.3639994081489,1062.4531515648307,,265.61328789120773,265.61328789120773,265.61328789120773,265.61328789120773,16.91084784331815,4.139634628312256,0.8807733251728205,0.8807733251728205,0.8807733251728205,10.128893239487436,51.13963462831225,10.880773325172822,10.880773325172822,10.880773325172822,125.12889323948744,1135.3543328434887,990.0,968.7529284780159,21.247071521984203,0.7502869823162085,0.43118909703428,988.8185239206495,0.49969413655975725,0.49969413655975725,0.49969413655975725,0.49969413655975725,19.565901306073933,19.565901306073933,19.565901306073933,19.565901306073933,,0.938602221362437,0.938602221362437,0.938602221362437,0.938602221362437,47.8077957034702,47.8077957034702,47.8077957034702,47.8077957034702,0.9736821935533645,0.9736821935533645,0.9736821935533645,0.9736821935533645,0.9799999999999999,0.9799999999999999,0.9799999999999999,0.9799999999999999,46.85163978940079,46.85163978940079,46.85163978940079,46.85163978940079,187.40655915760317,0.14758813144001554,4.902858545106833e-05,1355.589210120566,1195.2983332432605,0.1606293547478119,0.1416358278500339,20.031931725252637,19.137861696081465,969.0180574480818,968.5137947616216,191.4011225208456,181.44763102704465,31484.301938477332,7,1.0411475508755732,1987-05-20
1986,35,1132.6571725027397,0.29157142857142854,16.059848275988383,0.014233953796535215,46.42857142857143,10.0,9.714285714285714,9.714285714285714,107.28571428571429,183.14285714285714,0.16152786992711018,949.5143153598826,949.5143153598826,,237.3785788399707,237.3785788399707,237.3785788399707,237.3785788399707,0.0,0.0,0.0,0.0,0.0,0.0,46.42857142857143,10.0,9.714285714285714,9.714285714285714,107.28571428571429,1015.6571725027397,990.0,968.3169225421515,21.683077457848544,0.5872026461659073,0.3096114522879061,989.1031859015462,0.3988272444716846,0.3988272444716846,0.3988272444716846,0.3988272444716846,20.387436114923037,20.387436114923037,20.387436114923037,20.387436114923037,,0.9383520695013835,0.9383520695013835,0.9383520695013835,0.9383520695013835,44.52778684398557,44.52778684398557,44.52778684398557,44.52778684398557,0.9068795691239424,0.9068795691239424,0.9068795691239424,0.9068795691239424,0.9797635198433022,0.9797635198433022,0.9797635198433022,0.9797635198433022,43.62687435885454,43.62687435885454,43.62687435885454,43.62687435885454,174.50749743541817,0.15413188729138413,5.1060266123156276e-05,1182.7486219934508,1082.8793953113418,0.1705471367364412,0.1468309830514312,20.61888998720984,20.11248415450756,968.4743528119794,968.16047809955,179.88879895352238,171.12358333211975,29317.25956915025,7,0.9694860968634342,1987-05-27
1986,36,986.9531657043399,0.33514285714285713,25.208316758566443,0.02580221167399193,45.0,10.0,9.0,9.0,88.0,161.0,0.16362183135946623,825.9531657043399,825.9531657043399,,206.48829142608497,206.48829142608497,206.48829142608497,206.48829142608497,0.0,0.0,0.0,0.0,0.0,0.0,45.0,10.0,9.0,9.0,88.0,889.9531657043399,990.0,967.831659818284,22.168340181715962,0.4696134895630989,0.2143205189392463,989.3160659914976,0.3029508880016865,0.3029508880016865,0.3029508880016865,0.3029508880016865,21.18145528521192,21.18145528521192,21.18145528521192,21.18145528521192,,0.9327690654023962,0.9327690654023962,0.9327690654023962,0.9327690654023962,39.97637962603932,39.97637962603932,39.97637962603932,39.97637962603932,0.8141828844407194,0.8141828844407194,0.8141828844407194,0.8141828844407194,0.9726744597857361,0.9726744597857361,0.9726744597857361,0.9726744597857361,38.890176422382986,38.890176422382986,38.890176422382986,38.890176422382986,155.56070568953191,0.15760066903327954,5.2347293879101764e-05,1066.3481241083623,906.4211780013768,0.1776216221635495,0.1509825884812446,21.66997398885565,20.712532629933364,968.1085226757692,967.5256847120056,168.50710564707308,142.45828692192646,26134.198555841365,7,0.8642261427196218,1987-06-03
1986,37,796.3141647943523,0.3985714285714286,28.65081844872071,0.03649942771656308,45.0,10.0,9.0,9.0,88.0,161.0,0.2035579116756338,635.3141647943523,635.3141647943523,,186.64143338003237,186.64143338003237,186.64143338003237,75.38986465425538,0.0,0.0,0.0,0.0,0.0,0.0,45.0,10.0,9.0,9.0,88.0,699.3141647943523,990.0,967.0852566591774,22.91474334082261,0.32455890405900023,0.12009070781885657,989.5553503881222,0.24764954254736166,0.24764954254736166,0.24764954254736166,0.09391986541914463,22.22244418639741,22.22244418639741,22.22244418639741,22.376173863525626,,0.927620622527137,0.927620622527137,0.927620622527137,0.39569836338664727,37.75506613913836,37.75506613913836,37.75506613913836,14.958471922389155,0.7689422838928381,0.7689422838928381,0.7689422838928381,0.30465319597533924,0.9713644880743469,0.9713644880743469,0.9713644880743469,0.9642857142857143,36.6801989688671,36.6801989688671,36.6801989688671,14.50971776471748,124.5503146713188,0.15635214435840522,5.4550275734884e-05,891.8619896951615,705.8654488603318,0.2280887954778712,0.1805212037963741,22.6826742794338,21.75831129134162,967.4674479587808,966.7234617954412,140.0498292626697,108.978550745779,20924.452864781557,7,0.6919461926184377,1987-06-10
1986,38,631.0201177460012,0.46885714285714286,17.551708216866277,0.027741986538075913,45.0,10.0,9.0,9.0,88.0,161.0,0.25579259611486543,470.0201177460012,470.0201177460012,,166.7210747568163,166.7210747568163,136.57796823236862,0.0,0.0,0.0,0.0,0.0,0.0,0.0,45.0,10.0,9.0,9.0,88.0,534.0201177460012,990.0,966.4228664346512,23.577133565348714,0.2306634924202695,0.06461284821126394,989.7047236593684,0.19950927154499473,0.19950927154499473,0.15450852340022306,0.0,23.08234795317217,23.08234795317217,23.127348701316944,23.281857224717164,,0.9215991141686751,0.9215991141686751,0.7878108518220598,0.0,34.80982116640839,34.80982116640839,28.386921517084044,0.0,0.7089576612303133,0.7089576612303133,0.5781450410811414,0.0,0.9714285714285714,0.9714285714285714,0.9685714285714285,0.96,33.82975552790938,33.82975552790938,27.535313871571525,0.0,95.19482492739029,0.1507999132357294,5.6296283139684344e-05,682.3088631722309,583.0034913422678,0.2761561506764299,0.2359635184152075,23.268243567388357,22.8193966427702,966.6292354526888,966.22351571104,104.6006024926923,88.12218318873002,15992.730587801569,7,0.5288601384855016,1987-06-17
1986,39,545.8625450056447,0.519,8.569179795911916,0.01565064869762547,45.0,10.0,9.0,9.0,88.0,161.0,0.29523070599032264,384.86254500564473,384.86254500564473,,192.43127250282237,192.43127250282237,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,45.0,10.0,9.0,9.0,88.0,448.86254500564473,990.0,966.0563814525254,23.94361854747464,0.1939492817447988,0.046972509001128905,989.7590782092541,0.26250562158565677,0.26250562158565677,0.0,0.0,23.44019113514305,23.44019113514305,23.702696756728706,23.702696756728706,,0.931392199503831,0.931392199503831,0.0,0.0,41.19704812960846,41.19704812960846,0.0,0.0,0.8390437500938587,0.8390437500938587,0.0,0.0,0.97402986103327,0.97402986103327,0.96,0.96,40.133019195149096,40.133019195149096,0.0,0.0,80.26603839029819,0.14697790563827975,5.792870161879623e-05,571.8920920403683,523.0192327708844,0.3078280680942534,0.2815216406045975,23.586317627600778,23.272559875603463,966.1735144141816,965.953586547469,85.89450421551497,75.36648679966544,13484.6944495701,7,0.4459224355016567,1987-06-24
1986,40,488.5135541614701,0.558,7.548611911999241,0.015366783109713202,42.0,9.0,8.0,6.0,70.0,135.0,0.2765735598334778,353.5135541614701,353.5135541614701,,176.75677708073505,176.75677708073505,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,42.0,9.0,8.0,6.0,70.0,412.5135541614701,990.0,965.7983109937265,24.201689006273423,0.18112059508204736,0.04070271083229397,989.7781766940856,0.22142805285356312,0.22142805285356312,0.0,0.0,23.758437647505513,23.758437647505513,23.979865700359078,23.979865700359078,,0.926433613917839,0.926433613917839,0.0,0.0,38.15251625878242,38.15251625878242,0.0,0.0,0.7770369910138984,0.7770369910138984,0.0,0.0,0.9705659564797962,0.9705659564797962,0.96,0.96,37.030800221805656,37.030800221805656,0.0,0.0,74.06160044361131,0.15155994926628905,5.8195416334736584e-05,512.1178199937132,470.1789493868897,0.2871247217172081,0.2636112135321853,23.873746243918745,23.609028272578257,965.9045301899716,965.715805272241,79.02295573092749,70.27988225296949,12442.3488745267,7,0.4114533357978406,1987-07-01
1986,41,451.327481726253,0.594,4.306548317204642,0.0095342274512911,42.0,9.0,8.0,6.0,70.0,135.0,0.29925536637696765,316.327481726253,316.327481726253,,158.1637408631265,158.1637408631265,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,42.0,9.0,8.0,6.0,70.0,375.327481726253,990.0,965.6309736677682,24.36902633223188,0.1679964763538315,0.03326549634525056,989.7987380273009,0.17718299214734037,0.17718299214734037,0.0,0.0,23.990581367385467,23.990581367385467,24.167764359532807,24.167764359532807,,0.9196363115649157,0.9196363115649157,0.0,0.0,34.22114839382316,34.22114839382316,0.0,0.0,0.6969683990595347,0.6969683990595347,0.0,0.0,0.97,0.97,0.96,0.96,33.19451394200846,33.19451394200846,0.0,0.0,66.38902788401693,0.14706968133959966,5.829919357132687e-05,467.1571483252964,440.0331111664572,0.3067950946739818,0.2889819849358169,24.06019827490324,23.89261113952303,965.7022071674638,965.580149000249,69.6615285831598,64.04988026806116,11153.356684514842,7,0.36882793268898284,1987-07-08
1986,42,424.24872735133425,0.6238571428571429,2.8205973185517093,0.006605561079788257,42.0,9.0,8.0,6.0,70.0,135.0,0.3182332050038074,289.24872735133425,289.24872735133425,,144.62436367566713,144.62436367566713,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,42.0,9.0,8.0,6.0,70.0,348.24872735133425,990.0,965.509119273081,24.490880726919013,0.15843954376710154,0.027849745470266814,989.8137107107626,0.14808074431189674,0.14808074431189674,0.0,0.0,24.156510693369786,24.156510693369786,24.304591437681683,24.304591437681683,,0.9142218080291139,0.9142218080291139,0.0,0.0,31.323136171275525,31.323136171275525,0.0,0.0,0.6379457468691553,0.6379457468691553,0.0,0.0,0.97,0.97,0.96,0.96,30.383442086137258,30.383442086137258,0.0,0.0,60.766884172274516,0.14322921177114303,5.835705522063492e-05,430.9578316629287,420.28892993659525,0.321207603589193,0.3132557064320611,24.180558201662667,24.115694651414056,965.5393102424832,965.4913001847146,62.16598678753832,59.937608634562274,10208.836540942119,7,0.33759380095708064,1987-07-15
1986,43,410.3191408337192,0.642,3.1631680871235353,0.007776556511247086,42.0,9.0,8.0,6.0,70.0,135.0,0.3291095740184838,275.3191408337192,275.3191408337192,,137.6595704168596,137.6595704168596,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,42.0,9.0,8.0,6.0,70.0,334.3191408337192,990.0,965.4463037589893,24.553696241010666,0.1535233604941673,0.0250638281667438,989.821412811339,0.13423058772752508,0.13423058772752508,0.0,0.0,24.24087846462221,24.24087846462221,24.375109052349735,24.375109052349735,,0.9110568215083907,0.9110568215083907,0.0,0.0,29.815203410882038,29.815203410882038,0.0,0.0,0.607234285354013,0.607234285354013,0.0,0.0,0.97,0.97,0.96,0.96,28.920747308555576,28.920747308555576,0.0,0.0,57.84149461711115,0.1409465867874743,5.835800045316628e-05,417.8577719356288,398.1467533267305,0.339070955299779,0.3230764366895557,24.3148515873015,24.195298144937723,965.4803599737104,965.3907337666336,59.42651201543133,55.283228881891645,9717.371095674673,7,0.3213416367617286,1987-07-22
1986,44,385.87152607533835,0.6689999999999999,3.004284640861296,0.007800023503577157,40.285714285714285,7.857142857142857,6.285714285714286,4.857142857142857,64.28571428571429,123.57142857142857,0.3200493206259015,262.3000975039098,262.3000975039098,,131.1500487519549,131.1500487519549,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,40.285714285714285,7.857142857142857,6.285714285714286,4.857142857142857,64.28571428571429,316.7286689324812,990.0,965.3293576303766,24.67064236962335,0.1473151371836959,0.022460019500781896,989.8302248433156,0.12186044514498233,0.12186044514498233,0.0,0.0,24.379006767793896,24.379006767793896,24.50086721293888,24.50086721293888,,0.9081535574940547,0.9081535574940547,0.0,0.0,28.47762091359973,28.47762091359973,0.0,0.0,0.5799922792993835,0.5799922792993835,0.0,0.0,0.97,0.97,0.96,0.96,27.623292286191734,27.623292286191734,0.0,0.0,55.24658457238347,0.1432164270683225,5.8503687629185273e-05,391.8169121240828,377.11676084070143,0.3469242525051133,0.2975181061084634,24.424362705686004,24.35582348612592,965.3590845606204,965.2855838042036,57.28660438196606,53.397189897204754,9281.426208160423,7,0.3069254698465748,1987-07-29
1986,45,358.59762175937215,0.7014285714285714,4.642471015924132,0.012981263373919302,40.142857142857146,7.142857142857143,5.142857142857143,4.142857142857143,64.14285714285714,120.71428571428571,0.3375562072151374,237.88333604508645,237.88333604508645,,132.48591543177412,105.39742061331233,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,40.142857142857146,7.142857142857143,5.142857142857143,4.142857142857143,64.14285714285714,290.31190747365787,990.0,965.1929881087968,24.807011891203178,0.1379918424365955,0.017724960584313915,989.844283196979,0.12823475639012297,0.09189364588730033,0.0,0.0,24.52306033179215,24.559401442294973,24.651295088182273,24.651295088182273,,0.907396521706666,0.7743155102172447,0.0,0.0,28.96538421171497,22.90473897744665,0.0,0.0,0.5899263586907325,0.46649162886856727,0.0,0.0,0.970914901553645,0.9685714285714285,0.96,0.96,28.135236941549987,22.217596808123254,0.0,0.0,50.352833749673245,0.14023959489298482,5.8856337478163504e-05,373.01012538244936,344.6194637292325,0.4497714618979951,0.3083026228365513,24.618321342681305,24.45094721148412,965.2650506269122,965.1230973186462,54.44609554474161,41.42348093398714,8459.276069945105,7,0.27973796527596245,1987-08-05
