WaterYear,WaterWeek,Flow,Exceedance,Flow_difference,Flow_difference_pct,EWRChannelA,EWRChannelC,EWRChannelD,EWRChannelE,EWRChannelFG,EWRTotal,EWRProportion,FlowAvailableForGeneration,FlowCanal,LowFlowShutoff,FlowTurbine1,FlowTurbine2,FlowTurbine3,FlowTurbine4,FlowSpill,SpillChannelA,SpillChannelC,SpillChannelD,SpillChannelE,SpillChannelFG,FlowChannelA,FlowChannelC,FlowChannelD,FlowChannelE,FlowChannelFG,FlowLeftChannel,LevelHeadpond,LevelTailwater,HeadGross,HeadlossLeftChannel,HeadlossCanal,LevelForebay,HeadlossTurbine1,HeadlossTurbine2,HeadlossTurbine3,HeadlossTurbine4,HeadTurbine1,HeadTurbine2,HeadTurbine3,HeadTurbine4,LowHeadShutoff,EffTurbine1,EffTurbine2,EffTurbine3,EffTurbine4,PowerTurbine1,PowerTurbine2,PowerTurbine3,PowerTurbine4,LoadFactorTurbine1,LoadFactorTurbine2,LoadFactorTurbine3,LoadFactorTurbine4,EffGen1,EffGen2,EffGen3,EffGen4,PowerGenerator1,PowerGenerator2,PowerGenerator3,PowerGenerator4,Power,PerfMwPerCumec,PerfMWhPerm3,Flow_max,Flow_min,EWRProportion_max,EWRProportion_min,HeadTurbine1_max,HeadTurbine1_min,LevelTailwater_max,LevelTailwater_min,Power_max,Power_min,Energy,Count,CapFactor,StartDate
1986,46,337.2805511050169,0.728,1.8582709259423171,0.005524478918220415,47.0,8.0,6.0,5.0,89.0,155.0,0.45958760348914335,182.2805511050169,182.2805511050169,,182.2805511050169,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,47.0,8.0,6.0,5.0,89.0,243.2805511050169,990.0,965.086402755525,24.913597244474968,0.12139301754035534,0.008228055110501628,989.8703789273492,0.23512935029254295,0.0,0.0,0.0,24.548846821531537,24.783976171824083,24.783976171824083,24.783976171824083,,0.9292558713848306,0.0,0.0,0.0,40.77988880466266,0.0,0.0,0.0,0.8305476334961845,0.0,0.0,0.0,0.9730547633496185,0.96,0.96,0.96,39.68181891866464,0.0,0.0,0.0,39.68181891866464,0.11764450087010772,6.046994640648569e-05,340.5953058875766,331.6115672476363,0.4674143344470588,0.4550855438129915,24.59415983167141,24.522217528962955,965.102976529438,965.0580578362382,40.47203871168684,38.3307118858454,6666.545578335658,7,0.22045454954813684,1987-08-12
1986,47,324.8080476623342,0.7484285714285714,1.6280749999981563,0.005018992505031157,47.0,8.0,6.0,5.0,89.0,155.0,0.4772342989522917,169.80804766233427,169.80804766233427,,169.80804766233427,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,47.0,8.0,6.0,5.0,89.0,230.80804766233427,990.0,965.0240402383117,24.975959761688323,0.11699103846964642,0.006980804766233371,989.8760281567642,0.20409619501102141,0.0,0.0,0.0,24.647891723441433,24.851987918452455,24.851987918452455,24.851987918452455,,0.9247750564551896,0.0,0.0,0.0,37.95890649332352,0.0,0.0,0.0,0.7730938186012936,0.0,0.0,0.0,0.97,0.96,0.96,0.96,36.82013929852381,0.0,0.0,0.0,36.82013929852381,0.1133531575133173,6.023147057345161e-05,329.2057950036568,320.2150422476492,0.4840497151914727,0.470830107952013,24.68392151100151,24.613245120094263,965.0460289750184,965.0010752112382,37.785281313182445,35.81209203179409,6185.783402151999,7,0.20455632943624336,1987-08-19
1986,48,307.27023542903356,0.7737142857142857,3.004975910634966,0.009763499491569915,46.0,7.714285714285714,5.714285714285714,4.714285714285714,85.57142857142857,149.71428571428572,0.48692877531419476,157.55594971474787,157.55594971474787,,157.55594971474787,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,46.0,7.714285714285714,5.714285714285714,4.714285714285714,85.57142857142857,216.9845211433193,990.0,964.9364682898776,25.063531710122497,0.11211213104554821,0.005755594971474757,989.882132273983,0.17645419121143852,0.0,0.0,0.0,24.769209792894035,24.945663984105472,24.945663984105472,24.945663984105472,,0.920057026752518,0.0,0.0,0.0,35.22091908664775,0.0,0.0,0.0,0.7173303276303002,0.0,0.0,0.0,0.9704570498803177,0.96,0.96,0.96,34.18296240406368,0.0,0.0,0.0,34.18296240406368,0.11132053239944707,6.024756840271718e-05,316.52242407738737,299.18021087320443,0.512727565590965,0.394411113140132,24.82110290752665,24.71256737022805,964.9826121203868,964.8967208434927,39.75605025560005,31.862389785715923,5742.737683882698,7,0.18990534668924264,1987-08-26
1986,49,288.34377336894875,0.8024285714285714,2.5511338391396925,0.008848668709453058,40.0,6.0,4.0,3.0,65.0,118.0,0.40932417820811695,170.34377336894877,170.34377336894877,,170.34377336894877,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,40.0,6.0,4.0,3.0,65.0,220.34377336894877,990.0,964.8533750934758,25.146624906524185,0.11329775346769355,0.007034377336894842,989.8796678691955,0.20547460349600327,0.0,0.0,0.0,24.820818172223603,25.026292775719607,25.026292775719607,25.026292775719607,,0.9251281195482376,0.0,0.0,0.0,38.360803565661676,0.0,0.0,0.0,0.7812790950236594,0.0,0.0,0.0,0.9701590332650136,0.96,0.96,0.96,37.21631321249989,0.0,0.0,0.0,37.21631321249989,0.12904802957963138,6.068708639424303e-05,294.72326674738565,281.3222739992266,0.4194477682926891,0.4003755838562302,24.86881787752446,24.776877092524764,964.8788930669896,964.8252890959968,38.67613568855295,35.644229834264664,6252.340619699983,7,0.20675729562499945,1987-09-02
1986,50,271.7192001733523,0.8331428571428571,2.076604469389435,0.007629556628527914,40.0,6.0,4.0,3.0,65.0,118.0,0.4343180293911827,153.71920017335228,153.71920017335228,,153.71920017335228,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,40.0,6.0,4.0,3.0,65.0,203.71920017335228,990.0,964.7868768006934,25.213123199306583,0.10743023904364386,0.005371920017335171,989.8871978409389,0.16728550064998998,0.0,0.0,0.0,24.933035539595615,25.100321040245603,25.100321040245603,25.100321040245603,,0.9187496583174307,0.0,0.0,0.0,34.533639998966535,0.0,0.0,0.0,0.7033327902029843,0.0,0.0,0.0,0.97,0.96,0.96,0.96,33.497630798997534,0.0,0.0,0.0,33.497630798997534,0.1232696863647009,6.053128502606427e-05,275.9224808516464,266.78604271350054,0.4423019990094433,0.4276563462164736,24.965613126792043,24.905116167896196,964.8036899234066,964.767144170854,34.43657051956334,32.396334485240914,5627.601974231586,7,0.18609794888331962,1987-09-09
1986,51,256.9065830382832,0.8632857142857143,2.941516967173133,0.011569810675518872,40.0,6.0,4.0,3.0,65.0,118.0,0.4595744464831625,138.90658303828323,138.90658303828323,,138.90658303828323,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,40.0,6.0,4.0,3.0,65.0,188.90658303828323,990.0,964.7264819332871,25.2735180667128,0.10220234861497393,0.003890658303828286,989.8939069930813,0.1368508419718539,0.0,0.0,0.0,25.030574217822124,25.167425059793977,25.167425059793977,25.167425059793977,,0.9125675370334935,0.0,0.0,0.0,31.118699118666537,0.0,0.0,0.0,0.6337820594433102,0.0,0.0,0.0,0.97,0.96,0.96,0.96,30.18513814510654,0.0,0.0,0.0,30.18513814510654,0.11743356387285461,6.035894258257345e-05,264.1051871975735,246.1954239432886,0.4792940425536968,0.4467916789219509,25.105234116462245,24.983126974437265,964.7564207487904,964.6771725436598,31.79844029633076,27.791484287103028,5071.103208377898,7,0.16769521191725853,1987-09-16
1986,52,240.1610641118502,0.8891428571428571,0.9363043116920632,0.00388111240711,40.0,6.0,4.0,3.0,65.0,118.0,0.49135059133921716,122.16106411185022,122.16106411185022,,122.16106411185022,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,40.0,6.0,4.0,3.0,65.0,172.1610641118502,990.0,964.6409663846711,25.359033615328908,0.09629231377066402,0.002216106411185,989.9014915798182,0.10566264886502752,0.0,0.0,0.0,25.154862546282043,25.260525195147075,25.260525195147075,25.260525195147075,,0.9039214641760076,0.0,0.0,0.0,27.24126159762756,0.0,0.0,0.0,0.5548118451655307,0.0,0.0,0.0,0.97,0.96,0.96,0.96,26.42402374969873,0.0,0.0,0.0,26.42402374969873,0.11002287991979941,6.008421280572521e-05,243.27968621428656,239.64129376144416,0.4924026162096484,0.4850384421166294,25.15912338689529,25.129297502602597,964.6596781172858,964.6378477625686,27.146311274460164,26.303642495571825,4439.235989949387,7,0.14680013194277072,1987-09-23
1986,53,239.64129376144416,0.89,0.0,0.0,40.0,6.0,4.0,3.0,65.0,118.0,0.4924026162096484,121.64129376144416,121.64129376144416,,121.64129376144416,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,40.0,6.0,4.0,3.0,65.0,171.64129376144416,990.0,964.6378477625686,25.36215223743136,0.096108870015028,0.0021641293761444,989.9017270006088,0.1047558511449128,0.0,0.0,0.0,25.15912338689529,25.263879238040204,25.263879238040204,25.263879238040204,,0.9035015955338764,0.0,0.0,0.0,27.11715721192972,0.0,0.0,0.0,0.5522842609354321,0.0,0.0,0.0,0.97,0.96,0.96,0.96,26.303642495571825,0.0,0.0,0.0,26.303642495571825,0.1097625625479902,6.0066504835194194e-05,239.64129376144416,239.64129376144416,0.4924026162096484,0.4924026162096484,25.15912338689529,25.15912338689529,964.6378477625686,964.6378477625686,26.303642495571825,26.303642495571825,631.2874198937238,1,0.14613134719762125,1987-09-30
1987,1,239.64129376144416,0.89,0.0,0.0,37.0,5.0,3.0,2.0,50.0,97.0,0.4047716421384398,142.64129376144416,142.64129376144416,,142.64129376144416,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,37.0,5.0,3.0,2.0,50.0,187.64129376144416,990.0,964.6378477625686,25.36215223743136,0.101755787135028,0.0042641293761444,989.8939800834888,0.1440354133981172,0.0,0.0,0.0,25.11209690752207,25.256132320920187,25.256132320920187,25.256132320920187,,0.9143425430386458,0.0,0.0,0.0,32.12002500574846,0.0,0.0,0.0,0.6541756620315369,0.0,0.0,0.0,0.97,0.96,0.96,0.96,31.15642425557601,0.0,0.0,0.0,31.15642425557601,0.1300127526710455,6.067361046016311e-05,239.64129376144416,239.64129376144416,0.4047716421384398,0.4047716421384398,25.11209690752207,25.11209690752207,964.6378477625686,964.6378477625686,31.15642425557601,31.15642425557601,5234.279274936769,7,0.17309124586431116,1987-10-01
1987,2,239.64129376144416,0.89,0.0,0.0,37.0,5.0,3.0,2.0,50.0,97.0,0.4047716421384398,142.64129376144416,142.64129376144416,,142.64129376144416,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,37.0,5.0,3.0,2.0,50.0,187.64129376144416,990.0,964.6378477625686,25.36215223743136,0.101755787135028,0.0042641293761444,989.8939800834888,0.1440354133981172,0.0,0.0,0.0,25.11209690752207,25.256132320920187,25.256132320920187,25.256132320920187,,0.9143425430386458,0.0,0.0,0.0,32.12002500574846,0.0,0.0,0.0,0.6541756620315369,0.0,0.0,0.0,0.97,0.96,0.96,0.96,31.15642425557601,0.0,0.0,0.0,31.15642425557601,0.1300127526710455,6.067361046016311e-05,239.64129376144416,239.64129376144416,0.4047716421384398,0.4047716421384398,25.11209690752207,25.11209690752207,964.6378477625686,964.6378477625686,31.15642425557601,31.15642425557601,5234.279274936769,7,0.17309124586431116,1987-10-08
1987,3,237.55268787482828,0.8934285714285715,0.6962019622052976,0.0029654906886247426,37.57142857142857,5.142857142857143,3.142857142857143,2.142857142857143,50.857142857142854,98.85714285714286,0.4162832309100767,138.69554501768542,138.69554501768542,,138.69554501768542,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,37.57142857142857,5.142857142857143,3.142857142857143,2.142857142857143,50.857142857142854,184.55268787482828,990.0,964.6253161272489,25.374683872751024,0.10066571829389899,0.003869554501768528,989.8954647272043,0.1364395913340898,0.0,0.0,0.0,25.13370900862128,25.270148599955373,25.270148599955373,25.270148599955373,,0.9125495623908508,0.0,0.0,0.0,31.199839001349353,0.0,0.0,0.0,0.6354346028788056,0.0,0.0,0.0,0.97,0.96,0.96,0.96,30.263843831308872,0.0,0.0,0.0,30.263843831308872,0.1273674375468707,6.0606568736673095e-05,239.64129376144416,234.76788002600708,0.4685479120389656,0.4047716421384398,25.181154544917057,25.11209690752207,964.6378477625686,964.608607280156,31.15642425557601,27.08312067379374,5084.32576365989,7,0.16813246572949372,1987-10-15
1987,4,230.54698299738942,0.9068571428571428,1.0673021804023102,0.004623216092945985,41.0,6.0,4.0,3.0,56.0,110.0,0.4771355910711477,120.5469829973894,120.5469829973894,,120.5469829973894,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,41.0,6.0,4.0,3.0,56.0,171.54698299738942,990.0,964.5832818979843,25.416718102015693,0.0960755846982692,0.002054698299738857,989.901869717002,0.10287351891405129,0.0,0.0,0.0,25.215714300103595,25.318587819017644,25.318587819017644,25.318587819017644,,0.902642423276886,0.0,0.0,0.0,26.908171861257422,0.0,0.0,0.0,0.548027940147809,0.0,0.0,0.0,0.97,0.96,0.96,0.96,26.100926705419703,0.0,0.0,0.0,26.100926705419703,0.1132107005635888,6.0144346850065344e-05,231.4334061521708,229.3650854576809,0.4795847623473434,0.475298712614001,25.22536848199083,25.208473663688167,964.588600436913,964.576190512746,26.306722480204986,25.826532339039325,4384.95568651051,7,0.14500514836344278,1987-10-22
1987,5,229.15266704156892,0.9084285714285715,2.1013282703660576,0.00913666811801577,38.142857142857146,5.428571428571429,3.4285714285714284,2.4285714285714284,50.857142857142854,100.28571428571429,0.43747460398702387,128.8669527558546,128.8669527558546,,128.8669527558546,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,38.142857142857146,5.428571428571429,3.4285714285714284,2.4285714285714284,50.857142857142854,175.8669527558546,990.0,964.5749160022494,25.425083997750594,0.09760024164745411,0.0028866952755853856,989.8995130630768,0.11795447612798252,0.0,0.0,0.0,25.20664258469953,25.324597060827518,25.324597060827518,25.324597060827518,,0.9074609827076393,0.0,0.0,0.0,28.915416837410984,0.0,0.0,0.0,0.588908693226293,0.0,0.0,0.0,0.97,0.96,0.96,0.96,28.04795433228865,0.0,0.0,0.0,28.04795433228865,0.12243552294392093,6.0443517636302905e-05,234.76788002600708,226.3790707324809,0.4859106437891088,0.4054671172572994,25.249593817362907,25.181154544917057,964.608607280156,964.5582744243948,29.78573618719133,25.13507885893445,4712.056327824494,7,0.15582196851271474,1987-10-29
1987,6,226.98821438714623,0.9122857142857143,0.6705769418489476,0.0029703803208466,36.0,5.0,3.0,2.0,47.0,93.0,0.40973345737615846,133.98821438714623,133.98821438714623,,133.98821438714623,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,36.0,5.0,3.0,2.0,47.0,177.98821438714623,990.0,964.5619292863228,25.43807071367714,0.09834890343631283,0.0033988214387145428,989.898252275125,0.12712124451282372,0.0,0.0,0.0,25.209201744289228,25.33632298880205,25.33632298880205,25.33632298880205,,0.9104814116768163,0.0,0.0,0.0,30.160367969521076,0.0,0.0,0.0,0.6142641134322011,0.0,0.0,0.0,0.97,0.96,0.96,0.96,29.255556930435443,0.0,0.0,0.0,29.255556930435443,0.1288810731494119,6.065099460490961e-05,229.3650854576809,224.67104686473823,0.4139385172135244,0.4054671172572994,25.228533945892597,25.18933693486261,964.576190512746,964.5480262811884,29.78573618719133,28.73885426125595,4914.933564313154,7,0.16253087183575246,1987-11-05
1987,7,226.12510501086936,0.9148571428571428,1.454058146131132,0.006361648807828786,36.0,5.0,3.0,2.0,47.0,93.0,0.4113183215478274,133.12510501086936,133.12510501086936,,133.12510501086936,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,36.0,5.0,3.0,2.0,47.0,177.12510501086936,990.0,964.5567506300652,25.443249369934797,0.09804428424172973,0.003312510501086886,989.8986432052573,0.12550462661602438,0.0,0.0,0.0,25.21638794857595,25.341892575191974,25.341892575191974,25.341892575191974,,0.9100958924944876,0.0,0.0,0.0,29.962017536245224,0.0,0.0,0.0,0.6102243897402285,0.0,0.0,0.0,0.97,0.96,0.96,0.96,29.06315701015787,0.0,0.0,0.0,29.06315701015787,0.12851733709738686,6.0642569241339944e-05,231.4334061521708,224.67104686473823,0.4139385172135244,0.4018434570282008,25.228533945892597,25.17197765925789,964.588600436913,964.5480262811884,30.24739608737653,28.73885426125595,4882.610377706522,7,0.16146198338976595,1987-11-12
1987,8,250.6499474497428,0.8712857142857143,7.126981121007966,0.027144655990097574,31.0,4.285714285714286,2.2857142857142856,2.0,34.857142857142854,74.42857142857143,0.29962602690142665,176.22137602117138,176.22137602117138,,176.22137602117138,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,31.0,4.285714285714286,2.2857142857142856,2.0,34.857142857142854,213.79280459259994,990.0,964.690154451352,25.309845548647996,0.11098564931539127,0.007826741516391771,989.8811876091683,0.22388208953802652,0.0,0.0,0.0,24.967151068278188,25.191033157816214,25.191033157816214,25.191033157816214,,0.9267029783094562,0.0,0.0,0.0,40.003063517015846,0.0,0.0,0.0,0.8147263445420742,0.0,0.0,0.0,0.9737176599349541,0.96,0.96,0.96,38.972652604677855,0.0,0.0,0.0,38.972652604677855,0.15483091173566071,6.137084934926718e-05,281.3222739992266,234.76788002600708,0.39613596199658,0.2381610209797472,25.143850215309705,24.71335429820034,964.8252890959968,964.608607280156,47.782928479241065,30.99210512932294,6547.405637585879,7,0.21651473669265472,1987-11-19
1987,9,295.59410773294127,0.7924285714285714,16.94654527543791,0.056103401873539446,31.571428571428573,4.285714285714286,2.5714285714285716,2.2857142857142856,36.857142857142854,77.57142857142857,0.26407169558313665,218.0226791615127,218.0226791615127,,181.83511962086118,36.18755954065154,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,31.571428571428573,4.285714285714286,2.5714285714285716,2.2857142857142856,36.857142857142854,256.45125059008416,990.0,964.8881801214417,25.111819878558386,0.12604135658971624,0.01403726419353817,989.8599213792169,0.24395900446480295,0.03261205538582725,0.0,0.0,24.727782253310355,24.93912920238933,24.97174125777516,24.97174125777516,,0.926972066105354,0.25861508533771255,0.0,0.0,41.000952810752246,7.943417611526978,0.0,0.0,0.8350499554124691,0.1617803994201014,0.0,0.0,0.9757473457240496,0.9628571428571429,0.96,0.96,40.0057295172107,7.705115083181168,0.0,0.0,47.71084460039187,0.16121121440391856,6.0883995718508405e-05,338.3210417029997,283.6079686159883,0.3621332952573414,0.1980367513139102,24.84248139446589,24.61020721007384,965.0916052085148,964.834431874464,57.839299855595925,40.34761714301591,8015.421892865836,7,0.2650602477799549,1987-11-26
1987,10,324.2301711743306,0.7484285714285714,7.728216996566199,0.0238214695041613,38.0,5.0,4.0,3.0,54.0,104.0,0.321740176560724,220.2301711743306,220.2301711743306,,137.9028040595587,82.32736711477192,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,38.0,5.0,4.0,3.0,54.0,267.2301711743306,990.0,965.0219046749078,24.978095325092276,0.12984558154352924,0.0142027762546731,989.8559516422018,0.14375569134667163,0.06723844809266734,0.0,0.0,24.69029127594742,24.766808519201422,24.83404696729409,24.83404696729409,,0.9077299767516748,0.641091529486064,0.0,0.0,30.454823170373256,17.88793656528162,0.0,0.0,0.620261164366054,0.3643164269914791,0.0,0.0,0.9722490213298755,0.9668441550558724,0.96,0.96,29.646323349348766,17.344118661704538,0.0,0.0,46.990442011053304,0.14487502028777072,5.936522520357382e-05,344.6194637292325,294.72326674738565,0.3528733959410842,0.3017821421767193,24.740084729069764,24.6192982596624,965.1230973186462,964.8788930669896,50.81288822900007,42.1705855786546,7894.394257856955,7,0.26105801117251837,1987-12-03
1987,11,368.57932930023395,0.6891428571428572,6.742492627835759,0.018099045615207913,38.0,5.0,4.0,3.0,54.0,104.0,0.28274428932151785,264.57932930023395,264.57932930023395,,132.28966465011698,132.28966465011698,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,38.0,5.0,4.0,3.0,54.0,311.57932930023395,990.0,965.2428966465011,24.757103353498874,0.14549777545980708,0.02291586586004673,989.8315863586803,0.12438350128972987,0.12438350128972987,0.0,0.0,24.46430621088928,24.46430621088928,24.58868971217901,24.58868971217901,,0.9084511814449076,0.9084511814449076,0.0,0.0,28.833497230748605,28.833497230748605,0.0,0.0,0.5872402694653484,0.5872402694653484,0.0,0.0,0.97,0.97,0.96,0.96,27.96849231382615,27.96849231382615,0.0,0.0,55.9369846276523,0.15163941691481853,5.872641068554174e-05,391.8169121240828,346.9384943839358,0.2997649487834276,0.2654300944699005,24.604403285718227,24.31305793628269,965.3590845606204,965.1346924719196,60.84964353150346,51.32557730170691,9397.413417445587,7,0.31076102570917946,1987-12-10
1987,12,393.7966579363527,0.658,5.008320573103268,0.012644723974345785,38.0,5.0,4.0,3.0,54.0,104.0,0.264189569954747,289.7966579363527,289.7966579363527,,144.89832896817634,144.89832896817634,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,38.0,5.0,4.0,3.0,54.0,336.7966579363527,990.0,965.3682042237033,24.631795776296716,0.1543977531491806,0.027959331587270514,989.8176429152635,0.1487156801672984,0.1487156801672984,0.0,0.0,24.300723011392925,24.300723011392925,24.44943869156022,24.44943869156022,,0.9144419245939013,0.9144419245939013,0.0,0.0,31.57712875771636,31.57712875771636,0.0,0.0,0.6431187119697832,0.6431187119697832,0.0,0.0,0.97,0.97,0.96,0.96,30.629814894984865,30.629814894984865,0.0,0.0,61.25962978996973,0.15554261279664144,5.871942684661079e-05,408.00454625357366,389.1339363713416,0.267260164892828,0.2548991204999081,24.33066612109456,24.210241564892343,965.436020458141,965.3456696818566,64.22775037287143,60.285510026345314,10291.617804714915,7,0.340331276610943,1987-12-17
1987,13,387.6465997193463,0.6675714285714285,0.7436683259976787,0.001917520238073143,38.0,5.0,4.0,3.0,54.0,104.0,0.26828855780018185,283.6465997193462,283.6465997193462,,141.8232998596731,141.8232998596731,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,38.0,5.0,4.0,3.0,54.0,330.6465997193463,990.0,965.3382329985967,24.66176700140334,0.15222720678760812,0.026729319943869213,989.8210434732684,0.14238306571653964,0.14238306571653964,0.0,0.0,24.340427408955282,24.340427408955282,24.48281047467182,24.48281047467182,,0.9131409932598233,0.9131409932598233,0.0,0.0,30.913788261289437,30.913788261289437,0.0,0.0,0.6296087222258542,0.6296087222258542,0.0,0.0,0.97,0.97,0.96,0.96,29.986374613450756,29.986374613450756,0.0,0.0,59.97274922690151,0.15470924198708172,5.8731882891607226e-05,389.1339363713416,386.53109723034976,0.2690598524806973,0.267260164892828,24.34774837485082,24.33066612109456,965.3456696818566,965.3326554861516,60.285510026345314,59.73817862731866,10075.421870119455,7,0.33318194014945285,1987-12-24
1987,14,405.25858599372367,0.6458571428571428,5.561167597579973,0.0136324809687479,34.57142857142857,5.0,4.0,3.0,46.285714285714285,92.85714285714286,0.2294100191971881,312.40144313658084,312.40144313658084,,156.20072156829042,156.20072156829042,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,34.57142857142857,5.0,4.0,3.0,46.285714285714285,355.9728717080094,990.0,965.4228874895697,24.577112510430343,0.16116563396626113,0.032480288627316126,989.8063540774065,0.17291716148736055,0.17291716148736055,0.0,0.0,24.2105494263494,24.2105494263494,24.38346658783676,24.38346658783676,,0.9190304188228061,0.9190304188228061,0.0,0.0,34.08468824403233,34.08468824403233,0.0,0.0,0.6941891699395587,0.6941891699395587,0.0,0.0,0.97,0.97,0.96,0.96,33.06214759671136,33.06214759671136,0.0,0.0,66.12429519342272,0.16310575821645987,5.879491794136179e-05,417.8577719356288,389.1339363713416,0.267260164892828,0.2177774499166634,24.33066612109456,24.129215988115632,965.4803599737104,965.3456696818566,69.16757602590346,60.285510026345314,11108.881592495018,7,0.36735719551901513,1987-12-31
1987,15,430.760757457355,0.6164285714285713,4.403605796399534,0.010206478809412957,31.857142857142858,5.0,4.0,2.5714285714285716,39.857142857142854,83.28571428571429,0.1935774726162253,347.4750431716407,347.4750431716407,,173.73752158582036,173.73752158582036,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,31.857142857142858,5.0,4.0,2.5714285714285716,39.857142857142854,388.3321860287836,990.0,965.5384234085581,24.461576591441958,0.17258623999690212,0.039495008634328095,989.7879187513688,0.2139037174215135,0.2139037174215135,0.0,0.0,24.03559162538922,24.03559162538922,24.24949534281073,24.24949534281073,,0.9256117874449569,0.9256117874449569,0.0,0.0,37.907501707569544,37.907501707569544,0.0,0.0,0.7720468779545732,0.7720468779545732,0.0,0.0,0.9703154062497148,0.9703154062497148,0.96,0.96,36.78287048171343,36.78287048171343,0.0,0.0,73.56574096342686,0.1707300189607906,5.8807228842208076e-05,440.0331111664572,420.28892993659525,0.2165177179749375,0.1658966067496346,24.114135682720327,23.95969114945832,965.580149000249,965.4913001847146,77.84939083332385,69.67484776274667,12359.044481855715,7,0.4086985609079271,1988-01-07
1987,16,454.72899656629914,0.5911428571428571,4.9868019772112495,0.010909261301040042,29.0,5.0,4.0,2.0,33.0,73.0,0.1605635079698027,381.72899656629914,381.72899656629914,,190.86449828314957,190.86449828314957,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,29.0,5.0,4.0,2.0,33.0,419.72899656629914,990.0,965.6462804845484,24.353719515451694,0.1836671485789931,0.04634579931325977,989.7699870521076,0.2577963006593328,0.2577963006593328,0.0,0.0,23.865910266900084,23.865910266900084,24.12370656755942,24.12370656755942,,0.9313174476872927,0.9313174476872927,0.0,0.0,41.60393985764955,41.60393985764955,0.0,0.0,0.8473307506649602,0.8473307506649602,0.0,0.0,0.974733075066496,0.974733075066496,0.96,0.96,40.55354043618319,40.55354043618319,0.0,0.0,81.10708087236638,0.1783559818918003,5.9019646187002526e-05,462.56506724863937,442.799181369126,0.1648602867202362,0.1578156353963513,23.942146156947384,23.815702951422008,965.6815428026188,965.592596316161,82.84156839612407,78.46760148391041,13625.989586557553,7,0.4505948937353688,1988-01-14
1987,17,484.54590728547527,0.5601428571428572,4.588002277439183,0.009528279771184927,29.0,5.0,4.0,2.0,33.0,73.0,0.15070387510956632,411.54590728547527,411.54590728547527,,205.77295364273763,205.77295364273763,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,29.0,5.0,4.0,2.0,33.0,449.54590728547527,990.0,965.7804565827846,24.21954341721539,0.1941904614959141,0.05230918145709501,989.7535003570471,0.2997241801601232,0.2997241801601232,0.0,0.0,23.67331959410229,23.67331959410229,23.973043774262415,23.973043774262415,,0.9355949345508384,0.9355949345508384,0.0,0.0,44.69536421694137,44.69536421694137,0.0,0.0,0.910292550243205,0.910292550243205,0.0,0.0,0.9796478723133945,0.9796478723133945,0.96,0.96,43.786189182902895,43.786189182902895,0.0,0.0,87.57237836580579,0.1807226405482532,5.910874294170206e-05,494.6810831907137,470.1789493868897,0.1552600347063421,0.1475698232266068,23.766588492447536,23.60730980468244,965.8260648743582,965.715805272241,89.63630683711989,84.52774724653615,14712.159565455373,7,0.4865132131433655,1988-01-21
1987,18,535.4388348112536,0.5261428571428571,9.892351541023402,0.018508493520100387,29.857142857142858,5.428571428571429,4.0,2.4285714285714284,36.42857142857143,78.14285714285714,0.14582058109382443,457.2959776683965,457.2959776683965,,162.71813242564832,162.71813242564832,131.85971281709993,0.0,0.0,0.0,0.0,0.0,0.0,0.0,29.857142857142858,5.428571428571429,4.0,2.4285714285714284,36.42857142857143,496.5816919541108,990.0,966.0094747566507,23.99052524334939,0.21126444814110856,0.061459195533679276,989.7272763563252,0.1907958757393264,0.1907958757393264,0.14363765763071162,0.0,23.5270057239353,23.5270057239353,23.574163942043917,23.717801599674626,,0.920372052224487,0.920372052224487,0.7863579798890881,0.0,34.590527176868484,34.590527176868484,27.907735465000645,0.0,0.7044913885309264,0.7044913885309264,0.568385651018343,0.0,0.9714285714285714,0.9714285714285714,0.9685714285714285,0.96,33.619639278681106,33.619639278681106,27.070503401050622,0.0,94.30978195841283,0.17621719959775003,5.730447272254294e-05,563.9275439778775,505.01787451967766,0.1568240363531078,0.1346841723973749,23.65531986859505,23.39424323671317,966.1376739479005,965.8725804353384,98.02286897676068,91.38527126365108,15844.043369013356,7,0.5239432331022935,1988-01-28
1987,19,617.6923352666192,0.47600000000000003,26.81972059687132,0.038953707916813185,31.0,6.0,4.0,3.0,41.0,85.0,0.13892295597151996,532.6923352666192,532.6923352666192,,169.6276166584448,169.6276166584448,169.6276166584448,23.809485291284883,0.0,0.0,0.0,0.0,0.0,0.0,31.0,6.0,4.0,3.0,41.0,573.6923352666192,990.0,966.3635566983437,23.636443301656282,0.25254492547879254,0.08298767808255449,989.6644673964386,0.20445294303478365,0.20445294303478365,0.20445294303478365,0.028080860707543728,23.09645775506012,23.09645775506012,23.09645775506012,23.272829837387356,,0.923041826730897,0.923041826730897,0.923041826730897,0.13154460551462374,35.45717525492945,35.45717525492945,35.45717525492945,4.824426574292813,0.7221420622185224,0.7221420622185224,0.7221420622185224,0.09825716037256238,0.9704284771116666,0.9704284771116666,0.9704284771116666,0.9614285714285714,34.41092158611509,34.41092158611509,34.41092158611509,4.679693777064029,107.91245853540929,0.17467073891257429,5.635809737483585e-05,751.6655881559767,571.8920920403683,0.1486294375862782,0.1130822021645639,23.34620613190045,22.43809134020472,966.906662352624,966.1735144141816,131.0314257577928,99.56209265879654,18129.29303394876,7,0.5995136585300517,1988-02-04
1987,20,880.042415420863,0.3688571428571429,21.965086368552647,0.0254950689706234,31.0,6.0,4.0,3.0,41.0,85.0,0.09662093572109047,795.042415420863,795.042415420863,,198.76060385521575,198.76060385521575,198.76060385521575,198.76060385521575,0.0,0.0,0.0,0.0,0.0,0.0,31.0,6.0,4.0,3.0,41.0,836.042415420863,990.0,967.4201696616835,22.579830338316565,0.4202844206623918,0.18869517756580473,989.3910204017718,0.2796407711458608,0.2796407711458608,0.2796407711458608,0.2796407711458608,21.69120996894255,21.69120996894255,21.69120996894255,21.69120996894255,,0.9314929382509562,0.9314929382509562,0.9314929382509562,0.9314929382509562,39.382181006243606,39.382181006243606,39.382181006243606,39.382181006243606,0.8020810795568962,0.8020810795568962,0.8020810795568962,0.8020810795568962,0.9706024324489348,0.9706024324489348,0.9706024324489348,0.9706024324489348,38.224899420923514,38.224899420923514,38.224899420923514,38.224899420923514,152.89959768369405,0.17374291864490474,5.342405879419771e-05,905.4211927358452,847.0875422650073,0.1003438201590363,0.0938789600706845,21.893656267042903,21.53086235152435,967.5216847709434,967.28835016906,157.25753391122484,147.4102926084505,25687.132410860602,7,0.849442209353856,1988-02-11
1987,21,894.6319696060989,0.3632857142857143,8.555184486412829,0.009442483416585743,37.857142857142854,6.571428571428571,4.571428571428571,3.5714285714285716,62.142857142857146,114.71428571428571,0.12805808725136383,779.9176838918131,779.9176838918131,,194.97942097295328,194.97942097295328,194.97942097295328,194.97942097295328,0.0,0.0,0.0,0.0,0.0,0.0,37.857142857142854,6.571428571428571,4.571428571428571,3.5714285714285716,62.142857142857146,828.9176838918131,990.0,967.4785278784244,22.52147212157565,0.41376519452201194,0.18026311504849193,989.4059716904295,0.2692238659248761,0.2692238659248761,0.2692238659248761,0.2692238659248761,21.658219946080287,21.658219946080287,21.658219946080287,21.658219946080287,,0.9301258731546268,0.9301258731546268,0.9301258731546268,0.9301258731546268,38.520155056093095,38.520155056093095,38.520155056093095,38.520155056093095,0.784524542893953,0.784524542893953,0.784524542893953,0.784524542893953,0.9703604627968903,0.9703604627968903,0.9703604627968903,0.9703604627968903,37.37887332185982,37.37887332185982,37.37887332185982,37.37887332185982,149.51549328743928,0.16716482218288017,5.3251506067282835e-05,924.6839937244496,885.1094475277025,0.1547831179326691,0.0953042144005709,21.75786439588219,21.51668167759515,967.5987359748976,967.4404377901108,154.92447256316726,143.5994506763864,25118.602872289805,7,0.8306416293746628,1988-02-18
1987,22,1073.8466425054098,0.3092857142857143,57.46976698915161,0.05230784824533633,44.714285714285715,7.571428571428571,6.142857142857143,5.428571428571429,86.28571428571429,150.14285714285714,0.13995198498650727,923.7037853625527,923.7037853625527,,230.9259463406382,230.9259463406382,230.9259463406382,230.9259463406382,0.0,0.0,0.0,0.0,0.0,0.0,44.714285714285715,7.571428571428571,6.142857142857143,5.428571428571429,86.28571428571429,982.1323567911242,990.0,968.1248801486106,21.875119851389417,0.5561598514325834,0.28930067037466867,989.1545394781928,0.37879421555177045,0.37879421555177045,0.37879421555177045,0.37879421555177045,20.650865114030438,20.650865114030438,20.650865114030438,20.650865114030438,,0.9374047386221267,0.9374047386221267,0.9374047386221267,0.9374047386221267,43.798207345696376,43.798207345696376,43.798207345696376,43.798207345696376,0.8920205162056289,0.8920205162056289,0.8920205162056289,0.8920205162056289,0.9779208518973074,0.9779208518973074,0.9779208518973074,0.9779208518973074,42.83775421640163,42.83775421640163,42.83775421640163,42.83775421640163,171.35101686560657,0.1596499381317059,5.156643952818752e-05,1141.726989184771,941.1240560143012,0.1679737333933563,0.1199936598659389,21.414851395705767,20.21266190817754,968.345427680295,967.6644962240572,183.4247190136077,152.70484578866552,28786.970833421896,7,0.951950093697814,1988-02-25
1987,23,1054.8448975448598,0.31757142857142856,6.659778687335217,0.006300513043165285,49.0,9.0,9.0,9.0,107.0,183.0,0.1735078604707485,871.8448975448599,871.8448975448599,,217.961224386215,217.961224386215,217.961224386215,217.961224386215,0.0,0.0,0.0,0.0,0.0,0.0,49.0,9.0,9.0,9.0,107.0,938.84489754486,990.0,968.072369677998,21.9276303220019,0.5143500884038518,0.247475918035888,989.2381739935602,0.3361656248002082,0.3361656248002082,0.3361656248002082,0.3361656248002082,20.829638690761932,20.829638690761932,20.829638690761932,20.829638690761932,,0.9355484980663524,0.9355484980663524,0.9355484980663524,0.9355484980663524,41.65325422569224,41.65325422569224,41.65325422569224,41.65325422569224,0.8483351166128764,0.8483351166128764,0.8483351166128764,0.8483351166128764,0.9748335116612877,0.9748335116612877,0.9748335116612877,0.9748335116612877,40.60542817075392,40.60542817075392,40.60542817075392,40.60542817075392,162.42171268301573,0.1539756945387747,5.175028297918094e-05,1073.2959927204863,1042.8375986738165,0.1754827407764375,0.1705028260993963,20.897256022266102,20.72568892612123,968.1303588342644,968.0346324529748,165.42751959439244,160.46201004976805,27286.84773074664,7,0.9023428482389761,1988-03-03
1987,24,1058.8114627100254,0.3162857142857143,9.610918092148818,0.009118905007018814,42.142857142857146,8.142857142857142,7.285714285714286,6.428571428571429,72.71428571428571,136.71428571428572,0.12936693080201891,922.0971769957397,922.0971769957397,,230.52429424893492,230.52429424893492,230.52429424893492,230.52429424893492,0.0,0.0,0.0,0.0,0.0,0.0,42.142857142857146,8.142857142857142,7.285714285714286,6.428571428571429,72.71428571428571,979.6686055671682,990.0,968.0848360256601,21.915163974339944,0.5517043358447745,0.28767774159659176,989.1606179225586,0.37640120922741943,0.37640120922741943,0.37640120922741943,0.37640120922741943,20.699380687671095,20.699380687671095,20.699380687671095,20.699380687671095,,0.9377249593982094,0.9377249593982094,0.9377249593982094,0.9377249593982094,43.87471748427692,43.87471748427692,43.87471748427692,43.87471748427692,0.8935787675005482,0.8935787675005482,0.8935787675005482,0.8935787675005482,0.9788798439074303,0.9788798439074303,0.9788798439074303,0.9788798439074303,42.95148180206682,42.95148180206682,42.95148180206682,42.95148180206682,171.8059272082673,0.16222273299121226,5.1759474741551196e-05,1080.0406798008228,1027.8009259147989,0.1780500439198573,0.1194399455618558,20.981579739279557,20.560986707270345,968.1515564222312,967.9873743385892,176.4322422817979,157.98884155430613,28863.395770988907,7,0.9544773733792629,1988-03-10
1987,25,1112.5874621569044,0.297,8.81232991199259,0.007889232617544772,41.0,8.0,7.0,6.0,67.0,129.0,0.11598767249197539,983.5874621569045,983.5874621569045,,245.89686553922613,245.89686553922613,245.89686553922613,245.89686553922613,0.0,0.0,0.0,0.0,0.0,0.0,41.0,8.0,7.0,6.0,67.0,1039.5874621569044,990.0,968.2538463096361,21.74615369036402,0.6138614040652717,0.3380129305062502,989.0481256654284,0.42791157576134115,0.42791157576134115,0.42791157576134115,0.42791157576134115,20.366367780031112,20.366367780031112,20.366367780031112,20.366367780031112,,0.9394973984318264,0.9394973984318264,0.9394973984318264,0.9394973984318264,46.13644609527996,46.13644609527996,46.13644609527996,46.13644609527996,0.9396424866655794,0.9396424866655794,0.9396424866655794,0.9396424866655794,0.9799999999999999,0.9799999999999999,0.9799999999999999,0.9799999999999999,45.213717173374356,45.213717173374356,45.213717173374356,45.213717173374356,180.85486869349742,0.16256414971420757,5.108229731332753e-05,1141.726989184771,1086.4244972913411,0.1187381178550567,0.1129867308226724,20.524612540457397,20.1819527884006,968.345427680295,968.17161984863,184.61971142688756,177.3399591662118,30383.617940507567,7,1.00474927051943,1988-03-17
1987,26,1187.4262254026667,0.2775714285714286,14.907624800019123,0.012347423966692741,41.0,8.0,7.0,6.0,67.0,129.0,0.1086962861381313,1058.4262254026667,1055.9861735762518,,263.99654339406294,263.99654339406294,263.99654339406294,263.99654339406294,2.440051826414966,0.7755203479303383,0.15132104349860256,0.13240591306127728,0.11349078262395193,1.2673137393007965,41.77552034793034,8.151321043498601,7.132405913061277,6.113490782623951,68.2673137393008,1113.0454208807419,990.0,968.4890538512655,21.510946148734465,0.7175942143194333,0.42278202564912715,988.8596237600314,0.4932172492765533,0.4932172492765533,0.4932172492765533,0.4932172492765533,19.877352659489333,19.877352659489333,19.877352659489333,19.877352659489333,,0.939679980743863,0.939679980743863,0.939679980743863,0.939679980743863,48.34946450918813,48.34946450918813,48.34946450918813,48.34946450918813,0.9847141447899823,0.9847141447899823,0.9847141447899823,0.9847141447899823,0.9799999999999999,0.9799999999999999,0.9799999999999999,0.9799999999999999,47.34972745399899,47.34972745399899,47.34972745399899,47.34972745399899,189.39890981599592,0.15954982370969692,4.983266328949998e-05,1246.0803627849048,1151.4124173518942,0.1120363112781812,0.1035246231725326,20.116047887385424,19.520296263565108,968.6733954258954,968.3758675973916,192.8,185.78231409209783,31819.01684908732,7,1.052216165644422,1988-03-24
1987,27,1375.2512511004618,0.24885714285714286,40.275231568864456,0.0283848512912406,44.42857142857143,10.571428571428571,9.571428571428571,9.428571428571429,71.28571428571429,145.28571428571428,0.10583887777924908,1229.9655368147473,1100.0,,275.0,275.0,275.0,275.0,129.9655368147474,34.993817522277645,6.132317451104045,8.091365521297798,8.575427502539736,72.17260881752819,79.42238895084907,16.703746022532616,17.66279409272637,18.003998931111163,143.45832310324246,1213.788929066108,990.0,969.0828998110968,20.91710018890311,0.8700861589051592,0.48,988.6499138410948,0.5349,0.5349,0.5349,0.5349,19.032114029997935,19.032114029997935,19.032114029997935,19.032114029997935,,0.9371670553301145,0.9371670553301145,0.9371670553301145,0.9371670553301145,48.10402581864059,48.10402581864059,48.10402581864059,48.10402581864059,0.9797153934550017,0.9797153934550017,0.9797153934550017,0.9797153934550017,0.9799999999999999,0.9799999999999999,0.9799999999999999,0.9799999999999999,47.14194530226778,47.14194530226778,47.14194530226778,47.14194530226778,188.56778120907106,0.13762872554963754,4.761812656794725e-05,1528.006983766956,1297.4934435018629,0.1140660869935159,0.0968581960503475,19.32600495394194,18.483711101465357,969.5750994860164,968.834979393863,191.6649618933363,182.7949872802913,31679.387243123943,7,1.0475987844948393,1988-03-31
1987,28,1896.4731070767932,0.18685714285714283,89.60028192816692,0.04790226134555987,45.0,11.0,10.0,10.0,72.0,148.0,0.07881919230307226,1748.4731070767932,1100.0,,275.0,275.0,275.0,275.0,648.4731070767931,55.0,6.999999999999998,15.000000000000002,43.815750478161696,527.6573565986314,100.0,18.0,25.0,53.815750478161696,599.6573565986315,1243.0,990.0,970.7358675949033,19.26413240509667,0.9262894125183111,0.48,988.5937105874816,0.5349,0.5349,0.5349,0.5349,17.322942992578394,17.322942992578394,17.322942992578394,17.322942992578394,,0.9303971432005728,0.9303971432005728,0.9303971432005728,0.9303971432005728,43.47146334544017,43.47146334544017,43.47146334544017,43.47146334544017,0.8853658522492907,0.8853658522492907,0.8853658522492907,0.8853658522492907,0.9777641190572445,0.9777641190572445,0.9777641190572445,0.9777641190572445,42.508114788827974,42.508114788827974,42.508114788827974,42.508114788827974,170.0324591553119,0.09089807522296091,4.293748968568483e-05,2155.2089572641244,1609.5195834351923,0.0919529041604601,0.0686708356055994,18.220362702537265,16.58416827684413,971.4746423106376,969.8384478849443,180.03080638860058,161.55324499205915,28565.453138092398,7,0.9446247730850661,1988-04-07
1987,29,2335.218848306318,0.13942857142857143,36.54843127820946,0.01585415437611514,45.0,11.0,10.0,10.0,72.0,148.0,0.06343025686452718,2187.218848306318,1100.0,,275.0,275.0,275.0,275.0,1087.2188483063178,55.0,7.0,15.0,69.22743530388213,940.9914130024356,100.0,18.0,25.0,79.22743530388213,1012.9914130024356,1243.0,990.0,971.9091489441877,18.090851055812323,0.9262894125183111,0.48,988.5937105874816,0.5349,0.5349,0.5349,0.5349,16.149661643294046,16.149661643294046,16.149661643294046,16.149661643294046,,0.9245232818956302,0.9245232818956302,0.9245232818956302,0.9245232818956302,40.26767971680753,40.26767971680753,40.26767971680753,40.26767971680753,0.8201156765133915,0.8201156765133915,0.8201156765133915,0.8201156765133915,0.9720115676513391,0.9720115676513391,0.9720115676513391,0.9720115676513391,39.14104441690366,39.14104441690366,39.14104441690366,39.14104441690366,156.56417766761464,0.06712382381479726,3.953640850192288e-05,2411.0479762115906,2221.9458555412634,0.0666082837396356,0.061384095820668,16.42307921203723,15.966625817315837,972.092184770166,971.6357313754444,159.69913517808186,154.44405840042324,26302.78184815926,7,0.8698009870423036,1988-04-14
1987,30,2418.8658350474975,0.13071428571428573,25.454072147346842,0.0106128124547743,54.0,13.0,14.0,19.0,117.0,217.0,0.08973110873727193,2201.8658350474975,1100.0,,275.0,275.0,275.0,275.0,1101.8658350474975,46.0,4.999999999999999,11.0,61.0,978.8658350474973,100.0,18.0,25.0,80.0,1095.8658350474975,1243.0,990.0,972.1110554639077,17.88894453609227,0.9262894125183111,0.48,988.5937105874816,0.5349,0.5349,0.5349,0.5349,15.947755123573993,15.947755123573993,15.947755123573993,15.947755123573993,,0.9231477813900255,0.9231477813900255,0.9231477813900255,0.9231477813900255,39.70488780684733,39.70488780684733,39.70488780684733,39.70488780684733,0.8086535194877257,0.8086535194877257,0.8086535194877257,0.8086535194877257,0.9708653519487724,0.9708653519487724,0.9708653519487724,0.9708653519487724,38.54822148207472,38.54822148207472,38.54822148207472,38.54822148207472,154.1928859282989,0.06376622647877327,3.893759745664113e-05,2467.4434971899177,2345.660513136817,0.092511255906256,0.0879452762533908,16.12445762473771,15.830498697712976,972.2283118897687,971.934352962744,156.2780924142397,152.7583430301477,25904.40483595421,7,0.8566271440461048,1988-04-21
1987,31,2234.1114297759264,0.15128571428571427,25.205452794248686,0.011260872940684242,54.57142857142857,13.0,13.428571428571429,17.857142857142858,151.85714285714286,250.71428571428572,0.11250339323354128,1983.3971440616406,1100.0,,275.0,275.0,275.0,275.0,883.3971440616405,45.42857142857144,5.000000000000003,11.571428571428571,55.11293700121208,766.2842070604283,100.0,18.0,25.0,72.97007985835494,918.1413499175712,1243.0,990.0,971.6650965546315,18.33490344536845,0.9262894125183111,0.48,988.5937105874816,0.5349,0.5349,0.5349,0.5349,16.393714032850173,16.393714032850173,16.393714032850173,16.393714032850173,,0.9257656958835938,0.9257656958835938,0.9257656958835938,0.9257656958835938,40.93092584037909,40.93092584037909,40.93092584037909,40.93092584037909,0.83362374420324,0.83362374420324,0.83362374420324,0.83362374420324,0.9733623744203239,0.9733623744203239,0.9733623744203239,0.9733623744203239,39.84080625111409,39.84080625111409,39.84080625111409,39.84080625111409,159.36322500445635,0.07137317087198423,4.0243238637488975e-05,2310.3827547648234,2169.222343577076,0.127234536753329,0.0939238312580326,16.550342861606048,16.2096108346011,971.8491997528806,971.5084677258756,161.16341556539547,157.25149676076066,26773.02180074867,7,0.8853512500247576,1988-04-28
1987,32,2090.225919403444,0.1671428571428571,21.34099635442963,0.01028574721228737,55.0,13.0,13.0,17.0,178.0,276.0,0.13209788056067082,1814.2259194034439,1100.0,,275.0,275.0,275.0,275.0,714.225919403444,45.0,5.0,12.0,43.99217619513966,608.2337432083042,100.0,18.0,25.0,60.99217619513966,786.2337432083042,1243.0,990.0,971.3177867020083,18.682213297991666,0.9262894125183111,0.48,988.5937105874816,0.5349,0.5349,0.5349,0.5349,16.74102388547339,16.74102388547339,16.74102388547339,16.74102388547339,,0.9274952989496574,0.9274952989496574,0.9274952989496574,0.9274952989496574,41.87613447413129,41.87613447413129,41.87613447413129,41.87613447413129,0.8528744292083765,0.8528744292083765,0.8528744292083765,0.8528744292083765,0.9752874429208376,0.9752874429208376,0.9752874429208376,0.9752874429208376,40.84142675513949,40.84142675513949,40.84142675513949,40.84142675513949,163.36570702055795,0.07820093779481822,4.125396641933281e-05,2155.2089572641244,2019.8353690960687,0.1366447999786821,0.1280618285617935,16.910932110353308,16.58416827684413,971.4746423106376,971.1478784771284,165.3329515912392,161.55324499205915,27445.438779453736,7,0.907587261225322,1988-05-05
1987,33,1892.4196142949884,0.187,30.291622386923535,0.015986779838979143,55.0,13.0,13.0,17.0,178.0,276.0,0.1459734805734692,1616.4196142949884,1100.0,,275.0,275.0,275.0,275.0,516.4196142949886,45.0,5.0,12.0,31.808454503676835,422.61115979131176,100.0,18.0,25.0,48.808454503676835,600.6111597913117,1243.0,990.0,970.75243260003,19.24756739997003,0.9262894125183111,0.48,988.5937105874816,0.5349,0.5349,0.5349,0.5349,17.306377987451754,17.306377987451754,17.306377987451754,17.306377987451754,,0.9303582509655647,0.9303582509655647,0.9303582509655647,0.9303582509655647,43.4242509021689,43.4242509021689,43.4242509021689,43.4242509021689,0.8844042953598553,0.8844042953598553,0.8844042953598553,0.8844042953598553,0.9784404295359855,0.9784404295359855,0.9784404295359855,0.9784404295359855,42.48854758518451,42.48854758518451,42.48854758518451,42.48854758518451,169.95419034073805,0.08992035724202786,4.291772483351971e-05,1971.8467458433613,1807.794012387604,0.1526722613908202,0.1399703098538494,17.579783778229505,17.04976725475705,971.0090433327248,970.4790268092522,173.16645589993016,166.94798930930122,28552.303977243995,7,0.9441899463374337,1988-05-12
1987,34,1728.8299420817882,0.20385714285714288,21.15296045294388,0.012309218557250357,55.0,13.0,13.0,17.0,178.0,276.0,0.15974771118288963,1452.8299420817882,1100.0,,275.0,275.0,275.0,275.0,352.8299420817884,45.0,5.0,12.0,21.732279041269575,269.0976630405188,100.0,18.0,25.0,38.73227904126957,447.0976630405188,1243.0,990.0,970.223912120572,19.77608787942805,0.9262894125183111,0.48,988.5937105874816,0.5349,0.5349,0.5349,0.5349,17.834898466909774,17.834898466909774,17.834898466909774,17.834898466909774,,0.9330557093793626,0.9330557093793626,0.9330557093793626,0.9330557093793626,44.879932339090445,44.879932339090445,44.879932339090445,44.879932339090445,0.914051575134225,0.914051575134225,0.914051575134225,0.914051575134225,0.9799999999999999,0.9799999999999999,0.9799999999999999,0.9799999999999999,43.982333692308636,43.982333692308636,43.982333692308636,43.982333692308636,175.92933476923454,0.10184952556980999,4.4426599689200646e-05,1801.689870916998,1659.7232892169968,0.1662927801237324,0.1531895163841519,18.05816611462682,17.599504850672922,970.4593057368088,970.0006444728548,178.33064269056587,173.38446837610857,29556.128241231403,7,0.9773851931624141,1988-05-19
1987,35,1529.2409806862795,0.22685714285714287,31.818004663734914,0.02083236677843653,54.714285714285715,12.857142857142858,12.857142857142858,16.428571428571427,169.71428571428572,266.57142857142856,0.17428017291013814,1262.6695521148508,1100.0,,275.0,275.0,275.0,275.0,162.669552114851,32.31796267472264,4.957981188223814,7.839864887752912,10.025135704348816,107.5286076598028,87.03224838900836,17.81512404536667,20.697007744895767,26.453707132920247,277.2428933740885,1225.544380179271,990.0,969.5790862452941,20.420913754705857,0.8878932821217745,0.48,988.6321067178782,0.5349,0.5349,0.5349,0.5349,18.518120472584048,18.518120472584048,18.518120472584048,18.518120472584048,,0.9355520794886398,0.9355520794886398,0.9355520794886398,0.9355520794886398,46.72410614773809,46.72410614773809,46.72410614773809,46.72410614773809,0.9516111231718553,0.9516111231718553,0.9516111231718553,0.9516111231718553,0.9799999999999999,0.9799999999999999,0.9799999999999999,0.9799999999999999,45.78962402478333,45.78962402478333,45.78962402478333,45.78962402478333,183.15849609913332,0.1200844284475832,4.625214547957912e-05,1631.4057003589478,1436.9972565708524,0.1897326538634887,0.146138066053883,18.826317043631768,18.149653709398983,969.9091568780829,969.2810680596904,186.3979918249222,179.2894109824858,30770.627344654396,7,1.0175472005507407,1988-05-26
