WaterYear,WaterWeek,Flow,Exceedance,Flow_difference,Flow_difference_pct,EWRChannelA,EWRChannelC,EWRChannelD,EWRChannelE,EWRChannelFG,EWRTotal,EWRProportion,FlowAvailableForGeneration,FlowCanal,LowFlowShutoff,FlowTurbine1,FlowTurbine2,FlowTurbine3,FlowTurbine4,FlowSpill,SpillChannelA,SpillChannelC,SpillChannelD,SpillChannelE,SpillChannelFG,FlowChannelA,FlowChannelC,FlowChannelD,FlowChannelE,FlowChannelFG,FlowLeftChannel,LevelHeadpond,LevelTailwater,HeadGross,HeadlossLeftChannel,HeadlossCanal,LevelForebay,HeadlossTurbine1,HeadlossTurbine2,HeadlossTurbine3,HeadlossTurbine4,HeadTurbine1,HeadTurbine2,HeadTurbine3,HeadTurbine4,LowHeadShutoff,EffTurbine1,EffTurbine2,EffTurbine3,EffTurbine4,PowerTurbine1,PowerTurbine2,PowerTurbine3,PowerTurbine4,LoadFactorTurbine1,LoadFactorTurbine2,LoadFactorTurbine3,LoadFactorTurbine4,EffGen1,EffGen2,EffGen3,EffGen4,PowerGenerator1,PowerGenerator2,PowerGenerator3,PowerGenerator4,Power,PerfMwPerCumec,PerfMWhPerm3,Flow_max,Flow_min,EWRProportion_max,EWRProportion_min,HeadTurbine1_max,HeadTurbine1_min,LevelTailwater_max,LevelTailwater_min,Power_max,Power_min,Energy,Count,CapFactor,StartDate
1987,36,1328.8545013128587,0.25485714285714284,31.49075210359784,0.024224670521676588,53.0,12.0,12.0,13.0,120.0,210.0,0.15833212962702378,1118.854501312859,1083.9678608147192,,270.9919652036798,270.9919652036798,270.9919652036798,270.9919652036798,34.88664049813964,8.804723554292385,1.9935223141794083,1.9935223141794083,2.159649173694359,19.93522314179408,61.80472355429239,13.99352231417941,13.99352231417941,15.159649173694358,139.93522314179407,1173.7596289973703,990.0,968.9346578188773,21.06534218112264,0.8065683213211298,0.45915821905913484,988.7342734596197,0.5198872500592862,0.5198872500592862,0.5198872500592862,0.5198872500592862,19.27972839068308,19.27972839068308,19.27972839068308,19.27972839068308,,0.9378447773724502,0.9378447773724502,0.9378447773724502,0.9378447773724502,48.0321923216344,48.0321923216344,48.0321923216344,48.0321923216344,0.9782523894426556,0.9782523894426556,0.9782523894426556,0.9782523894426556,0.9799999999999999,0.9799999999999999,0.9799999999999999,0.9799999999999999,47.07154847520171,47.07154847520171,47.07154847520171,47.07154847520171,188.2861939008068,0.14189275988116262,4.82724447327877e-05,1399.6225280663384,1216.5619918456675,0.1726175907249948,0.1500404543288735,19.938518340259492,18.965306837888072,969.1603189368298,968.5806234029436,190.6975891534169,181.15489216630377,31632.080575335545,7,1.0460344105600379,1988-06-02
1987,37,1135.9000389512855,0.2911428571428571,19.097513790617963,0.016818058934274956,53.0,12.0,12.0,13.0,120.0,210.0,0.18510428264807427,925.9000389512855,925.9000389512855,,231.4750097378214,231.4750097378214,231.4750097378214,231.4750097378214,0.0,0.0,0.0,0.0,0.0,0.0,53.0,12.0,12.0,13.0,120.0,1002.9000389512855,990.0,968.3271144081326,21.672885591867384,0.5757171757563324,0.2907200311610284,989.1335627930827,0.3797416981859564,0.3797416981859564,0.3797416981859564,0.3797416981859564,20.426706686764074,20.426706686764074,20.426706686764074,20.426706686764074,,0.9373453482999496,0.9373453482999496,0.9373453482999496,0.9373453482999496,43.44589333724366,43.44589333724366,43.44589333724366,43.44589333724366,0.884845078151602,0.884845078151602,0.884845078151602,0.884845078151602,0.9778055872389521,0.9778055872389521,0.9778055872389521,0.9778055872389521,42.48471289615001,42.48471289615001,42.48471289615001,42.48471289615001,169.93885158460003,0.14960579859301237,5.1000038431950106e-05,1195.2983332432605,1082.8793953113418,0.1939274132551227,0.1756883567554193,20.729854446044687,20.075504028896933,968.5137947616216,968.16047809955,178.53788868695185,161.76217630157925,28549.727066212803,7,0.9441047310255557,1988-06-09
1987,38,957.0993096036652,0.34385714285714286,33.684550435190644,0.03575722244912204,53.0,12.0,12.0,13.0,120.0,210.0,0.22063564824147205,747.0993096036652,747.0993096036652,,194.35920290407117,194.35920290407117,194.35920290407117,164.02170089145173,0.0,0.0,0.0,0.0,0.0,0.0,53.0,12.0,12.0,13.0,120.0,824.0993096036652,990.0,967.7168687833098,22.28313121669024,0.4138917191763224,0.1690431988896775,989.417065081934,0.26899337759158604,0.26899337759158604,0.26899337759158604,0.22340944298229926,21.431202921032643,21.431202921032643,21.431202921032643,21.476786855641926,,0.9292724452735988,0.9292724452735988,0.9292724452735988,0.7956076463572945,37.949230155928475,37.949230155928475,37.949230155928475,31.841884065310435,0.7728967445199283,0.7728967445199283,0.7728967445199283,0.6485108770938988,0.9714915851587659,0.9714915851587659,0.9714915851587659,0.9690529984161629,36.87357889240824,36.87357889240824,36.87357889240824,30.906273592951433,141.52701027017616,0.14782252488197464,5.270539035918066e-05,1066.3481241083623,847.0875422650073,0.2479082615693839,0.1969338110624929,21.93910588694488,20.82281726582849,968.1085226757692,967.28835016906,159.07242992877883,125.31341128859292,23776.537725389593,7,0.7862611681676452,1988-06-16
1987,39,742.9006023720483,0.4198571428571429,25.75445978281969,0.03481185534560607,53.0,12.0,12.0,13.0,120.0,210.0,0.284093613685856,532.9006023720483,532.9006023720483,,177.6335341240161,177.6335341240161,177.6335341240161,0.0,0.0,0.0,0.0,0.0,0.0,0.0,53.0,12.0,12.0,13.0,120.0,609.9006023720483,990.0,966.8716024094881,23.128397590511863,0.2731217271078209,0.08480094775431277,989.6420773251377,0.22544067019940842,0.22544067019940842,0.22544067019940842,0.0,22.5450342454503,22.5450342454503,22.5450342454503,22.77047491564971,,0.92501102527284,0.92501102527284,0.92501102527284,0.0,36.30129646230992,36.30129646230992,36.30129646230992,0.0,0.7393339401692448,0.7393339401692448,0.7393339401692448,0.0,0.9707464061972776,0.9707464061972776,0.9707464061972776,0.96,35.24264249468446,35.24264249468446,35.24264249468446,0.0,105.72792748405338,0.142096875353631,5.514415418439509e-05,817.7246825595828,666.8063237852695,0.3149340258321034,0.2568101519727558,22.977434789038423,22.110776152584688,967.1708987302384,966.567225295141,119.72456634548192,91.48077520970408,17762.29181732097,7,0.5873773749114077,1988-06-23
1987,40,600.1447990917068,0.48357142857142854,14.696968543913142,0.024265916895648713,50.42857142857143,10.285714285714286,9.428571428571429,9.571428571428571,109.71428571428571,189.42857142857142,0.3158433426310766,410.7162276631354,410.7162276631354,,205.3581138315677,205.3581138315677,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,50.42857142857143,10.285714285714286,9.428571428571429,9.571428571428571,109.71428571428571,480.85908480599255,990.0,966.2949192343901,23.70508076560996,0.2055217415532509,0.05214324553262702,989.742335012914,0.2992228960359536,0.2992228960359536,0.0,0.0,23.14819288248811,23.14819288248811,23.447415778524064,23.447415778524064,,0.9347967375304499,0.9347967375304499,0.0,0.0,43.57030362073582,43.57030362073582,0.0,0.0,0.8873788924793445,0.8873788924793445,0.0,0.0,0.9773858936162416,0.9773858936162416,0.96,0.96,42.59121570025668,42.59121570025668,0.0,0.0,85.18243140051338,0.14190173454986763,5.7613389816590695e-05,647.6489852382476,563.9275439778775,0.3298296066334661,0.2981681835345664,23.370830549968133,22.89410365363552,966.490595940953,966.1376739479005,90.76702211249976,78.33373397673745,14310.648475286247,7,0.4732357300028521,1988-06-30
1987,41,522.0707202650317,0.5358571428571429,9.892351541023402,0.018938237235705313,50.0,10.0,9.0,9.0,108.0,186.0,0.3567006552033041,336.0707202650316,336.0707202650316,,168.03536013251582,168.03536013251582,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,50.0,10.0,9.0,9.0,108.0,405.07072026503164,990.0,965.9493182411926,24.0506817588074,0.17849378807247623,0.03721414405300627,989.7842920678746,0.20037030166662784,0.20037030166662784,0.0,0.0,23.63460352501529,23.63460352501529,23.83497382668192,23.83497382668192,,0.923095658085171,0.923095658085171,0.0,0.0,35.95002185179344,35.95002185179344,0.0,0.0,0.7321796711159558,0.7321796711159558,0.0,0.0,0.97,0.97,0.96,0.96,34.871521196239634,34.871521196239634,0.0,0.0,69.74304239247927,0.13350614760468651,5.7649496616108266e-05,550.9983234585969,494.6810831907137,0.3759998235636831,0.3375690852060757,23.80479620382233,23.45315680571183,966.0794924555636,965.8260648743582,75.59237552455816,64.16225662636407,11716.831121936515,7,0.38746134662488474,1988-07-07
1987,42,466.5278476387405,0.5775714285714286,7.019961312111808,0.015068087337769742,50.0,10.0,9.0,9.0,108.0,186.0,0.39900446489243707,280.5278476387405,280.5278476387405,,140.26392381937026,140.26392381937026,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,50.0,10.0,9.0,9.0,108.0,349.5278476387405,990.0,965.6993753143743,24.300624685625685,0.15889098500357077,0.02610556952774806,989.8150034454686,0.13955495714452512,0.13955495714452512,0.0,0.0,23.97607317394983,23.97607317394983,24.115628131094354,24.115628131094354,,0.9119205811337927,0.9119205811337927,0.0,0.0,30.07557107966755,30.07557107966755,0.0,0.0,0.6125370891989317,0.6125370891989317,0.0,0.0,0.97,0.97,0.96,0.96,29.173303947277525,29.173303947277525,0.0,0.0,58.34660789455505,0.1250004692632797,5.7774789934742726e-05,486.0250263913084,445.541354005931,0.4174696654477644,0.3826963425752642,24.102484217310487,23.85788320313739,965.7871126187608,965.6049360930268,62.38507587039479,53.98130999217737,9802.230126285247,7,0.3241478216364169,1988-07-14
1987,43,430.8924973163504,0.6165714285714285,3.9547974386146216,0.009208060017898144,50.0,10.0,9.0,9.0,108.0,186.0,0.4318304619611967,244.89249731635036,244.89249731635036,,122.44624865817521,122.44624865817521,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,50.0,10.0,9.0,9.0,108.0,313.8924973163504,990.0,965.5390162379235,24.460983762076467,0.14631416422295793,0.018978499463270043,989.8347073363137,0.10626959625662705,0.10626959625662705,0.0,0.0,24.189421502133616,24.189421502133616,24.295691098390243,24.295691098390243,,0.9026078782469449,0.9026078782469449,0.0,0.0,26.219580797691595,26.219580797691595,0.0,0.0,0.5340036822340447,0.5340036822340447,0.0,0.0,0.97,0.97,0.96,0.96,25.432993373760844,25.432993373760844,0.0,0.0,50.86598674752169,0.11800994422064344,5.76938416065008e-05,442.799181369126,417.8577719356288,0.445127534994499,0.4200549771227936,24.26641271598608,24.118808181881136,965.592596316161,965.4803599737104,53.40995159222274,48.04331600645556,8545.485773583643,7,0.28258881526400936,1988-07-21
1987,44,398.60971503148687,0.6545714285714286,4.47523924361127,0.01120020363097607,48.714285714285715,9.142857142857142,7.714285714285714,7.285714285714286,99.85714285714286,172.71428571428572,0.43273914206688513,225.89542931720118,225.89542931720118,,143.59408114223757,82.3013481749636,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,48.714285714285715,9.142857142857142,7.714285714285714,7.285714285714286,99.85714285714286,291.46685788862976,990.0,965.3912886247168,24.60871137528316,0.13839946027248556,0.015179085863440201,989.8464214538641,0.16020702006280765,0.06716422256162362,0.0,0.0,24.29492580908445,24.387968606585638,24.45513282914726,24.45513282914726,,0.9089172368468861,0.640824687306797,0.0,0.0,31.25016086074979,17.643616166789236,0.0,0.0,0.6364594879989774,0.35934045146210253,0.0,0.0,0.9725270904456582,0.9668128047313724,0.96,0.96,30.440865518793682,17.10645171871234,0.0,0.0,47.54731723750602,0.11940056689537949,5.850238971391212e-05,413.7323824701425,386.53109723034976,0.4671644273019178,0.3955929292580247,24.417392420344985,24.10426392100882,965.4617957211155,965.3326554861516,49.42793421350164,45.820149880657326,7987.949295901011,7,0.264151762430589,1988-07-28
1987,45,369.5298133063217,0.6894285714285715,3.7403280553698437,0.0100823313822908,47.0,8.0,6.0,5.0,89.0,155.0,0.41962301692348714,214.52981330632176,214.52981330632176,,182.5331202206144,31.996693085707342,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,47.0,8.0,6.0,5.0,89.0,275.5298133063217,990.0,965.2476490665315,24.752350933468424,0.13277478276346757,0.012905962661264286,989.8543192545752,0.24995358784161062,0.025366137508560316,0.0,0.0,24.35671660020208,24.581304050535127,24.60667018804369,24.60667018804369,,0.9252252137281024,0.255593842055701,0.0,0.0,40.51746818945987,6.8677776307036975,0.0,0.0,0.8252030181152722,0.1398732715010936,0.0,0.0,0.9768444700072523,0.9625587557215379,0.96,0.96,39.631293937554254,6.654597189973204,0.0,0.0,46.28589112752746,0.12526699688802553,5.9971050161307175e-05,380.8369423592014,360.34880084276085,0.4301387978466859,0.4069983312012983,24.477246983008573,24.251073068955247,965.304184711796,965.2017440042138,47.72851753768303,45.00486277669014,7776.0297094246125,7,0.25714383959737475,1988-08-04
1987,46,341.89523855697286,0.7205714285714285,3.146822734251592,0.009101417589560385,47.0,8.0,6.0,5.0,89.0,155.0,0.45341392780266077,186.89523855697286,186.89523855697286,,186.89523855697286,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,47.0,8.0,6.0,5.0,89.0,247.89523855697286,990.0,965.1094761927849,24.89052380721515,0.12302168392125871,0.008689523855697228,989.868288792223,0.24722695199606765,0.0,0.0,0.0,24.511585647442114,24.758812599438183,24.758812599438183,24.758812599438183,,0.9307498148720084,0.0,0.0,0.0,41.81577190479717,0.0,0.0,0.0,0.851645048977539,0.0,0.0,0.0,0.975164504897754,0.96,0.96,0.96,40.778811576205236,0.0,0.0,0.0,40.778811576205236,0.11925757691909912,6.0606290518014134e-05,350.2192051008483,338.3210417029997,0.4581447231888967,0.4425799549038625,24.54053416076549,24.4438088097224,965.1510960255042,965.0916052085148,42.7521382675799,39.92997284840455,6850.840344802479,7,0.22654895320114019,1988-08-11
1987,47,331.7456590742604,0.7371428571428572,2.0992125520234106,0.006373315285788915,47.0,8.0,6.0,5.0,89.0,155.0,0.4673529713236171,176.74565907426037,176.74565907426037,,176.74565907426037,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,47.0,8.0,6.0,5.0,89.0,237.74565907426037,990.0,965.0587282953712,24.941271704628726,0.11943956904647869,0.0076745659074259715,989.8728858650462,0.2212558634228631,0.0,0.0,0.0,24.592901706251947,24.814157569674812,24.814157569674812,24.814157569674812,,0.9272725522174702,0.0,0.0,0.0,39.52826801737239,0.0,0.0,0.0,0.8050563750992339,0.0,0.0,0.0,0.971390901969259,0.96,0.96,0.96,38.39916767054599,0.0,0.0,0.0,38.39916767054599,0.11571761482732774,6.034565453953908e-05,338.3210417029997,323.62655383883583,0.4789471017177073,0.4581447231888967,24.65719933733335,24.54053416076549,965.0916052085148,965.0181327691942,39.92997284840455,36.56083133075893,6451.060168651727,7,0.21332870928081107,1988-08-18
1987,48,310.94437450488664,0.7691428571428572,3.0459659961020003,0.0098129493085759,47.0,8.0,6.0,5.0,89.0,155.0,0.49876085102363554,155.94437450488664,155.94437450488664,,155.94437450488664,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,47.0,8.0,6.0,5.0,89.0,216.94437450488664,990.0,964.9547218725244,25.04527812747561,0.11209796159606886,0.005594437450488628,989.8823076009534,0.17247399053930088,0.0,0.0,0.0,24.75511173788974,24.927585728429044,24.927585728429044,24.927585728429044,,0.9194691741550913,0.0,0.0,0.0,34.81169825596562,0.0,0.0,0.0,0.7089958911601958,0.0,0.0,0.0,0.97,0.96,0.96,0.96,33.767347308286645,0.0,0.0,0.0,33.767347308286645,0.10853335989948576,6.014601737085524e-05,320.2150422476492,302.30479186612183,0.512727565590965,0.4840497151914727,24.82110290752665,24.68392151100151,965.0010752112382,964.9115239593306,35.81209203179409,31.862389785715923,5672.914347792156,7,0.1875963739349258,1988-08-25
1987,49,292.0429137038119,0.7955714285714286,2.1596745579840495,0.007408352029746914,40.0,6.0,4.0,3.0,65.0,118.0,0.4041546908394655,174.04291370381188,174.04291370381188,,174.04291370381188,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,40.0,6.0,4.0,3.0,65.0,224.04291370381188,990.0,964.8681716548153,25.131828345184754,0.11460333680264369,0.0074042913703811575,989.877992371827,0.21451156810148228,0.0,0.0,0.0,24.795309148910235,25.009820717011717,25.009820717011717,25.009820717011717,,0.9264813705403879,0.0,0.0,0.0,39.21086723462126,0.0,0.0,0.0,0.7985920007051173,0.0,0.0,0.0,0.9709140997606355,0.96,0.96,0.96,38.07188299761334,0.0,0.0,0.0,38.07188299761334,0.1303369949449508,6.076066110887392e-05,299.18021087320443,287.1870699602335,0.410882008080445,0.394411113140132,24.828878282825627,24.74579380002814,964.8967208434927,964.848748279841,39.75605025560005,36.95239468343373,6396.076343599042,7,0.21151046109785193,1988-09-01
1987,50,280.9438317538849,0.8154285714285715,1.6092270155124393,0.005759240102090614,40.0,6.0,4.0,3.0,65.0,118.0,0.4200864713119728,162.94383175388492,162.94383175388492,,162.94383175388492,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,40.0,6.0,4.0,3.0,65.0,212.9438317538849,990.0,964.8237753270156,25.176224672984436,0.11068600057981923,0.006294383175388442,989.883019616245,0.18797309962676872,0.0,0.0,0.0,24.87127118960252,25.05924428922929,25.05924428922929,25.05924428922929,,0.9223571675889334,0.0,0.0,0.0,36.658816848509055,0.0,0.0,0.0,0.7466154144299197,0.0,0.0,0.0,0.97,0.96,0.96,0.96,35.559052343053786,0.0,0.0,0.0,35.559052343053786,0.12655297783949765,6.0618384781053714e-05,287.1870699602335,275.9224808516464,0.4276563462164736,0.410882008080445,24.905116167896196,24.828878282825627,964.848748279841,964.8036899234066,36.95239468343373,34.43657051956334,5973.920793633036,7,0.19755029079474326,1988-09-08
1987,51,269.7680193784937,0.838,1.6881848077246997,0.006294293656718115,40.0,6.0,4.0,3.0,65.0,118.0,0.43754256492401394,151.76801937849368,151.76801937849368,,151.76801937849368,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,40.0,6.0,4.0,3.0,65.0,201.76801937849368,990.0,964.779072077514,25.220927922486,0.10674159585822533,0.005176801937849314,989.8880816022039,0.16317191961947572,0.0,0.0,0.0,24.945837605070455,25.109009524689927,25.109009524689927,25.109009524689927,,0.9179844815494157,0.0,0.0,0.0,34.08485136084208,0.0,0.0,0.0,0.6941924920741768,0.0,0.0,0.0,0.97,0.96,0.96,0.96,33.06230582001682,0.0,0.0,0.0,33.06230582001682,0.1225284285669095,6.0511831979442226e-05,275.9224808516464,264.1051871975735,0.4467916789219509,0.4276563462164736,24.983126974437265,24.905116167896196,964.8036899234066,964.7564207487904,34.43657051956334,31.79844029633076,5554.467377762825,7,0.1836794767778712,1988-09-15
1987,52,254.70624208784514,0.8674285714285714,2.043715310248903,0.008028596682676857,40.0,6.0,4.0,3.0,65.0,118.0,0.4634229640079487,136.70624208784517,136.70624208784517,,136.70624208784517,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,40.0,6.0,4.0,3.0,65.0,186.70624208784514,990.0,964.718652836945,25.28134716305502,0.10142577717854481,0.0036706242087844857,989.8949035986127,0.13244019446759397,0.0,0.0,0.0,25.043810567200076,25.17625076166767,25.17625076166767,25.17625076166767,,0.9115802640624088,0.0,0.0,0.0,30.60811512160706,0.0,0.0,0.0,0.6233832000327303,0.0,0.0,0.0,0.97,0.96,0.96,0.96,29.689871667958847,0.0,0.0,0.0,29.689871667958847,0.116531631633636,6.0325668163694914e-05,261.382924552137,249.7991800258312,0.4723794529181316,0.4514449450062029,25.075348627013184,25.00081430753032,964.7455316982084,964.698795080155,31.18840792485501,28.589561073290657,4987.898440217086,7,0.16494373148866026,1988-09-22
1987,53,249.7991800258312,0.875,0.0,0.0,40.0,6.0,4.0,3.0,65.0,118.0,0.4723794529181316,131.7991800258312,131.7991800258312,,131.7991800258312,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,40.0,6.0,4.0,3.0,65.0,181.7991800258312,990.0,964.698795080155,25.301204919844963,0.0996939163806142,0.0031799180025831,989.8971261656168,0.1229824584485626,0.0,0.0,0.0,25.075348627013184,25.198331085461746,25.198331085461746,25.198331085461746,,0.9093631804411382,0.0,0.0,0.0,29.4737743023615,0.0,0.0,0.0,0.6002805356896436,0.0,0.0,0.0,0.97,0.96,0.96,0.96,28.589561073290657,0.0,0.0,0.0,28.589561073290657,0.1144501798217843,6.025488732952878e-05,249.7991800258312,249.7991800258312,0.4723794529181316,0.4723794529181316,25.075348627013184,25.075348627013184,964.698795080155,964.698795080155,28.589561073290657,28.589561073290657,1372.2989315179516,2,0.15883089485161478,1988-09-29
1988,1,244.00951774773853,0.8827142857142858,1.4511266091981472,0.005972224781419086,37.0,5.0,3.0,2.0,50.0,97.0,0.39755908814939567,147.00951774773853,147.00951774773853,,147.00951774773853,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,37.0,5.0,3.0,2.0,50.0,192.00951774773853,990.0,964.6640571064864,25.335942893513497,0.1032974745607905,0.004700951774773801,989.8920015736643,0.15300001439734087,0.0,0.0,0.0,25.07494445278059,25.22794446717793,25.22794446717793,25.22794446717793,,0.9161722245840608,0.0,0.0,0.0,33.12092882895143,0.0,0.0,0.0,0.674560668614082,0.0,0.0,0.0,0.97,0.96,0.96,0.96,32.127300964082885,0.0,0.0,0.0,32.127300964082885,0.1316564973775348,6.070503368604997e-05,246.1954239432886,239.64129376144416,0.4047716421384398,0.3939959502348186,25.11209690752207,25.05631248063811,964.6771725436598,964.6378477625686,32.61185412267687,31.15642425557601,5397.386561965925,7,0.17848500535601602,1988-10-01
1988,2,231.95747129955296,0.9034285714285714,3.5193203402843665,0.0151533515017761,37.0,5.0,3.0,2.0,50.0,97.0,0.41849575805976685,134.95747129955296,134.95747129955296,,134.95747129955296,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,37.0,5.0,3.0,2.0,50.0,179.95747129955296,990.0,964.5917448277972,25.40825517220266,0.09904391784708459,0.0034957471299552428,989.8974603350229,0.12922014854841019,0.0,0.0,0.0,25.176495358677187,25.305715507225596,25.305715507225596,25.305715507225596,,0.910888159126241,0.0,0.0,0.0,30.353832874512637,0.0,0.0,0.0,0.6182043355297889,0.0,0.0,0.0,0.97,0.96,0.96,0.96,29.443217888277257,0.0,0.0,0.0,29.443217888277257,0.12686134008041397,6.059898963224742e-05,243.27968621428656,222.2828362851385,0.4363809712935774,0.398718041400958,25.257036166881036,25.081192273342577,964.6596781172858,964.5336970177108,31.9663733749912,27.28897470846169,4946.460605230579,7,0.16357343271265143,1988-10-08
1988,3,213.52350048104952,0.9338571428571428,3.7166624479157155,0.01707841767657147,37.0,5.0,3.0,2.0,50.0,97.0,0.45456214675659107,116.52350048104952,116.52350048104952,,116.52350048104952,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,37.0,5.0,3.0,2.0,50.0,161.52350048104952,990.0,964.4811410028863,25.51885899711369,0.09253797375929791,0.0016523500481049,989.9058096761926,0.09632560401200821,0.0,0.0,0.0,25.328343069294245,25.392514039819567,25.392514039819567,25.392514039819567,,0.8993842180934194,0.0,0.0,0.0,26.03538474530938,0.0,0.0,0.0,0.5302522351386839,0.0,0.0,0.0,0.97,0.96,0.96,0.96,25.2543232029501,0.0,0.0,0.0,25.2543232029501,0.11820407891859812,6.0194432725675306e-05,222.2828362851385,209.2745177174335,0.4635060257597692,0.4363809712935774,25.362847843160797,25.257036166881036,964.5336970177108,964.4556471063046,27.28897470846169,24.268046379240676,4242.726298095617,7,0.140301795571945,1988-10-15
1988,4,224.61357937168583,0.918,1.3072242667189025,0.005692752964426772,37.0,5.0,3.0,2.0,50.0,97.0,0.4319281333821493,127.61357937168587,127.61357937168587,,127.61357937168587,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,37.0,5.0,3.0,2.0,50.0,172.61357937168583,990.0,964.5476814762302,25.45231852376987,0.09645202103115318,0.002761357937168543,989.9007866210317,0.11535511036791647,0.0,0.0,0.0,25.237750034433624,25.35310514480154,25.35310514480154,25.35310514480154,,0.9076128768436714,0.0,0.0,0.0,28.667591809459793,0.0,0.0,0.0,0.5838613403148634,0.0,0.0,0.0,0.97,0.96,0.96,0.96,27.807564055175995,0.0,0.0,0.0,27.807564055175995,0.1237845591182283,6.0528315340336214e-05,231.4334061521708,222.2828362851385,0.4363809712935774,0.4191270465778009,25.257036166881036,25.18116246058683,964.588600436913,964.5336970177108,29.325751304286825,27.28897470846169,4671.670761269567,7,0.15448646697319998,1988-10-22
1988,5,241.87964063060716,0.8861428571428572,2.623681981951482,0.01083597510385437,36.42857142857143,5.0,3.0,2.0,48.285714285714285,94.71428571428571,0.3918891944602426,147.1653549163215,147.1653549163215,,147.1653549163215,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,36.42857142857143,5.0,3.0,2.0,48.285714285714285,191.59392634489288,990.0,964.6512778437836,25.348722156216304,0.1031508000695335,0.0047165354916321135,989.8921326644388,0.15360666412480042,0.0,0.0,0.0,25.08724815653034,25.24085482065514,25.24085482065514,25.24085482065514,,0.9161362041518973,0.0,0.0,0.0,33.17258026981104,0.0,0.0,0.0,0.6756126327863756,0.0,0.0,0.0,0.97,0.96,0.96,0.96,32.177402861716715,0.0,0.0,0.0,32.177402861716715,0.13295897753577526,6.073213292663866e-05,249.7991800258312,234.76788002600708,0.413174067888906,0.3722990603507308,25.15321044267182,25.01513118369737,964.698795080155,964.608607280156,34.32959810322976,30.069044561532166,5405.8036807684075,7,0.17876334923175952,1988-10-29
1988,6,255.32029014770902,0.867,3.252241415398848,0.012766227505168743,36.57142857142857,5.142857142857143,3.142857142857143,2.142857142857143,47.857142857142854,94.85714285714286,0.37149762111684537,160.46314729056616,160.46314729056616,,160.46314729056616,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,36.57142857142857,5.142857142857143,3.142857142857143,2.142857142857143,47.857142857142854,205.32029014770902,990.0,964.72116640632,25.278833593680083,0.1079953297824675,0.006046314729056571,989.8859583554885,0.18234870620763674,0.0,0.0,0.0,24.98244324296095,25.164791949168585,25.164791949168585,25.164791949168585,,0.9214821906668149,0.0,0.0,0.0,36.22852196726911,0.0,0.0,0.0,0.7378517712274767,0.0,0.0,0.0,0.97,0.96,0.96,0.96,35.14166630825104,0.0,0.0,0.0,35.14166630825104,0.13764295235456792,6.083159371997245e-05,258.7976520087449,249.7991800258312,0.4095864053527743,0.3593541103566793,25.01513118369737,24.954155634520617,964.735190608035,964.698795080155,36.34965918819581,33.35743786899344,5903.799939786175,7,0.19523147949028355,1988-11-05
1988,7,279.1580003818941,0.8198571428571428,4.532041820646319,0.016342002777607813,40.0,6.0,4.0,3.0,53.0,106.0,0.3801470893792418,173.15800038189414,173.15800038189414,,173.15800038189414,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,40.0,6.0,4.0,3.0,53.0,223.15800038189414,990.0,964.8166320015278,25.183367998472413,0.11429101340277621,0.007315800038189372,989.878393186559,0.21277641196487324,0.0,0.0,0.0,24.848984773066594,25.061761185031465,25.061761185031465,25.061761185031465,,0.9261712813423907,0.0,0.0,0.0,39.08444785345859,0.0,0.0,0.0,0.7960172678912137,0.0,0.0,0.0,0.9717391129254418,0.96,0.96,0.96,37.98386785759791,0.0,0.0,0.0,37.98386785759791,0.13595678872381897,6.092317364949253e-05,290.5219447532691,264.1051871975735,0.4013552369976847,0.3648605618760482,24.95189697898026,24.770291578253367,964.8620877790132,964.7564207487904,40.6568609498576,34.545551562877826,6381.28980007645,7,0.2110214880977662,1988-11-12
1988,8,312.97961848797064,0.7652857142857142,5.019835926074044,0.016136523758409557,40.0,6.0,4.0,3.0,53.0,106.0,0.3390399486708858,206.97961848797067,206.97961848797067,,206.97961848797067,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,40.0,6.0,4.0,3.0,53.0,256.97961848797064,990.0,964.9650152051721,25.03498479482778,0.12622784345839028,0.011546137944175128,989.8622260185975,0.3038306495656804,0.0,0.0,0.0,24.593380163859557,24.897210813425236,24.897210813425236,24.897210813425236,,0.9365811661370788,0.0,0.0,0.0,46.753269003681716,0.0,0.0,0.0,0.9522050713580796,0.0,0.0,0.0,0.9798479470534733,0.96,0.96,0.96,45.70172397089137,0.0,0.0,0.0,45.70172397089137,0.14595748747951046,6.134396702152237e-05,325.6607962357874,299.18021087320443,0.3543015084140169,0.325492049473628,24.708553357485485,24.4857051826254,965.028303981179,964.8967208434927,48.2,42.74756785083413,7677.889627109752,7,0.2538984665049521,1988-11-19
1988,9,340.7116588447838,0.7227142857142858,3.2832607621572834,0.009706597380062071,40.57142857142857,6.285714285714286,4.285714285714286,3.0,55.285714285714285,109.42857142857143,0.32117327589848826,231.28308741621237,231.28308741621237,,115.64154370810618,115.64154370810618,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,40.57142857142857,6.285714285714286,4.285714285714286,3.0,55.285714285714285,282.42594455906953,990.0,965.103558294224,24.896441705776088,0.13520864144763203,0.016256617483242457,989.848534741069,0.0947299925403229,0.0947299925403229,0.0,0.0,24.650246454304853,24.650246454304853,24.744976446845175,24.744976446845175,,0.8978172677199616,0.8978172677199616,0.0,0.0,25.100563668953708,25.100563668953708,0.0,0.0,0.5112131093473261,0.5112131093473261,0.0,0.0,0.969831000267403,0.969831000267403,0.96,0.96,24.343466692370885,24.343466692370885,0.0,0.0,48.68693338474177,0.14289783025602612,5.8471041824859205e-05,344.6194637292325,331.6115672476363,0.3464522204511806,0.3075856449108869,24.70392696024823,24.621030107184687,965.1230973186462,965.0580578362382,50.347456184263294,46.6489356302402,8179.404808636617,7,0.2704829632485654,1988-11-26
1988,10,368.5521840983233,0.6901428571428572,10.004056139734237,0.026907837703714216,42.0,7.0,5.0,3.0,61.0,118.0,0.320869184311833,250.55218409832332,250.55218409832332,,125.27609204916166,125.27609204916166,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,42.0,7.0,5.0,3.0,61.0,304.5521840983233,990.0,965.2427609204916,24.757239079508413,0.14301767788803596,0.020110436819664616,989.8368718852923,0.11162454815487202,0.11162454815487202,0.0,0.0,24.482486416645816,24.482486416645816,24.594110964800684,24.594110964800684,,0.904273730541919,0.904273730541919,0.0,0.0,27.201932992247368,27.201932992247368,0.0,0.0,0.5540108552392539,0.5540108552392539,0.0,0.0,0.9698603714930286,0.9698603714930286,0.96,0.96,26.382514130798093,26.382514130798093,0.0,0.0,52.765028261596186,0.1430091772258606,5.849101384479036e-05,391.8169121240828,340.5953058875766,0.3464522204511806,0.301161068725464,24.661677336520192,24.33222112995545,965.3590845606204,965.102976529438,57.72717080690524,46.6489356302402,8864.52474794816,7,0.29313904589775663,1988-12-03
1988,11,383.9399586684954,0.6714285714285715,2.6866838202333514,0.0069893925850533995,38.57142857142857,5.285714285714286,4.142857142857143,3.0,55.0,106.0,0.27631642657140126,277.9399586684954,277.9399586684954,,138.9699793342477,138.9699793342477,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,38.57142857142857,5.285714285714286,4.142857142857143,3.0,55.0,325.9399586684954,990.0,965.3196997933425,24.680300206657567,0.1505660871286263,0.02558799173369903,989.8238459211377,0.1369123208380281,0.1369123208380281,0.0,0.0,24.367233806957177,24.367233806957177,24.504146127795202,24.504146127795202,,0.9118306556661714,0.9118306556661714,0.0,0.0,30.28242774570786,30.28242774570786,0.0,0.0,0.6167500559207303,0.6167500559207303,0.0,0.0,0.97,0.97,0.96,0.96,29.37395491333663,29.37395491333663,0.0,0.0,58.74790982667326,0.1529629356232971,5.8711907528995144e-05,391.8169121240828,373.01012538244936,0.3163452999540265,0.2654300944699005,24.45424721148408,24.31305793628269,965.3590845606204,965.2650506269122,60.84964353150346,53.77876498982936,9869.648850881107,7,0.3263772768148514,1988-12-10
1988,12,416.2729603839954,0.6337142857142857,7.283181320720449,0.017285364890665685,38.0,5.0,4.0,3.0,54.0,104.0,0.2501711888952069,312.2729603839954,312.2729603839954,,156.1364801919977,156.1364801919977,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,38.0,5.0,4.0,3.0,54.0,359.2729603839954,990.0,965.4730959469655,24.526904053034418,0.1623303376512962,0.03245459207679906,989.8052150702719,0.17293065327293283,0.17293065327293283,0.0,0.0,24.15918847003339,24.15918847003339,24.33211912330632,24.33211912330632,,0.918951977748868,0.918951977748868,0.0,0.0,33.99366476995751,33.99366476995751,0.0,0.0,0.6923353313636966,0.6923353313636966,0.0,0.0,0.97,0.97,0.96,0.96,32.97385482685878,32.97385482685878,0.0,0.0,65.94770965371757,0.158357473899166,5.866479534888197e-05,442.799181369126,398.1467533267305,0.2612102174161261,0.2348694495740352,24.271391222459133,23.99488055767445,965.592596316161,965.3907337666336,71.45808908997641,62.17044752437735,11079.21522182455,7,0.3663761647428753,1988-12-17
1988,13,465.8646674546405,0.5784285714285715,4.9356150782209385,0.010639798172054227,38.0,5.0,4.0,3.0,54.0,104.0,0.2233019611864408,361.8646674546405,361.8646674546405,,180.93233372732024,180.93233372732024,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,38.0,5.0,4.0,3.0,54.0,408.8646674546405,990.0,965.6963910035458,24.30360899645414,0.17983278974983144,0.04237293349092807,989.7777942767592,0.23172812448930483,0.23172812448930483,0.0,0.0,23.849675148724096,23.849675148724096,24.0814032732134,24.0814032732134,,0.9280286245904346,0.9280286245904346,0.0,0.0,39.272791253637756,39.272791253637756,0.0,0.0,0.7998531823551477,0.7998531823551477,0.0,0.0,0.9707193163099309,0.9707193163099309,0.96,0.96,38.123484496620385,38.123484496620385,0.0,0.0,76.24696899324077,0.16365425391316032,5.852915092638794e-05,477.3484869166725,455.65515596238953,0.2282427810574019,0.2178701783926563,23.91422228564832,23.77682283794807,965.748068191125,965.6504482018308,78.72905194418469,74.09960992959789,12809.490790864449,7,0.42359427218467094,1988-12-24
1988,14,498.1263408740767,0.551,4.967047582434377,0.00996507607461807,40.57142857142857,5.857142857142857,4.0,3.0,64.28571428571429,117.71428571428571,0.23627429233316252,380.412055159791,380.412055159791,,190.20602757989545,190.20602757989545,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,40.57142857142857,5.857142857142857,4.0,3.0,64.28571428571429,430.8406265883624,990.0,965.8415685339332,24.15843146606671,0.18758878757239902,0.04608241103195814,989.7663288013957,0.25606750846108917,0.25606750846108917,0.0,0.0,23.66869275900127,23.66869275900127,23.924760267462357,23.924760267462357,,0.9309488612586849,0.9309488612586849,0.0,0.0,41.101367639780044,41.101367639780044,0.0,0.0,0.8370950639466403,0.8370950639466403,0.0,0.0,0.973709506394664,0.973709506394664,0.96,0.96,40.021961914607246,40.021961914607246,0.0,0.0,80.04392382921449,0.1606987015820013,5.8447284022073965e-05,512.1178199937132,486.0250263913084,0.2452264503671345,0.2139807506872445,23.72894762058604,23.583159507990956,965.9045301899716,965.7871126187608,82.56517793633168,77.58312608928097,13447.379203308034,7,0.44468846571785825,1988-12-31
1988,15,524.5161763722814,0.5347142857142858,4.270132936652707,0.008029703150778372,41.0,6.0,4.0,3.0,66.0,120.0,0.2288457929343092,404.5161763722814,404.5161763722814,,202.25808818614067,202.25808818614067,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,41.0,6.0,4.0,3.0,66.0,455.5161763722814,990.0,965.9603227936752,24.039677206324768,0.1962975546951527,0.05090323527445623,989.7527992100304,0.2895829733347896,0.2895829733347896,0.0,0.0,23.50289344302035,23.50289344302035,23.79247641635514,23.79247641635514,,0.9344524362078835,0.9344524362078835,0.0,0.0,43.56230873240498,43.56230873240498,0.0,0.0,0.8872160637964354,0.8872160637964354,0.0,0.0,0.9783880222217869,0.9783880222217869,0.96,0.96,42.62187991242928,42.62187991242928,0.0,0.0,85.24375982485854,0.1625053861894808,5.853612145599082e-05,542.0087505502821,512.1178199937132,0.2343210786952759,0.2213986395573287,23.583159507990956,23.3890745197266,966.0390393774762,965.9045301899716,88.85959635108391,82.56517793633168,14320.951650576237,7,0.4735764434714364,1989-01-07
1988,16,596.8522203036764,0.4858571428571429,13.559576830251379,0.022757268047795882,41.0,6.0,4.0,3.0,66.0,120.0,0.20151173320671859,476.8522203036764,476.8522203036764,,169.21260494547778,169.21260494547778,138.42701041272085,0.0,0.0,0.0,0.0,0.0,0.0,0.0,41.0,6.0,4.0,3.0,66.0,527.8522203036764,990.0,966.2803805217883,23.719619478211648,0.22733957460737705,0.06596286693008756,989.7066975584625,0.20548663352255295,0.20548663352255295,0.1585527166473759,0.0,23.22083040315166,23.22083040315166,23.267764320026835,23.426317036674213,,0.9226941667558692,0.9226941667558692,0.788731988747546,0.0,35.586147891800174,35.586147891800174,28.980984294060754,0.0,0.7247687961670097,0.7247687961670097,0.590244079308773,0.0,0.9714285714285714,0.9714285714285714,0.9685714285714285,0.96,34.584615091023565,34.584615091023565,28.11155476523893,0.0,97.28078494728605,0.1629719094773848,5.6701543969184236e-05,636.9257883620418,550.9983234585969,0.217786506584565,0.1884049950443983,23.3925268758826,23.016125703012637,966.4477031534482,966.0794924555636,104.60204224451611,90.62284456098487,16343.171871144057,7,0.5404488052627003,1989-01-14
1988,17,656.4995759985038,0.4572857142857143,9.547066937514403,0.014525662414453485,41.0,6.0,4.0,3.0,66.0,120.0,0.1828673749747429,536.4995759985037,536.4995759985037,,178.83319199950122,178.83319199950122,178.83319199950122,0.0,0.0,0.0,0.0,0.0,0.0,0.0,41.0,6.0,4.0,3.0,66.0,587.4995759985038,990.0,966.525998303994,23.474001696006003,0.2603914444176022,0.08459983039940146,989.6550087251829,0.22644480746107,0.22644480746107,0.22644480746107,0.0,22.902565613727933,22.902565613727933,22.902565613727933,23.129010421189005,,0.9263456113200498,0.9263456113200498,0.9263456113200498,0.0,37.206636031039615,37.206636031039615,37.206636031039615,0.0,0.7577726279234136,0.7577726279234136,0.7577726279234136,0.0,0.97,0.97,0.97,0.96,36.09043695010842,36.09043695010842,36.09043695010842,0.0,108.27131085032524,0.16491262327802952,5.606123732773976e-05,682.3088631722309,636.9257883620418,0.1884049950443983,0.1758734298746888,23.016125703012637,22.75220186853901,966.6292354526888,966.4477031534482,113.07544506971875,104.60204224451611,18189.580222854645,7,0.6015072825018071,1989-01-21
1988,18,755.2974968670353,0.4147142857142857,19.566439651859532,0.025672617007553442,41.857142857142854,6.428571428571429,4.428571428571429,3.4285714285714284,71.14285714285714,127.28571428571429,0.16859675626062773,628.0117825813211,628.0117825813211,,193.11108677359715,193.11108677359715,193.11108677359715,48.678522260529654,0.0,0.0,0.0,0.0,0.0,0.0,41.857142857142854,6.428571428571429,4.428571428571429,3.4285714285714284,71.14285714285714,680.7260682956068,990.0,966.9211899874681,23.078810012531903,0.31337114192651716,0.1176971747568831,989.5689316833166,0.2657800945894086,0.2657800945894086,0.2657800945894086,0.05868988002997807,22.38196160125907,22.38196160125907,22.38196160125907,22.5890518158185,,0.9299199280324161,0.9299199280324161,0.9299199280324161,0.2632934989119299,39.44738186499653,39.44738186499653,39.44738186499653,9.740535667279882,0.8034089992870983,0.8034089992870983,0.8034089992870983,0.19838158181832752,0.9734391061719092,0.9734391061719092,0.9734391061719092,0.9628571428571429,38.41118145373933,38.41118145373933,38.41118145373933,9.448319597261486,124.68186395847945,0.16520154195396744,5.5195619760082314e-05,819.2739407352476,684.6893499137433,0.175783816725606,0.1596454618793843,22.738264221459257,22.13682821002062,967.177095762941,966.6387573996548,132.41072136978488,113.51245202108883,20946.55314502455,7,0.6926770219915526,1989-01-28
1988,19,862.2079127533731,0.37400000000000005,12.892250516779816,0.014785701240592327,43.0,7.0,5.0,4.0,78.0,137.0,0.159162264779578,725.2079127533731,725.2079127533731,,181.30197818834327,181.30197818834327,181.30197818834327,181.30197818834327,0.0,0.0,0.0,0.0,0.0,0.0,43.0,7.0,5.0,4.0,78.0,780.2079127533731,990.0,967.3488316510136,22.65116834898655,0.3751154433470033,0.15370540308756744,989.4711791535655,0.23313630551789014,0.23313630551789014,0.23313630551789014,0.23313630551789014,21.889211197034083,21.889211197034083,21.889211197034083,21.889211197034083,,0.9253273160933204,0.9253273160933204,0.9253273160933204,0.9253273160933204,36.00177951284985,36.00177951284985,36.00177951284985,36.00177951284985,0.7332337986323798,0.7332337986323798,0.7332337986323798,0.7332337986323798,0.97,0.97,0.97,0.97,34.921726127464346,34.921726127464346,34.921726127464346,34.921726127464346,139.68690450985738,0.16199959033745487,5.352045122176137e-05,906.4211780013768,817.7246825595828,0.1675380515250835,0.1511438648223992,22.145315495827845,21.628147467406784,967.5256847120056,967.1708987302384,147.09251847354736,132.1422273535367,23467.399957656045,7,0.7760383583880968,1989-02-04
1988,20,1135.941275418863,0.29728571428571426,103.59722881171248,0.08522439463613984,43.0,7.0,5.0,4.0,78.0,137.0,0.12301469352262684,998.941275418863,971.1133677819665,,242.77834194549163,242.77834194549163,242.77834194549163,242.77834194549163,27.827907636896402,8.142857142857144,1.4218638938560206,1.0156170670400146,0.8124936536320116,16.43507587951121,51.142857142857146,8.42186389385602,6.015617067040014,4.8124936536320115,94.43507587951122,1036.6937058857197,990.0,968.3166227147597,21.683377285240244,0.6387940343431324,0.3476033981160282,989.0136025675408,0.42345628860770834,0.42345628860770834,0.42345628860770834,0.42345628860770834,20.273523564173363,20.273523564173363,20.273523564173363,20.273523564173363,,0.9366664356920181,0.9366664356920181,0.9366664356920181,0.9366664356920181,44.980212540278046,44.980212540278046,44.980212540278046,44.980212540278046,0.9160939417571904,0.9160939417571904,0.9160939417571904,0.9160939417571904,0.9769909161664624,0.9769909161664624,0.9769909161664624,0.9769909161664624,43.90007875890341,43.90007875890341,43.90007875890341,43.90007875890341,175.60031503561368,0.15592196318307067,5.046910930333574e-05,1431.7953534582748,952.4350838829192,0.1438418243073048,0.0956840652325754,21.34212133284731,18.830651806023063,969.2642619111728,967.7097403355316,192.8,154.6287568478948,29500.852925983094,7,0.9755573057534092,1989-02-11
1988,21,1573.96952449832,0.225,113.77966240697252,0.06811673538487831,46.42857142857143,7.571428571428571,6.142857142857143,4.571428571428571,86.57142857142857,151.28571428571428,0.09782411938957034,1422.6838102126057,1100.0,,275.0,275.0,275.0,275.0,322.68381021260575,38.18890897687946,7.18689880354516,10.303628747538978,9.911328635924693,257.09304504871744,84.61748040545089,14.758327374973732,16.446485890396122,14.482757207353265,343.66447362014605,1215.8222936708207,990.0,969.722067749216,20.277932250784016,0.8774761696555927,0.48,988.6425238303444,0.5349,0.5349,0.5349,0.5349,18.38555608112843,18.38555608112843,18.38555608112843,18.38555608112843,,0.9346257711421841,0.9346257711421841,0.9346257711421841,0.9346257711421841,46.352380394751194,46.352380394751194,46.352380394751194,46.352380394751194,0.9440403339053195,0.9440403339053195,0.9440403339053195,0.9440403339053195,0.979275730713333,0.979275730713333,0.979275730713333,0.979275730713333,45.359098497581655,45.359098497581655,45.359098497581655,45.359098497581655,181.43639399032662,0.11986191578488282,4.581727120967844e-05,2028.446564081993,1246.0803627849048,0.109944754842147,0.0798640707961246,19.52728551520988,16.890146467283778,971.168664120198,968.6733954258954,192.8,165.09177411311418,30481.31419037487,7,1.0079799666129257,1989-02-18
1988,22,2330.1321493629134,0.1412857142857143,73.50397839965275,0.03172518176652079,53.285714285714285,9.285714285714286,9.142857142857142,8.428571428571429,114.85714285714286,195.0,0.08316348770404858,2135.1321493629134,1100.0,,275.0,275.0,275.0,275.0,1035.1321493629132,46.714285714285715,8.714285714285714,15.85714285714286,43.245642193596986,920.6007928836018,100.0,18.0,25.0,51.674213622168416,1035.4579357407447,1243.0,990.0,971.8968707053589,18.103129294641253,0.9262894125183111,0.48,988.5937105874816,0.5349,0.5349,0.5349,0.5349,16.161939882122972,16.161939882122972,16.161939882122972,16.161939882122972,,0.9242230439986118,0.9242230439986118,0.9242230439986118,0.9242230439986118,40.28661919591578,40.28661919591578,40.28661919591578,40.28661919591578,0.8205014092854539,0.8205014092854539,0.8205014092854539,0.8205014092854539,0.9721815064671784,0.9721815064671784,0.9721815064671784,0.9721815064671784,39.167247163092604,39.167247163092604,39.167247163092604,39.167247163092604,156.66898865237042,0.06752653932051587,3.9562875922315764e-05,2542.9744128795624,2139.216866369918,0.1002166940091132,0.0701182519069184,16.622769875554347,15.648182694324184,972.4106278931577,971.4360407119274,161.99844653927602,150.65456697762733,26320.39009359823,7,0.8703832702909468,1989-02-25
1988,23,2856.2068859472106,0.0972857142857143,82.79588056907453,0.02887420931226054,59.0,11.0,12.0,13.0,144.0,239.0,0.08400437772414167,2617.2068859472106,1100.0,,275.0,275.0,275.0,275.0,1517.2068859472108,41.0,7.000000000000002,12.999999999999998,67.0,1389.2068859472108,100.0,18.0,25.0,80.0,1533.2068859472108,1243.0,990.0,973.1667062764243,16.83329372357569,0.9262894125183111,0.48,988.5937105874816,0.5349,0.5349,0.5349,0.5349,14.892104311057413,14.892104311057413,14.892104311057413,14.892104311057413,,0.9118860732334851,0.9118860732334851,0.9118860732334851,0.9118860732334851,36.62966961732088,36.62966961732088,36.62966961732088,36.62966961732088,0.7460217844668202,0.7460217844668202,0.7460217844668202,0.7460217844668202,0.97,0.97,0.97,0.97,35.53077952880125,35.53077952880125,35.53077952880125,35.53077952880125,142.123118115205,0.05005990142107906,3.5889676291718436e-05,3122.545576863084,2591.896796157977,0.0922104616025895,0.0765401157859479,15.530094182962436,14.24921781574323,973.8095927717384,972.5287164045192,149.31327894518964,134.90950649396115,23876.68384335444,7,0.7895728784178055,1989-03-04
1988,24,3323.213416665542,0.06757142857142857,37.04200137576514,0.011092840456292113,59.0,11.0,12.0,13.0,144.0,239.0,0.07196661597339886,3084.213416665542,1100.0,,275.0,275.0,275.0,275.0,1984.213416665542,40.999999999999986,7.0,13.0,67.0,1856.213416665542,100.0,18.0,25.0,80.0,2000.213416665542,1243.0,990.0,974.2442799273974,15.755720072602587,0.9262894125183111,0.48,988.5937105874816,0.5349,0.5349,0.5349,0.5349,13.81453066008431,13.81453066008431,13.81453066008431,13.81453066008431,,0.898824721018003,0.898824721018003,0.898824721018003,0.898824721018003,33.48872030326897,33.48872030326897,33.48872030326897,33.48872030326897,0.6820513300054779,0.6820513300054779,0.6820513300054779,0.6820513300054779,0.97,0.97,0.97,0.97,32.484058694170905,32.484058694170905,32.484058694170905,32.484058694170905,129.93623477668362,0.039142458142158484,3.281218049916252e-05,3381.83958649344,3122.545576863084,0.0765401157859479,0.0706715957062334,14.24921781574323,13.688721939912275,974.3700886475694,973.8095927717384,134.90950649396115,128.48170229176134,21829.287442482844,7,0.7218679709815755,1989-03-11
1988,25,3434.0158000280676,0.061285714285714284,47.8807064506092,0.014029894080125158,59.0,11.0,12.0,13.0,144.0,239.0,0.06961377642806017,3195.0158000280676,1100.0,,275.0,275.0,275.0,275.0,2095.015800028067,41.00000000000002,7.0,13.0,66.99999999999999,1967.0158000280674,100.0,18.0,25.0,80.0,2111.015800028067,1243.0,990.0,974.4806525286309,15.51934747136912,0.9262894125183111,0.48,988.5937105874816,0.5349,0.5349,0.5349,0.5349,13.578158058850843,13.578158058850843,13.578158058850843,13.578158058850843,,0.8951706145048549,0.8951706145048549,0.8951706145048549,0.8951706145048549,32.78121288018028,32.78121288018028,32.78121288018028,32.78121288018028,0.6676418101869709,0.6676418101869709,0.6676418101869709,0.6676418101869709,0.97,0.97,0.97,0.97,31.79777649377487,31.79777649377487,31.79777649377487,31.79777649377487,127.19110597509946,0.03705276449311244,3.211896615532815e-05,3488.168641405712,3332.217132164571,0.0717240175296584,0.0685173294556321,13.793874283609163,13.463405609264887,974.5954049782168,974.2649363038726,129.71491678853042,125.8518603410646,21368.10580381671,7,0.7066172554172192,1989-03-18
1988,26,3161.6171459774464,0.07528571428571429,41.7826006857297,0.013060765292962713,59.0,11.0,12.0,13.0,144.0,239.0,0.07560312452485911,2922.6171459774464,1100.0,,275.0,275.0,275.0,275.0,1822.6171459774466,41.000000000000014,7.0,13.0,67.0,1694.6171459774466,100.0,18.0,25.0,80.0,1838.6171459774464,1243.0,990.0,973.8995748999031,16.100425100096913,0.9262894125183111,0.48,988.5937105874816,0.5349,0.5349,0.5349,0.5349,14.159235687578635,14.159235687578635,14.159235687578635,14.159235687578635,,0.903788885559626,0.903788885559626,0.903788885559626,0.903788885559626,34.512818506875405,34.512818506875405,34.512818506875405,34.512818506875405,0.702908727227605,0.702908727227605,0.702908727227605,0.702908727227605,0.97,0.97,0.97,0.97,33.47743395166914,33.47743395166914,33.47743395166914,33.47743395166914,133.90973580667657,0.042362724143736395,3.381558985017086e-05,3227.9047484993603,3112.6233083653137,0.0767841066272545,0.0740418378550699,14.273168119013796,14.014917191852184,974.0438933956297,973.785642468468,135.17611366540902,132.30839982589617,22496.835615521664,7,0.7439429767037588,1989-03-25
1988,27,3038.1279514941843,0.08371428571428573,19.652088810315686,0.0064646154819709995,54.0,13.0,14.0,19.0,117.0,217.0,0.0714264326092551,2821.1279514941843,1100.0,,275.0,275.0,275.0,275.0,1721.1279514941841,46.0,5.0,11.0,61.0,1598.1279514941841,100.0,18.0,25.0,80.0,1715.1279514941841,1243.0,990.0,973.6058260898136,16.394173910186492,0.9262894125183111,0.48,988.5937105874816,0.5349,0.5349,0.5349,0.5349,14.452984497668217,14.452984497668217,14.452984497668217,14.452984497668217,,0.9070612473040239,0.9070612473040239,0.9070612473040239,0.9070612473040239,35.356216488072,35.356216488072,35.356216488072,35.356216488072,0.7200858755208147,0.7200858755208147,0.7200858755208147,0.7200858755208147,0.97,0.97,0.97,0.97,34.295529993429845,34.295529993429845,34.295529993429845,34.295529993429845,137.18211997371938,0.045154381144607215,3.464194948831297e-05,3049.547329305057,3020.841272673107,0.0718342939640715,0.0711581020286872,14.49471096378806,14.42542048226266,973.6333901052192,973.5640996236936,137.6485982143186,136.87406589685568,23046.596155584855,7,0.7621228887428855,1989-04-01
