WaterYear,WaterWeek,Flow,Exceedance,Flow_difference,Flow_difference_pct,EWRChannelA,EWRChannelC,EWRChannelD,EWRChannelE,EWRChannelFG,EWRTotal,EWRProportion,FlowAvailableForGeneration,FlowCanal,LowFlowShutoff,FlowTurbine1,FlowTurbine2,FlowTurbine3,FlowTurbine4,FlowSpill,SpillChannelA,SpillChannelC,SpillChannelD,SpillChannelE,SpillChannelFG,FlowChannelA,FlowChannelC,FlowChannelD,FlowChannelE,FlowChannelFG,FlowLeftChannel,LevelHeadpond,LevelTailwater,HeadGross,HeadlossLeftChannel,HeadlossCanal,LevelForebay,HeadlossTurbine1,HeadlossTurbine2,HeadlossTurbine3,HeadlossTurbine4,HeadTurbine1,HeadTurbine2,HeadTurbine3,HeadTurbine4,LowHeadShutoff,EffTurbine1,EffTurbine2,EffTurbine3,EffTurbine4,PowerTurbine1,PowerTurbine2,PowerTurbine3,PowerTurbine4,LoadFactorTurbine1,LoadFactorTurbine2,LoadFactorTurbine3,LoadFactorTurbine4,EffGen1,EffGen2,EffGen3,EffGen4,PowerGenerator1,PowerGenerator2,PowerGenerator3,PowerGenerator4,Power,PerfMwPerCumec,PerfMWhPerm3,Flow_max,Flow_min,EWRProportion_max,EWRProportion_min,HeadTurbine1_max,HeadTurbine1_min,LevelTailwater_max,LevelTailwater_min,Power_max,Power_min,Energy,Count,CapFactor,StartDate
1988,28,3106.5435107737217,0.07942857142857142,38.493259644998815,0.012121799913747499,54.0,13.0,14.0,19.0,117.0,217.0,0.06991202113357599,2889.5435107737217,1100.0,,275.0,275.0,275.0,275.0,1789.5435107737217,46.0,5.000000000000002,11.0,61.0,1666.5435107737217,100.0,18.0,25.0,80.0,1783.5435107737217,1243.0,990.0,973.7648825977096,16.23511740229037,0.9262894125183111,0.48,988.5937105874816,0.5349,0.5349,0.5349,0.5349,14.293927989772095,14.293927989772095,14.293927989772095,14.293927989772095,,0.9052220576334683,0.9052220576334683,0.9052220576334683,0.9052220576334683,34.897602182154955,34.897602182154955,34.897602182154955,34.897602182154955,0.7107454619583493,0.7107454619583493,0.7107454619583493,0.7107454619583493,0.97,0.97,0.97,0.97,33.85067411669031,33.85067411669031,33.85067411669031,33.85067411669031,135.40269646676123,0.043645362659452014,3.4192600117868994e-05,3278.6645629042023,3020.841272673107,0.0718342939640715,0.0661854837043116,14.49471096378806,13.907354727994282,974.1514558594874,973.5640996236936,137.6485982143186,131.0500146317635,22747.653006415887,7,0.752237202593118,1989-04-08
1988,29,3422.792323057251,0.062,27.365849984273478,0.008053687326966515,56.285714285714285,13.142857142857142,14.571428571428571,19.857142857142858,124.28571428571429,228.14285714285714,0.06662049147712526,3194.6494659143937,1100.0,,275.0,275.0,275.0,275.0,2094.649465914394,43.71428571428571,4.857142857142861,10.428571428571429,60.142857142857146,1975.5066087715365,100.0,18.0,25.0,80.0,2099.792323057251,1243.0,990.0,974.4568694464784,15.54313055352158,0.9262894125183111,0.48,988.5937105874816,0.5349,0.5349,0.5349,0.5349,13.601941141003303,13.601941141003303,13.601941141003303,13.601941141003303,,0.8955564950127786,0.8955564950127786,0.8955564950127786,0.8955564950127786,32.85265440467193,32.85265440467193,32.85265440467193,32.85265440467193,0.6690968310523815,0.6690968310523815,0.6690968310523815,0.6690968310523815,0.97,0.97,0.97,0.97,31.867074772531776,31.867074772531776,31.867074772531776,31.867074772531776,127.4682990901271,0.037251761971004306,3.218896441669877e-05,3470.2255127941166,3332.217132164571,0.0850088845558844,0.0628575861272865,13.793874283609163,13.501427953227555,974.5573826342542,974.2649363038726,129.71491678853042,126.29443959077727,21414.674247141353,7,0.7081572171673728,1989-04-15
1988,30,3580.3540001570864,0.05285714285714286,38.6204282302676,0.010660946377996385,70.0,14.0,18.0,25.0,168.0,295.0,0.08244670329864637,3285.3540001570864,1100.0,,275.0,275.0,275.0,275.0,2185.3540001570864,30.0,4.0,7.0,55.0,2089.3540001570864,100.0,18.0,25.0,80.0,2257.3540001570864,1243.0,990.0,974.7907501431899,15.209249856810045,0.9262894125183111,0.48,988.5937105874816,0.5349,0.5349,0.5349,0.5349,13.268060444291766,13.268060444291766,13.268060444291766,13.268060444291766,,0.8900908323591955,0.8900908323591955,0.8900908323591955,0.8900908323591955,31.851938513151104,31.851938513151104,31.851938513151104,31.851938513151104,0.6487156519990042,0.6487156519990042,0.6487156519990042,0.6487156519990042,0.97,0.97,0.97,0.97,30.896380357756566,30.896380357756566,30.896380357756566,30.896380357756566,123.58552143102627,0.03455543775426963,3.120846500783492e-05,3734.2590342319786,3467.070774707111,0.0850862353754289,0.0789982690798182,13.50811299345957,12.941928348275944,975.1168822392058,974.5506975940222,126.37230405485518,119.78548452602988,20762.367600412414,7,0.6865862301723682,1989-04-22
1988,31,3799.367094469256,0.04542857142857143,16.563800366136096,0.0043668281466142855,66.42857142857143,14.0,17.285714285714285,23.571428571428573,192.28571428571428,313.57142857142856,0.08253489359686686,3485.795665897827,1100.0,,275.0,275.0,275.0,275.0,2385.795665897827,33.57142857142856,4.0,7.714285714285714,56.42857142857143,2284.0813801835416,100.0,18.0,25.0,80.0,2476.367094469256,1243.0,990.0,975.2548493192324,14.745150680767567,0.9262894125183111,0.48,988.5937105874816,0.5349,0.5349,0.5349,0.5349,12.803961268249292,12.803961268249292,12.803961268249292,12.803961268249292,,0.8814644053839206,0.8814644053839206,0.8814644053839206,0.8814644053839206,30.438357342331933,30.438357342331933,30.438357342331933,30.438357342331933,0.6199258114527889,0.6199258114527889,0.6199258114527889,0.6199258114527889,0.97,0.97,0.97,0.97,29.525206622061972,29.525206622061972,29.525206622061972,29.525206622061972,118.1008264882479,0.0310850539718642,2.9823441032385832e-05,3811.676948218156,3773.148259641381,0.0850748441118795,0.0773937571330392,12.859520227765522,12.777876101971849,975.28093448551,975.1992903597162,118.7780649377316,117.7830775341574,19840.938850025646,7,0.6561157027124883,1989-04-29
1988,32,3659.115070167773,0.049571428571428565,34.714794758802135,0.009577113803569171,66.71428571428571,14.0,17.285714285714285,23.285714285714285,205.14285714285714,326.42857142857144,0.08929573876337431,3332.6864987392014,1100.0,,275.0,275.0,275.0,275.0,2232.6864987392014,33.28571428571427,4.0,7.714285714285718,56.714285714285715,2130.972213024916,100.0,18.0,25.0,80.0,2336.115070167773,1243.0,990.0,974.9576486010698,15.042351398930252,0.9262894125183111,0.48,988.5937105874816,0.5349,0.5349,0.5349,0.5349,13.101161986411975,13.101161986411975,13.101161986411975,13.101161986411975,,0.8872860081812192,0.8872860081812192,0.8872860081812192,0.8872860081812192,31.351809381269135,31.351809381269135,31.351809381269135,31.351809381269135,0.6385297226327725,0.6385297226327725,0.6385297226327725,0.6385297226327725,0.97,0.97,0.97,0.97,30.41125509983106,30.41125509983106,30.41125509983106,30.41125509983106,121.64502039932424,0.03327151727801794,3.071843949477885e-05,3734.2590342319786,3530.1446963297662,0.0963133325252906,0.0859608283885479,13.374456350021084,12.941928348275944,975.1168822392058,974.6843542374606,124.81841042069186,119.78548452602988,20436.36342708647,7,0.6758056688851346,1989-05-06
1988,33,3376.7217790137524,0.0642857142857143,49.1866694843962,0.014803316898934172,71.0,14.0,18.0,24.0,213.0,340.0,0.10078419681705501,3036.7217790137524,1100.0,,275.0,275.0,275.0,275.0,1936.7217790137527,29.0,4.0,7.0,56.0,1840.7217790137527,100.0,18.0,25.0,80.0,2053.7217790137524,1243.0,990.0,974.3592437698147,15.640756230185161,0.9262894125183111,0.48,988.5937105874816,0.5349,0.5349,0.5349,0.5349,13.699566817666883,13.699566817666883,13.699566817666883,13.699566817666883,,0.8970648804663036,0.8970648804663036,0.8970648804663036,0.8970648804663036,33.14576192551662,33.14576192551662,33.14576192551662,33.14576192551662,0.6750664343282405,0.6750664343282405,0.6750664343282405,0.6750664343282405,0.97,0.97,0.97,0.97,32.15138906775112,32.15138906775112,32.15138906775112,32.15138906775112,128.60555627100445,0.03814502237331772,3.247615057348598e-05,3488.168641405712,3185.838009938993,0.1067223126032421,0.0974723515268407,14.104058614039552,13.463405609264887,974.5954049782168,973.9547519734422,133.296501897799,125.8518603410646,21605.733453528752,7,0.7144753126166915,1989-05-13
1988,34,2998.948760878018,0.0867142857142857,49.36098234921,0.016556342794057773,71.0,14.0,18.0,24.0,213.0,340.0,0.11349908944211096,2658.948760878018,1100.0,,275.0,275.0,275.0,275.0,1558.9487608780182,29.0,4.000000000000001,7.0,56.0,1462.9487608780182,100.0,18.0,25.0,80.0,1675.9487608780182,1243.0,990.0,973.5112556297055,16.488744370294462,0.9262894125183111,0.48,988.5937105874816,0.5349,0.5349,0.5349,0.5349,14.547554957776187,14.547554957776187,14.547554957776187,14.547554957776187,,0.9081147622296266,0.9081147622296266,0.9081147622296266,0.9081147622296266,35.63061165856777,35.63061165856777,35.63061165856777,35.63061165856777,0.7256743718649241,0.7256743718649241,0.7256743718649241,0.7256743718649241,0.97,0.97,0.97,0.97,34.56169330881074,34.56169330881074,34.56169330881074,34.56169330881074,138.24677323524296,0.04617972126287252,3.491080132203105e-05,3139.322872631896,2840.311133494523,0.1197051956704783,0.1083036099803764,14.930473368701875,14.208720894921946,973.8500896925598,973.1283372187798,142.54522639578963,134.45901186847416,23225.45790352082,7,0.7680376290846832,1989-05-20
1988,35,2637.1532581385395,0.11385714285714285,53.26680518637217,0.02032753666398653,69.85714285714286,13.714285714285714,17.142857142857142,22.0,203.85714285714286,326.57142857142856,0.12377579945086489,2310.581829567111,1100.0,,275.0,275.0,275.0,275.0,1210.5818295671108,30.142857142857142,4.2857142857142865,7.857142857142857,57.90567501327577,1110.3904402681208,100.0,18.0,25.0,79.90567501327577,1314.2475831252636,1243.0,990.0,972.6379561403345,17.362043859665587,0.9262894125183111,0.48,988.5937105874816,0.5349,0.5349,0.5349,0.5349,15.420854447147308,15.420854447147308,15.420854447147308,15.420854447147308,,0.9176370998621188,0.9176370998621188,0.9176370998621188,0.9176370998621188,38.165610349114665,38.165610349114665,38.165610349114665,38.165610349114665,0.7773036730980581,0.7773036730980581,0.7773036730980581,0.7773036730980581,0.9700243765912246,0.9700243765912246,0.9700243765912246,0.9700243765912246,37.02160159347248,37.02160159347248,37.02160159347248,37.02160159347248,148.08640637388993,0.05629022337887857,3.739555716512372e-05,2782.206511497961,2467.4434971899177,0.1320106225269176,0.115219405478885,15.830498697712976,15.070725904555609,972.988084682926,972.2283118897687,152.7583430301477,144.12518537512355,24878.516270813507,7,0.8227022576327218,1989-05-27
1988,36,2262.108521906229,0.14785714285714285,46.88951868857138,0.020612442039748186,67.0,13.0,15.0,17.0,181.0,293.0,0.1297137310889324,1969.1085219062286,1100.0,,275.0,275.0,275.0,275.0,869.1085219062287,32.99999999999999,5.0,10.0,50.426091714695865,770.6824301915328,100.0,18.0,25.0,67.42609171469586,951.6824301915328,1243.0,990.0,971.7326757425323,18.26732425746773,0.9262894125183111,0.48,988.5937105874816,0.5349,0.5349,0.5349,0.5349,16.326134844949454,16.326134844949454,16.326134844949454,16.326134844949454,,0.9254291515278482,0.9254291515278482,0.9254291515278482,0.9254291515278482,40.747799512974424,40.747799512974424,40.747799512974424,40.747799512974424,0.8298940837672999,0.8298940837672999,0.8298940837672999,0.8298940837672999,0.9729894083767299,0.9729894083767299,0.9729894083767299,0.9729894083767299,39.64782881785198,39.64782881785198,39.64782881785198,39.64782881785198,158.59131527140792,0.07025009502995556,4.004831193722422e-05,2395.739198274402,2139.216866369918,0.1369660106023742,0.1223004575001491,16.622769875554347,16.00357803992278,972.055232547559,971.4360407119274,161.99844653927602,154.89919141005737,26643.34096559653,7,0.8810628626189329,1989-06-03
1988,37,1954.099841125371,0.18085714285714286,48.218142207560014,0.0248543612918817,67.0,13.0,15.0,17.0,181.0,293.0,0.15031979855809333,1661.099841125371,1100.0,,275.0,275.0,275.0,275.0,561.0998411253711,33.0,5.0,10.000000000000002,32.555280884407196,480.5445602409638,100.0,18.0,25.0,49.555280884407196,661.5445602409638,1243.0,990.0,970.9344447571655,19.065555242834552,0.9262894125183111,0.48,988.5937105874816,0.5349,0.5349,0.5349,0.5349,17.124365830316272,17.124365830316272,17.124365830316272,17.124365830316272,,0.9294342600970598,0.9294342600970598,0.9294342600970598,0.9294342600970598,42.9256196547456,42.9256196547456,42.9256196547456,42.9256196547456,0.8742488728054093,0.8742488728054093,0.8742488728054093,0.8742488728054093,0.9774130363266279,0.9774130363266279,0.9774130363266279,0.9774130363266279,41.95736846269107,41.95736846269107,41.95736846269107,41.95736846269107,167.8294738507643,0.08619136327467018,4.2381180265344514e-05,2102.056335477332,1801.689870916998,0.1626251025382482,0.1393873204323356,17.599504850672922,16.712467708743354,971.3463428787384,970.4593057368088,173.38446837610857,163.03430371325427,28195.351606928398,7,0.9323859658375793,1989-06-10
1988,38,1617.1573349738253,0.21657142857142858,44.10951778876834,0.027242017432246628,67.0,13.0,15.0,17.0,181.0,293.0,0.1817263738792542,1324.1573349738253,1100.0,,275.0,275.0,275.0,275.0,224.15733497382536,31.245892452897397,4.91906494546224,8.651146520331928,13.005715681075191,166.3355153740586,98.2458924528974,17.919064945462242,23.651146520331928,30.005715681075195,347.33551537405856,1239.8161039186914,990.0,969.8631236976078,20.136876302392256,0.918042057249106,0.48,988.6019579427509,0.5349,0.5349,0.5349,0.5349,18.203934245143166,18.203934245143166,18.203934245143166,18.203934245143166,,0.9344643597632432,0.9344643597632432,0.9344643597632432,0.9344643597632432,45.87831449542797,45.87831449542797,45.87831449542797,45.87831449542797,0.9343852239394698,0.9343852239394698,0.9343852239394698,0.9343852239394698,0.9799999999999999,0.9799999999999999,0.9799999999999999,0.9799999999999999,44.96074820551941,44.96074820551941,44.96074820551941,44.96074820551941,179.84299282207763,0.1116497903898057,4.5414897177292334e-05,1745.9668486656192,1492.9232463956196,0.1962592522471553,0.1678153283516978,18.63747212198813,17.779533076408136,970.2792775110736,969.4617520268166,184.4110432002344,175.33181020268646,30213.622794109047,7,0.9991277379004314,1989-06-17
1988,39,1308.9278240961376,0.25757142857142856,42.5178447360513,0.032332665906541776,67.0,13.0,15.0,17.0,181.0,293.0,0.22489749567713788,1015.9278240961376,1007.3119831003359,,251.82799577508396,251.82799577508396,251.82799577508396,251.82799577508396,8.615840995801786,1.9701752447737868,0.3822728086874512,0.4410840100239822,0.4998952113605132,5.322413720956051,68.97017524477378,13.38227280868745,15.441084010023982,17.499895211360514,186.32241372095606,1105.1055151638209,990.0,968.872823712115,21.127176287885113,0.71062444403937,0.37589727436910003,988.9134782815916,0.45127999894460064,0.45127999894460064,0.45127999894460064,0.45127999894460064,19.589374570532033,19.589374570532033,19.589374570532033,19.589374570532033,,0.9372523361408717,0.9372523361408717,0.9372523361408717,0.9372523361408717,45.24651274138893,45.24651274138893,45.24651274138893,45.24651274138893,0.9215175711077176,0.9215175711077176,0.9215175711077176,0.9215175711077176,0.9787584878638722,0.9787584878638722,0.9787584878638722,0.9787584878638722,44.2889869396519,44.2889869396519,44.2889869396519,44.2889869396519,177.1559477586076,0.13550969318116846,4.895192003040716e-05,1446.688358904274,1195.2983332432605,0.2451270882349421,0.2025315253258269,20.28658063735023,18.80951709858538,969.3123777749216,968.5137947616216,188.0582459053915,163.9638205328842,29762.199223446078,7,0.9841997097700422,1989-06-24
1988,40,1107.6158506075944,0.2998571428571428,20.67847141449368,0.018619246868914915,58.0,11.0,11.0,11.0,136.0,227.0,0.20521635829678628,880.6158506075944,880.6158506075944,,220.1539626518986,220.1539626518986,220.1539626518986,220.1539626518986,0.0,0.0,0.0,0.0,0.0,0.0,58.0,11.0,11.0,11.0,136.0,960.6158506075944,990.0,968.2382212447667,21.76177875523329,0.5342708062202172,0.25449268048607554,989.2112365132937,0.343591621713896,0.343591621713896,0.343591621713896,0.343591621713896,20.629423646813102,20.629423646813102,20.629423646813102,20.629423646813102,,0.9355489430990754,0.9355489430990754,0.9355489430990754,0.9355489430990754,41.65109859992675,41.65109859992675,41.65109859992675,41.65109859992675,0.8482912138477953,0.8482912138477953,0.8482912138477953,0.8482912138477953,0.9748291213847795,0.9748291213847795,0.9748291213847795,0.9748291213847795,40.60742093127858,40.60742093127858,40.60742093127858,40.60742093127858,162.42968372511433,0.1466303108700506,5.125037425876451e-05,1166.683447695578,1050.5490333418047,0.2160774916692,0.1945686299470248,20.95032995016285,20.29573209054294,968.423862264186,968.0588683905028,171.77583480446123,153.21708380225363,27288.18686581921,7,0.9023871318061908,1989-07-01
1988,41,900.7002957348711,0.3615714285714286,33.260621540317416,0.036552869400738895,58.0,11.0,11.0,11.0,136.0,227.0,0.2531796051955783,673.7002957348711,673.7002957348711,,190.21014436828844,190.21014436828844,190.21014436828844,103.06986263000574,0.0,0.0,0.0,0.0,0.0,0.0,58.0,11.0,11.0,11.0,136.0,753.7002957348711,990.0,967.5028011829394,22.497198817060557,0.3598326509424505,0.1350500116400072,989.5051173374176,0.2572328755640522,0.2572328755640522,0.2572328755640522,0.13177498444400695,21.745083278914045,21.745083278914045,21.745083278914045,21.87054117003409,,0.9283360629784616,0.9283360629784616,0.9283360629784616,0.5283834693043177,37.68745339737223,37.68745339737223,37.68745339737223,20.121069204657,0.7675652423090067,0.7675652423090067,0.7675652423090067,0.40979774347570264,0.9714910355976161,0.9714910355976161,0.9714910355976161,0.9657142857142856,36.61883724331101,36.61883724331101,36.61883724331101,19.517437128517287,129.37394885845032,0.14358547540324418,5.342780014409793e-05,989.4775076349576,817.7246825595828,0.2775995452276932,0.2294140071385491,22.140780906779217,21.28759389299026,967.8579100305398,967.1708987302384,143.33200289944662,116.0029723306136,21734.823408219658,7,0.7187441603247241,1989-07-08
1988,42,710.8730906952885,0.43314285714285716,24.296528188762164,0.033903202473680415,58.0,11.0,11.0,11.0,136.0,227.0,0.3205474804998354,483.87309069528857,483.87309069528857,,181.77806139898945,181.77806139898945,120.31696789730965,0.0,0.0,0.0,0.0,0.0,0.0,0.0,58.0,11.0,11.0,11.0,136.0,563.8730906952885,990.0,966.743492362781,23.256507637218892,0.24713491895806097,0.06917128312717241,989.6836937979149,0.23758202698527414,0.23758202698527414,0.14399985320146177,0.0,22.702619408148387,22.702619408148387,22.7962015819322,22.940201435133662,,0.9262080756104705,0.9262080756104705,0.6584501441884701,0.0,37.532245613478445,37.532245613478445,24.613862281591814,0.0,0.7644041876472188,0.7644041876472188,0.5013006574662283,0.0,0.9728571428571428,0.9728571428571428,0.9671428571428571,0.96,36.53546207839297,36.53546207839297,23.875446413144058,0.0,96.94637056992998,0.13625859741072555,5.573126476126003e-05,779.3663976124346,647.6489852382476,0.3504985033157962,0.2912622364723545,22.93007446087024,22.36586393125141,967.0174655904495,966.490595940953,108.97120619754132,86.77799386500793,16286.990255748238,7,0.5385909476107221,1989-07-15
1988,43,591.9982400278843,0.48842857142857143,13.061350134372349,0.022014243638087943,58.0,11.0,11.0,11.0,136.0,227.0,0.3842622529478425,364.99824002788426,364.99824002788426,,182.49912001394213,182.49912001394213,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,58.0,11.0,11.0,11.0,136.0,444.99824002788426,990.0,966.2595123176424,23.74048768235759,0.19258544862102603,0.042999648005576804,989.7644149033733,0.23698836877619683,0.23698836877619683,0.0,0.0,23.26791421695476,23.26791421695476,23.504902585730957,23.504902585730957,,0.9278317348330525,0.9278317348330525,0.0,0.0,38.63069557083374,38.63069557083374,0.0,0.0,0.7867758772063898,0.7867758772063898,0.0,0.0,0.9720157786022738,0.9720157786022738,0.96,0.96,37.55632925212766,37.55632925212766,0.0,0.0,75.1126585042553,0.1267117530382084,5.716345143037381e-05,630.1125986840717,556.2195342976412,0.408112239867018,0.360253072981031,23.489507691089685,23.035438881050244,966.4204503947362,966.1029879043392,83.05764924766328,67.8134676199192,12618.926628714891,7,0.4172925472458628,1989-07-22
1988,44,521.7976636414804,0.5361428571428571,9.553701426415557,0.018491866037502414,55.714285714285715,9.857142857142858,9.285714285714286,8.142857142857142,119.42857142857143,202.42857142857142,0.38724775526091554,319.36909221290904,319.36909221290904,,159.68454610645452,159.68454610645452,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,55.714285714285715,9.857142857142858,9.285714285714286,8.142857142857142,119.42857142857143,394.2262350700519,990.0,965.9480894863866,24.051910513613375,0.1746664327772043,0.033873818442581756,989.7914597487801,0.18070045444762176,0.18070045444762176,0.0,0.0,23.662669807945953,23.662669807945953,23.843370262393574,23.843370262393574,,0.9199124509790311,0.9199124509790311,0.0,0.0,34.09060644005351,34.09060644005351,0.0,0.0,0.6943097034634117,0.6943097034634117,0.0,0.0,0.97,0.97,0.96,0.96,33.067888246851915,33.067888246851915,0.0,0.0,66.13577649370382,0.12690594610534986,5.75197490732546e-05,548.1781559247493,489.3436243127323,0.4262756914884268,0.3518035063934325,23.833558746872143,23.53938780649731,966.0668017016612,965.8020463094072,70.38046718902511,62.99814752906287,11110.810450942241,7,0.36742098052057676,1989-07-29
1988,45,465.3400166254915,0.5794285714285714,5.1815729135893935,0.011079279614537816,54.0,9.0,8.0,6.0,107.0,184.0,0.3955561237089106,281.3400166254915,281.3400166254915,,140.67000831274575,140.67000831274575,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,54.0,9.0,8.0,6.0,107.0,352.3400166254915,990.0,965.6940300748147,24.30596992518531,0.15988348669167518,0.02626800332509824,989.8138485099834,0.14021844336370073,0.14021844336370073,0.0,0.0,23.979599991804886,23.979599991804886,24.119818435168586,24.119818435168586,,0.9121557468919926,0.9121557468919926,0.0,0.0,30.175094739598087,30.175094739598087,0.0,0.0,0.6145640476496556,0.6145640476496556,0.0,0.0,0.97,0.97,0.96,0.96,29.269841897410146,29.269841897410146,0.0,0.0,58.53968379482029,0.12576941385855858,5.779851375822897e-05,479.5630976092969,453.0726139176065,0.4061159168482898,0.3836825663135281,24.05367651784735,23.8933645664548,965.7580339392418,965.6388267626292,61.48984713658066,55.98654871273165,9834.66687752981,7,0.3252204655267794,1989-08-05
1988,46,429.7705351005983,0.6177142857142857,4.683383425858755,0.010808619311227,54.0,9.0,8.0,6.0,107.0,184.0,0.42831905445476764,245.77053510059827,245.77053510059827,,122.88526755029913,122.88526755029913,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,54.0,9.0,8.0,6.0,107.0,316.7705351005983,990.0,965.5339674079527,24.466032592047327,0.14732991305339876,0.019154107020119628,989.8335159799265,0.1070431863089907,0.1070431863089907,0.0,0.0,24.192505385664795,24.192505385664795,24.299548571973787,24.299548571973787,,0.9028083612805803,0.9028083612805803,0.0,0.0,26.322575549653074,26.322575549653074,0.0,0.0,0.5361013350234842,0.5361013350234842,0.0,0.0,0.97,0.97,0.96,0.96,25.532898283163483,25.532898283163483,0.0,0.0,51.065796566326966,0.11878032121181417,5.7714010571974804e-05,445.541354005931,420.28892993659525,0.4377940671141593,0.4129807443139175,24.24863865704372,24.098810839042997,965.6049360930268,965.4913001847146,54.41731097828484,49.02378341482525,8579.053823142931,7,0.28369886981292763,1989-08-12
1988,47,394.72862876086225,0.6591428571428571,5.635998225341983,0.014201007506099714,54.0,9.0,8.0,6.0,107.0,184.0,0.4664552520910958,210.72862876086225,210.72862876086225,,194.3191728701378,16.409455890724466,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,54.0,9.0,8.0,6.0,107.0,281.72862876086225,990.0,965.3724549466675,24.62754505333245,0.1349625370669482,0.012190912289898114,989.8528465506432,0.2749290513922163,0.01334084371087343,0.0,0.0,24.205462552583374,24.46705076026472,24.48039160397559,24.48039160397559,,0.9308250341216585,0.1281106165511637,0.0,0.0,43.033113383550734,3.5050444725058343,0.0,0.0,0.876438154451135,0.07138583447058726,0.0,0.0,0.9784413490083815,0.9614242977327729,0.96,0.96,42.13179085122259,3.3997882818738114,0.0,0.0,45.5315791330964,0.11532175272583986,6.0056825629553815e-05,413.7323824701425,380.8369423592014,0.4831464060712186,0.4447319276810018,24.287202345037024,24.09629219690145,965.4617957211155,965.304184711796,47.6247862668278,42.84391838525473,7649.305294360195,7,0.2529532174060911,1989-08-19
1988,48,367.0418580116173,0.6922857142857143,3.720434048482535,0.010175219088099628,52.857142857142854,8.714285714285714,7.714285714285714,5.714285714285714,102.42857142857143,177.42857142857142,0.4829884838187482,189.61328658304583,189.61328658304583,,189.61328658304583,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,52.857142857142854,8.714285714285714,7.714285714285714,5.714285714285714,102.42857142857143,258.8990008687601,990.0,965.2352092900582,24.764790709941913,0.12690525305291553,0.009201241572873442,989.8638935053742,0.2554624232631316,0.0,0.0,0.0,24.373221792052988,24.62868421531612,24.62868421531612,24.62868421531612,,0.9312226183920084,0.0,0.0,0.0,42.21328987102566,0.0,0.0,0.0,0.8597411379027629,0.0,0.0,0.0,0.9747131158965034,0.96,0.96,0.96,41.15445613066657,0.0,0.0,0.0,41.15445613066657,0.11221931353240147,6.026710273221308e-05,377.11676084070143,354.79390401982363,0.5106163793792917,0.3889582048520468,24.44772028449735,24.31248016778817,965.2855838042036,965.1739695200991,47.63779482435277,38.01823339090468,6913.948629951983,7,0.22863586739259203,1989-08-26
1988,49,344.19562759366846,0.7182857142857142,2.642486055665205,0.007681481294365028,46.0,7.0,6.0,4.0,75.0,138.0,0.4010203483677636,206.19562759366846,206.19562759366846,,206.19562759366846,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,46.0,7.0,6.0,4.0,75.0,265.19562759366846,990.0,965.1209781379683,24.87902186203168,0.1291275279884823,0.011263461209731271,989.8596090108018,0.30100452427030333,0.0,0.0,0.0,24.437626348563164,24.738630872833465,24.738630872833465,24.738630872833465,,0.9363393948893736,0.0,0.0,0.0,46.27070005893808,0.0,0.0,0.0,0.9423767832777613,0.0,0.0,0.0,0.9799999999999999,0.96,0.96,0.96,45.345286057759324,0.0,0.0,0.0,45.345286057759324,0.13172455923403334,6.108766317711844e-05,351.833115992506,336.2965016301672,0.4103521723570044,0.3922314123578389,24.504117955770536,24.37274541425008,965.1591655799624,965.0814825081508,46.99925321032848,43.62552422809313,7618.008057703566,7,0.2519182558764407,1989-09-02
1988,50,325.1222122662526,0.749,3.1073982086999115,0.009604056929433972,46.0,7.0,6.0,4.0,75.0,138.0,0.4246133901055078,187.12221226625257,187.12221226625257,,187.12221226625257,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,46.0,7.0,6.0,4.0,75.0,246.12221226625257,990.0,965.0256110613311,24.974388938668785,0.12239592793188393,0.008712221226625214,989.8688918508415,0.24800804845192675,0.0,0.0,0.0,24.595272741058334,24.843280789510263,24.843280789510263,24.843280789510263,,0.9308103566541485,0.0,0.0,0.0,42.01227294222097,0.0,0.0,0.0,0.855647106766211,0.0,0.0,0.0,0.9755647106766211,0.96,0.96,0.96,40.98970770035114,0.0,0.0,0.0,40.98970770035114,0.12603300123384123,6.084197985507685e-05,333.1009578498461,314.5447141692678,0.4387293563793198,0.4142888116887586,24.680397371646283,24.5304905581827,965.0655047892492,964.9727235708464,42.89157736587659,38.46341293076997,6886.2708936589925,7,0.22772059833528413,1989-09-09
1988,51,299.51896140128275,0.7861428571428571,3.908234887004905,0.013118069598423302,46.0,7.0,6.0,4.0,75.0,138.0,0.46103020206105844,161.5189614012827,161.5189614012827,,161.5189614012827,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,46.0,7.0,6.0,4.0,75.0,220.5189614012827,990.0,964.9009328636557,25.099067136344292,0.11335958474598876,0.006151896140128214,989.8804885191139,0.18501607594660313,0.0,0.0,0.0,24.794539579511568,24.97955565545817,24.97955565545817,24.97955565545817,,0.9216889609987965,0.0,0.0,0.0,36.200852085757745,0.0,0.0,0.0,0.7372882298524999,0.0,0.0,0.0,0.97,0.96,0.96,0.96,35.11482652318501,0.0,0.0,0.0,35.11482652318501,0.1171712831817752,6.0387268662866696e-05,311.8968366246416,287.1870699602335,0.4805230263991645,0.4424539905355912,24.87981676981885,24.701389590560243,964.9594841831232,964.848748279841,37.85227927230624,32.37457724120097,5899.290855895081,7,0.19508236957325004,1989-09-16
1988,52,279.86414081926273,0.8171428571428573,1.9175189290517258,0.006885361217028528,46.0,7.0,6.0,4.0,75.0,138.0,0.4932221957937671,141.86414081926273,141.86414081926273,,141.86414081926273,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,46.0,7.0,6.0,4.0,75.0,200.86414081926273,990.0,964.8194565632772,25.180543436722928,0.10642258224773098,0.004186414081926228,989.8893910036704,0.14260255736659072,0.0,0.0,0.0,24.92733188302668,25.069934440393272,25.069934440393272,25.069934440393272,,0.9137829100758336,0.0,0.0,0.0,31.691483363231246,0.0,0.0,0.0,0.645447726338722,0.0,0.0,0.0,0.97,0.96,0.96,0.96,30.740738862334307,0.0,0.0,0.0,30.740738862334307,0.1098126597809981,6.019018519118506e-05,287.1870699602335,273.7644374568714,0.504083003920991,0.4805230263991645,24.966613022995304,24.87981676981885,964.848748279841,964.7950577498276,32.37457724120097,29.376964953225297,5164.444128872165,7,0.17078188256852397,1989-09-23
1988,53,273.7644374568714,0.8280000000000001,0.0,0.0,46.0,7.0,6.0,4.0,75.0,138.0,0.504083003920991,135.7644374568714,135.7644374568714,,135.7644374568714,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,46.0,7.0,6.0,4.0,75.0,194.7644374568714,990.0,964.7950577498276,25.204942250172508,0.1042697747651485,0.0035764437456871,989.8921537814892,0.1304830086663305,0.0,0.0,0.0,24.966613022995304,25.09709603166164,25.09709603166164,25.09709603166164,,0.9110680926880655,0.0,0.0,0.0,30.28553087961371,0.0,0.0,0.0,0.6168132562039452,0.0,0.0,0.0,0.97,0.96,0.96,0.96,29.376964953225297,0.0,0.0,0.0,29.376964953225297,0.1073074546355324,6.010607929012981e-05,273.7644374568714,273.7644374568714,0.504083003920991,0.504083003920991,24.966613022995304,24.966613022995304,964.7950577498276,964.7950577498276,29.376964953225297,29.376964953225297,705.0471588774071,1,0.16320536085125165,1989-09-30
1989,1,271.84016636751744,0.8331428571428571,0.5003130799729385,0.0018463078805747571,41.0,6.0,4.0,3.0,56.0,110.0,0.40465826827421647,161.84016636751744,161.84016636751744,,161.84016636751744,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,41.0,6.0,4.0,3.0,56.0,212.84016636751744,990.0,964.7873606654701,25.21263933452995,0.11064941267327859,0.006184016636751686,989.88316657069,0.18533238264529003,0.0,0.0,0.0,24.91047352257462,25.09580590521991,25.09580590521991,25.09580590521991,,0.9219703333205137,0.0,0.0,0.0,36.452266083160495,0.0,0.0,0.0,0.7424086778647758,0.0,0.0,0.0,0.97,0.96,0.96,0.96,35.35869810066568,0.0,0.0,0.0,35.35869810066568,0.13006962214709983,6.068855298770184e-05,273.7644374568714,270.26224589706084,0.4070120842624,0.4018052929805,24.9211291285667,24.897479030815276,964.7950577498276,964.7810489835882,35.7897565739239,35.005310755414285,5940.261280911834,7,0.19643721167036488,1989-10-01
1989,2,266.63030554483475,0.846,0.8795798142124747,0.003311520041113686,41.0,6.0,4.0,3.0,56.0,110.0,0.41259388100756383,156.63030554483475,156.63030554483475,,156.63030554483475,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,41.0,6.0,4.0,3.0,56.0,207.63030554483475,990.0,964.7665212221793,25.233478777820633,0.10881063207785258,0.005663030554483415,989.8855263373678,0.17364828197352836,0.0,0.0,0.0,24.94535683321477,25.119005115188298,25.119005115188298,25.119005115188298,,0.9199232046565026,0.0,0.0,0.0,35.249937057386866,0.0,0.0,0.0,0.7179213249976958,0.0,0.0,0.0,0.97,0.96,0.96,0.96,34.19243894566525,0.0,0.0,0.0,34.19243894566525,0.12823041727153903,6.0638563575326216e-05,270.26224589706084,264.1051871975735,0.4165007176391068,0.4070120842624,24.962182117304504,24.9211291285667,964.7810489835882,964.7564207487904,35.005310755414285,33.62741048754718,5744.329742871762,7,0.18995799414258474,1989-10-08
1989,3,269.1588938341973,0.8387142857142857,3.148680452004612,0.01179217961620187,41.0,6.0,4.0,3.0,56.0,110.0,0.40882521540662087,159.15889383419724,159.15889383419724,,159.15889383419724,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,41.0,6.0,4.0,3.0,56.0,210.15889383419724,990.0,964.7766355753367,25.223364424663227,0.10970307800655343,0.0059158893834196855,989.8843810326101,0.1794244245508538,0.0,0.0,0.0,24.928321032722415,25.107745457273268,25.107745457273268,25.107745457273268,,0.9209175817718883,0.0,0.0,0.0,35.83382141009121,0.0,0.0,0.0,0.7298130633419798,0.0,0.0,0.0,0.97,0.96,0.96,0.96,34.75880676778847,0.0,0.0,0.0,34.75880676778847,0.1291051102290775,6.066252375724685e-05,273.7644374568714,261.382924552137,0.4208385080566299,0.4018052929805,24.98018428327877,24.897479030815276,964.7950577498276,964.7455316982084,35.7897565739239,33.01879356281164,5839.479536988463,7,0.1931044820432693,1989-10-15
1989,4,259.5363013068569,0.86,0.36932464905601947,0.0014270788246700857,41.0,6.0,4.0,3.0,56.0,110.0,0.42384135667389683,149.53630130685693,149.53630130685693,,149.53630130685693,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,41.0,6.0,4.0,3.0,56.0,200.53630130685693,990.0,964.7381452052275,25.26185479477252,0.10630685890283344,0.004953630130685629,989.8887395109666,0.1582671164223112,0.0,0.0,0.0,24.99232718931671,25.150594305739027,25.150594305739027,25.150594305739027,,0.9171399987589947,0.0,0.0,0.0,33.614623388089704,0.0,0.0,0.0,0.684615547618935,0.0,0.0,0.0,0.97,0.96,0.96,0.96,32.606184686447016,0.0,0.0,0.0,32.606184686447016,0.12563049047877992,6.056897144599305e-05,261.382924552137,258.7976520087449,0.4250424961208035,0.4208385080566299,24.99718435173189,24.98018428327877,964.7455316982084,964.735190608035,33.01879356281164,32.44114113590116,5477.839027323098,7,0.18114547048026117,1989-10-22
1989,5,258.7976520087449,0.862,0.0,0.0,40.42857142857143,6.0,4.0,3.0,54.285714285714285,107.71428571428571,0.41621044425335824,151.08336629445915,151.08336629445915,,151.08336629445915,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,40.42857142857143,6.0,4.0,3.0,54.285714285714285,201.51193772303057,990.0,964.735190608035,25.264809391964945,0.10665120174537958,0.005108336629445829,989.8882404616252,0.16158129455573195,0.0,0.0,0.0,24.991468559034406,25.153049853590137,25.153049853590137,25.153049853590137,,0.9177557642755492,0.0,0.0,0.0,33.984267287728606,0.0,0.0,0.0,0.6921439366136172,0.0,0.0,0.0,0.97,0.96,0.96,0.96,32.964739269096754,0.0,0.0,0.0,32.964739269096754,0.1273765005718941,6.060755405388802e-05,258.7976520087449,258.7976520087449,0.4250424961208035,0.4095864053527743,24.99718435173189,24.98718171451129,964.735190608035,964.735190608035,33.35743786899344,32.44114113590116,5538.076197208254,7,0.18313744038387084,1989-10-29
1989,6,245.6081675635608,0.8802857142857142,3.229045397091247,0.013259878413973272,39.42857142857143,5.857142857142857,3.857142857142857,2.857142857142857,52.142857142857146,104.14285714285714,0.4243622466268077,141.4653104207037,141.4653104207037,,141.4653104207037,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,39.42857142857143,5.857142857142857,3.857142857142857,2.857142857142857,52.142857142857146,190.6081675635608,990.0,964.6686217756622,25.33137822433787,0.1028029008177037,0.004146531042070328,989.8930505681402,0.14219514906141514,0.0,0.0,0.0,25.082233643416732,25.224428792478143,25.224428792478143,25.224428792478143,,0.9136588269271335,0.0,0.0,0.0,31.796214967087412,0.0,0.0,0.0,0.6475807528938373,0.0,0.0,0.0,0.97,0.96,0.96,0.96,30.842328518074794,0.0,0.0,0.0,30.842328518074794,0.12549700314958118,6.0555494889239674e-05,258.7976520087449,236.1943342291061,0.4487829919628007,0.3937435684201931,25.160721698421465,24.98718171451129,964.735190608035,964.6171660053748,33.35743786899344,28.31726401251716,5181.511191036565,7,0.17134626954485996,1989-11-05
1989,7,239.69598888158825,0.8891428571428571,3.5563497726262647,0.01474395379764587,36.0,5.0,3.0,2.0,47.0,93.0,0.38803990593625975,146.69598888158825,146.69598888158825,,146.69598888158825,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,36.0,5.0,3.0,2.0,47.0,190.69598888158825,990.0,964.6381759332896,25.36182406671045,0.10283388777067312,0.0046695988881588,989.8924965133411,0.15236500397181682,0.0,0.0,0.0,25.101955576079842,25.254320580051658,25.254320580051658,25.254320580051658,,0.9160556683870686,0.0,0.0,0.0,33.08172175926175,0.0,0.0,0.0,0.6737621539564511,0.0,0.0,0.0,0.97,0.96,0.96,0.96,32.089270106483895,0.0,0.0,0.0,32.089270106483895,0.1338638617093288,6.076267527826723e-05,243.27968621428656,236.1943342291061,0.3937435684201931,0.3822760603122588,25.13176396538936,25.0713911014854,964.6596781172858,964.6171660053748,32.88443478066555,31.310845110482244,5390.9973778892945,7,0.1782737228137994,1989-11-12
1989,8,235.4640819882124,0.8968571428571429,0.6962019622052976,0.0029654906886247426,36.0,5.0,3.0,2.0,47.0,93.0,0.3949851142870169,142.46408198821237,142.46408198821237,,142.46408198821237,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,36.0,5.0,3.0,2.0,47.0,186.4640819882124,990.0,964.6127844919292,25.387215508070685,0.10134031105276997,0.004246408198821229,989.8944132807485,0.14369151384842985,0.0,0.0,0.0,25.13793727497067,25.2816287888191,25.2816287888191,25.2816287888191,,0.9142674659810146,0.0,0.0,0.0,32.11056569911166,0.0,0.0,0.0,0.6539830081285471,0.0,0.0,0.0,0.97,0.96,0.96,0.96,31.147248728138315,0.0,0.0,0.0,31.147248728138315,0.13227557331911563,6.0731028521298094e-05,239.64129376144416,234.76788002600708,0.39613596199658,0.3880800280296381,25.143850215309705,25.10245963293646,964.6378477625686,964.608607280156,32.07811032103056,30.99210512932294,5232.737786327237,7,0.17304027071187952,1989-11-19
1989,9,238.15929210495034,0.8931428571428571,2.1686791337074363,0.0091290113615792,34.57142857142857,5.0,3.0,2.0,43.857142857142854,88.42857142857143,0.37188503375854304,149.73072067637892,149.73072067637892,,149.73072067637892,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,34.57142857142857,5.0,3.0,2.0,43.857142857142854,192.30214924780748,990.0,964.6289557526297,25.371044247370264,0.10340076882636726,0.004973072067637843,989.891626159106,0.15955743616423193,0.0,0.0,0.0,25.103112970312083,25.262670406476314,25.262670406476314,25.262670406476314,,0.9171525899645315,0.0,0.0,0.0,33.814501000485556,0.0,0.0,0.0,0.6886863747553066,0.0,0.0,0.0,0.97,0.96,0.96,0.96,32.80006597047099,0.0,0.0,0.0,32.80006597047099,0.1375886534942689,6.083764282895787e-05,243.27968621428656,231.4334061521708,0.4018434570282008,0.3165081359574616,25.17197765925789,25.03006726196862,964.6596781172858,964.588600436913,36.57550969376241,30.24739608737653,5510.411083039126,7,0.18222258872483885,1989-11-26
1989,10,259.1890914153545,0.8562857142857142,12.643255120776335,0.046971428808006414,31.0,5.0,3.0,2.0,36.0,77.0,0.29799759187714614,182.1890914153545,182.1890914153545,,182.1890914153545,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,31.0,5.0,3.0,2.0,36.0,221.1890914153545,990.0,964.7344675679295,25.265532432070472,0.1135960770567603,0.008364438712395885,989.8780394842307,0.23640568522865196,0.0,0.0,0.0,24.90716623107263,25.14357191630128,25.14357191630128,25.14357191630128,,0.9291667406081473,0.0,0.0,0.0,41.35168093190687,0.0,0.0,0.0,0.8421930943361888,0.0,0.0,0.0,0.9736130335643052,0.96,0.96,0.96,40.27485069565938,0.0,0.0,0.0,40.27485069565938,0.15514026487537497,6.138081789532852e-05,287.1870699602335,246.1954239432886,0.3127596718358869,0.26811792052707,25.004312718659385,24.703175484981383,964.848748279841,964.6771725436598,46.78932564765676,37.22191853708709,6766.174916870776,7,0.223749170531441,1989-12-03
1989,11,256.6057861452681,0.8651428571428571,1.2854959975590978,0.0049984928391519,26.714285714285715,4.142857142857143,3.0,2.0,25.714285714285715,61.57142857142857,0.24024952865307472,195.03435757383954,195.03435757383954,,195.03435757383954,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,26.714285714285715,4.142857142857143,3.0,2.0,25.714285714285715,228.8915004309824,990.0,964.7263657674457,25.273634232554368,0.11631460846470898,0.0095034357573839,989.8741819557779,0.2697379576625651,0.0,0.0,0.0,24.878078230669654,25.14781618833222,25.14781618833222,25.14781618833222,,0.9334071904070435,0.0,0.0,0.0,44.418957411120836,0.0,0.0,0.0,0.9046630837295486,0.0,0.0,0.0,0.9785714285714285,0.96,0.96,0.96,43.474583945772224,0.0,0.0,0.0,43.474583945772224,0.169345148794916,6.190376424722839e-05,258.7976520087449,249.7991800258312,0.3082476091075943,0.2279773388284309,24.97231299808644,24.8547029463024,964.735190608035,964.698795080155,44.62036791993515,38.02014132868609,7303.730102889734,7,0.24152546636540123,1989-12-10
1989,12,291.806629116817,0.801,10.058306142130277,0.033704340664679054,26.0,4.0,3.0,2.0,24.0,59.0,0.20351022507232272,232.80662911681702,232.80662911681702,,161.19556085250022,71.6110682643168,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,26.0,4.0,3.0,2.0,24.0,265.806629116817,990.0,964.8740883751741,25.125911624825985,0.12934316938343984,0.01656132582336336,989.8540955047931,0.1963479366731156,0.06374402655599072,0.0,0.0,24.783659192946057,24.916263103063184,24.98000712961917,24.98000712961917,,0.9187502441325679,0.5170297728683518,0.0,0.0,36.15971940798163,15.7484589663223,0.0,0.0,0.7364504971075689,0.320742545138947,0.0,0.0,0.9742857142857143,0.9657142857142856,0.96,0.96,35.2473098953217,15.276005197332633,0.0,0.0,50.523315092654336,0.17311644156198266,6.039871372272207e-05,329.2057950036568,261.382924552137,0.2257224725031014,0.1792192023817339,24.89785485347921,24.65818774942504,965.0460289750184,964.7455316982084,57.70124370867512,45.19844926856968,8487.916935565929,7,0.28068508384807966,1989-12-17
1989,13,348.87142199827804,0.7137142857142857,12.122152110024631,0.03229400887391797,26.0,4.0,3.0,2.0,24.0,59.0,0.16981947374883205,289.87142199827804,289.87142199827804,,144.93571099913902,144.93571099913902,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,26.0,4.0,3.0,2.0,24.0,322.87142199827804,990.0,965.1441497973167,24.855850202683232,0.14948310533075088,0.027974284399655554,989.8225426102696,0.14967020225653935,0.14967020225653935,0.0,0.0,24.528722610696256,24.528722610696256,24.678392812952797,24.678392812952797,,0.914532426018044,0.914532426018044,0.0,0.0,31.88079117529093,31.88079117529093,0.0,0.0,0.6493032825924833,0.6493032825924833,0.0,0.0,0.97,0.97,0.96,0.96,30.9243674400322,30.9243674400322,0.0,0.0,61.8487348800644,0.17714791869244434,5.9274494744667017e-05,402.90237744418727,323.62655383883583,0.1823088967828692,0.1464374580618429,24.694419551340456,24.17034561961374,965.4130606984988,965.0181327691942,73.15077047095572,56.51515811840238,10390.58745985082,7,0.34360408266702447,1989-12-24
1989,14,436.22800483912823,0.612,5.952422824289345,0.013806651005833271,28.571428571428573,4.857142857142857,3.857142857142857,2.0,31.714285714285715,71.0,0.1626415163047506,365.22800483912823,365.22800483912823,,182.61400241956412,182.61400241956412,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,28.571428571428573,4.857142857142857,3.857142857142857,2.0,31.714285714285715,402.51371912484257,990.0,965.563026021776,24.436973978223982,0.17759134303447205,0.043045600967825615,989.7793630559976,0.23594412624247546,0.23594412624247546,0.0,0.0,23.980392907979198,23.980392907979198,24.216337034221674,24.216337034221674,,0.9287576410208926,0.9287576410208926,0.0,0.0,39.88688289208341,39.88688289208341,0.0,0.0,0.8123601403682975,0.8123601403682975,0.0,0.0,0.9712360140368298,0.9712360140368298,0.96,0.96,38.739669932139805,38.739669932139805,0.0,0.0,77.47933986427961,0.17763891453648847,5.892769696516501e-05,440.0331111664572,422.4698189706656,0.1676246202773704,0.139654946579975,24.0470575212187,23.95969114945832,965.580149000249,965.501114185368,77.84939083332385,76.83638220559303,13016.529097198974,7,0.4304407770237756,1989-12-31
1989,15,440.99279911256235,0.6041428571428572,4.176625393604842,0.009399609397652728,29.0,5.0,4.0,2.0,33.0,73.0,0.16559503862977107,367.99279911256235,367.99279911256235,,183.9963995562812,183.9963995562812,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,29.0,5.0,4.0,2.0,33.0,405.99279911256235,990.0,965.5844675960064,24.415532403993502,0.17881921830695052,0.04359855982251246,989.7775822218706,0.23964678838446365,0.23964678838446365,0.0,0.0,23.95346783747956,23.95346783747956,24.193114625864023,24.193114625864023,,0.9291650450446752,0.9291650450446752,0.0,0.0,40.16062013403717,40.16062013403717,0.0,0.0,0.8179352369457671,0.8179352369457671,0.0,0.0,0.9718986851204219,0.9718986851204219,0.96,0.96,39.033532828137254,39.033532828137254,0.0,0.0,78.06706565627451,0.1770098450051527,5.892728974357468e-05,455.65515596238953,430.9578316629287,0.1693901227373367,0.1602088751652917,24.01717333466488,23.8600157359023,965.6504482018308,965.5393102424832,81.31171163530787,75.85260337398894,13115.26703025412,7,0.4337059203126362,1990-01-07
1989,16,497.7722858451875,0.5542857142857143,16.606360734923076,0.03248149549937125,29.0,5.0,4.0,2.0,33.0,73.0,0.1471463991283036,424.7722858451876,424.7722858451876,,190.65324403511292,190.65324403511292,43.46579777496169,0.0,0.0,0.0,0.0,0.0,0.0,0.0,29.0,5.0,4.0,2.0,33.0,462.7722858451876,990.0,965.8399752863033,24.16002471369669,0.1988839493176989,0.054954457169037456,989.7461615935132,0.26209141420754134,0.26209141420754134,0.046835584375588865,0.0,23.644094893002375,23.644094893002375,23.85935072283433,23.906186307209914,,0.9301201506938973,0.9301201506938973,0.26193508805777604,0.0,41.169417991330604,41.169417991330604,9.215498298857272,0.0,0.8384810181533728,0.8384810181533728,0.18768835639220516,0.0,0.9760131002736439,0.9760131002736439,0.9628571428571429,0.96,40.20615864070232,40.20615864070232,8.939033349891556,0.0,89.35135063129619,0.17951435390521733,5.847490572706346e-05,542.0087505502821,459.2604427967548,0.1589512032768432,0.1346841723973749,23.83689528010148,23.492683358279617,966.0390393774762,965.6666719925854,96.33442908407156,82.10974810604728,15011.02690605776,7,0.4963963923960899,1990-01-14
1989,17,541.2762600153864,0.5227142857142858,8.635207748383957,0.015976236743839613,34.0,5.0,4.0,3.0,45.0,91.0,0.16823526543307027,450.2762600153864,450.2762600153864,,170.76724930677238,170.76724930677238,108.74176140184163,0.0,0.0,0.0,0.0,0.0,0.0,0.0,34.0,5.0,4.0,3.0,45.0,493.2762600153864,990.0,966.0357431700692,23.964256829930783,0.20998687911112437,0.06005525200307724,989.7299578688857,0.2125030256740912,0.2125030256740912,0.11723595149833309,0.0,23.481711673142488,23.481711673142488,23.576978747318243,23.694214698816577,,0.9228800443071725,0.9228800443071725,0.6548083678341869,0.0,36.350321038284385,36.350321038284385,22.971104676749338,0.0,0.7403324040383784,0.7403324040383784,0.46784327243888674,0.0,0.9728571428571428,0.9728571428571428,0.9671428571428571,0.96,35.3936035707512,35.3936035707512,22.281971536446857,0.0,93.06917867794925,0.1719692893596775,5.743452813191213e-05,563.9275439778775,523.0192327708844,0.173989777618491,0.1613682484066958,23.58550602776918,23.40215639732242,966.1376739479005,965.953586547469,96.74144741720754,90.6150402133406,15635.622017895475,7,0.5170509926552737,1990-01-21
1989,18,661.6630826984459,0.4548571428571429,24.27482069110392,0.03666717156477846,34.857142857142854,5.428571428571429,4.428571428571429,3.4285714285714284,48.857142857142854,97.0,0.14662764146513782,564.6630826984459,564.6630826984459,,188.22102756614865,188.22102756614865,188.22102756614865,0.0,0.0,0.0,0.0,0.0,0.0,0.0,34.857142857142854,5.428571428571429,4.428571428571429,3.4285714285714284,48.857142857142854,609.3773684127317,990.0,966.5466523307938,23.45334766920624,0.27282437840137547,0.095453071810584,989.631722549788,0.25152100635068997,0.25152100635068997,0.25152100635068997,0.0,22.83354921264359,22.83354921264359,22.83354921264359,23.08507021899428,,0.9293534041103169,0.9293534041103169,0.9293534041103169,0.0,39.15609127721815,39.15609127721815,39.15609127721815,0.0,0.7974764007580072,0.7974764007580072,0.7974764007580072,0.0,0.9714088980492546,0.9714088980492546,0.9714088980492546,0.96,38.04124149303055,38.04124149303055,38.04124149303055,0.0,114.12372447909163,0.17250995464698712,5.61529003825865e-05,733.8512888156049,601.777842158206,0.1574670129160517,0.137890905435717,23.17221713439201,22.42446434230033,966.8354051552624,966.3071113686328,126.5029105206004,103.99068535116751,19172.785712487395,7,0.6340206915505091,1990-01-28
1989,19,710.491810204557,0.433,11.98419773512491,0.016844686913085927,36.0,6.0,5.0,4.0,54.0,105.0,0.14785266918825904,605.491810204557,605.491810204557,,201.83060340151903,201.83060340151903,201.83060340151903,0.0,0.0,0.0,0.0,0.0,0.0,0.0,36.0,6.0,5.0,4.0,54.0,652.491810204557,990.0,966.7419672408181,23.258032759181805,0.2973258910949686,0.11136003798908647,989.591314070916,0.28839856037187184,0.28839856037187184,0.28839856037187184,0.0,22.560948269725877,22.560948269725877,22.560948269725877,22.849346830097748,,0.9333652264404204,0.9333652264404204,0.9333652264404204,0.0,41.67780404118031,41.67780404118031,41.67780404118031,0.0,0.848835112854996,0.848835112854996,0.848835112854996,0.0,0.9748835112854997,0.9748835112854997,0.9748835112854997,0.96,40.63283831068291,40.63283831068291,40.63283831068291,0.0,121.89851493204871,0.17155744332358105,5.592335050421794e-05,733.8512888156049,691.9065967426677,0.1517545872438781,0.1430807598218763,22.670067386733685,22.42446434230033,966.8354051552624,966.6676263869706,126.5029105206004,118.2191001917621,20478.950508584185,7,0.6772139718447151,1990-02-04
