WaterYear,WaterWeek,Flow,Exceedance,Flow_difference,Flow_difference_pct,EWRChannelA,EWRChannelC,EWRChannelD,EWRChannelE,EWRChannelFG,EWRTotal,EWRProportion,FlowAvailableForGeneration,FlowCanal,LowFlowShutoff,FlowTurbine1,FlowTurbine2,FlowTurbine3,FlowTurbine4,FlowSpill,SpillChannelA,SpillChannelC,SpillChannelD,SpillChannelE,SpillChannelFG,FlowChannelA,FlowChannelC,FlowChannelD,FlowChannelE,FlowChannelFG,FlowLeftChannel,LevelHeadpond,LevelTailwater,HeadGross,HeadlossLeftChannel,HeadlossCanal,LevelForebay,HeadlossTurbine1,HeadlossTurbine2,HeadlossTurbine3,HeadlossTurbine4,HeadTurbine1,HeadTurbine2,HeadTurbine3,HeadTurbine4,LowHeadShutoff,EffTurbine1,EffTurbine2,EffTurbine3,EffTurbine4,PowerTurbine1,PowerTurbine2,PowerTurbine3,PowerTurbine4,LoadFactorTurbine1,LoadFactorTurbine2,LoadFactorTurbine3,LoadFactorTurbine4,EffGen1,EffGen2,EffGen3,EffGen4,PowerGenerator1,PowerGenerator2,PowerGenerator3,PowerGenerator4,Power,PerfMwPerCumec,PerfMWhPerm3,Flow_max,Flow_min,EWRProportion_max,EWRProportion_min,HeadTurbine1_max,HeadTurbine1_min,LevelTailwater_max,LevelTailwater_min,Power_max,Power_min,Energy,Count,CapFactor,StartDate
1989,20,720.9380316688256,0.42857142857142855,4.88629892009778,0.0068300043196901855,36.0,6.0,5.0,4.0,54.0,105.0,0.14567462298574568,615.9380316688256,615.9380316688256,,205.31267722294186,205.31267722294186,205.31267722294186,0.0,0.0,0.0,0.0,0.0,0.0,0.0,36.0,6.0,5.0,4.0,54.0,662.9380316688256,990.0,966.7837521266753,23.21624787332475,0.3032623758821934,0.11478140950064764,989.5819562146172,0.2983334316009659,0.2983334316009659,0.2983334316009659,0.0,22.49987065634094,22.49987065634094,22.49987065634094,22.798204087941908,,0.9344001916024858,0.9344001916024858,0.9344001916024858,0.0,42.33048483818389,42.33048483818389,42.33048483818389,0.0,0.8621280007776759,0.8621280007776759,0.8621280007776759,0.0,0.9762128000777677,0.9762128000777677,0.9762128000777677,0.96,41.32441878239395,41.32441878239395,41.32441878239395,0.0,123.97325634718186,0.1719557990423655,5.5910251991149476e-05,733.8512888156049,705.8654488603318,0.1487535622681769,0.1430807598218763,22.587756733151856,22.42446434230033,966.8354051552624,966.7234617954412,126.5029105206004,120.9951468991776,20827.50706632655,7,0.6887403130398991,1990-02-11
1989,21,690.6645037489743,0.44185714285714284,6.468196794353373,0.0094669491649744,33.142857142857146,6.0,4.428571428571429,3.4285714285714284,46.57142857142857,93.57142857142857,0.13524495901066688,597.0930751775458,597.0930751775458,,199.03102505918196,199.03102505918196,199.03102505918196,0.0,0.0,0.0,0.0,0.0,0.0,0.0,33.142857142857146,6.0,4.428571428571429,3.4285714285714284,46.57142857142857,640.6645037489743,990.0,966.6626580149958,23.33734198500414,0.2906045493076462,0.10853617293624464,989.6008592777562,0.28037141436382396,0.28037141436382396,0.28037141436382396,0.0,22.657829848396457,22.657829848396457,22.657829848396457,22.93820126276028,,0.932691268848372,0.932691268848372,0.932691268848372,0.0,41.24713692741763,41.24713692741763,41.24713692741763,0.0,0.8400638885421107,0.8400638885421107,0.8400638885421107,0.0,0.9740063888542111,0.9740063888542111,0.9740063888542111,0.96,40.17574914086454,40.17574914086454,40.17574914086454,0.0,120.52724742259363,0.17456558792699411,5.6072651973976544e-05,712.0837013457431,666.8063237852695,0.1494330050540019,0.1228489515783775,22.783491853617157,22.551556408443098,966.7483348053828,966.567225295141,122.70353082214277,117.68861313950732,20248.57756699573,7,0.669595819014409,1990-02-18
1989,22,712.9363995035063,0.432,11.6325170756528,0.016146984718244727,33.142857142857146,6.857142857142857,4.857142857142857,3.4285714285714284,46.142857142857146,94.42857142857143,0.1321152305950671,618.5078280749349,618.5078280749349,,206.1692760249783,206.1692760249783,206.1692760249783,0.0,0.0,0.0,0.0,0.0,0.0,0.0,33.142857142857146,6.857142857142857,4.857142857142857,3.4285714285714284,46.142857142857146,663.3649709320778,990.0,966.7517455980139,23.248254401986028,0.30350500126114355,0.11503252910205956,989.5814624696368,0.30126123450999565,0.30126123450999565,0.30126123450999565,0.0,22.528455637112806,22.528455637112806,22.528455637112806,22.8297168716228,,0.934457693030389,0.934457693030389,0.934457693030389,0.0,42.55383091341191,42.55383091341191,42.55383091341191,0.0,0.8666768006804869,0.8666768006804869,0.8666768006804869,0.0,0.9766676800680487,0.9766676800680487,0.9766676800680487,0.96,41.56572767069995,41.56572767069995,41.56572767069995,0.0,124.69718301209984,0.17499906104207907,5.6008960746122046e-05,748.233943314839,666.8063237852695,0.1430034028207364,0.1180008617846089,22.783491853617157,22.342117436609502,966.8929357732592,966.567225295141,128.8368497943435,117.68861313950732,20949.126746032773,7,0.6927621278449991,1990-02-25
1989,23,787.8309976166314,0.4015714285714286,9.92724846353482,0.012493571566769985,36.0,8.0,6.0,4.0,53.0,107.0,0.13589889698198057,680.8309976166314,680.8309976166314,,170.20774940415785,170.20774940415785,170.20774940415785,170.20774940415785,0.0,0.0,0.0,0.0,0.0,0.0,36.0,8.0,6.0,4.0,53.0,730.8309976166314,990.0,967.0513239904665,22.948676009533546,0.3418452798429551,0.13486213828839416,989.5232925818685,0.20517208371812065,0.20517208371812065,0.20517208371812065,0.20517208371812065,22.266796507684088,22.266796507684088,22.266796507684088,22.266796507684088,,0.9217634618536483,0.9217634618536483,0.9217634618536483,0.9217634618536483,34.2572510827409,34.2572510827409,34.2572510827409,34.2572510827409,0.6977036880395294,0.6977036880395294,0.6977036880395294,0.6977036880395294,0.97,0.97,0.97,0.97,33.22953355025867,33.22953355025867,33.22953355025867,33.22953355025867,132.9181342010347,0.16871095401174824,5.4235223259428975e-05,817.7246825595828,768.4460718744957,0.1392420417206264,0.130850886957547,22.373492460734436,22.101502435269275,967.1708987302384,966.973784287498,138.10785028315308,129.54036083846478,22330.24654577383,7,0.7384340788946372,1990-03-04
1989,24,852.7687242434477,0.3775714285714286,8.459175621122654,0.0098809216383856,36.0,8.0,6.0,4.0,53.0,107.0,0.12553497642219766,745.7687242434477,745.7687242434477,,186.44218106086194,186.44218106086194,186.44218106086194,186.44218106086194,0.0,0.0,0.0,0.0,0.0,0.0,36.0,8.0,6.0,4.0,53.0,795.7687242434477,990.0,967.3110748969738,22.688925103026236,0.3844232647661143,0.1628843621217238,989.4526923731121,0.24609001285619067,0.24609001285619067,0.24609001285619067,0.24609001285619067,21.895527463282214,21.895527463282214,21.895527463282214,21.895527463282214,,0.9272676776732134,0.9272676776732134,0.9272676776732134,0.9272676776732134,37.11952102917575,37.11952102917575,37.11952102917575,37.11952102917575,0.7559983916329073,0.7559983916329073,0.7559983916329073,0.7559983916329073,0.97,0.97,0.97,0.97,36.00593539830047,36.00593539830047,36.00593539830047,36.00593539830047,144.0237415932019,0.1688903569905377,5.36493665291134e-05,876.9389119074414,819.2739407352476,0.1306034461488841,0.1220153405751637,22.09268205895425,21.74956694014207,967.4077556476298,967.177095762941,148.041274444552,138.37312413964298,24195.988587657917,7,0.8001318977400105,1990-03-11
1989,25,887.8085549213226,0.36600000000000005,4.068897261200553,0.004539709009848415,36.0,8.0,6.0,4.0,53.0,107.0,0.1205317316841594,780.8085549213226,780.8085549213226,,195.20213873033066,195.20213873033066,195.20213873033066,195.20213873033066,0.0,0.0,0.0,0.0,0.0,0.0,36.0,8.0,6.0,4.0,53.0,830.8085549213226,990.0,967.4512342196853,22.54876578031474,0.41549536720197944,0.18040427746066126,989.4041003553373,0.2696163407248736,0.2696163407248736,0.2696163407248736,0.2696163407248736,21.683249794927175,21.683249794927175,21.683249794927175,21.683249794927175,,0.930228286120095,0.930228286120095,0.930228286120095,0.930228286120095,38.61261342354619,38.61261342354619,38.61261342354619,38.61261342354619,0.7864076053675396,0.7864076053675396,0.7864076053675396,0.7864076053675396,0.9700204261293839,0.9700204261293839,0.9700204261293839,0.9700204261293839,37.45503879321039,37.45503879321039,37.45503879321039,37.45503879321039,149.82015517284157,0.16875321449321098,5.330036946759126e-05,905.4211927358452,876.9389119074414,0.1220153405751637,0.1181770438536852,21.74956694014207,21.575598627699137,967.5216847709434,967.4077556476298,152.70129950034357,148.041274444552,25169.78606903738,7,0.8323341954046752,1990-03-18
1989,26,932.9598071177655,0.3507142857142857,5.100409039779444,0.005468314066781415,36.0,8.0,6.0,4.0,53.0,107.0,0.11470773038469614,825.9598071177655,825.9598071177655,,206.48995177944138,206.48995177944138,206.48995177944138,206.48995177944138,0.0,0.0,0.0,0.0,0.0,0.0,36.0,8.0,6.0,4.0,53.0,875.9598071177655,990.0,967.6318392284711,22.36816077152894,0.4568093763530293,0.21079265235129624,989.3323979712958,0.3017404951986936,0.3017404951986936,0.3017404951986936,0.3017404951986936,21.398818247625957,21.398818247625957,21.398818247625957,21.398818247625957,,0.9336696598141028,0.9336696598141028,0.9336696598141028,0.9336696598141028,40.457811173279474,40.457811173279474,40.457811173279474,40.457811173279474,0.8239880076024332,0.8239880076024332,0.8239880076024332,0.8239880076024332,0.9723988007602432,0.9723988007602432,0.9723988007602432,0.9723988007602432,39.34158663320003,39.34158663320003,39.34158663320003,39.34158663320003,157.36634653280012,0.16867435849547444,5.292503365404367e-05,941.1240560143012,906.4211780013768,0.1180466681459614,0.1136938316646047,21.56948370421541,21.346243574954126,967.6644962240572,967.5256847120056,158.72858078904076,152.87617223724143,26437.54621751042,7,0.8742574807377784,1990-03-25
1989,27,929.2682726909022,0.35228571428571426,2.3485803271216814,0.0025301462526884427,40.0,10.0,8.0,5.0,62.0,125.0,0.13451896367319888,804.2682726909022,804.2682726909022,,201.06706817272556,201.06706817272556,201.06706817272556,201.06706817272556,0.0,0.0,0.0,0.0,0.0,0.0,40.0,10.0,8.0,5.0,62.0,862.2682726909022,990.0,967.6170730907635,22.382926909236403,0.4442814363494538,0.1934552475310068,989.3622633161195,0.28605384644290927,0.28605384644290927,0.28605384644290927,0.28605384644290927,21.45913637891308,21.45913637891308,21.45913637891308,21.45913637891308,,0.9321035832925684,0.9321035832925684,0.9321035832925684,0.9321035832925684,39.44140591417496,39.44140591417496,39.44140591417496,39.44140591417496,0.8032872894943983,0.8032872894943983,0.8032872894943983,0.8032872894943983,0.9703507146750073,0.9703507146750073,0.9703507146750073,0.9703507146750073,38.27209069628453,38.27209069628453,38.27209069628453,38.27209069628453,153.08836278513812,0.16474057397736833,5.287383257101758e-05,941.1240560143012,924.6839937244496,0.1351813169129531,0.1328198968044447,21.488556473816388,21.382946191927,967.6644962240572,967.5987359748976,155.10905666380953,152.3086693458499,25718.844947903202,7,0.8504909043618784,1990-04-01
1989,28,905.382326497523,0.359,5.653506599535295,0.006285197144582928,40.0,10.0,8.0,5.0,62.0,125.0,0.13810161220417536,780.382326497523,780.382326497523,,195.09558162438074,195.09558162438074,195.09558162438074,195.09558162438074,0.0,0.0,0.0,0.0,0.0,0.0,40.0,10.0,8.0,5.0,62.0,838.382326497523,990.0,967.52152930599,22.478470694009925,0.422425471085826,0.18019116324876147,989.3973833656654,0.269399533042786,0.269399533042786,0.269399533042786,0.269399533042786,21.606454526632557,21.606454526632557,21.606454526632557,21.606454526632557,,0.9301219108710514,0.9301219108710514,0.9301219108710514,0.9301219108710514,38.44877377760489,38.44877377760489,38.44877377760489,38.44877377760489,0.7830707490347227,0.7830707490347227,0.7830707490347227,0.7830707490347227,0.97,0.97,0.97,0.97,37.29531056427674,37.29531056427674,37.29531056427674,37.29531056427674,149.18124225710696,0.16477222169683572,5.3104192641016324e-05,924.6839937244496,885.1094475277025,0.1412254725663039,0.1351813169129531,21.730157550390285,21.488556473816388,967.5987359748976,967.4404377901108,152.3086693458499,145.8811378787486,25062.44869919397,7,0.8287846792061498,1990-04-08
1989,29,882.7750087790565,0.3684285714285715,2.334438748646042,0.0026497444644722717,40.0,10.0,8.0,5.0,62.0,125.0,0.1416014191812597,757.7750087790565,757.7750087790565,,189.44375219476413,189.44375219476413,189.44375219476413,189.44375219476413,0.0,0.0,0.0,0.0,0.0,0.0,40.0,10.0,8.0,5.0,62.0,815.7750087790565,990.0,967.4311000351162,22.568899964883816,0.401739468247238,0.16888750438952818,989.4293730273632,0.25392155349015505,0.25392155349015505,0.25392155349015505,0.25392155349015505,21.744351438756848,21.744351438756848,21.744351438756848,21.744351438756848,,0.9282350028983607,0.9282350028983607,0.9282350028983607,0.9282350028983607,37.4991791042407,37.4991791042407,37.4991791042407,37.4991791042407,0.7637307353205846,0.7637307353205846,0.7637307353205846,0.7637307353205846,0.97,0.97,0.97,0.97,36.374203731113475,36.374203731113475,36.374203731113475,36.374203731113475,145.4968149244539,0.1648175541389718,5.333498571538831e-05,885.1094475277025,876.9389119074414,0.1425412857186492,0.1412254725663039,21.77983615967326,21.730157550390285,967.4404377901108,967.4077556476298,145.8811378787486,144.5360075387172,24443.46490730826,7,0.8083156384691884,1990-04-15
1989,30,886.0740964087681,0.3664285714285715,0.964648881065565,0.0010816122810607428,40.0,10.0,8.0,5.0,62.0,125.0,0.1410727213607776,761.0740964087681,761.0740964087681,,190.26852410219203,190.26852410219203,190.26852410219203,190.26852410219203,0.0,0.0,0.0,0.0,0.0,0.0,40.0,10.0,8.0,5.0,62.0,819.0740964087681,990.0,967.4442963856351,22.55570361436497,0.40475817824737303,0.17053704820438398,989.4247047735482,0.2561303855579623,0.2561303855579623,0.2561303855579623,0.2561303855579623,21.7242780023552,21.7242780023552,21.7242780023552,21.7242780023552,,0.928511971354982,0.928511971354982,0.928511971354982,0.928511971354982,37.63897950245911,37.63897950245911,37.63897950245911,37.63897950245911,0.766577993940104,0.766577993940104,0.766577993940104,0.766577993940104,0.97,0.97,0.97,0.97,36.50981011738533,36.50981011738533,36.50981011738533,36.50981011738533,146.0392404695413,0.16481606541064925,5.330165952956599e-05,891.8619896951615,885.1094475277025,0.1412254725663039,0.1401562141276197,21.730157550390285,21.68900071414468,967.4674479587808,967.4404377901108,146.98785601429762,145.8811378787486,24534.59239888294,7,0.811329113719674,1990-04-22
1989,31,911.6152786303047,0.35642857142857143,7.8772769264408,0.008499013304042971,41.42857142857143,9.285714285714286,8.0,5.714285714285714,76.28571428571429,140.71428571428572,0.15426655947771714,770.900992916019,770.900992916019,,192.72524822900476,192.72524822900476,192.72524822900476,192.72524822900476,0.0,0.0,0.0,0.0,0.0,0.0,41.42857142857143,9.285714285714286,8.0,5.714285714285714,76.28571428571429,829.6152786303047,990.0,967.5464611145213,22.453538885478793,0.41440350318473457,0.17545062195144864,989.4101458748638,0.2628744561722144,0.2628744561722144,0.2628744561722144,0.2628744561722144,21.60081030417041,21.60081030417041,21.60081030417041,21.60081030417041,,0.9292784828915563,0.9292784828915563,0.9292784828915563,0.9292784828915563,37.937551369507155,37.937551369507155,37.937551369507155,37.937551369507155,0.7726588873626711,0.7726588873626711,0.7726588873626711,0.7726588873626711,0.97,0.97,0.97,0.97,36.799424828421934,36.799424828421934,36.799424828421934,36.799424828421934,147.19769931368774,0.16149752770723538,5.3042231848418005e-05,947.0029281802472,891.8619896951615,0.1623553780045956,0.1401562141276197,21.68900071414468,21.397690249324327,967.6880117127208,967.4674479587808,151.71622324180262,144.99697748255417,24729.213484699543,7,0.8177649961871543,1990-04-29
1989,32,951.4757074306365,0.34485714285714286,8.37626376448525,0.008826308345133857,42.0,9.0,8.0,6.0,82.0,147.0,0.15453112553719706,804.4757074306365,804.4757074306365,,201.11892685765912,201.11892685765912,201.11892685765912,201.11892685765912,0.0,0.0,0.0,0.0,0.0,0.0,42.0,9.0,8.0,6.0,82.0,863.4757074306365,990.0,967.7059028297225,22.294097170277464,0.44538625553962036,0.19456522252034397,989.36004852194,0.28627469030419356,0.28627469030419356,0.28627469030419356,0.28627469030419356,21.36787100191327,21.36787100191327,21.36787100191327,21.36787100191327,,0.9319943432357668,0.9319943432357668,0.9319943432357668,0.9319943432357668,39.27722936892669,39.27722936892669,39.27722936892669,39.27722936892669,0.7999435716685681,0.7999435716685681,0.7999435716685681,0.7999435716685681,0.9704776734689761,0.9704776734689761,0.9704776734689761,0.9704776734689761,38.11804824740118,38.11804824740118,38.11804824740118,38.11804824740118,152.4721929896047,0.1602472389588183,5.264937333837467e-05,971.4321659369264,929.9006238828885,0.1580814080822825,0.1513229694820961,21.502271994818518,21.24052127535257,967.7857286637476,967.6196024955316,155.7707560152499,148.97205699476788,25615.328422253588,7,0.8470677388311372,1990-05-06
1989,33,995.75730722267,0.33257142857142863,7.328144043275935,0.0072887861115214425,42.0,9.0,8.0,6.0,82.0,147.0,0.14767894204144377,848.75730722267,848.75730722267,,212.1893268056675,212.1893268056675,212.1893268056675,212.1893268056675,0.0,0.0,0.0,0.0,0.0,0.0,42.0,9.0,8.0,6.0,82.0,907.75730722267,990.0,967.8774629005054,22.122537099494625,0.4859045209261854,0.22900584577813596,989.2850896332957,0.3187131276034874,0.3187131276034874,0.3187131276034874,0.3187131276034874,21.088913605186804,21.088913605186804,21.088913605186804,21.088913605186804,,0.9346908577715681,0.9346908577715681,0.9346908577715681,0.9346908577715681,41.014666728045945,41.014666728045945,41.014666728045945,41.014666728045945,0.8353292612636649,0.8353292612636649,0.8353292612636649,0.8353292612636649,0.9735329261263664,0.9735329261263664,0.9735329261263664,0.9735329261263664,39.930205373782215,39.930205373782215,39.930205373782215,39.930205373782215,159.72082149512883,0.16040039144823787,5.227618273482051e-05,1022.729174239858,971.4321659369264,0.1513229694820961,0.1437330660966599,21.24052127535257,20.92828650316576,967.971434547611,967.7857286637476,164.13183557977928,155.7707560152499,26833.098011181646,7,0.8873378971951602,1990-05-13
1989,34,1025.2187784728815,0.326,0.7245359535629632,0.0007058083269253715,42.0,9.0,8.0,6.0,82.0,147.0,0.14338453152374103,878.2187784728814,878.2187784728814,,219.5546946182203,219.5546946182203,219.5546946182203,219.5546946182203,0.0,0.0,0.0,0.0,0.0,0.0,42.0,9.0,8.0,6.0,82.0,937.2187784728812,990.0,967.9792590180576,22.020740981942367,0.512862167361748,0.25257502277830507,989.23456280986,0.3410318919637535,0.3410318919637535,0.3410318919637535,0.3410318919637535,20.914271899838578,20.914271899838578,20.914271899838578,20.914271899838578,,0.9360635247566591,0.9360635247566591,0.9360635247566591,0.9360635247566591,42.153057014492525,42.153057014492525,42.153057014492525,42.153057014492525,0.8585143994804996,0.8585143994804996,0.8585143994804996,0.8585143994804996,0.9758514399480499,0.9758514399480499,0.9758514399480499,0.9758514399480499,41.13513257148477,41.13513257148477,41.13513257148477,41.13513257148477,164.54053028593907,0.16049307789911063,5.20436718075587e-05,1027.8009259147989,1022.729174239858,0.1437330660966599,0.1430238057716887,20.92828650316576,20.899731326485536,967.9873743385892,967.971434547611,164.96422005773354,164.13183557977928,27642.809088037764,7,0.914114057144106,1990-05-20
1989,35,1008.8680655005732,0.32942857142857146,8.052679996838899,0.008132299930034599,42.857142857142854,9.285714285714286,8.285714285714286,6.857142857142857,83.71428571428571,151.0,0.14985174047242614,857.8680655005732,857.8680655005732,,214.4670163751433,214.4670163751433,214.4670163751433,214.4670163751433,0.0,0.0,0.0,0.0,0.0,0.0,42.857142857142854,9.285714285714286,8.285714285714286,6.857142857142857,83.71428571428571,918.2966369291446,990.0,967.9228002486468,22.07719975135321,0.49554815078709824,0.23629445240045852,989.2681573968124,0.325735549344933,0.325735549344933,0.325735549344933,0.325735549344933,21.01962159882074,21.01962159882074,21.01962159882074,21.01962159882074,,0.9350438710336878,0.9350438710336878,0.9350438710336878,0.9350438710336878,41.331776265005146,41.331776265005146,41.331776265005146,41.331776265005146,0.8417877039715915,0.8417877039715915,0.8417877039715915,0.8417877039715915,0.974178770397159,0.974178770397159,0.974178770397159,0.974178770397159,40.26690275314972,40.26690275314972,40.26690275314972,40.26690275314972,161.0676110125989,0.15962747328531496,5.2158212378990145e-05,1027.8009259147989,971.4321659369264,0.1657346808613433,0.1430238057716887,21.270055040938708,20.899731326485536,967.9873743385892,967.7857286637476,164.96422005773354,152.94971881029227,27059.358650116614,7,0.8948200611811049,1990-05-27
1989,36,937.0716087058912,0.3487142857142857,9.287283990792812,0.0099580783695465,45.0,10.0,9.0,9.0,88.0,161.0,0.17186636165238997,776.0716087058912,776.0716087058912,,194.0179021764728,194.0179021764728,194.0179021764728,194.0179021764728,0.0,0.0,0.0,0.0,0.0,0.0,45.0,10.0,9.0,9.0,88.0,840.0716087058912,990.0,967.6482864348235,22.351713565176446,0.4239711872558137,0.1780358043529456,989.3979930083913,0.26645849272523886,0.26645849272523886,0.26645849272523886,0.26645849272523886,21.483248080842458,21.483248080842458,21.483248080842458,21.483248080842458,,0.929634872949381,0.929634872949381,0.929634872949381,0.929634872949381,37.997921965951356,37.997921965951356,37.997921965951356,37.997921965951356,0.773888431078439,0.773888431078439,0.773888431078439,0.773888431078439,0.97,0.97,0.97,0.97,36.85798430697281,36.85798430697281,36.85798430697281,36.85798430697281,147.43193722789124,0.15733124069477583,5.277366332644859e-05,957.9333972550564,906.4211780013768,0.1776216221635495,0.1680701398044405,21.66997398885565,21.35588632708275,967.7317335890202,967.5256847120056,150.78900112659696,142.45828692192646,24768.56545428573,7,0.8190663179327292,1990-06-03
1989,37,814.2176002664809,0.3922857142857143,24.652841312253113,0.030786344699083288,45.0,10.0,9.0,9.0,88.0,161.0,0.19850851355321483,653.2176002664809,653.2176002664809,,192.55022938200935,192.55022938200935,192.55022938200935,75.56691212045291,0.0,0.0,0.0,0.0,0.0,0.0,45.0,10.0,9.0,9.0,88.0,717.2176002664809,990.0,967.1568704010659,22.84312959893412,0.33473325013072536,0.12653021234834744,989.5387365375209,0.2640945234646493,0.2640945234646493,0.2640945234646493,0.09435718622657618,22.117771612990424,22.117771612990424,22.117771612990424,22.287508950228496,,0.9293922317734706,0.9293922317734706,0.9293922317734706,0.3957638832506749,38.852034406960264,38.852034406960264,38.852034406960264,14.989829248474214,0.791283796475769,0.791283796475769,0.791283796475769,0.30529183805446464,0.9729048410174347,0.9729048410174347,0.9729048410174347,0.9642857142857143,37.810592599915026,37.810592599915026,37.810592599915026,14.54013437101999,127.97191217076504,0.15717105932814088,5.448449232362592e-05,891.8619896951615,733.8512888156049,0.2193904983935437,0.1805212037963741,22.519031623873047,21.75831129134162,967.4674479587808,966.8354051552624,140.0498292626697,114.10545781951492,21499.28124468853,7,0.7109550676153614,1990-06-10
1989,38,639.9718662275737,0.46485714285714286,22.271572123685083,0.03474434879645873,45.0,10.0,9.0,9.0,88.0,161.0,0.25273774082021283,478.97186622757374,478.97186622757374,,169.58467645561527,169.58467645561527,139.8025133163432,0.0,0.0,0.0,0.0,0.0,0.0,0.0,45.0,10.0,9.0,9.0,88.0,542.9718662275737,990.0,966.4583124851923,23.541687514807595,0.23590614783207847,0.06786273223174254,989.6962311199361,0.20629362672311105,0.20629362672311105,0.16236263852222255,0.0,23.03162500802065,23.03162500802065,23.075555996221542,23.23791863474376,,0.9226128248309348,0.9226128248309348,0.7889059786972172,0.0,35.36107034388101,35.36107034388101,29.009915321821637,0.0,0.720184732054603,0.720184732054603,0.5908333059434142,0.0,0.9714285714285714,0.9714285714285714,0.9685714285714285,0.96,34.363749783785174,34.363749783785174,28.13961786216699,0.0,96.86711742973732,0.151237965231639,5.62338079770314e-05,712.0837013457431,577.9502839498093,0.2785706737605507,0.2260970159768177,23.268243567388357,22.64643249970832,966.7483348053828,966.200776277774,110.1287567098656,87.13784690265454,16273.675728195873,7,0.5381506523874297,1990-06-17
1989,39,532.3555892675311,0.5284285714285714,11.895600108442238,0.022496238486895574,45.0,10.0,9.0,9.0,88.0,161.0,0.3030864738376292,371.3555892675311,371.3555892675311,,185.67779463376556,185.67779463376556,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,45.0,10.0,9.0,9.0,88.0,435.3555892675311,990.0,965.9956001517038,24.004399848296153,0.1891822579868426,0.044271117853506174,989.7665466241597,0.2450212233035805,0.2450212233035805,0.0,0.0,23.52592524915223,23.52592524915223,23.77094647245581,23.77094647245581,,0.929172465461202,0.929172465461202,0.0,0.0,39.79795079918928,39.79795079918928,0.0,0.0,0.8105488961138346,0.8105488961138346,0.0,0.0,0.9728406146287877,0.9728406146287877,0.96,0.96,38.72443376614813,38.72443376614813,0.0,0.0,77.44886753229626,0.1453421754865127,5.793023677377306e-05,566.8540212047202,494.6810831907137,0.3254622128696396,0.2840237415231365,23.764332664134805,23.30525702502064,966.1508430954212,965.8260648743582,84.8056104054481,69.61744778996629,13011.409745425772,7,0.4302714862905348,1990-06-24
1989,40,468.87645156301716,0.5750000000000001,5.575132461189161,0.011827780826136359,42.0,9.0,8.0,6.0,70.0,135.0,0.2880739040417914,333.8764515630172,333.8764515630172,,166.93822578150858,166.93822578150858,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,42.0,9.0,8.0,6.0,70.0,392.87645156301716,990.0,965.7099440320336,24.290055967966445,0.1741900522980727,0.03677529031260339,989.7890346573893,0.19740488869496473,0.19740488869496473,0.0,0.0,23.881685736660778,23.881685736660778,24.079090625355743,24.079090625355743,,0.9229589199074255,0.9229589199074255,0.0,0.0,36.08524016724511,36.08524016724511,0.0,0.0,0.7349336082941978,0.7349336082941978,0.0,0.0,0.97,0.97,0.96,0.96,35.00268296222776,35.00268296222776,0.0,0.0,70.00536592445552,0.14927508668430986,5.824419977444841e-05,486.0250263913084,455.65515596238953,0.2962766869495121,0.2777634744497885,23.96404349075425,23.77445877655092,965.7871126187608,965.6504482018308,73.5159643708813,67.28721110112377,11760.901475308527,7,0.38891869958030845,1990-07-01
1989,41,428.82345780835306,0.6195714285714286,5.988967641749573,0.0138961863608829,42.0,9.0,8.0,6.0,70.0,135.0,0.31502044092259507,293.82345780835306,293.82345780835306,,146.91172890417653,146.91172890417653,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,42.0,9.0,8.0,6.0,70.0,352.82345780835306,990.0,965.5297055601376,24.470294439862432,0.16005410808475287,0.028764691561670584,989.8111812003535,0.15296753899664758,0.15296753899664758,0.0,0.0,24.128508101219378,24.128508101219378,24.281475640216026,24.281475640216026,,0.9150940975124476,0.9150940975124476,0.0,0.0,31.81147918638567,31.81147918638567,0.0,0.0,0.6478916331239445,0.6478916331239445,0.0,0.0,0.97,0.97,0.96,0.96,30.8571348107941,30.8571348107941,0.0,0.0,61.7142696215882,0.14387318426077433,5.834466577536763e-05,445.541354005931,413.7323824701425,0.3262978817224741,0.3030021765346677,24.220259392024523,24.02640036086941,965.6049360930268,965.4617957211155,65.1922216686295,58.55914021541405,10367.997296426818,7,0.3428570534532678,1990-07-08
1989,42,391.51327784545913,0.6618571428571428,4.6993485872773055,0.011947699849062543,42.0,9.0,8.0,6.0,70.0,135.0,0.3449908670681782,256.5132778454592,256.5132778454592,,128.2566389227296,128.2566389227296,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,42.0,9.0,8.0,6.0,70.0,315.51327784545913,990.0,965.3569946359233,24.64300536407656,0.14688618795935712,0.021302655569091784,989.8318111564715,0.11660280317937997,0.11660280317937997,0.0,0.0,24.35821371736871,24.35821371736871,24.474816520548092,24.474816520548092,,0.9065523552941429,0.9065523552941429,0.0,0.0,27.77520378235718,27.77520378235718,0.0,0.0,0.5656864314125698,0.5656864314125698,0.0,0.0,0.97,0.97,0.96,0.96,26.941947668886463,26.941947668886463,0.0,0.0,53.88389533777293,0.13759245284281355,5.835038773438301e-05,408.00454625357366,380.8369423592014,0.354482417497905,0.3308786660335345,24.42655158196619,24.254757754490047,965.436020458141,965.304184711796,57.354521868347575,51.617397073799054,9052.494416745853,7,0.2993549740987385,1990-07-15
1989,43,359.51058159642764,0.699857142857143,4.373962465479012,0.012082123537414014,42.0,9.0,8.0,6.0,70.0,135.0,0.3756574791614683,224.51058159642767,224.51058159642767,,158.91127840725065,65.59930318917702,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,42.0,9.0,8.0,6.0,70.0,283.51058159642764,990.0,965.1975529079821,24.802447092017896,0.13559144351096117,0.014902116319285485,989.8495064401698,0.1970798121688462,0.05333607135432226,0.0,0.0,24.45487372001881,24.598617460833335,24.651953532187658,24.651953532187658,,0.9151148987522745,0.512559876830381,0.0,0.0,35.08972772006089,14.155758994689176,0.0,0.0,0.7146584057038877,0.2883046638429567,0.0,0.0,0.9741363410227898,0.9655649124513611,0.96,0.96,34.24274680591871,13.72745745505443,0.0,0.0,47.97020426097315,0.1334527663896999,5.9388790489401965e-05,373.01012538244936,350.2192051008483,0.3854728639485253,0.3619204702863863,24.55741991785315,24.343386122106363,965.2650506269122,965.1510960255042,49.90044512716902,47.103604583910055,8058.994315843487,7,0.2665011347831841,1990-07-22
1989,44,341.92584625188056,0.7202857142857143,2.106626758991638,0.006173268690141701,40.285714285714285,7.857142857142857,6.285714285714286,4.857142857142857,64.28571428571429,123.57142857142857,0.3611391668889075,218.35441768045195,218.35441768045195,,154.42695544716202,63.92746223328998,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,40.285714285714285,7.857142857142857,6.285714285714286,4.857142857142857,64.28571428571429,272.7829891090234,990.0,965.1096292312594,24.89037076874063,0.13180534327900245,0.013670883536090358,989.854523773185,0.1858428238114865,0.050626796716121074,0.0,0.0,24.559051718114045,24.69426774520941,24.744894541925532,24.744894541925532,,0.9130990261743388,0.5112466720219581,0.0,0.0,34.15245693510021,13.837985473279506,0.0,0.0,0.6955693876802488,0.2818326980301325,0.0,0.0,0.973897555517299,0.9653261269458703,0.96,0.96,33.32169417188595,13.413512139301657,0.0,0.0,46.73520631118761,0.13670328058214407,5.94933396990342e-05,346.9384943839358,335.4728177879068,0.3917364345563183,0.3376441131515744,24.69122015010328,24.403949982190134,965.1346924719196,965.0773640889396,47.37357701585965,46.11835083167592,7851.514660279518,7,0.2596400350621534,1990-07-29
1989,45,327.85690962358984,0.7435714285714285,2.1796822200368036,0.006682406192970229,39.0,7.0,5.0,4.0,60.0,115.0,0.3508359771830104,212.85690962358987,212.85690962358987,,197.10885121016798,15.748058413421914,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,39.0,7.0,5.0,4.0,60.0,263.85690962358984,990.0,965.0392845481181,24.960715451882056,0.12865505288067106,0.012571381924717915,989.8587735651946,0.28386476179665915,0.012282607747189343,0.0,0.0,24.535624255280023,24.807206409329492,24.81948901707668,24.81948901707668,,0.9314751894024209,0.12761839840356556,0.0,0.0,44.28954306809506,3.4065878899496953,0.0,0.0,0.9020273537290237,0.06938060875661294,0.0,0.0,0.9783666323042327,0.9612237751613756,0.96,0.96,43.36480273244751,3.299506657865051,0.0,0.0,46.66430939031256,0.14234047758264037,6.091330649642355e-05,335.4728177879068,320.2150422476492,0.3591336596581894,0.3427997557545943,24.69122015010328,24.46667603513833,965.0773640889396,965.0010752112382,47.83264918619358,45.35928541700896,7839.60397757251,7,0.2592461632795142,1990-08-05
1989,46,312.0636490094186,0.7667142857142857,2.027845767180882,0.006515810538313972,39.0,7.0,5.0,4.0,60.0,115.0,0.36859042652806057,197.06364900941864,197.06364900941864,,197.06364900941864,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,39.0,7.0,5.0,4.0,60.0,248.06364900941864,990.0,964.960318245047,25.039681754952962,0.12308112119516876,0.009802614419870929,989.8671162643849,0.27490611671677506,0.0,0.0,0.0,24.631891902621142,24.906798019337916,24.906798019337916,24.906798019337916,,0.9339135321568289,0.0,0.0,0.0,44.45774501949943,0.0,0.0,0.0,0.9054530553869536,0.0,0.0,0.0,0.9794430468721572,0.96,0.96,0.96,43.54442225169593,0.0,0.0,0.0,43.54442225169593,0.13951929225059775,6.137886934209112e-05,320.2150422476492,306.020121877383,0.3757922822018825,0.3591336596581894,24.68167447396006,24.56399155532339,965.0010752112382,964.9301006093868,45.35928541700896,42.14400298176749,7315.462938284914,7,0.2419134569538662,1990-08-12
1989,47,291.376165428678,0.7968571428571428,2.690435988164219,0.00915538908561987,39.0,7.0,5.0,4.0,60.0,115.0,0.39479906595898606,176.376165428678,176.376165428678,,176.376165428678,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,39.0,7.0,5.0,4.0,60.0,227.376165428678,990.0,964.8658339176956,25.1341660823044,0.1157797768215922,0.0076376165428677575,989.8765826066356,0.22032256987251467,0.0,0.0,0.0,24.79042611906745,25.010748688939966,25.010748688939966,25.010748688939966,,0.9273155204952079,0.0,0.0,0.0,39.7644365222272,0.0,0.0,0.0,0.809866324281613,0.0,0.0,0.0,0.9714029661633418,0.96,0.96,0.96,38.62971536939192,0.0,0.0,0.0,38.62971536939192,0.13254430735179132,6.083399264909531e-05,302.30479186612183,287.1870699602335,0.4004358553326371,0.380410774470716,24.819895289171622,24.71187789739601,964.9115239593306,964.848748279841,41.25607432624228,37.63892970787311,6489.792182057843,7,0.21460952982995513,1990-08-19
1989,48,272.30229065318014,0.8330000000000001,2.914432463818993,0.010607735293583985,38.285714285714285,6.857142857142857,4.857142857142857,3.857142857142857,57.714285714285715,111.57142857142857,0.4096045231387862,160.73086208175158,160.73086208175158,,160.73086208175158,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,38.285714285714285,6.857142857142857,4.857142857142857,3.857142857142857,57.714285714285715,210.73086208175155,990.0,964.7892091626127,25.210790837387258,0.1099049498320394,0.0060730862081751,989.8840219639598,0.1832079840650567,0.0,0.0,0.0,24.911604817281972,25.094812801347025,25.094812801347025,25.094812801347025,,0.9214821271071355,0.0,0.0,0.0,36.188479193974594,0.0,0.0,0.0,0.7370362361298287,0.0,0.0,0.0,0.9701489908074288,0.96,0.96,0.96,35.10875347249318,0.0,0.0,0.0,35.10875347249318,0.12896300272655964,6.066837968126671e-05,281.3222739992266,266.78604271350054,0.4310570329329319,0.3410973043208418,24.9575184861116,24.860100326148014,964.8252890959968,964.767144170854,38.63981954334363,33.08165861176338,5898.270583378853,7,0.19504863040273984,1990-08-26
1989,49,252.43203668669304,0.8698571428571429,4.574023241070495,0.01898656306992867,34.0,6.0,4.0,3.0,44.0,91.0,0.36155226188475936,161.43203668669304,161.43203668669304,,161.43203668669304,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,34.0,6.0,4.0,3.0,44.0,205.43203668669304,990.0,964.6984720061802,25.301527993819896,0.1080348134852055,0.006143203668669272,989.8858219828461,0.1857422644173137,0.0,0.0,0.0,25.001607712248678,25.187349976665992,25.187349976665992,25.187349976665992,,0.921748589440566,0.0,0.0,0.0,36.48831807742404,0.0,0.0,0.0,0.7431429343670883,0.0,0.0,0.0,0.97,0.96,0.96,0.96,35.39366853510132,0.0,0.0,0.0,35.39366853510132,0.13996721216796879,6.0894504661258214e-05,264.1051871975735,234.76788002600708,0.387616909050417,0.344559684592352,25.1389043506697,24.912037356519804,964.7564207487904,964.608607280156,37.9977908735293,31.45435343283332,5946.136313897022,7,0.196631491861674,1990-09-02
1989,50,226.6670912033838,0.9134285714285715,1.7835776772669398,0.007858514208699515,34.0,6.0,4.0,3.0,44.0,91.0,0.40155056367785213,135.6670912033838,135.6670912033838,,135.6670912033838,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,34.0,6.0,4.0,3.0,44.0,179.6670912033838,990.0,964.5600025472203,25.43999745277969,0.09894143332606178,0.0035667091203383143,989.8974918575535,0.13036283295427267,0.0,0.0,0.0,25.207126477379052,25.33748931033332,25.33748931033332,25.33748931033332,,0.9112438353122806,0.0,0.0,0.0,30.561570950020528,0.0,0.0,0.0,0.6224352535645729,0.0,0.0,0.0,0.97,0.96,0.96,0.96,29.64472382151991,0.0,0.0,0.0,29.64472382151991,0.13076671755015587,6.069670944283409e-05,231.4334061521708,222.2828362851385,0.4093883338939747,0.3932016622534008,25.243768878378297,25.1671571221256,964.588600436913,964.5336970177108,30.70899619531744,28.666311693278505,4980.313602015345,7,0.16469291011955506,1990-09-09
1989,51,220.26838312170872,0.925,3.2644263889304415,0.014822612936688285,34.0,6.0,4.0,3.0,44.0,91.0,0.413325155885505,129.26838312170872,129.26838312170872,,129.26838312170872,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,34.0,6.0,4.0,3.0,44.0,173.26838312170872,990.0,964.5216102987303,25.47838970126973,0.09668312243779349,0.0029268383121708284,989.90039003925,0.11845348651505613,0.0,0.0,0.0,25.260326254004678,25.372183662565742,25.372183662565742,25.372183662565742,,0.9080996579694689,0.0,0.0,0.0,29.081844656340035,0.0,0.0,0.0,0.5922982618399192,0.0,0.0,0.0,0.97,0.96,0.96,0.96,28.209389316649833,0.0,0.0,0.0,28.209389316649833,0.12802271639495177,6.061477607252241e-05,224.67104686473823,212.05144921368185,0.4291411369148453,0.4050366136175347,25.32807353727429,25.22386808125259,964.5480262811884,964.472308695282,29.198989074306,26.34303326108418,4739.177405197172,7,0.15671882953694352,1990-09-16
1989,52,225.23670111657165,0.9165714285714286,1.736769711450486,0.007735443295957671,34.0,6.0,4.0,3.0,44.0,91.0,0.40409577707191796,134.23670111657165,134.23670111657165,,134.23670111657165,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,34.0,6.0,4.0,3.0,44.0,178.23670111657165,990.0,964.5514202066995,25.448579793300546,0.09843660243421819,0.0034236701116571425,989.8981397274541,0.12763586670395752,0.0,0.0,0.0,25.21908365405071,25.346719520754668,25.346719520754668,25.346719520754668,,0.9106039945912654,0.0,0.0,0.0,30.232432586348747,0.0,0.0,0.0,0.6157318245692209,0.0,0.0,0.0,0.97,0.96,0.96,0.96,29.325459608758283,0.0,0.0,0.0,29.325459608758283,0.13018084219169432,6.068286972987433e-05,228.5473327785961,220.53049583159049,0.4126413431251373,0.3981669744015596,25.258333452445783,25.19141441311272,964.5712839966716,964.5231829749896,30.06423067683633,28.27567082894844,4926.677214271392,7,0.16291922004865714,1990-09-23
1989,53,228.5473327785961,0.91,0.0,0.0,34.0,6.0,4.0,3.0,44.0,91.0,0.3981669744015596,137.5473327785961,137.5473327785961,,137.5473327785961,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,34.0,6.0,4.0,3.0,44.0,181.5473327785961,990.0,964.5712839966716,25.428716003328415,0.0996050313473619,0.0037547332778596,989.8966402353748,0.1339418255904764,0.0,0.0,0.0,25.19141441311272,25.325356238703197,25.325356238703197,25.325356238703197,,0.912084206542494,0.0,0.0,0.0,30.994052244161168,0.0,0.0,0.0,0.6312434265613273,0.0,0.0,0.0,0.97,0.96,0.96,0.96,30.06423067683633,0.0,0.0,0.0,30.06423067683633,0.1315448765528184,6.071491914316225e-05,228.5473327785961,228.5473327785961,0.3981669744015596,0.3981669744015596,25.19141441311272,25.19141441311272,964.5712839966716,964.5712839966716,30.06423067683633,30.06423067683633,721.541536244072,1,0.16702350376020184,1990-09-30
1990,1,219.06580039839034,0.9274285714285714,2.4809435083840703,0.011417725583167558,37.0,5.0,3.0,2.0,50.0,97.0,0.44299646766924977,122.06580039839034,122.06580039839034,,122.06580039839034,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,37.0,5.0,3.0,2.0,50.0,167.06580039839034,990.0,964.5143948023904,25.48560519760963,0.09449403052726078,0.0022065800398389855,989.9032993894331,0.10564361594571625,0.0,0.0,0.0,25.28326097109686,25.379142381183645,25.379142381183645,25.379142381183645,,0.9037728820360577,0.0,0.0,0.0,27.356771453828163,0.0,0.0,0.0,0.5571643880616733,0.0,0.0,0.0,0.97,0.96,0.96,0.96,26.53606831021332,0.0,0.0,0.0,26.53606831021332,0.12108132834151593,6.038063186732086e-05,224.67104686473823,212.05144921368185,0.4574361569312087,0.431742324405504,25.340482314811545,25.23732642660181,964.5480262811884,964.472308695282,27.820090985520025,24.91016310646372,4458.059476115837,7,0.14742260172340732,1990-10-01
1990,2,217.6288037582025,0.9295714285714286,1.2112923739869481,0.005552511852029243,37.0,5.0,3.0,2.0,50.0,97.0,0.4458270084394281,120.62880375820251,120.62880375820251,,120.62880375820251,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,37.0,5.0,3.0,2.0,50.0,165.6288037582025,990.0,964.5057728225493,25.494227177450757,0.09398686796920708,0.0020628803758202,989.903950251655,0.10310520833377454,0.0,0.0,0.0,25.295072220771964,25.388258860881535,25.388258860881535,25.388258860881535,,0.9028076460629,0.0,0.0,0.0,27.017505506865685,0.0,0.0,0.0,0.5502546946408489,0.0,0.0,0.0,0.97,0.96,0.96,0.96,26.206980341659715,0.0,0.0,0.0,26.206980341659715,0.12039183777367003,6.034447822004361e-05,220.53049583159049,212.05144921368185,0.4574361569312087,0.4398484646498716,25.340482314811545,25.27140994379572,964.5231829749896,964.472308695282,26.88245444116747,24.91016310646372,4402.772697398832,7,0.14559433523144286,1990-10-08
1990,3,212.52725631627362,0.9355714285714286,1.9905503669233278,0.009416337565355929,37.0,5.0,3.0,2.0,50.0,97.0,0.4566257909877729,115.52725631627361,115.52725631627361,,115.52725631627361,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,37.0,5.0,3.0,2.0,50.0,160.52725631627362,990.0,964.4751635378976,25.52483646210234,0.09218636699493708,0.0015527256316273143,989.9062609073735,0.09461744256399296,0.0,0.0,0.0,25.336479926911785,25.39706471522038,25.39706471522038,25.39706471522038,,0.8985713900906908,0.0,0.0,0.0,25.79689581090707,0.0,0.0,0.0,0.5253950266987183,0.0,0.0,0.0,0.9699023463392941,0.96,0.96,0.96,25.02060792723358,0.0,0.0,0.0,25.02060792723358,0.1176752084778681,6.0153445471173145e-05,220.53049583159049,206.5966432631272,0.4695139207874647,0.4398484646498716,25.38438031636389,25.27140994379572,964.5231829749896,964.4395798595788,26.88245444116747,23.642383185842483,4203.462131775242,7,0.1390033773735199,1990-10-15
1990,4,205.8214246281975,0.9434285714285713,0.7752186349296925,0.0038535477465713283,37.0,5.0,3.0,2.0,50.0,97.0,0.4713232150988991,108.8214246281975,108.8214246281975,,108.8214246281975,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,37.0,5.0,3.0,2.0,50.0,153.8214246281975,990.0,964.4349285477692,25.565071452230818,0.08981966225973483,0.0008821424628197285,989.9092981952774,0.08381804985979022,0.0,0.0,0.0,25.38661169974048,25.4,25.4,25.4,,0.8929774521751315,0.0,0.0,0.0,24.194164667347966,0.0,0.0,0.0,0.4927528445488384,0.0,0.0,0.0,0.9692752844548839,0.96,0.96,0.96,23.45123782282027,0.0,0.0,0.0,23.45123782282027,0.1139282245298218,5.985894915120097e-05,206.5966432631272,201.1701128186193,0.4821789809675056,0.4695139207874647,25.4,25.38438031636389,964.4395798595788,964.4070206769117,23.642383185842483,22.304365644687,3939.807954233806,7,0.13028465457122373,1990-10-22
1990,5,199.98293922166837,0.9560000000000001,0.5935867984754607,0.0029660661985794856,36.42857142857143,5.0,3.0,2.0,48.285714285714285,94.71428571428571,0.4736624391469642,105.26865350738265,105.26865350738265,,105.26865350738265,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,36.42857142857143,5.0,3.0,2.0,48.285714285714285,149.6972249359541,990.0,964.4040459369346,25.595954063065246,0.08836409889420807,0.0005268653507382429,989.9111090357549,0.07850803702182886,0.0,0.0,0.0,25.4,25.4,25.4,25.4,,0.8897206361962625,0.0,0.0,0.0,23.332497141529835,0.0,0.0,0.0,0.47520360777046505,0.0,0.0,0.0,0.9675203607770465,0.96,0.96,0.96,22.57566307758056,0.0,0.0,0.0,22.57566307758056,0.11287477680268802,5.956424844691898e-05,201.1701128186193,199.0925590239552,0.4872105741949339,0.462295311649258,25.4,25.4,964.4070206769117,964.401814881952,23.30202589199612,21.7793447536432,3792.711397033534,7,0.1254203504310031,1990-10-29
1990,6,205.43279884474683,0.9450000000000001,2.333734620802452,0.011174493184317758,35.0,4.857142857142857,2.857142857142857,2.0,44.57142857142857,89.28571428571429,0.4349010103183938,116.14708455903249,116.14708455903249,,116.14708455903249,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,35.0,4.857142857142857,2.857142857142857,2.0,44.57142857142857,158.86137027331824,990.0,964.4325967930685,25.567403206931544,0.09159842196894119,0.0016147084559032143,989.9067868695753,0.09625270524428935,0.0,0.0,0.0,25.36932013724653,25.4,25.4,25.4,,0.8983299167868296,0.0,0.0,0.0,25.97423428170398,0.0,0.0,0.0,0.5290068081813437,0.0,0.0,0.0,0.969561872316235,0.96,0.96,0.96,25.18447113605505,0.0,0.0,0.0,25.18447113605505,0.12252237313764165,6.019406632902465e-05,212.05144921368185,201.1701128186193,0.462295311649258,0.3243034298222694,25.4,25.32139107979337,964.472308695282,964.4070206769117,30.704377524262576,23.30202589199612,4230.991150857248,7,0.13991372853363915,1990-11-05
1990,7,210.9182526341454,0.9377142857142857,4.366329844026528,0.020640513306381187,29.0,4.0,2.0,2.0,30.0,67.0,0.3178899558480455,143.9182526341454,143.9182526341454,,143.9182526341454,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,29.0,4.0,2.0,2.0,30.0,178.9182526341454,990.0,964.4655095158049,25.53449048419512,0.09867714399251502,0.004391825263414486,989.896931030744,0.14683116776229663,0.0,0.0,0.0,25.284590347176874,25.39562776573467,25.39562776573467,25.39562776573467,,0.9149585152033576,0.0,0.0,0.0,32.65292607531158,0.0,0.0,0.0,0.6650290443036981,0.0,0.0,0.0,0.97,0.96,0.96,0.96,31.673338293052232,0.0,0.0,0.0,31.673338293052232,0.1501149669124084,6.113122247966102e-05,220.53049583159049,201.1701128186193,0.3330514610806482,0.3038128570262,25.366885789315734,25.202568489146444,964.5231829749896,964.4070206769117,33.822076869758135,29.48558859987218,5321.120833232775,7,0.17596299051695685,1990-11-12
1990,8,217.53645913714357,0.9277142857142858,2.742504961730885,0.012131092154729486,29.0,4.0,2.0,2.0,30.0,67.0,0.30830962061526146,150.53645913714357,150.53645913714357,,150.53645913714357,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,29.0,4.0,2.0,2.0,30.0,185.53645913714357,990.0,964.5052187548229,25.49478124517712,0.10101292296785724,0.0050536459137143,989.8939334311183,0.16072738163705608,0.0,0.0,0.0,25.227987294658465,25.376474929686633,25.376474929686633,25.376474929686633,,0.9176967046166496,0.0,0.0,0.0,34.17991620420565,0.0,0.0,0.0,0.6961286395968563,0.0,0.0,0.0,0.97,0.96,0.96,0.96,33.15451871807947,0.0,0.0,0.0,33.15451871807947,0.15233664586022191,6.117677255082079e-05,228.5473327785961,212.05144921368185,0.3159610568493916,0.2931559042297197,25.27520205974167,25.133003388512453,964.5712839966716,964.472308695282,35.61122817996081,31.93086080563675,5569.9591446373515,7,0.18419177065599707,1990-11-19
1990,9,238.47054543100276,0.8921428571428571,2.104621919384361,0.008821651235789757,29.571428571428573,4.285714285714286,2.2857142857142856,2.0,31.714285714285715,69.85714285714286,0.29287762698669256,168.6134025738599,168.6134025738599,,168.6134025738599,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,29.571428571428573,4.285714285714286,2.2857142857142856,2.0,31.714285714285715,204.75625971671704,990.0,964.6308232725861,25.369176727413933,0.10779626531585178,0.006861340257385944,989.8853423944267,0.20137542177963902,0.0,0.0,0.0,25.05314370006107,25.25451912184071,25.25451912184071,25.25451912184071,,0.9246704555714202,0.0,0.0,0.0,38.30772509324743,0.0,0.0,0.0,0.7801980670722489,0.0,0.0,0.0,0.9704722415247755,0.96,0.96,0.96,37.17742623376438,0.0,0.0,0.0,37.17742623376438,0.15591264514461814,6.124452954019945e-05,243.27968621428656,228.5473327785961,0.3165081359574616,0.2754031832357133,25.133003388512453,25.00269604543817,964.6596781172858,964.5712839966716,38.95506577511732,35.61122817996081,6245.807607272415,7,0.20654125685424654,1990-11-26
1990,10,269.3167009481081,0.8382857142857143,6.7488940769975,0.024856889957501384,31.0,5.0,3.0,2.0,36.0,77.0,0.2867523412950427,192.3167009481081,192.3167009481081,,192.3167009481081,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,31.0,5.0,3.0,2.0,36.0,231.3167009481081,990.0,964.7761797820621,25.223820217938037,0.11717051236735192,0.009570370305003642,989.8732591173276,0.2631950773173953,0.0,0.0,0.0,24.833884257948263,25.097079335265658,25.097079335265658,25.097079335265658,,0.9324075470063159,0.0,0.0,0.0,43.672756524281816,0.0,0.0,0.0,0.8894655096595075,0.0,0.0,0.0,0.9769238062724561,0.96,0.96,0.96,42.67591691554345,0.0,0.0,0.0,42.67591691554345,0.15824091781104976,6.162250560205977e-05,290.5219447532691,246.1954239432886,0.3127596718358869,0.2650402194759972,25.004312718659385,24.677987405686466,964.8620877790132,964.6771725436598,47.52495473762704,37.22191853708709,7169.5540418113,7,0.2370884273085747,1990-12-03
1990,11,301.9295435936966,0.7821428571428571,3.7143541891597507,0.012137167946001873,31.0,5.0,3.0,2.0,36.0,77.0,0.2552516056450372,224.92954359369665,224.92954359369665,,158.81966310027977,66.10988049341687,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,31.0,5.0,3.0,2.0,36.0,263.9295435936966,990.0,964.9126264766654,25.087373523334577,0.1286806876623233,0.014985908718739286,989.8563334036189,0.19608599411066988,0.05418011447871231,0.0,0.0,24.74762093284281,24.889526812474767,24.943706926953478,24.943706926953478,,0.915651265144847,0.5131671527497982,0.0,0.0,35.502721740277,14.449235220927537,0.0,0.0,0.7230696892113443,0.29428177639363623,0.0,0.0,0.9741933489864503,0.9656219204150217,0.96,0.96,34.57422773810861,14.013519918447603,0.0,0.0,48.58774765655621,0.16096282674924586,6.00474336251559e-05,316.52242407738737,290.5219447532691,0.2650402194759972,0.2432687043404358,24.873788582791803,24.64603724910357,964.9826121203868,964.8620877790132,50.86341890578291,46.97979306294403,8162.741606301444,7,0.2699319314253123,1990-12-10
