WaterYear,WaterWeek,Flow,Exceedance,Flow_difference,Flow_difference_pct,EWRChannelA,EWRChannelC,EWRChannelD,EWRChannelE,EWRChannelFG,EWRTotal,EWRProportion,FlowAvailableForGeneration,FlowCanal,LowFlowShutoff,FlowTurbine1,FlowTurbine2,FlowTurbine3,FlowTurbine4,FlowSpill,SpillChannelA,SpillChannelC,SpillChannelD,SpillChannelE,SpillChannelFG,FlowChannelA,FlowChannelC,FlowChannelD,FlowChannelE,FlowChannelFG,FlowLeftChannel,LevelHeadpond,LevelTailwater,HeadGross,HeadlossLeftChannel,HeadlossCanal,LevelForebay,HeadlossTurbine1,HeadlossTurbine2,HeadlossTurbine3,HeadlossTurbine4,HeadTurbine1,HeadTurbine2,HeadTurbine3,HeadTurbine4,LowHeadShutoff,EffTurbine1,EffTurbine2,EffTurbine3,EffTurbine4,PowerTurbine1,PowerTurbine2,PowerTurbine3,PowerTurbine4,LoadFactorTurbine1,LoadFactorTurbine2,LoadFactorTurbine3,LoadFactorTurbine4,EffGen1,EffGen2,EffGen3,EffGen4,PowerGenerator1,PowerGenerator2,PowerGenerator3,PowerGenerator4,Power,PerfMwPerCumec,PerfMWhPerm3,Flow_max,Flow_min,EWRProportion_max,EWRProportion_min,HeadTurbine1_max,HeadTurbine1_min,LevelTailwater_max,LevelTailwater_min,Power_max,Power_min,Energy,Count,CapFactor,StartDate
1990,12,335.2204796355904,0.731,5.251322686129656,0.0156239714784303,31.0,5.0,3.0,2.0,36.0,77.0,0.22991944869089007,258.2204796355904,258.2204796355904,,129.1102398177952,129.1102398177952,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,31.0,5.0,3.0,2.0,36.0,297.2204796355904,990.0,965.0761023981779,24.92389760182206,0.1404300919036132,0.021644095927118027,989.8379258121693,0.11819322441818017,0.11819322441818017,0.0,0.0,24.643630189573123,24.643630189573123,24.7618234139913,24.7618234139913,,0.9072506529851703,0.9072506529851703,0.0,0.0,28.309713680670153,28.309713680670153,0.0,0.0,0.576572580054382,0.576572580054382,0.0,0.0,0.97,0.97,0.96,0.96,27.460422270250046,27.460422270250046,0.0,0.0,54.920844540500106,0.16378599808311958,5.907942329015711e-05,346.9384943839358,316.52242407738737,0.2432687043404358,0.2219413563108069,24.764148814857617,24.567811901601573,965.1346924719196,964.9826121203868,57.42169168599967,50.86341890578291,9226.701882804016,7,0.3051158030027783,1990-12-17
1990,13,375.7399016385138,0.6807142857142858,12.908932253621725,0.03260926995743638,31.0,5.0,3.0,2.0,36.0,77.0,0.20595440553553668,298.7399016385138,298.7399016385138,,149.3699508192569,149.3699508192569,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,31.0,5.0,3.0,2.0,36.0,337.7399016385138,990.0,965.2764882345024,24.723511765497683,0.15473065311753223,0.029747980327702712,989.8155213665548,0.15922488721131783,0.15922488721131783,0.0,0.0,24.379808244841126,24.379808244841126,24.539033132052445,24.539033132052445,,0.9161837881797006,0.9161837881797006,0.0,0.0,32.71460676239062,32.71460676239062,0.0,0.0,0.6662852701097888,0.6662852701097888,0.0,0.0,0.97,0.97,0.96,0.96,31.733168559518905,31.733168559518905,0.0,0.0,63.46633711903781,0.16870957604740905,5.9020421949148765e-05,430.9578316629287,344.6194637292325,0.2234348552654556,0.1786717732982867,24.582869207691573,24.024032127745365,965.5393102424832,965.1230973186462,74.96878343232933,56.93059073234452,10662.344635998352,7,0.35259076177243226,1990-12-24
1990,14,424.21297464177763,0.6237142857142857,2.530300966048141,0.005992248488992872,33.57142857142857,5.0,3.857142857142857,2.857142857142857,43.714285714285715,89.0,0.2098922157676562,335.21297464177763,335.21297464177763,,167.60648732088882,167.60648732088882,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,33.57142857142857,5.0,3.857142857142857,2.857142857142857,43.714285714285715,377.6415460703491,990.0,965.508958385888,24.491041614112014,0.1688131814589366,0.037042594928355495,989.7941442236128,0.1988981768269083,0.1988981768269083,0.0,0.0,24.086287660897803,24.086287660897803,24.285185837724708,24.285185837724708,,0.9234433514899151,0.9234433514899151,0.0,0.0,36.56051408996308,36.56051408996308,0.0,0.0,0.7446133215878427,0.7446133215878427,0.0,0.0,0.97,0.97,0.96,0.96,35.46369866726418,35.46369866726418,0.0,0.0,70.92739733452837,0.16717788266480124,5.877426636059773e-05,430.9578316629287,417.8577719356288,0.2177774499166634,0.1786717732982867,24.129215988115632,24.024032127745365,965.5393102424832,965.4803599737104,74.96878343232933,69.16757602590346,11915.802752200765,7,0.3940410963029354,1990-12-31
1990,15,450.24649266798366,0.5948571428571429,6.81559005946059,0.015140591685314073,31.857142857142858,5.0,4.0,2.5714285714285716,39.857142857142854,83.28571428571429,0.18564253553746807,366.9607783822694,366.9607783822694,,183.4803891911347,183.4803891911347,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,31.857142857142858,5.0,4.0,2.5714285714285716,39.857142857142854,407.8179212394122,990.0,965.6261092170059,24.373890782994085,0.1794633605332639,0.04339215567645384,989.7771444837903,0.23904874351879732,0.23904874351879732,0.0,0.0,23.91198652326557,23.91198652326557,24.151035266784366,24.151035266784366,,0.9287879818457742,0.9287879818457742,0.0,0.0,39.96169578191426,39.96169578191426,0.0,0.0,0.8138838244789054,0.8138838244789054,0.0,0.0,0.9728767248716831,0.9728767248716831,0.96,0.96,38.88496787774305,38.88496787774305,0.0,0.0,77.7699357554861,0.172574214073479,5.8859811458565937e-05,470.1789493868897,426.6328809909446,0.2132981400510747,0.1552600347063421,24.074559276652995,23.766588492447536,965.715805272241,965.5198479644592,84.52774724653615,70.98714895964122,13065.349206921665,7,0.4320551986415894,1991-01-07
1990,16,505.6855213489963,0.5464285714285715,10.261400166198914,0.01995019062906687,29.0,5.0,4.0,2.0,33.0,73.0,0.14477600551656641,432.6855213489963,432.6855213489963,,183.29426701089224,183.29426701089224,66.09698732721185,0.0,0.0,0.0,0.0,0.0,0.0,0.0,29.0,5.0,4.0,2.0,33.0,470.6855213489963,990.0,965.8755848460704,24.124415153929558,0.20170226410508613,0.05653710426979921,989.7417606316251,0.24229860475776172,0.24229860475776172,0.07216382834420776,0.0,23.623877180796928,23.623877180796928,23.794011957210483,23.86617578555469,,0.9277838849373611,0.9277838849373611,0.39325628873819457,0.0,39.46601399934641,39.46601399934641,14.005035005873825,0.0,0.8037884724917802,0.8037884724917802,0.2852349288365342,0.0,0.9754995625454639,0.9754995625454639,0.9642857142857143,0.96,38.52731218475369,38.52731218475369,13.584883955697611,0.0,90.639508325205,0.17931447782041493,5.82502673365934e-05,542.0087505502821,472.4927083802066,0.1544997387372551,0.1346841723973749,23.75165796525108,23.50954309604421,966.0390393774762,965.7262171877107,96.33442908407156,85.04044685125739,15227.437398634438,7,0.5035528240289167,1991-01-14
1990,17,581.6024749474143,0.4952857142857143,10.517003302380658,0.017789112443342085,34.0,5.0,4.0,3.0,45.0,91.0,0.15677577267371218,490.60247494741435,490.60247494741435,,163.53415831580477,163.53415831580477,163.53415831580477,0.0,0.0,0.0,0.0,0.0,0.0,0.0,34.0,5.0,4.0,3.0,45.0,533.6024749474143,990.0,966.2148384299995,23.785161570000437,0.22986014734856267,0.06984100646642753,989.7002988461851,0.1897909761737036,0.1897909761737036,0.1897909761737036,0.0,23.295669440011725,23.295669440011725,23.295669440011725,23.48546041618543,,0.9210226834624985,0.9210226834624985,0.9210226834624985,0.0,34.403959079312116,34.403959079312116,34.403959079312116,0.0,0.7006916309432202,0.7006916309432202,0.7006916309432202,0.0,0.97,0.97,0.97,0.96,33.371840306932754,33.371840306932754,33.371840306932754,0.0,100.11552092079823,0.1720985782451169,5.6694797448975536e-05,615.6277736669467,550.9983234585969,0.1651547674932951,0.1478165929031506,23.479053609232185,23.092142045106268,966.3625110946678,966.0794924555636,106.6261588552152,94.2309268797806,16819.407514694103,7,0.5561973384488791,1991-01-21
1990,18,659.5314292088093,0.45542857142857146,10.896974725102998,0.016483827812257157,34.857142857142854,5.428571428571429,4.428571428571429,3.4285714285714284,48.857142857142854,97.0,0.14696399099756124,562.5314292088093,562.5314292088093,,187.5104764029364,187.5104764029364,187.5104764029364,0.0,0.0,0.0,0.0,0.0,0.0,0.0,34.857142857142854,5.428571428571429,4.428571428571429,3.4285714285714284,48.857142857142854,607.245714923095,990.0,966.5381257168352,23.461874283164793,0.2716129807150304,0.09501257168352366,989.6333744476015,0.24913102154398123,0.24913102154398123,0.24913102154398123,0.0,22.846117709222295,22.846117709222295,22.846117709222295,23.09524873076628,,0.9291943215032223,0.9291943215032223,0.9291943215032223,0.0,39.030989900479376,39.030989900479376,39.030989900479376,0.0,0.7949285112113925,0.7949285112113925,0.7949285112113925,0.0,0.9709188545329285,0.9709188545329285,0.9709188545329285,0.96,37.896956895570504,37.896956895570504,37.896956895570504,0.0,113.69087068671149,0.172426936034749,5.6147457128145216e-05,691.9065967426677,615.6277736669467,0.1538892511403527,0.1364714111939115,23.092142045106268,22.670067386733685,966.6676263869706,966.3625110946678,118.2191001917621,106.6261588552152,19100.06627536753,7,0.6316159482595083,1991-01-28
1990,19,737.1213604120555,0.42114285714285715,8.536998773329856,0.011724083896210772,36.0,6.0,5.0,4.0,54.0,105.0,0.14252007640849776,632.1213604120555,632.1213604120555,,210.70712013735186,210.70712013735186,210.70712013735186,0.0,0.0,0.0,0.0,0.0,0.0,0.0,36.0,6.0,5.0,4.0,54.0,679.1213604120555,990.0,966.8484854416482,23.15151455835181,0.3124592022389252,0.11963640812361664,989.5679043896374,0.31431632377393953,0.31431632377393953,0.31431632377393953,0.0,22.40510262421534,22.40510262421534,22.40510262421534,22.71941894798928,,0.9356395429451284,0.9356395429451284,0.9356395429451284,0.0,43.314891924078644,43.314891924078644,43.314891924078644,0.0,0.8821770249303186,0.8821770249303186,0.8821770249303186,0.0,0.9782123759727399,0.9782123759727399,0.9782123759727399,0.96,42.37326264881947,42.37326264881947,42.37326264881947,0.0,127.11978794645839,0.1724426228262774,5.586238941642148e-05,751.6655881559767,705.8654488603318,0.1487535622681769,0.1396897791444613,22.587756733151856,22.319903423450093,966.906662352624,966.7234617954412,129.94551165785757,120.9951468991776,21356.124375005013,7,0.7062210441469912,1991-02-04
1990,20,862.870453443778,0.3747142857142857,28.68135653242038,0.03309556184468139,43.0,7.0,5.0,4.0,78.0,137.0,0.15977418625994372,725.870453443778,725.870453443778,,196.60952317224275,196.60952317224275,196.60952317224275,136.0418839270497,0.0,0.0,0.0,0.0,0.0,0.0,43.0,7.0,5.0,4.0,78.0,780.870453443778,990.0,967.351481813775,22.6485181862249,0.3803099278288919,0.1573220448352772,989.4623680273359,0.27477968454096796,0.27477968454096796,0.27477968454096796,0.18384213801788363,21.83610652901974,21.83610652901974,21.83610652901974,21.927044075542828,,0.9305779549699585,0.9305779549699585,0.9305779549699585,0.6631914297858493,39.198964386958544,39.198964386958544,39.198964386958544,26.832280806287038,0.7983495801824549,0.7983495801824549,0.7983495801824549,0.5464822974803877,0.9723754467594832,0.9723754467594832,0.9723754467594832,0.9672966513301517,38.126090330546496,38.126090330546496,38.126090330546496,26.033434711940437,140.4117057035799,0.1627770593134156,5.383004240189315e-05,952.4350838829192,751.6655881559767,0.1822619023122971,0.1438418243073048,22.37487119690421,21.34212133284731,967.7097403355316,966.906662352624,154.6287568478948,122.93653037890805,23589.166558201425,7,0.780065031686555,1991-02-11
1990,21,1083.6504830537397,0.30557142857142855,27.041700757407366,0.025438117629525643,43.0,7.0,5.0,4.0,78.0,137.0,0.12680135359876446,946.6504830537397,946.6504830537397,,236.66262076343492,236.66262076343492,236.66262076343492,236.66262076343492,0.0,0.0,0.0,0.0,0.0,0.0,43.0,7.0,5.0,4.0,78.0,1001.6504830537397,990.0,968.1600578787823,21.839942121217696,0.5769311972415485,0.3079956706122446,989.1150731321462,0.39769377490917396,0.39769377490917396,0.39769377490917396,0.39769377490917396,20.557321478454746,20.557321478454746,20.557321478454746,20.557321478454746,,0.9382211371204355,0.9382211371204355,0.9382211371204355,0.9382211371204355,44.723921701602805,44.723921701602805,44.723921701602805,44.723921701602805,0.9108741690754135,0.9108741690754135,0.9108741690754135,0.9108741690754135,0.9785703932884855,0.9785703932884855,0.9785703932884855,0.9785703932884855,43.77033903925006,43.77033903925006,43.77033903925006,43.77033903925006,175.08135615700024,0.1616011852841451,5.141281827356779e-05,1141.726989184771,976.7769450097452,0.14025720068427,0.1199936598659389,21.185207296211384,20.21266190817754,968.345427680295,967.8071077800388,183.4247190136077,158.61529616289414,29413.667834376043,7,0.9726742008722237,1991-02-18
1990,22,1517.3007309983718,0.23,105.61667243557743,0.06778938241050611,45.57142857142857,7.857142857142857,6.714285714285714,6.142857142857143,90.42857142857143,156.71428571428572,0.10373860672778225,1360.5864452840863,1100.0,,275.0,275.0,275.0,275.0,260.5864452840861,38.1060270139253,6.748157221536013,9.035921030533977,11.402800127083395,195.29353989100738,83.67745558535387,14.60530007867887,15.75020674481969,17.545657269940538,285.7221113195788,1214.0329624088524,990.0,969.5431202803611,20.456879719638795,0.8741937070652994,0.48,988.6458062929347,0.5349,0.5349,0.5349,0.5349,18.567786012573485,18.567786012573485,18.567786012573485,18.567786012573485,,0.9354552189350988,0.9354552189350988,0.9354552189350988,0.9354552189350988,46.849832048627725,46.849832048627725,46.849832048627725,46.849832048627725,0.9541717321512774,0.9541717321512774,0.9541717321512774,0.9541717321512774,0.9798064712311964,0.9798064712311964,0.9798064712311964,0.9798064712311964,45.833640695210065,45.833640695210065,45.833640695210065,45.833640695210065,183.33456278084026,0.12420468833860109,4.629660676283845e-05,1881.0436962338129,1246.0803627849048,0.1179765543912295,0.0883212456371499,19.52728551520988,17.343130953495567,970.7156796339862,968.6733954258954,192.8,170.3815265044382,30800.206547181162,7,1.018525348782446,1991-02-25
1990,23,2057.3087523519166,0.17085714285714285,33.093965690703534,0.016361873022403012,49.0,9.0,9.0,9.0,107.0,183.0,0.08901418361674585,1874.3087523519168,1100.0,,275.0,275.0,275.0,275.0,774.3087523519168,51.0,9.0,16.0,38.08075831238936,660.2279940395274,100.0,18.0,25.0,47.08075831238936,767.2279940395274,1243.0,990.0,971.2327917273667,18.767208272633248,0.9262894125183111,0.48,988.5937105874816,0.5349,0.5349,0.5349,0.5349,16.82601886011497,16.82601886011497,16.82601886011497,16.82601886011497,,0.9279210574832552,0.9279210574832552,0.9279210574832552,0.9279210574832552,42.108191507659356,42.108191507659356,42.108191507659356,42.108191507659356,0.8576006417038565,0.8576006417038565,0.8576006417038565,0.8576006417038565,0.9757600641703856,0.9757600641703856,0.9757600641703856,0.9757600641703856,41.08779615228226,41.08779615228226,41.08779615228226,41.08779615228226,164.35118460912904,0.0799646046399828,4.150282439624471e-05,2112.7014560687376,1952.5344676593647,0.0937243377933166,0.0866189586201743,17.1121607688899,16.686772590074376,971.3720379974072,970.9466498185918,167.67650973515995,162.7373757822039,27610.999014333684,7,0.9130621367173837,1991-03-04
1990,24,2239.755872769024,0.15057142857142858,25.89453494036999,0.011655291048174157,49.0,9.0,9.0,9.0,107.0,183.0,0.08176426594561237,2056.755872769024,1100.0,,275.0,275.0,275.0,275.0,956.7558727690238,51.0,9.0,16.0,47.053567513230675,833.702305255793,100.0,18.0,25.0,56.053567513230675,940.702305255793,1243.0,990.0,971.678721072201,18.32127892779892,0.9262894125183111,0.48,988.5937105874816,0.5349,0.5349,0.5349,0.5349,16.380089515280645,16.380089515280645,16.380089515280645,16.380089515280645,,0.9256978457860976,0.9256978457860976,0.9256978457860976,0.9256978457860976,40.894026489281124,40.894026489281124,40.894026489281124,40.894026489281124,0.832872229924259,0.832872229924259,0.832872229924259,0.832872229924259,0.973287222992426,0.973287222992426,0.973287222992426,0.973287222992426,39.801945303430735,39.801945303430735,39.801945303430735,39.801945303430735,159.20778121372294,0.07115392628748672,4.020398515498054e-05,2293.9632006513275,2139.216866369918,0.085545324028104,0.0797746014182095,16.622769875554347,16.249244241082003,971.8095663463996,971.4360407119274,161.99844653927602,157.705131037875,26746.907243905454,7,0.8844876734095719,1991-03-11
1990,25,2269.6375634617793,0.1467142857142857,4.693587575767326,0.002066976827182257,49.0,9.0,9.0,9.0,107.0,183.0,0.08063014461965512,2086.6375634617793,1100.0,,275.0,275.0,275.0,275.0,986.6375634617795,51.0,9.0,16.0,48.523158858776036,862.1144046030034,100.0,18.0,25.0,57.523158858776036,969.1144046030033,1243.0,990.0,971.7508492911147,18.249150708885345,0.9262894125183111,0.48,988.5937105874816,0.5349,0.5349,0.5349,0.5349,16.30796129636707,16.30796129636707,16.30796129636707,16.30796129636707,,0.9253386472559079,0.9253386472559079,0.9253386472559079,0.9253386472559079,40.69788073952092,40.69788073952092,40.69788073952092,40.69788073952092,0.828877408136882,0.828877408136882,0.828877408136882,0.828877408136882,0.9728877408136881,0.9728877408136881,0.9728877408136881,0.9728877408136881,39.59447221481976,39.59447221481976,39.59447221481976,39.59447221481976,158.37788885927904,0.06978177829031204,3.999441637860582e-05,2276.101843596241,2261.108087620956,0.0809337691558765,0.0804006202599704,16.328549686327726,16.2923578615597,971.766452725922,971.730260901154,158.61394227605538,158.19901514661703,26607.48532835888,7,0.8798771603293281,1991-03-18
1990,26,2168.293592029689,0.15885714285714286,21.200947364602666,0.009785412483172098,49.0,9.0,9.0,9.0,107.0,183.0,0.08444011934888176,1985.2935920296893,1100.0,,275.0,275.0,275.0,275.0,885.2935920296893,51.0,9.0,16.0,43.53902911621423,765.754562913475,100.0,18.0,25.0,52.53902911621423,872.754562913475,1243.0,990.0,971.5062259117958,18.49377408820421,0.9262894125183111,0.48,988.5937105874816,0.5349,0.5349,0.5349,0.5349,16.552584675685928,16.552584675685928,16.552584675685928,16.552584675685928,,0.9265568716849159,0.9265568716849159,0.9265568716849159,0.9265568716849159,41.362925449582,41.362925449582,41.362925449582,41.362925449582,0.8424221069161304,0.8424221069161304,0.8424221069161304,0.8424221069161304,0.974242210691613,0.974242210691613,0.974242210691613,0.974242210691613,40.29771674417166,40.29771674417166,40.29771674417166,40.29771674417166,161.19086697668658,0.07439072927512229,4.070476438805217e-05,2261.108087620956,2112.7014560687376,0.0866189586201743,0.0809337691558765,16.686772590074376,16.328549686327726,971.730260901154,971.3720379974072,162.7373757822039,158.61394227605538,27080.065652083347,7,0.8955048165371478,1991-03-25
1990,27,2025.4327248467387,0.17385714285714285,20.863857413292116,0.010319558212768257,54.0,13.0,14.0,19.0,117.0,217.0,0.1072030887266173,1808.4327248467387,1100.0,,275.0,275.0,275.0,275.0,708.4327248467388,46.0,5.0,11.0,59.650993416315295,586.7817314304235,100.0,18.0,25.0,78.65099341631529,703.7817314304235,1243.0,990.0,971.1542117570592,18.845788242940653,0.9262894125183111,0.48,988.5937105874816,0.5349,0.5349,0.5349,0.5349,16.904598830422376,16.904598830422376,16.904598830422376,16.904598830422376,,0.9283124776024863,0.9283124776024863,0.9283124776024863,0.9283124776024863,42.32264327525928,42.32264327525928,42.32264327525928,42.32264327525928,0.8619682948117979,0.8619682948117979,0.8619682948117979,0.8619682948117979,0.9761968294811797,0.9761968294811797,0.9761968294811797,0.9761968294811797,41.31548621836083,41.31548621836083,41.31548621836083,41.31548621836083,165.26194487344333,0.08166154845795734,4.1732814361980634e-05,2112.7014560687376,1966.6544541756928,0.1103396682316283,0.1027120984731028,17.066542350914112,16.686772590074376,971.3720379974072,970.9922682365676,167.14376702606657,162.7373757822039,27764.006738738477,7,0.918121915963574,1991-04-01
1990,28,1913.0010172545694,0.18514285714285714,12.230108277411416,0.0064057529991958006,48.857142857142854,11.857142857142858,11.714285714285714,13.857142857142858,91.28571428571429,177.57142857142858,0.09268419468254331,1735.4295886831408,1100.0,,275.0,275.0,275.0,275.0,635.4295886831408,51.142857142857146,6.142857142857143,13.285714285714286,48.20276836966347,516.6553917420489,100.0,18.0,25.0,62.05991122680632,607.9411060277631,1243.0,990.0,970.8189263634379,19.181073636562164,0.9262894125183111,0.48,988.5937105874816,0.5349,0.5349,0.5349,0.5349,17.239884224043887,17.239884224043887,17.239884224043887,17.239884224043887,,0.9300168054904654,0.9300168054904654,0.9300168054904654,0.9300168054904654,43.241158277962406,43.241158277962406,43.241158277962406,43.241158277962406,0.8806753213434299,0.8806753213434299,0.8806753213434299,0.8806753213434299,0.9780675321343429,0.9780675321343429,0.9780675321343429,0.9780675321343429,42.29285959030334,42.29285959030334,42.29285959030334,42.29285959030334,169.17143836121335,0.08845113340297953,4.27200601922256e-05,1952.5344676593647,1881.0436962338129,0.1129237170317871,0.0772224383773495,17.343130953495567,17.1121607688899,970.9466498185918,970.7156796339862,170.3815265044382,167.67650973515995,28420.80164468384,7,0.939841324228963,1991-04-08
1990,29,1876.254592547244,0.18842857142857142,12.492395294426517,0.006694275593384614,45.0,11.0,10.0,10.0,72.0,148.0,0.07888838810525807,1728.254592547244,1100.0,,275.0,275.0,275.0,275.0,628.254592547244,55.0,7.0,15.0,42.44963463157054,508.80495791567347,100.0,18.0,25.0,52.44963463157054,580.8049579156734,1243.0,990.0,970.7002071451526,19.299792854847365,0.9262894125183111,0.48,988.5937105874816,0.5349,0.5349,0.5349,0.5349,17.358603442329088,17.358603442329088,17.358603442329088,17.358603442329088,,0.9306264286763597,0.9306264286763597,0.9306264286763597,0.9306264286763597,43.567441353414814,43.567441353414814,43.567441353414814,43.567441353414814,0.8873205978292223,0.8873205978292223,0.8873205978292223,0.8873205978292223,0.9787320597829222,0.9787320597829222,0.9787320597829222,0.9787320597829222,42.640907259516624,42.640907259516624,42.640907259516624,42.640907259516624,170.5636290380665,0.09091924235741046,4.307162349446124e-05,1902.1320729105275,1835.7736825262568,0.0806199595346269,0.0778074257343967,17.489387920858455,17.2749992750015,970.7838113124802,970.5694226666232,172.10107862157486,169.58226226190237,28654.689678395174,7,0.9475757168781473,1991-04-15
1990,30,1784.858544308901,0.19742857142857145,9.735456916734524,0.005436282259959129,45.0,11.0,10.0,10.0,72.0,148.0,0.08293428636335089,1636.858544308901,1100.0,,275.0,275.0,275.0,275.0,536.8585443089008,55.0,7.0,15.0,36.27422596681764,423.58431834208335,100.0,18.0,25.0,46.27422596681764,495.58431834208335,1243.0,990.0,970.4049276046902,19.595072395309703,0.9262894125183111,0.48,988.5937105874816,0.5349,0.5349,0.5349,0.5349,17.653882982791426,17.653882982791426,17.653882982791426,17.653882982791426,,0.9321426891166339,0.9321426891166339,0.9321426891166339,0.9321426891166339,44.38077032750606,44.38077032750606,44.38077032750606,44.38077032750606,0.9038853427190644,0.9038853427190644,0.9038853427190644,0.9038853427190644,0.9799286082671197,0.9799286082671197,0.9799286082671197,0.9799286082671197,43.49001579960342,43.49001579960342,43.49001579960342,43.49001579960342,173.96006319841368,0.09748774957230259,4.39293088884883e-05,1832.2961330880007,1767.625484109115,0.0837281433937869,0.0807729696785273,17.70955902343689,17.500623080582038,970.5581875068996,970.3492515640448,174.57449193961588,172.23338502943403,29225.290617333492,7,0.9664447955467425,1991-04-22
1990,31,1702.7093928808877,0.2067142857142857,15.41459927030259,0.009058488170794814,46.42857142857143,10.285714285714286,10.0,10.0,102.71428571428571,179.42857142857142,0.10562139106038596,1523.280821452316,1100.0,,275.0,275.0,275.0,275.0,423.28082145231616,53.57142857142857,7.714285714285714,15.0,24.261192844832664,322.7339143217692,100.0,18.0,25.0,34.261192844832664,425.4482000360549,1243.0,990.0,970.1395226539229,19.86047734607712,0.9262894125183111,0.48,988.5937105874816,0.5349,0.5349,0.5349,0.5349,17.91928793355884,17.91928793355884,17.91928793355884,17.91928793355884,,0.9334725414986231,0.9334725414986231,0.9334725414986231,0.9334725414986231,45.112336103135945,45.112336103135945,45.112336103135945,45.112336103135945,0.9187848493510377,0.9187848493510377,0.9187848493510377,0.9187848493510377,0.9799999999999999,0.9799999999999999,0.9799999999999999,0.9799999999999999,44.210089381073225,44.210089381073225,44.210089381073225,44.210089381073225,176.8403575242929,0.1039182109241008,4.465665594047801e-05,1751.5174261192883,1659.7232892169968,0.1156819339991182,0.084498160162707,18.05816611462682,17.761600441557896,970.2972101459238,970.0006444728548,178.33064269056587,175.13767742921408,29709.18006408121,7,0.9824464306905162,1991-04-29
1990,32,1631.4952069056765,0.2147142857142857,10.081561450653128,0.006245362161711928,47.0,10.0,10.0,10.0,115.0,192.0,0.11770383876342594,1439.4952069056765,1100.0,,275.0,275.0,275.0,275.0,339.49520690567635,53.0,8.0,15.0,17.682042026337314,245.81316487933913,100.0,18.0,25.0,27.682042026337314,360.8131648793391,1243.0,990.0,969.9094460530798,20.090553946920117,0.9262894125183111,0.48,988.5937105874816,0.5349,0.5349,0.5349,0.5349,18.149364534401837,18.149364534401837,18.149364534401837,18.149364534401837,,0.9343904982833658,0.9343904982833658,0.9343904982833658,0.9343904982833658,45.73636179326606,45.73636179326606,45.73636179326606,45.73636179326606,0.9314941302090848,0.9314941302090848,0.9314941302090848,0.9314941302090848,0.9799999999999999,0.9799999999999999,0.9799999999999999,0.9799999999999999,44.821634557400735,44.821634557400735,44.821634557400735,44.821634557400735,179.28653822960294,0.10991583347364998,4.5274378340808824e-05,1659.7232892169968,1589.152359062425,0.1208191265646026,0.1156819339991182,18.286164504356968,18.05816611462682,970.0006444728548,969.7726460831248,180.7210482266293,178.33064269056587,30120.138422573298,7,0.9960363234977943,1991-05-06
1990,33,1548.3109581759568,0.224,11.15445134750868,0.007237081391391114,47.0,10.0,10.0,10.0,115.0,192.0,0.12403906051206723,1356.3109581759568,1100.0,,275.0,275.0,275.0,275.0,256.3109581759568,53.0,7.999999999999999,13.281431161973755,13.349529071664417,168.67999794231864,100.0,18.0,23.281431161973757,23.349529071664417,283.67999794231866,1241.2814311619736,990.0,969.6406969417993,20.359303058200744,0.9218377446875061,0.48,988.5981622553124,0.5349,0.5349,0.5349,0.5349,18.42256531351324,18.42256531351324,18.42256531351324,18.42256531351324,,0.9352510807375667,0.9352510807375667,0.9352510807375667,0.9352510807375667,46.46760479365073,46.46760479365073,46.46760479365073,46.46760479365073,0.946387063007143,0.946387063007143,0.946387063007143,0.946387063007143,0.9799999999999999,0.9799999999999999,0.9799999999999999,0.9799999999999999,45.53825269777771,45.53825269777771,45.53825269777771,45.53825269777771,182.15301079111086,0.11768690679652323,4.599823504826031e-05,1589.152359062425,1511.0711996298642,0.1270621794969226,0.1208191265646026,18.547726119919496,18.286164504356968,969.7726460831248,969.5203838757272,183.467605290464,180.7210482266293,30601.70581290662,7,1.011961171061727,1991-05-13
1990,34,1348.2798048256432,0.2517142857142857,44.50138794627531,0.03357722037987474,47.0,10.0,10.0,10.0,115.0,192.0,0.14317979969849512,1156.2798048256432,1080.2345495415489,,270.0586373853872,270.0586373853872,270.0586373853872,270.0586373853872,76.04525528409441,18.61524478308561,3.600484982803327,3.960690379379917,3.960690379379917,45.90814475944564,65.61524478308561,13.600484982803327,13.960690379379917,13.960690379379917,160.90814475944563,1173.4109696868177,990.0,968.998296320265,21.001703679734955,0.8073228770307165,0.45430491440401344,988.7383722085652,0.5163648651916173,0.5163648651916173,0.5163648651916173,0.5163648651916173,19.223711023108574,19.223711023108574,19.223711023108574,19.223711023108574,,0.9376593605672024,0.9376593605672024,0.9376593605672024,0.9376593605672024,47.70890347664702,47.70890347664702,47.70890347664702,47.70890347664702,0.9716680952473935,0.9716680952473935,0.9716680952473935,0.9716680952473935,0.9799999999999999,0.9799999999999999,0.9799999999999999,0.9799999999999999,46.75472540711409,46.75472540711409,46.75472540711409,46.75472540711409,187.01890162845635,0.1394521297717862,4.812360751209686e-05,1492.9232463956196,1199.561484005937,0.1600584901732721,0.1286067454998424,20.002949483919327,18.618690212561425,969.4617520268166,968.5271932354472,191.92509777585323,181.95721709886055,31419.175473580664,7,1.0389938979358686,1991-05-20
1990,35,1124.7381200677517,0.29457142857142854,18.037927326492927,0.0160311482139269,46.42857142857143,10.0,9.714285714285714,9.714285714285714,107.28571428571429,183.14285714285714,0.16270239565497563,941.5952629248944,941.5952629248944,,235.39881573122366,235.39881573122366,235.39881573122366,235.39881573122366,0.0,0.0,0.0,0.0,0.0,0.0,46.42857142857143,10.0,9.714285714285714,9.714285714285714,107.28571428571429,1007.7381200677517,990.0,968.2920340916415,21.70796590835851,0.5799566056055412,0.3032762103399156,989.1167671840545,0.3923825626948621,0.3923825626948621,0.3923825626948621,0.3923825626948621,20.4323505297182,20.4323505297182,20.4323505297182,20.4323505297182,,0.9381006259739934,0.9381006259739934,0.9381006259739934,0.9381006259739934,44.237333447855484,44.237333447855484,44.237333447855484,44.237333447855484,0.9009640213412523,0.9009640213412523,0.9009640213412523,0.9009640213412523,0.9791743631431279,0.9791743631431279,0.9791743631431279,0.9791743631431279,43.31690288693681,43.31690288693681,43.31690288693681,43.31690288693681,173.2676115477472,0.15411816001264025,5.112785240543053e-05,1182.7486219934508,1073.2959927204863,0.1751027872414584,0.1481925346873188,20.673187748146987,20.11248415450756,968.4743528119794,968.1303588342644,179.88879895352238,167.45032177472757,29108.95874002153,7,0.962597841931929,1991-05-27
1990,36,937.3351135105161,0.35157142857142853,36.28886456931985,0.039406354841654674,45.0,10.0,9.0,9.0,88.0,161.0,0.1729255300623276,776.3351135105161,776.3351135105161,,201.92037291019147,201.92037291019147,201.92037291019147,170.57399477994161,0.0,0.0,0.0,0.0,0.0,0.0,45.0,10.0,9.0,9.0,88.0,840.3351135105161,990.0,967.6413118696037,22.35868813039635,0.4282101762182457,0.18603032250677334,989.3857595012751,0.29036852843443156,0.29036852843443156,0.29036852843443156,0.2417073980789762,21.454079103236914,21.454079103236914,21.454079103236914,21.502740233592366,,0.931558213756185,0.931558213756185,0.931558213756185,0.7976478058642577,39.558485414700314,39.558485414700314,39.558485414700314,33.21376345770221,0.8056718007067272,0.8056718007067272,0.8056718007067272,0.676451394250554,0.9729334827744838,0.9729334827744838,0.9729334827744838,0.9700763399173409,38.49808358442954,38.49808358442954,38.49808358442954,32.2802560665714,147.77450681986002,0.15766393536149118,5.296930338051924e-05,1042.8375986738165,819.2739407352476,0.1965154657006574,0.1543864550000352,22.017811753665956,20.84530644819269,968.0346324529748,967.177095762941,164.69852237874656,130.574377875021,24826.117145736484,7,0.8209694823325556,1991-06-03
1990,37,697.9887484987794,0.439,29.09230958118584,0.04169457681872855,45.0,10.0,9.0,9.0,88.0,161.0,0.23221384320751073,536.9887484987794,536.9887484987794,,178.99624949959315,178.99624949959315,178.99624949959315,0.0,0.0,0.0,0.0,0.0,0.0,0.0,45.0,10.0,9.0,9.0,88.0,600.9887484987794,990.0,966.6919549939951,23.3080450060049,0.2680572083126188,0.08645478792406357,989.6454880037634,0.2292529592339876,0.2292529592339876,0.2292529592339876,0.0,22.724280050534208,22.724280050534208,22.724280050534208,22.953533009768194,,0.9257256483430083,0.9257256483430083,0.9257256483430083,0.0,36.89452787181936,36.89452787181936,36.89452787181936,0.0,0.7514160462692335,0.7514160462692335,0.7514160462692335,0.0,0.9711812883081821,0.9711812883081821,0.9711812883081821,0.96,35.837059485885874,35.837059485885874,35.837059485885874,0.0,107.5111784576576,0.15379372996293159,5.564941040389419e-05,783.7426792233937,615.6277736669467,0.2615216643671126,0.2054245663379389,23.19277907617938,22.226528331033283,967.0349707168936,966.3625110946678,123.8682819912528,91.8923007545097,18061.87798088648,7,0.5972843247647645,1991-06-10
1990,38,541.171220347903,0.5221428571428571,15.801414163895581,0.02875094651267626,45.0,10.0,9.0,9.0,88.0,161.0,0.29821384469522705,380.1712203479031,380.1712203479031,,190.08561017395155,190.08561017395155,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,45.0,10.0,9.0,9.0,88.0,444.1712203479031,990.0,966.0352704915656,23.964729508434466,0.19229356771616432,0.04603424406958056,989.7616721882142,0.2569206088790535,0.2569206088790535,0.0,0.0,23.46948108776965,23.46948108776965,23.726401696648704,23.726401696648704,,0.9304863861940298,0.9304863861940298,0.0,0.0,40.70009191610713,40.70009191610713,0.0,0.0,0.8289224422832409,0.8289224422832409,0.0,0.0,0.9734761452741737,0.9734761452741737,0.96,0.96,39.63046224516008,39.63046224516008,0.0,0.0,79.26092449032016,0.1463086154713787,5.791039265681318e-05,589.2318351168824,505.01787451967766,0.318800597212776,0.2732371036403072,23.69968025259379,23.15920697243891,966.251543258026,965.8725804353384,89.33181526161825,71.71884385381996,13315.83531437379,7,0.4403384693906676,1991-06-17
1990,39,462.95224985710166,0.5817142857142857,9.283537621888636,0.019893016889067045,45.0,10.0,9.0,9.0,88.0,161.0,0.348192999689878,301.95224985710166,301.95224985710166,,150.97612492855083,150.97612492855083,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,45.0,10.0,9.0,9.0,88.0,365.95224985710166,990.0,965.683285124357,24.316714875643065,0.16468766614351285,0.0303904499714203,989.8049218838851,0.16177653914026555,0.16177653914026555,0.0,0.0,23.95986022038784,23.95986022038784,24.121636759528105,24.121636759528105,,0.9166015742349318,0.9166015742349318,0.0,0.0,32.51569926707228,32.51569926707228,0.0,0.0,0.6622342009587021,0.6622342009587021,0.0,0.0,0.97,0.97,0.96,0.96,31.54022828906011,31.54022828906011,0.0,0.0,63.08045657812022,0.13617067960635185,5.803183536195058e-05,489.3436243127323,440.0331111664572,0.3658815573519338,0.3290121542425722,24.099683468694828,23.79758779674096,965.8020463094072,965.580149000249,68.52744351032187,58.325961857847474,10597.516705124197,7,0.3504469809895568,1991-06-24
1990,40,418.15666616912057,0.6315714285714286,5.30439053175285,0.012679668152898444,37.0,8.0,6.0,4.0,53.0,108.0,0.25843351328629305,310.15666616912057,310.15666616912057,,155.07833308456028,155.07833308456028,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,37.0,8.0,6.0,4.0,53.0,361.15666616912057,990.0,965.481704997761,24.51829500223898,0.16299515586828,0.03203133323382409,989.8049735108979,0.17037230915684878,0.17037230915684878,0.0,0.0,24.152896203980017,24.152896203980017,24.323268513136863,24.323268513136863,,0.9185425073195178,0.9185425073195178,0.0,0.0,33.74036722188048,33.74036722188048,0.0,0.0,0.6871765218305598,0.6871765218305598,0.0,0.0,0.97,0.97,0.96,0.96,32.72815620522407,32.72815620522407,0.0,0.0,65.45631241044813,0.15650381673551259,5.86237872786387e-05,435.49688511870175,402.90237744418727,0.2680550079776108,0.2479925889035069,24.24644890938524,24.04592816490812,965.559735983034,965.4130606984988,69.06784098544357,62.27476205202524,10996.660484955286,7,0.36364618005804517,1991-07-01
1990,41,385.2275039478367,0.6705714285714286,4.270321723105416,0.011079144613522201,37.0,8.0,6.0,4.0,53.0,108.0,0.28047845452374726,277.2275039478367,277.2275039478367,,138.61375197391834,138.61375197391834,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,37.0,8.0,6.0,4.0,53.0,328.2275039478367,990.0,965.3261375197391,24.673862480260855,0.15137343283297694,0.025445500789567286,989.8231810663775,0.13612275027025778,0.13612275027025778,0.0,0.0,24.36092079636805,24.36092079636805,24.497043546638306,24.497043546638306,,0.9116538423314619,0.9116538423314619,0.0,0.0,30.19012344645419,30.19012344645419,0.0,0.0,0.614870131292346,0.614870131292346,0.0,0.0,0.97,0.97,0.96,0.96,29.284419743060567,29.284419743060567,0.0,0.0,58.568839486121135,0.15201115446269645,5.868534735165966e-05,398.1467533267305,373.01012538244936,0.289536376229109,0.2712567642398232,24.440576289281125,24.27635122245916,965.3907337666336,965.2650506269122,61.28356616655366,56.00000229701677,9839.56503366835,7,0.32538244158956187,1991-07-08
1990,42,356.6793255739436,0.7024285714285715,3.724518714073367,0.010419556162873142,37.0,8.0,6.0,4.0,53.0,108.0,0.30294471305893694,248.6793255739436,248.6793255739436,,124.3396627869718,124.3396627869718,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,37.0,8.0,6.0,4.0,53.0,299.6793255739436,990.0,965.1833966278697,24.816603372130317,0.14129789492544503,0.01973586511478867,989.8389662399597,0.10956228924190972,0.10956228924190972,0.0,0.0,24.5460073228482,24.5460073228482,24.65556961209011,24.65556961209011,,0.9043923670964205,0.9043923670964205,0.0,0.0,27.070302488702026,27.070302488702026,0.0,0.0,0.5513299895865994,0.5513299895865994,0.0,0.0,0.97,0.97,0.96,0.96,26.258193414040967,26.258193414040967,0.0,0.0,52.516386828081934,0.14720268834159891,5.866014525651854e-05,370.3647452958713,346.9384943839358,0.3112943698904825,0.2916044288009179,24.60864082549361,24.45775255972289,965.2518237264792,965.1346924719196,55.44343525389522,50.39598408821015,8822.752987117765,7,0.2917577046004552,1991-07-15
1990,43,336.47125844955934,0.7294285714285714,2.5332427686112817,0.0075297727551724425,37.0,8.0,6.0,4.0,53.0,108.0,0.321045187499073,228.47125844955937,228.47125844955937,,114.23562922477969,114.23562922477969,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,37.0,8.0,6.0,4.0,53.0,279.47125844955934,990.0,965.0823562922478,24.917643707752227,0.13416584104505183,0.01569425168991183,989.850139907265,0.09241787452244661,0.09241787452244661,0.0,0.0,24.67536574049482,24.67536574049482,24.767783615017265,24.767783615017265,,0.8966654983559709,0.8966654983559709,0.0,0.0,24.788039605896408,24.788039605896408,0.0,0.0,0.5048480571465663,0.5048480571465663,0.0,0.0,0.9697382082623791,0.9697382082623791,0.96,0.96,24.03810002098488,24.03810002098488,0.0,0.0,48.076200041969756,0.1428667104095275,5.8449890366743105e-05,344.6194637292325,329.2057950036568,0.3280622687665639,0.3133891476450546,24.721563596407314,24.6234430382116,965.1230973186462,965.0460289750184,49.88415829373439,46.43253843517511,8076.80160705092,7,0.26709000023316537,1991-07-22
1990,44,317.3537774783043,0.7591428571428571,2.8824839502518182,0.009096061484739829,35.285714285714285,7.428571428571429,5.428571428571429,3.4285714285714284,47.857142857142854,99.42857142857143,0.3129895306188261,217.92520604973288,217.92520604973288,,186.15890468680118,31.766301362931724,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,35.285714285714285,7.428571428571429,5.428571428571429,3.4285714285714284,47.857142857142854,266.06806319259005,990.0,964.9867688873916,25.013231112608505,0.12943543758024992,0.013585041209946528,989.8569795212097,0.26112998564966405,0.02499751075211933,0.0,0.0,24.60908064816863,24.845213123066173,24.870210633818292,24.870210633818292,,0.926207522227946,0.2554803212588629,0.0,0.0,41.80314905042619,6.895343504923426,0.0,0.0,0.8513879643671322,0.14043469460129177,0.0,0.0,0.976900612317272,0.9626148980315578,0.96,0.96,40.84452922508444,6.68265373423066,0.0,0.0,47.5271829593151,0.14987045322472628,6.059834308702913e-05,329.2057950036568,309.0284073518941,0.3372733499398648,0.2938180455020848,24.783610866821316,24.492618113652195,965.0460289750184,964.9451420367594,48.2,46.43253843517511,7984.566737164936,7,0.2640399053295283,1991-07-29
1990,45,301.49644715648026,0.7822857142857141,1.4068852112413797,0.004652024933356915,34.0,7.0,5.0,3.0,44.0,93.0,0.3084799303832983,208.4964471564803,208.4964471564803,,208.4964471564803,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,34.0,7.0,5.0,3.0,44.0,254.49644715648023,990.0,964.9078335739796,25.092166426020462,0.12535145525058058,0.011699289431295985,989.8629492553181,0.307605441399001,0.0,0.0,0.0,24.647510239939596,24.955115681338594,24.955115681338594,24.955115681338594,,0.9371461473638959,0.0,0.0,0.0,47.22985918269226,0.0,0.0,0.0,0.9619115923155245,0.0,0.0,0.0,0.9799999999999999,0.96,0.96,0.96,46.28526199903841,0.0,0.0,0.0,46.28526199903841,0.15351452111636357,6.166552604354656e-05,306.020121877383,299.18021087320443,0.3108494366273922,0.3039015847371745,24.666739310764637,24.609287000190704,964.9301006093868,964.8967208434927,47.27254807112651,45.77896100734658,7775.924015838453,7,0.2571403444391023,1991-08-05
1990,46,282.7876065139241,0.8117142857142857,3.630824773761861,0.012801740525815343,34.0,7.0,5.0,3.0,44.0,93.0,0.32900477725106864,189.78760651392412,189.78760651392412,,189.78760651392412,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,34.0,7.0,5.0,3.0,44.0,235.78760651392412,990.0,964.8311504260557,25.16884957394429,0.11874850175011278,0.008978760651392371,989.8722727375986,0.2550774683717472,0.0,0.0,0.0,24.786044843171037,25.041122311542786,25.041122311542786,25.041122311542786,,0.9318620450534313,0.0,0.0,0.0,42.989942250189515,0.0,0.0,0.0,0.8755589052991752,0.0,0.0,0.0,0.9773927731908898,0.96,0.96,0.96,42.02125135646346,0.0,0.0,0.0,42.02125135646346,0.14855826369223638,6.149829612999786e-05,290.5219447532691,273.7644374568714,0.3397081113380591,0.320113511834646,24.85012967995803,24.73062036835387,964.8620877790132,964.7950577498276,43.855621608353616,39.83670453639544,7059.570227885863,7,0.23345139642479704,1991-08-12
1990,47,269.178425408488,0.84,1.3798928941854132,0.005157827921688443,37.57142857142857,7.0,5.0,3.7142857142857144,55.42857142857143,108.71428571428571,0.40421771754714647,160.4641396942023,160.4641396942023,,160.4641396942023,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,37.57142857142857,7.0,5.0,3.7142857142857144,55.42857142857143,210.03556826563084,990.0,964.7767137016339,25.223286298366038,0.1096595511888288,0.006046413969420171,989.8842940348417,0.18327359715177485,0.0,0.0,0.0,24.924306736056,25.107580333207775,25.107580333207775,25.107580333207775,,0.921320881061347,0.0,0.0,0.0,36.14574533967829,0.0,0.0,0.0,0.7361658928651383,0.0,0.0,0.0,0.9707911071160705,0.96,0.96,0.96,35.093571355871894,0.0,0.0,0.0,35.093571355871894,0.13029235254238425,6.072870215939244e-05,273.7644374568714,264.1051871975735,0.4354325684408843,0.3397081113380591,24.975175244100853,24.85012967995803,964.7950577498276,964.7564207487904,39.83670453639544,32.483113948524014,5895.719987786478,7,0.1949642853103994,1991-08-19
1990,48,258.7069013333484,0.8608571428571429,2.043715310248903,0.008028596682676857,38.285714285714285,6.857142857142857,4.857142857142857,3.857142857142857,57.714285714285715,111.57142857142857,0.43091561208931556,147.13547276191983,147.13547276191983,,147.13547276191983,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,38.285714285714285,6.857142857142857,4.857142857142857,3.857142857142857,57.714285714285715,197.13547276191983,990.0,964.7347702281979,25.26522977180205,0.10510659392355758,0.004713547276191943,989.8901798588004,0.15342395471954615,0.0,0.0,0.0,25.001985675882793,25.15540963060234,25.15540963060234,25.15540963060234,,0.9161419302510154,0.0,0.0,0.0,33.05425074244914,0.0,0.0,0.0,0.6732026627790049,0.0,0.0,0.0,0.97,0.96,0.96,0.96,32.06262322017567,0.0,0.0,0.0,32.06262322017567,0.1240142622679414,6.0526429869079836e-05,264.1051871975735,249.7991800258312,0.4480238057770799,0.3642926289453387,25.023466237650048,24.975175244100853,964.7564207487904,964.698795080155,34.79003572546752,30.82083606842492,5386.520700989512,7,0.1781256845565315,1991-08-26
1990,49,241.87964063060716,0.8861428571428572,2.147328571403445,0.008925048060146386,34.0,6.0,4.0,3.0,44.0,91.0,0.3763792757171719,150.87964063060718,150.87964063060718,,150.87964063060718,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,34.0,6.0,4.0,3.0,44.0,194.87964063060716,990.0,964.6512778437836,25.348722156216304,0.10431043770499267,0.005087964063060686,989.890601598232,0.16128649844714893,0.0,0.0,0.0,25.0780372560011,25.239323754448247,25.239323754448247,25.239323754448247,,0.9177246137446463,0.0,0.0,0.0,34.05492754485778,0.0,0.0,0.0,0.6935830457201178,0.0,0.0,0.0,0.97,0.96,0.96,0.96,33.03327971851205,0.0,0.0,0.0,33.03327971851205,0.13653301422675207,6.08152185889395e-05,249.7991800258312,234.76788002600708,0.387616909050417,0.3642926289453387,25.1389043506697,25.00978529896913,964.698795080155,964.608607280156,34.79003572546752,31.45435343283332,5549.590992710025,7,0.1835182206584003,1991-09-02
1990,50,226.6670912033838,0.9134285714285715,1.7835776772669398,0.007858514208699515,34.0,6.0,4.0,3.0,44.0,91.0,0.40155056367785213,135.6670912033838,135.6670912033838,,135.6670912033838,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,34.0,6.0,4.0,3.0,44.0,179.6670912033838,990.0,964.5600025472203,25.43999745277969,0.09894143332606178,0.0035667091203383143,989.8974918575535,0.13036283295427267,0.0,0.0,0.0,25.207126477379052,25.33748931033332,25.33748931033332,25.33748931033332,,0.9112438353122806,0.0,0.0,0.0,30.561570950020528,0.0,0.0,0.0,0.6224352535645729,0.0,0.0,0.0,0.97,0.96,0.96,0.96,29.64472382151991,0.0,0.0,0.0,29.64472382151991,0.13076671755015587,6.069670944283409e-05,231.4334061521708,222.2828362851385,0.4093883338939747,0.3932016622534008,25.243768878378297,25.1671571221256,964.588600436913,964.5336970177108,30.70899619531744,28.666311693278505,4980.313602015345,7,0.16469291011955506,1991-09-09
1990,51,213.6698706300067,0.934,1.8583312239578578,0.0086940563221137,34.0,6.0,4.0,3.0,44.0,91.0,0.4260961285949518,122.66987063000671,122.66987063000671,,122.66987063000671,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,34.0,6.0,4.0,3.0,44.0,166.6698706300067,990.0,964.4820192237801,25.517980776219947,0.0943542941155481,0.002266987063000614,989.9033787188213,0.10668239993158404,0.0,0.0,0.0,25.314677095109776,25.393453812840757,25.393453812840757,25.393453812840757,,0.9040463993717337,0.0,0.0,0.0,27.534098131106397,0.0,0.0,0.0,0.5607759293504359,0.0,0.0,0.0,0.97,0.96,0.96,0.96,26.708075187173204,0.0,0.0,0.0,26.708075187173204,0.1249466146091097,6.047400021454917e-05,220.53049583159049,209.2745177174335,0.4348355499395772,0.4126413431251373,25.35068671049782,25.258333452445783,964.5231829749896,964.4556471063046,28.27567082894844,25.69592277219387,4486.9566314450985,7,0.1483781954842956,1991-09-16
1990,52,202.85000473579458,0.9495714285714285,1.2895050641562429,0.006347604548862086,34.0,6.0,4.0,3.0,44.0,91.0,0.4487283221495612,111.8500047357946,111.8500047357946,,111.8500047357946,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,34.0,6.0,4.0,3.0,44.0,155.85000473579458,990.0,964.4171000284148,25.582899971585253,0.09053561374341494,0.0011850004735794,989.9082793857831,0.08861897242219018,0.0,0.0,0.0,25.389014119314975,25.4,25.4,25.4,,0.8955542570198398,0.0,0.0,0.0,24.94266902325506,0.0,0.0,0.0,0.5079973324491865,0.0,0.0,0.0,0.9697892077516632,0.96,0.96,0.96,24.189263369876397,0.0,0.0,0.0,24.189263369876397,0.11921573058455184,6.006901610015386e-05,209.2745177174335,200.2479822683398,0.4544365389812347,0.4348355499395772,25.4,25.35068671049782,964.4556471063046,964.40148789361,25.69592277219387,23.571130490022757,4063.7962461392344,7,0.1343847964993133,1991-09-23
1990,53,200.2479822683398,0.956,0.0,0.0,34.0,6.0,4.0,3.0,44.0,91.0,0.4544365389812347,109.2479822683398,109.2479822683398,,109.2479822683398,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,34.0,6.0,4.0,3.0,44.0,153.2479822683398,990.0,964.40148789361,25.59851210638999,0.089617275917284,0.0009247982268339,989.909457925856,0.0844569330478764,0.0,0.0,0.0,25.4,25.4,25.4,25.4,,0.8933870835355493,0.0,0.0,0.0,24.31226998730529,0.0,0.0,0.0,0.495158248213957,0.0,0.0,0.0,0.9695158248213956,0.96,0.96,0.96,23.571130490022757,0.0,0.0,0.0,23.571130490022757,0.1177097028545164,5.993278879188991e-05,200.2479822683398,200.2479822683398,0.4544365389812347,0.4544365389812347,25.4,25.4,964.40148789361,964.40148789361,23.571130490022757,23.571130490022757,565.7071317605461,1,0.13095072494457086,1991-09-30
1991,1,197.98260038041727,0.9607142857142856,0.7200397852524816,0.0036720835190445856,31.0,4.0,3.0,2.0,33.0,73.0,0.3687484917414007,124.98260038041727,124.98260038041727,,124.98260038041727,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,31.0,4.0,3.0,2.0,33.0,162.98260038041727,990.0,964.404034799239,25.595965200760865,0.0930529372718935,0.0024982600380417,989.9044488026901,0.1106165486200955,0.0,0.0,0.0,25.389797454830894,25.4,25.4,25.4,,0.9062648498811818,0.0,0.0,0.0,28.204028601211593,0.0,0.0,0.0,0.5744201344442279,0.0,0.0,0.0,0.97,0.96,0.96,0.96,27.35790774317524,0.0,0.0,0.0,27.35790774317524,0.13817529394253306,6.080262039138641e-05,199.0925590239552,195.20770377157243,0.37396065108897,0.366663628002373,25.3903796460296,25.38956457835141,964.4095845924568,964.401814881952,27.62473759211141,26.69083312083482,4596.1285008534405,7,0.15198837635097356,1991-10-01
