WaterYear,WaterWeek,Flow,Exceedance,Flow_difference,Flow_difference_pct,EWRChannelA,EWRChannelC,EWRChannelD,EWRChannelE,EWRChannelFG,EWRTotal,EWRProportion,FlowAvailableForGeneration,FlowCanal,LowFlowShutoff,FlowTurbine1,FlowTurbine2,FlowTurbine3,FlowTurbine4,FlowSpill,SpillChannelA,SpillChannelC,SpillChannelD,SpillChannelE,SpillChannelFG,FlowChannelA,FlowChannelC,FlowChannelD,FlowChannelE,FlowChannelFG,FlowLeftChannel,LevelHeadpond,LevelTailwater,HeadGross,HeadlossLeftChannel,HeadlossCanal,LevelForebay,HeadlossTurbine1,HeadlossTurbine2,HeadlossTurbine3,HeadlossTurbine4,HeadTurbine1,HeadTurbine2,HeadTurbine3,HeadTurbine4,LowHeadShutoff,EffTurbine1,EffTurbine2,EffTurbine3,EffTurbine4,PowerTurbine1,PowerTurbine2,PowerTurbine3,PowerTurbine4,LoadFactorTurbine1,LoadFactorTurbine2,LoadFactorTurbine3,LoadFactorTurbine4,EffGen1,EffGen2,EffGen3,EffGen4,PowerGenerator1,PowerGenerator2,PowerGenerator3,PowerGenerator4,Power,PerfMwPerCumec,PerfMWhPerm3,Flow_max,Flow_min,EWRProportion_max,EWRProportion_min,HeadTurbine1_max,HeadTurbine1_min,LevelTailwater_max,LevelTailwater_min,Power_max,Power_min,Energy,Count,CapFactor,StartDate
1991,2,194.04006250694326,0.9684285714285714,0.330352385298385,0.0017096229829294284,31.0,4.0,3.0,2.0,33.0,73.0,0.37622098497895706,121.04006250694326,121.04006250694326,,121.04006250694326,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,31.0,4.0,3.0,2.0,33.0,159.04006250694326,990.0,964.4119198749861,25.588080125013903,0.09166148823352048,0.0021040062506942716,989.9062345055157,0.10371330063381325,0.0,0.0,0.0,25.390601329895848,25.4,25.4,25.4,,0.9032614818089846,0.0,0.0,0.0,27.224356334373507,0.0,0.0,0.0,0.5544675424515989,0.0,0.0,0.0,0.97,0.96,0.96,0.96,26.407625644342296,0.0,0.0,0.0,26.407625644342296,0.13609084609137095,6.0603039616393115e-05,195.20770377157243,192.89523707448373,0.3784437661973587,0.37396065108897,25.390817414560196,25.3903796460296,964.414209525851,964.4095845924568,26.69083312083482,26.13008420690088,4436.481108249507,7,0.14670903135745725,1991-10-08
1991,3,193.1662537020204,0.9702857142857143,0.1084066510146694,0.0005614459148100572,31.0,4.0,3.0,2.0,33.0,73.0,0.37791309884013896,120.1662537020204,120.1662537020204,,120.1662537020204,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,31.0,4.0,3.0,2.0,33.0,158.1662537020204,990.0,964.413667492596,25.58633250740409,0.09135309286476265,0.0020166253702020146,989.9066302817649,0.10219167602267014,0.0,0.0,0.0,25.390771113146393,25.4,25.4,25.4,,0.9025288927573613,0.0,0.0,0.0,27.005879381717314,0.0,0.0,0.0,0.5500179100146093,0.0,0.0,0.0,0.97,0.96,0.96,0.96,26.19570300026579,0.0,0.0,0.0,26.19570300026579,0.13561212833459874,6.055429292219933e-05,193.27466035303507,192.89523707448373,0.3784437661973587,0.377700831897251,25.390817414560196,25.390752592580867,964.414209525851,964.413450679294,26.22195051761176,26.13008420690088,4400.878104044654,7,0.14553168333480998,1991-10-15
1991,4,209.02089839273415,0.9411428571428572,3.1225519009142886,0.015122457665239413,31.0,4.0,3.0,2.0,33.0,73.0,0.3495324795479603,136.02089839273415,136.02089839273415,,136.02089839273415,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,31.0,4.0,3.0,2.0,33.0,174.02089839273415,990.0,964.4551624657576,25.544837534242397,0.0969487093982319,0.003602089839273357,989.8994492007624,0.13122107459661578,0.0,0.0,0.0,25.31306566040825,25.4,25.4,25.4,,0.9114977376824467,0.0,0.0,0.0,30.779489183408916,0.0,0.0,0.0,0.6268735067904057,0.0,0.0,0.0,0.97,0.96,0.96,0.96,29.856104507906647,0.0,0.0,0.0,29.856104507906647,0.14277127988238905,6.096855708275381e-05,214.75310038088367,199.0925590239552,0.366663628002373,0.3399252437824088,25.38956457835141,25.266093036162506,964.4885186022854,964.401814881952,31.142443051777843,27.62473759211141,5015.825557328317,7,0.16586724726614804,1991-10-22
1991,5,226.65538531746841,0.9135714285714286,2.0874264395424444,0.009317788179044257,33.857142857142854,4.571428571428571,3.0,2.0,41.0,84.42857142857143,0.3720897486437011,142.22681388889697,142.22681388889697,,142.22681388889697,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,33.857142857142854,4.571428571428571,3.0,2.0,41.0,183.65538531746841,990.0,964.5599323119048,25.440067688095187,0.10034903122058798,0.004222681388889657,989.8954282873905,0.14360077541414734,0.0,0.0,0.0,25.191895200071563,25.33549597548571,25.33549597548571,25.33549597548571,,0.9140667784280205,0.0,0.0,0.0,32.124563558118716,0.0,0.0,0.0,0.6542680969066949,0.0,0.0,0.0,0.97,0.96,0.96,0.96,31.160826651375157,0.0,0.0,0.0,31.160826651375157,0.13757534613338004,6.08480056306349e-05,229.3650854576809,220.53049583159049,0.4069178969158796,0.3224679726964086,25.21698972577296,25.16681390631673,964.576190512746,964.5231829749896,33.73778150949407,29.60329019534341,5235.018877431026,7,0.17311570361875087,1991-10-29
1991,6,235.44483494869954,0.8972857142857144,2.4043340693725344,0.009959484687836242,36.0,5.0,3.0,2.0,47.0,93.0,0.3953551094757652,142.44483494869954,142.44483494869954,,142.44483494869954,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,36.0,5.0,3.0,2.0,47.0,186.44483494869954,990.0,964.6126690096922,25.38733099030779,0.10133351815046157,0.004244483494869886,989.8944219983547,0.14399462741095928,0.0,0.0,0.0,25.137758361251503,25.281752988662465,25.281752988662465,25.281752988662465,,0.9141404349577407,0.0,0.0,0.0,32.10261441751998,0.0,0.0,0.0,0.6538210675665983,0.0,0.0,0.0,0.97,0.96,0.96,0.96,31.139535984994378,0.0,0.0,0.0,31.139535984994378,0.13217648416648664,6.0721701657143876e-05,246.1954239432886,229.3650854576809,0.4054671172572994,0.3777486945550322,25.18933693486261,25.046278049762723,964.6771725436598,964.576190512746,33.53065106776394,29.78573618719133,5231.442045479055,7,0.17299742213885763,1991-11-05
1991,7,264.1901084896073,0.8505714285714285,3.582440999595142,0.013661633270844329,36.0,5.0,3.0,2.0,47.0,93.0,0.3521435996027794,171.19010848960733,171.19010848960733,,171.19010848960733,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,36.0,5.0,3.0,2.0,47.0,215.19010848960733,990.0,964.7567604339584,25.243239566041552,0.11147880680136361,0.007119010848960672,989.8814021823497,0.2075565269762658,0.0,0.0,0.0,24.917085221414975,25.12464174839124,25.12464174839124,25.12464174839124,,0.9255354681442279,0.0,0.0,0.0,38.71810113190419,0.0,0.0,0.0,0.7885560311996781,0.0,0.0,0.0,0.9705565100205561,0.96,0.96,0.96,37.578957952622204,0.0,0.0,0.0,37.578957952622204,0.14221114573764446,6.0974234090797896e-05,271.2725109404546,256.6827889882703,0.3623149038023341,0.3428286916266789,24.968500994766664,24.86822294112715,964.7850900437618,964.7267311559532,39.23059006017681,35.8751236313695,6313.26493604053,7,0.20877198862567892,1991-11-12
1991,8,274.54872907593597,0.8281428571428571,2.562155586652344,0.009086727293393814,36.0,5.0,3.0,2.0,47.0,93.0,0.3389143548867762,181.54872907593594,181.54872907593594,,181.54872907593594,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,36.0,5.0,3.0,2.0,47.0,225.54872907593594,990.0,964.7981949163037,25.201805083696268,0.11513479730566409,0.008154872907593529,989.8767103297868,0.23350792543714377,0.0,0.0,0.0,24.845007488045855,25.078515413482997,25.078515413482997,25.078515413482997,,0.92917649423188,0.0,0.0,0.0,41.10301570353561,0.0,0.0,0.0,0.8371286293999105,0.0,0.0,0.0,0.9737128629399912,0.96,0.96,0.96,40.02684542156207,0.0,0.0,0.0,40.02684542156207,0.14574068194796425,6.123549736349172e-05,287.1870699602335,270.26224589706084,0.3441102166945746,0.3238307351820457,24.87524725574626,24.755448812861346,964.848748279841,964.7810489835882,43.096946086566966,38.98475211498116,6724.510030822426,7,0.22237136345312256,1991-11-19
1991,9,303.3281489243936,0.7794285714285714,4.611468984099149,0.015259230228487328,36.57142857142857,5.0,3.2857142857142856,2.2857142857142856,49.0,96.14285714285714,0.31688928106296377,207.18529178153645,207.18529178153645,,207.18529178153645,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,36.57142857142857,5.0,3.2857142857142856,2.2857142857142856,49.0,252.04243463867928,990.0,964.9175116763903,25.082488323609596,0.12448535809282735,0.011437058356307258,989.8640775835509,0.30384803548561773,0.0,0.0,0.0,24.64271787167483,24.946565907160448,24.946565907160448,24.946565907160448,,0.9367748329188403,0.0,0.0,0.0,46.90547767200079,0.0,0.0,0.0,0.9553050442362684,0.0,0.0,0.0,0.9799999999999999,0.96,0.96,0.96,45.96736811856077,0.0,0.0,0.0,45.96736811856077,0.15156050254396133,6.162906891732867e-05,309.0284073518941,294.72326674738565,0.3398469334695285,0.3039015847371745,24.700578609083163,24.60999286224427,964.9451420367594,964.8788930669896,47.27392801194532,44.76298290824644,7722.517843918208,7,0.2553742673253376,1991-11-26
1991,10,321.230048622707,0.7537142857142857,3.312239018039114,0.0103489834808498,38.0,5.0,4.0,3.0,54.0,104.0,0.3239619066588161,217.230048622707,217.230048622707,,168.97166397906625,48.25838464364074,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,38.0,5.0,4.0,3.0,54.0,264.230048622707,990.0,965.0061502431136,24.99384975688648,0.12878674521077857,0.013446009724541342,989.8577672450647,0.21901032281627336,0.038470558286968035,0.0,0.0,24.63260667913487,24.813146443664174,24.851617001951144,24.851617001951144,,0.9195972599743708,0.3837177180028772,0.0,0.0,37.7496657128687,10.47383622385251,0.0,0.0,0.7688322955777738,0.2133164200377293,0.0,0.0,0.9756173562894872,0.9641887848609157,0.96,0.96,36.830522700711334,10.157252283655506,0.0,0.0,46.98777498436683,0.14631062159905367,6.013363411446288e-05,329.2057950036568,309.0284073518941,0.336538640221428,0.3159118143678022,24.717563596407288,24.497059587956976,965.0460289750184,964.9451420367594,48.2,45.424872606215565,7893.946197373628,7,0.2610431943575935,1991-12-03
1991,11,471.9586304085524,0.5880000000000001,35.06475057362728,0.07351489600431207,38.0,5.0,4.0,3.0,54.0,104.0,0.22756930831152636,367.9586304085524,367.9586304085524,,173.33649797907148,173.33649797907148,21.28563445040938,0.0,0.0,0.0,0.0,0.0,0.0,0.0,38.0,5.0,4.0,3.0,54.0,414.9586304085524,990.0,965.7186549394629,24.281345060537028,0.18198353835259987,0.043591726081710414,989.7744247355657,0.22293960872081248,0.22293960872081248,0.02244554822828007,0.0,23.832830187381894,23.832830187381894,24.033324247874425,24.05576979610271,,0.9232270434000783,0.9232270434000783,0.13077024496440554,0.0,37.36966503021228,37.36966503021228,4.48943071012287,0.0,0.7610929741387429,0.7610929741387429,0.0914344340147224,0.0,0.9742857142857143,0.9742857142857143,0.9614285714285714,0.96,36.4476648859302,36.4476648859302,4.354747788819184,0.0,77.2500775606796,0.16230626334221077,5.8383365711735255e-05,550.9983234585969,346.9384943839358,0.2997649487834276,0.188748305706623,24.604403285718227,23.35731899738275,966.0794924555636,965.1346924719196,92.29070719476434,51.32557730170691,12978.013030194172,7,0.4291670975593311,1991-12-10
1991,12,513.553290093203,0.5414285714285715,7.382260234172536,0.01459758724244393,39.714285714285715,5.857142857142857,4.428571428571429,3.0,57.0,110.0,0.21486295963184254,403.55329009320303,403.55329009320303,,201.77664504660152,201.77664504660152,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,39.714285714285715,5.857142857142857,4.428571428571429,3.0,57.0,453.55329009320303,990.0,965.9109898054194,24.08901019458064,0.19560479122513338,0.05071065801864057,989.7536845507562,0.28906040196850913,0.28906040196850913,0.0,0.0,23.553634343368362,23.553634343368362,23.84269474533687,23.84269474533687,,0.9341571979901702,0.9341571979901702,0.0,0.0,43.53483145536209,43.53483145536209,0.0,0.0,0.8866564451193907,0.8866564451193907,0.0,0.0,0.9770129217284291,0.9770129217284291,0.96,0.96,42.54292359046584,42.54292359046584,0.0,0.0,85.08584718093168,0.16552940353280146,5.856036909375396e-05,532.5192229643311,486.0250263913084,0.2427858517412966,0.1952981141620986,23.745252603173373,23.419823567152697,965.9963365033394,965.7871126187608,90.42864838845291,77.32037013108173,14294.422326396521,7,0.47269915100517595,1991-12-17
1991,13,464.82050337757,0.5788571428571428,4.767690356903229,0.010202912945583056,42.0,7.0,5.0,3.0,61.0,118.0,0.2539049305390915,346.82050337757,346.82050337757,,173.410251688785,173.410251688785,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,42.0,7.0,5.0,3.0,61.0,400.82050337757,990.0,965.691692265199,24.308307734800938,0.1769937546621479,0.03936410067551394,989.7836421446624,0.2128704174190792,0.2128704174190792,0.0,0.0,23.879079462044206,23.879079462044206,24.091949879463282,24.091949879463282,,0.925358629424073,0.925358629424073,0.0,0.0,37.578270919728865,37.578270919728865,0.0,0.0,0.765341566593256,0.765341566593256,0.0,0.0,0.97,0.97,0.96,0.96,36.450922792137,36.450922792137,0.0,0.0,72.901845584274,0.15683051604405954,5.838950362984075e-05,477.3484869166725,459.2604427967548,0.2569348217351712,0.2471988562532061,23.91400674187109,23.80026123408909,965.748068191125,965.6666719925854,75.4646185043453,71.76343225105454,12247.510058158032,7,0.4050102532459667,1991-12-24
1991,14,474.31232325639655,0.5694285714285715,3.8235119420790755,0.008047690408229585,41.142857142857146,6.142857142857143,4.142857142857143,3.0,65.28571428571429,119.71428571428571,0.2524428654549273,354.59803754211083,354.59803754211083,,177.29901877105542,177.29901877105542,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,41.142857142857146,6.142857142857143,4.142857142857143,3.0,65.28571428571429,406.0266089706823,990.0,965.7344054546537,24.26559454534624,0.17883115085489362,0.040919607508422114,989.7802492416366,0.2225174518688434,0.2225174518688434,0.0,0.0,23.82332633511402,23.82332633511402,24.045843786982864,24.045843786982864,,0.9267106612508983,0.9267106612508983,0.0,0.0,38.38709739311879,38.38709739311879,0.0,0.0,0.7818146108578166,0.7818146108578166,0.0,0.0,0.9700895562331391,0.9700895562331391,0.96,0.96,37.23902980599896,37.23902980599896,0.0,0.0,74.47805961199792,0.1570144391600179,5.8343629356955094e-05,486.0250263913084,462.56506724863937,0.2568728754985039,0.2469008661775898,23.89327706061488,23.74999725830741,965.7871126187608,965.6815428026188,76.84997594563201,72.44068965735099,12512.314014815653,7,0.41376699784443294,1991-12-31
1991,15,507.322255910647,0.5451428571428572,7.386786554681009,0.014301209743740943,38.0,5.571428571428571,4.0,3.0,57.0,107.57142857142857,0.21308016575865976,399.75082733921846,399.75082733921846,,189.23892480594074,189.23892480594074,21.272977727336926,0.0,0.0,0.0,0.0,0.0,0.0,0.0,38.0,5.571428571428571,4.0,3.0,57.0,447.322255910647,990.0,965.8829501515978,24.117049848402125,0.19340566593289119,0.04995016546784363,989.7566441685993,0.2562539435550025,0.2562539435550025,0.022419222244289373,0.0,23.617440073446364,23.617440073446364,23.851274794757074,23.873694017001363,,0.9300650372177527,0.9300650372177527,0.1307740588187654,0.0,40.790710979374694,40.790710979374694,4.49862568086554,0.0,0.8307680443864499,0.8307680443864499,0.09162170429461385,0.0,0.9742544715289387,0.9742544715289387,0.9614285714285714,0.96,39.75566845208338,39.75566845208338,4.363666910439574,0.0,83.87500381460632,0.16513834491579704,5.8298399708690215e-05,537.7325322740754,489.3436243127323,0.2452264503671345,0.1692291139893661,23.72894762058604,23.45671919909356,966.0197963952334,965.8020463094072,91.63700511923103,77.58312608928097,14091.000640853863,7,0.46597224341447957,1992-01-07
1991,16,551.1611079420933,0.5154285714285715,3.7421445291145767,0.006747187923133086,34.0,5.0,4.0,3.0,45.0,91.0,0.16514332583606087,460.1611079420932,460.1611079420932,,153.38703598069773,153.38703598069773,153.38703598069773,0.0,0.0,0.0,0.0,0.0,0.0,0.0,34.0,5.0,4.0,3.0,45.0,503.1611079420932,990.0,966.0802249857394,23.91977501426061,0.21367886429583013,0.06203222158841861,989.7242889141156,0.16655815663026713,0.16655815663026713,0.16655815663026713,0.0,23.47750577174609,23.47750577174609,23.47750577174609,23.644063928376358,,0.9171842095024542,0.9171842095024542,0.9171842095024542,0.0,32.391257033274634,32.391257033274634,32.391257033274634,0.0,0.659699735911907,0.659699735911907,0.659699735911907,0.0,0.97,0.97,0.97,0.96,31.41951932227639,31.41951932227639,31.41951932227639,0.0,94.25855796682917,0.1710128148253372,5.690040764476323e-05,563.9275439778775,542.0087505502821,0.1678939683309742,0.1613682484066958,23.53094979359246,23.40215639732242,966.1376739479005,966.0390393774762,96.74144741720754,92.47425902706314,15835.437738427303,7,0.5236586553712732,1992-01-14
1991,17,575.1102115351553,0.49657142857142855,3.6148987341435617,0.006228545977015529,34.0,5.0,4.0,3.0,45.0,91.0,0.15826730942141273,484.1102115351552,484.1102115351552,,161.37007051171844,161.37007051171844,161.37007051171844,0.0,0.0,0.0,0.0,0.0,0.0,0.0,34.0,5.0,4.0,3.0,45.0,527.1102115351553,990.0,966.1879959519082,23.812004048091826,0.22607276328748266,0.066822042307031,989.7071051944056,0.18432200502925541,0.18432200502925541,0.18432200502925541,0.0,23.334787237468106,23.334787237468106,23.334787237468106,23.51910924249736,,0.9203342348528875,0.9203342348528875,0.9203342348528875,0.0,33.98613967352447,33.98613967352447,33.98613967352447,0.0,0.6921820707438793,0.6921820707438793,0.6921820707438793,0.0,0.97,0.97,0.97,0.96,32.966555483318736,32.966555483318736,32.966555483318736,0.0,98.8996664499562,0.17196162994442893,5.6748727512605076e-05,589.2318351168824,563.9275439778775,0.1613682484066958,0.1544383629271301,23.40215639732242,23.249548509520853,966.251543258026,966.1376739479005,101.61556062514376,96.74144741720754,16615.143963592644,7,0.5494425913886456,1992-01-21
1991,18,603.024926647867,0.4815714285714286,3.770848364294904,0.006226152587327214,34.857142857142854,5.428571428571429,4.428571428571429,3.4285714285714284,48.857142857142854,97.0,0.16078112735525085,506.02492664786706,506.02492664786706,,168.67497554928903,168.67497554928903,168.67497554928903,0.0,0.0,0.0,0.0,0.0,0.0,0.0,34.857142857142854,5.428571428571429,4.428571428571429,3.4285714285714284,48.857142857142854,550.7392123621528,990.0,966.3114867153329,23.688513284667074,0.23950089176691416,0.07250203231176948,989.6879970759213,0.20135268025868885,0.20135268025868885,0.20135268025868885,0.0,23.175157680329715,23.175157680329715,23.175157680329715,23.37651036058841,,0.9230294922470009,0.9230294922470009,0.9230294922470009,0.0,35.385652558445294,35.385652558445294,35.385652558445294,0.0,0.7206853881557086,0.7206853881557086,0.7206853881557086,0.0,0.97,0.97,0.97,0.96,34.32408298169193,34.32408298169193,34.32408298169193,0.0,102.97224894507579,0.1707768472292248,5.652571214408406e-05,615.6277736669467,595.7090611902229,0.1744829946271031,0.1512185953434894,23.20934419159448,23.114811613296197,966.3625110946678,966.280690775356,103.99068535116751,101.0521374486625,17299.337822772733,7,0.5720680496948656,1992-01-28
1991,19,624.8412901031337,0.4707142857142857,3.0425735278707213,0.004836610632281057,36.0,6.0,5.0,4.0,54.0,105.0,0.1680649927026274,519.8412901031337,519.8412901031337,,173.28043003437793,173.28043003437793,173.28043003437793,0.0,0.0,0.0,0.0,0.0,0.0,0.0,36.0,6.0,5.0,4.0,54.0,566.8412901031337,990.0,966.3993651604125,23.60063483958751,0.24865154397920078,0.07793651604125344,989.6734119399797,0.21252468067168265,0.21252468067168265,0.21252468067168265,0.0,23.06152209889538,23.06152209889538,23.06152209889538,23.274046779567065,,0.9245981986361281,0.9245981986361281,0.9245981986361281,0.0,36.234564158288656,36.234564158288656,36.234564158288656,0.0,0.7379748301077119,0.7379748301077119,0.7379748301077119,0.0,0.97,0.97,0.97,0.96,35.147527233539996,35.147527233539996,35.147527233539996,0.0,105.44258170061998,0.1687482269774912,5.634407266883253e-05,636.9257883620418,615.6277736669467,0.170557607195943,0.1648543706638485,23.114811613296197,22.99153599556973,966.4477031534482,966.3625110946678,107.72977952717632,103.69486871844656,17714.353725704157,7,0.5857921205589999,1992-02-04
1991,20,654.1383766530979,0.4582857142857143,4.268647917603955,0.006496662177155571,36.0,6.0,5.0,4.0,54.0,105.0,0.16052949245645495,549.1383766530978,549.1383766530978,,183.04612555103262,183.04612555103262,183.04612555103262,0.0,0.0,0.0,0.0,0.0,0.0,0.0,36.0,6.0,5.0,4.0,54.0,596.1383766530979,990.0,966.5165535066125,23.483446493387646,0.2653007897575687,0.0896553506612391,989.6450438595812,0.23708493277417944,0.23708493277417944,0.23708493277417944,0.0,22.891405420194648,22.891405420194648,22.891405420194648,23.12849035296883,,0.9278589105153696,0.9278589105153696,0.9278589105153696,0.0,38.12845954887755,38.12845954887755,38.12845954887755,0.0,0.7765470376553472,0.7765470376553472,0.7765470376553472,0.0,0.97,0.97,0.97,0.96,36.98460576241122,36.98460576241122,36.98460576241122,0.0,110.95381728723366,0.16961693594569202,5.612571636580834e-05,666.8063237852695,647.6489852382476,0.1621248583619322,0.1574670129160517,22.92925340512496,22.81741737555885,966.567225295141,966.490595940953,113.30626710106658,109.74239611454357,18640.241304255254,7,0.6164100960401869,1992-02-11
1991,21,684.3121718175965,0.44457142857142856,5.121384611518189,0.0074361734782092005,33.142857142857146,6.0,4.428571428571429,3.4285714285714284,46.57142857142857,93.57142857142857,0.13691303094601426,590.740743246168,590.740743246168,,196.913581082056,196.913581082056,196.913581082056,0.0,0.0,0.0,0.0,0.0,0.0,0.0,33.142857142857146,6.0,4.428571428571429,3.4285714285714284,46.57142857142857,634.3121718175965,990.0,966.6372486872704,23.362751312729642,0.28699458162669894,0.1059454028297734,989.6070600155435,0.27460647260538107,0.27460647260538107,0.27460647260538107,0.0,22.695204855667818,22.695204855667818,22.695204855667818,22.9698113282732,,0.9320493715658555,0.9320493715658555,0.9320493715658555,0.0,40.84802595163064,40.84802595163064,40.84802595163064,0.0,0.8319353554303592,0.8319353554303592,0.8319353554303592,0.0,0.973193535543036,0.973193535543036,0.973193535543036,0.96,39.75603592948592,39.75603592948592,39.75603592948592,0.0,119.26810778845775,0.1742509462938513,5.607957971329696e-05,702.6560160658968,673.1577568282033,0.1559812672957092,0.1209695755199063,22.780230009353744,22.5733472865892,966.7106240642636,966.5926310273128,124.84269829402068,114.4888854515788,20037.042108460904,7,0.6626005988247654,1992-02-18
1991,22,716.940054532358,0.43042857142857144,4.456467535672589,0.006176303737204157,32.42857142857143,6.571428571428571,4.571428571428571,3.2857142857142856,44.42857142857143,91.28571428571429,0.12717996933411108,625.6543402466438,625.6543402466438,,208.55144674888126,208.55144674888126,208.55144674888126,0.0,0.0,0.0,0.0,0.0,0.0,0.0,32.42857142857143,6.571428571428571,4.571428571428571,3.2857142857142856,44.42857142857143,669.2257688180723,990.0,966.7677602181293,23.23223978187062,0.3068356349845635,0.11769630207399308,989.5754680629415,0.30775649264818744,0.30775649264818744,0.30775649264818744,0.0,22.49995135216384,22.49995135216384,22.49995135216384,22.807707844812025,,0.9352897630823062,0.9352897630823062,0.9352897630823062,0.0,43.040553174344176,43.040553174344176,43.040553174344176,0.0,0.8765896776852173,0.8765896776852173,0.8765896776852173,0.0,0.9776589677685218,0.9776589677685218,0.9776589677685218,0.96,42.079190835585926,42.079190835585926,42.079190835585926,0.0,126.23757250675779,0.17611264933542783,5.604685218726372e-05,733.8512888156049,705.8654488603318,0.1468777355081669,0.1180008617846089,22.55457759238288,22.426456052148133,966.8354051552624,966.7234617954412,128.28897460051098,125.01569622846162,21207.91218113531,7,0.7013198472597656,1992-02-25
1991,23,774.0286397519255,0.40585714285714286,16.176607635628912,0.02016357330628157,36.0,8.0,6.0,4.0,53.0,107.0,0.1385377551818517,667.0286397519255,667.0286397519255,,197.2340318611336,197.2340318611336,197.2340318611336,75.32654416852476,0.0,0.0,0.0,0.0,0.0,0.0,36.0,8.0,6.0,4.0,53.0,717.0286397519255,990.0,966.9961145590077,23.00388544099233,0.3343893781877959,0.1312539502760064,989.5343566715362,0.27786876482458445,0.27786876482458445,0.27786876482458445,0.09382809903697027,22.260373347703965,22.260373347703965,22.260373347703965,22.444414013491578,,0.9308550351441346,0.9308550351441346,0.9308550351441346,0.3958472566469061,40.12103917139735,40.12103917139735,40.12103917139735,15.104935776632633,0.8171291073604348,0.8171291073604348,0.8171291073604348,0.3076361665301962,0.9751183642224797,0.9751183642224797,0.9751183642224797,0.9642857142857143,39.141694212980276,39.141694212980276,39.141694212980276,14.651787703333653,132.0768703422745,0.1706986784747076,5.504777109382029e-05,847.0875422650073,739.6475434553279,0.1446634967516287,0.1263151618472575,22.39250492234904,21.93121275678524,967.28835016906,966.8585901738212,143.10170149589095,127.17696173600277,22188.914217502115,7,0.7337603907904139,1992-03-03
1991,24,869.2783361400391,0.37228571428571433,10.712862370772443,0.012248278183374471,36.0,8.0,6.0,4.0,53.0,107.0,0.12313906138382123,762.2783361400391,762.2783361400391,,190.5695840350098,190.5695840350098,190.5695840350098,190.5695840350098,0.0,0.0,0.0,0.0,0.0,0.0,36.0,8.0,6.0,4.0,53.0,812.2783361400391,990.0,967.3771133445601,22.622886655439874,0.3985399652793454,0.17113916807001953,989.4303208666506,0.2570735860505177,0.2570735860505177,0.2570735860505177,0.2570735860505177,21.79613393603999,21.79613393603999,21.79613393603999,21.79613393603999,,0.9286696302315371,0.9286696302315371,0.9286696302315371,0.9286696302315371,37.82666626307714,37.82666626307714,37.82666626307714,37.82666626307714,0.770400534889555,0.770400534889555,0.770400534889555,0.770400534889555,0.97,0.97,0.97,0.97,36.691866275184836,36.691866275184836,36.691866275184836,36.691866275184836,146.76746510073934,0.1688397445626994,5.348664882035076e-05,891.8619896951615,843.5265543863715,0.1268484073721162,0.1199737192932424,21.952794142551976,21.6585133384982,967.4674479587808,967.2741062175454,150.48048070329898,142.50310351138407,24656.934136924207,7,0.8153748061152185,1992-03-10
1991,25,889.3404429406197,0.36571428571428577,6.970575148078086,0.007860866924578828,36.0,8.0,6.0,4.0,53.0,107.0,0.12033536400276376,782.3404429406197,782.3404429406197,,195.58511073515496,195.58511073515496,195.58511073515496,195.58511073515496,0.0,0.0,0.0,0.0,0.0,0.0,36.0,8.0,6.0,4.0,53.0,832.3404429406197,990.0,967.4573617717625,22.54263822823753,0.41689706555072664,0.18117022147030976,989.4019327129789,0.27072454795636997,0.27072454795636997,0.27072454795636997,0.27072454795636997,21.673846393260128,21.673846393260128,21.673846393260128,21.673846393260128,,0.9303549069410385,0.9303549069410385,0.9303549069410385,0.9303549069410385,38.67608146127351,38.67608146127351,38.67608146127351,38.67608146127351,0.7877002334271591,0.7877002334271591,0.7877002334271591,0.7877002334271591,0.9700408522587678,0.9700408522587678,0.9700408522587678,0.9700408522587678,37.51740656217647,37.51740656217647,37.51740656217647,37.51740656217647,150.06962624870587,0.168743527101139,5.3285526038664385e-05,905.4211927358452,876.9389119074414,0.1220153405751637,0.1181770438536852,21.74956694014207,21.575598627699137,967.5216847709434,967.4077556476298,152.70129950034357,148.041274444552,25211.697209782586,7,0.8337201458261437,1992-03-17
1991,26,876.9389119074414,0.37200000000000016,0.0,0.0,36.0,8.0,6.0,4.0,53.0,107.0,0.1220153405751637,769.9389119074414,769.9389119074414,,192.48472797686037,192.48472797686037,192.48472797686037,192.48472797686037,0.0,0.0,0.0,0.0,0.0,0.0,36.0,8.0,6.0,4.0,53.0,819.9389119074414,990.0,967.4077556476298,22.592244352370244,0.4055494961773988,0.17496945595372063,989.4194810478688,0.2621584600970601,0.2621584600970601,0.2621584600970601,0.2621584600970601,21.74956694014207,21.74956694014207,21.74956694014207,21.74956694014207,,0.9293204592569296,0.9293204592569296,0.9293204592569296,0.9293204592569296,38.15496764034845,38.15496764034845,38.15496764034845,38.15496764034845,0.7770869173187057,0.7770869173187057,0.7770869173187057,0.7770869173187057,0.97,0.97,0.97,0.97,37.010318611138,37.010318611138,37.010318611138,37.010318611138,148.041274444552,0.16881594879003078,5.3410180468371175e-05,876.9389119074414,876.9389119074414,0.1220153405751637,0.1220153405751637,21.74956694014207,21.74956694014207,967.4077556476298,967.4077556476298,148.041274444552,148.041274444552,24870.934106684734,7,0.8224515246919555,1992-03-24
1991,27,868.5427696904839,0.3737142857142858,2.630177952831965,0.0030507388228634144,39.42857142857143,9.714285714285714,7.714285714285714,4.857142857142857,60.714285714285715,122.42857142857143,0.1409975226624425,746.1141982619125,746.1141982619125,,186.52854956547813,186.52854956547813,186.52854956547813,186.52854956547813,0.0,0.0,0.0,0.0,0.0,0.0,39.42857142857143,9.714285714285714,7.714285714285714,4.857142857142857,60.714285714285715,802.9713411190553,990.0,967.3741710787618,22.625828921238085,0.39002393839723837,0.16305709913095617,989.4469189624718,0.24621871764937037,0.24621871764937037,0.24621871764937037,0.24621871764937037,21.82652916606054,21.82652916606054,21.82652916606054,21.82652916606054,,0.927250119122385,0.927250119122385,0.927250119122385,0.927250119122385,37.021738139458726,37.021738139458726,37.021738139458726,37.021738139458726,0.7540068867506869,0.7540068867506869,0.7540068867506869,0.7540068867506869,0.97,0.97,0.97,0.97,35.911085995274966,35.911085995274966,35.911085995274966,35.911085995274966,143.64434398109987,0.16537985642429168,5.347963691060731e-05,876.9389119074414,858.5276662376176,0.1455981034924544,0.1220153405751637,21.89164733679198,21.74956694014207,967.4077556476298,967.3341106649503,148.041274444552,141.47639740433036,24132.249788824778,7,0.7980241332283327,1992-03-31
1991,28,847.5681562121042,0.37814285714285717,5.684151566826846,0.0067724481543992,40.0,10.0,8.0,5.0,62.0,125.0,0.14749363288544753,722.5681562121042,722.5681562121042,,180.64203905302605,180.64203905302605,180.64203905302605,180.64203905302605,0.0,0.0,0.0,0.0,0.0,0.0,40.0,10.0,8.0,5.0,62.0,780.5681562121042,990.0,967.2902726248483,22.709727375151633,0.3710287662822724,0.15128407810605204,989.4776871556116,0.2308943273954372,0.2308943273954372,0.2308943273954372,0.2308943273954372,21.95652020336784,21.95652020336784,21.95652020336784,21.95652020336784,,0.9251416408029939,0.9251416408029939,0.9251416408029939,0.9251416408029939,35.985055640561754,35.985055640561754,35.985055640561754,35.985055640561754,0.7328931902354735,0.7328931902354735,0.7328931902354735,0.7328931902354735,0.97,0.97,0.97,0.97,34.9055039713449,34.9055039713449,34.9055039713449,34.9055039713449,139.6220158853796,0.16473206848330227,5.367585348416478e-05,858.5276662376176,834.6935677067364,0.1497555568128181,0.1455981034924544,22.0308265500882,21.89164733679198,967.3341106649503,967.2387742708268,141.47639740433036,137.4294454954103,23456.498668743774,7,0.7756778660298868,1992-04-07
1991,29,830.2879600005969,0.38500000000000006,7.870266799157354,0.009556722283332156,40.0,10.0,8.0,5.0,62.0,125.0,0.15056086038995822,705.2879600005969,705.2879600005969,,176.3219900001492,176.3219900001492,176.3219900001492,176.3219900001492,0.0,0.0,0.0,0.0,0.0,0.0,40.0,10.0,8.0,5.0,62.0,763.2879600005969,990.0,967.2211518400023,22.77884815999766,0.3602902519403784,0.14297118338685563,989.4967385646727,0.22002951525436473,0.22002951525436473,0.22002951525436473,0.22002951525436473,22.055557209416033,22.055557209416033,22.055557209416033,22.055557209416033,,0.9236212798046132,0.9236212798046132,0.9236212798046132,0.9236212798046132,35.225062273712766,35.225062273712766,35.225062273712766,35.225062273712766,0.7174147102589157,0.7174147102589157,0.7174147102589157,0.7174147102589157,0.97,0.97,0.97,0.97,34.16831040550137,34.16831040550137,34.16831040550137,34.16831040550137,136.6732416220055,0.1646089473334643,5.382938404157937e-05,834.6935677067364,819.2739407352476,0.1525741193328085,0.1497555568128181,22.117383857735607,22.0308265500882,967.2387742708268,967.177095762941,137.4294454954103,134.78273193849344,22961.104592496926,7,0.7592957867889195,1992-04-14
1991,30,819.2739407352476,0.39,0.0,0.0,40.0,10.0,8.0,5.0,62.0,125.0,0.1525741193328085,694.2739407352476,694.2739407352476,,173.5684851838119,173.5684851838119,173.5684851838119,173.5684851838119,0.0,0.0,0.0,0.0,0.0,0.0,40.0,10.0,8.0,5.0,62.0,752.2739407352476,990.0,967.1770957629409,22.822904237058992,0.35403109325428367,0.1382821822205742,989.5076867245252,0.213207103848501,0.213207103848501,0.213207103848501,0.213207103848501,22.117383857735607,22.117383857735607,22.117383857735607,22.117383857735607,,0.9226971969356402,0.9226971969356402,0.9226971969356402,0.9226971969356402,34.737817509920994,34.737817509920994,34.737817509920994,34.737817509920994,0.7074911916480854,0.7074911916480854,0.7074911916480854,0.7074911916480854,0.97,0.97,0.97,0.97,33.69568298462336,33.69568298462336,33.69568298462336,33.69568298462336,134.78273193849344,0.1645148530142851,5.392633305672314e-05,819.2739407352476,819.2739407352476,0.1525741193328085,0.1525741193328085,22.117383857735607,22.117383857735607,967.177095762941,967.177095762941,134.78273193849344,134.78273193849344,22643.4989656669,7,0.7487929552138525,1992-04-21
1991,31,818.3886503491534,0.39057142857142857,0.2213225965235454,0.0002706566173724571,41.142857142857146,9.428571428571429,8.0,5.571428571428571,73.42857142857143,137.57142857142858,0.1681129690745917,680.8172217777249,680.8172217777249,,170.2043054444312,170.2043054444312,170.2043054444312,170.2043054444312,0.0,0.0,0.0,0.0,0.0,0.0,41.142857142857146,9.428571428571429,8.0,5.571428571428571,73.42857142857143,739.3886503491534,990.0,967.1735546013967,22.82644539860342,0.3467085096179258,0.1342451665333174,989.5190463238489,0.20507800800533,0.20507800800533,0.20507800800533,0.20507800800533,22.14041371444684,22.14041371444684,22.14041371444684,22.14041371444684,,0.9214617880395795,0.9214617880395795,0.9214617880395795,0.9214617880395795,34.05444302389641,34.05444302389641,34.05444302389641,34.05444302389641,0.6935731776760979,0.6935731776760979,0.6935731776760979,0.6935731776760979,0.97,0.97,0.97,0.97,33.03280973317952,33.03280973317952,33.03280973317952,33.03280973317952,132.13123893271808,0.16145043580703086,5.391015007305526e-05,819.2739407352476,817.7246825595828,0.1797671063809291,0.1525741193328085,22.15768610698026,22.117383857735607,967.177095762941,967.1708987302384,134.78273193849344,130.14261917838655,22198.048140696636,7,0.7340624385151003,1992-04-28
1991,32,818.1673277526298,0.39071428571428574,0.4426451930470908,0.0005408014193967,42.0,9.0,8.0,6.0,82.0,147.0,0.1796699800822016,671.1673277526298,671.1673277526298,,167.79183193815746,167.79183193815746,167.79183193815746,167.79183193815746,0.0,0.0,0.0,0.0,0.0,0.0,42.0,9.0,8.0,6.0,82.0,730.1673277526298,990.0,967.1726693110105,22.827330688989523,0.3414681227948434,0.13135019832578895,989.5271816788794,0.19924456001281474,0.19924456001281474,0.19924456001281474,0.19924456001281474,22.15526780785606,22.15526780785606,22.15526780785606,22.15526780785606,,0.9205718878553852,0.9205718878553852,0.9205718878553852,0.9205718878553852,33.56171717311822,33.56171717311822,33.56171717311822,33.56171717311822,0.6835380279657477,0.6835380279657477,0.6835380279657477,0.6835380279657477,0.97,0.97,0.97,0.97,32.554865657924665,32.554865657924665,32.554865657924665,32.554865657924665,130.21946263169866,0.1591599292418489,5.3894275828042416e-05,819.2739407352476,817.7246825595828,0.1797671063809291,0.1794271643353828,22.15768610698026,22.14922206004556,967.177095762941,967.1708987302384,130.41157126497896,130.14261917838655,21876.869722125375,7,0.7234414590649926,1992-05-05
1991,33,793.6637435174569,0.39971428571428574,5.4797549924497355,0.0069167121503557845,42.0,9.0,8.0,6.0,82.0,147.0,0.1852450895961742,646.6637435174569,646.6637435174569,,215.5545811724856,215.5545811724856,215.5545811724856,0.0,0.0,0.0,0.0,0.0,0.0,0.0,42.0,9.0,8.0,6.0,82.0,705.6637435174569,990.0,967.0746549740699,22.925345025930206,0.32754297717715264,0.12399912305523701,989.5484578997676,0.3288043660294466,0.3288043660294466,0.3288043660294466,0.0,22.144998559668352,22.144998559668352,22.144998559668352,22.4738029256978,,0.9365912836498039,0.9365912836498039,0.9365912836498039,0.0,43.84386741755632,43.84386741755632,43.84386741755632,0.0,0.892950456569375,0.892950456569375,0.892950456569375,0.0,0.9791223331494602,0.9791223331494602,0.9791223331494602,0.96,42.929097967326165,42.929097967326165,42.929097967326165,0.0,128.78729390197847,0.1622653407504641,5.532192157576e-05,803.6892968412517,779.3663976124346,0.1886147522530225,0.1829065045133182,22.229040156359314,22.08599461175625,967.114757187365,967.0174655904495,130.65506018672124,126.07922895676742,21636.265375532384,7,0.7154849661221027,1992-05-12
1991,34,731.606774662692,0.4232857142857143,12.49425726710956,0.017176739169023413,42.0,9.0,8.0,6.0,82.0,147.0,0.2011618002118303,584.606774662692,584.606774662692,,194.868924887564,194.868924887564,194.868924887564,0.0,0.0,0.0,0.0,0.0,0.0,0.0,42.0,9.0,8.0,6.0,82.0,643.606774662692,990.0,966.8264270986507,23.17357290134927,0.2922766128934053,0.10343856178002794,989.6042848253265,0.2691525187352756,0.2691525187352756,0.2691525187352756,0.0,22.508705207940572,22.508705207940572,22.508705207940572,22.777857726675848,,0.9311529268664319,0.9311529268664319,0.9311529268664319,0.0,40.04759425372195,40.04759425372195,40.04759425372195,0.0,0.8156332841898563,0.8156332841898563,0.8156332841898563,0.0,0.9723097058486558,0.9723097058486558,0.9723097058486558,0.96,38.941943228562614,38.941943228562614,38.941943228562614,0.0,116.82582968568785,0.15964545728755103,5.551382030875952e-05,760.52821131929,691.9065967426677,0.2124564221414294,0.1932867154855423,22.74127590839804,22.339219415999352,966.9421128452772,966.6676263869706,122.45351000172384,109.28295663267356,19626.739387195557,7,0.6490323871427103,1992-05-19
1991,35,621.5058774475267,0.4734285714285714,19.869574178236185,0.032445299276947545,41.57142857142857,9.0,7.857142857142857,5.857142857142857,78.71428571428571,143.0,0.23011568740482136,478.50587744752664,478.50587744752664,,159.50195914917555,159.50195914917555,159.50195914917555,0.0,0.0,0.0,0.0,0.0,0.0,0.0,41.57142857142857,9.0,7.857142857142857,5.857142857142857,78.71428571428571,536.9344488760981,990.0,966.3836559398761,23.61634406012386,0.23175811486394743,0.0666547138439534,989.7015871712921,0.180595959604507,0.180595959604507,0.180595959604507,0.0,23.137335271811448,23.137335271811448,23.137335271811448,23.31793123141595,,0.9192478179495774,0.9192478179495774,0.9192478179495774,0.0,33.26190351197663,33.26190351197663,33.26190351197663,0.0,0.6774318434211125,0.6774318434211125,0.6774318434211125,0.0,0.97,0.97,0.97,0.96,32.264046406617325,32.264046406617325,32.264046406617325,0.0,96.79213921985198,0.15576616245759123,5.620078101975842e-05,673.1577568282033,566.8540212047202,0.2442761924779444,0.2099305915605791,23.418869430089558,22.850180460954476,966.5926310273128,966.1508430954212,105.79146884739268,91.33536295757789,16261.079388935132,7,0.5377341067769554,1992-05-26
1991,36,520.137241124764,0.5371428571428571,12.470131942203336,0.024225645252615214,39.0,9.0,7.0,5.0,59.0,119.0,0.22938743525049085,401.13724112476405,401.13724112476405,,200.56862056238202,200.56862056238202,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,39.0,9.0,7.0,5.0,59.0,456.13724112476405,990.0,965.9406175850614,24.0593824149386,0.1965167477159723,0.05022744822495275,989.7532558040591,0.2858506345097926,0.2858506345097926,0.0,0.0,23.526787584487888,23.526787584487888,23.812638218997677,23.812638218997677,,0.9337390612222298,0.9337390612222298,0.0,0.0,43.19986642545051,43.19986642545051,0.0,0.0,0.8798343467505194,0.8798343467505194,0.0,0.0,0.9766505322435205,0.9766505322435205,0.96,0.96,42.20130120482346,42.20130120482346,0.0,0.0,84.40260240964695,0.1621392424805617,5.8444781032479466e-05,556.2195342976412,479.5630976092969,0.2481425293005969,0.2139443019567187,23.78773017173784,23.29219879748712,966.1029879043392,965.7580339392418,91.85046031836212,75.69680717157347,14179.637204820685,7,0.46890334672026074,1992-06-02
1991,37,455.6093610742342,0.5890000000000001,5.647140920405661,0.012384120442918973,39.0,9.0,7.0,5.0,59.0,119.0,0.26137774767984806,336.6093610742342,336.6093610742342,,168.3046805371171,168.3046805371171,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,39.0,9.0,7.0,5.0,59.0,391.6093610742342,990.0,965.6502421248341,24.349757875165974,0.17374285675078413,0.0373218722148468,989.7889352710343,0.2007126119100279,0.2007126119100279,0.0,0.0,23.937980534290293,23.937980534290293,24.13869314620032,24.13869314620032,,0.9235100038735624,0.9235100038735624,0.0,0.0,36.48781605423093,36.48781605423093,0.0,0.0,0.7431327098621371,0.7431327098621371,0.0,0.0,0.97,0.97,0.96,0.96,35.39318157260401,35.39318157260401,0.0,0.0,70.78636314520801,0.1553299740124913,5.84162558971246e-05,472.4927083802066,440.0331111664572,0.2704341945644728,0.2518557384894981,24.03511078479952,23.832316871286007,965.7262171877107,965.580149000249,74.25255311164779,67.57678855898837,11892.109008394946,7,0.3932575730289334,1992-06-09
1991,38,420.44004716166677,0.6287142857142857,4.575509273269079,0.010885293591975858,39.0,9.0,7.0,5.0,59.0,119.0,0.28318691534877927,301.44004716166677,301.44004716166677,,150.72002358083338,150.72002358083338,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,39.0,9.0,7.0,5.0,59.0,356.44004716166677,990.0,965.4919802122275,24.50801978777255,0.16133051467882867,0.030288009432333316,989.808381475889,0.16093220724181773,0.16093220724181773,0.0,0.0,24.1554690564196,24.1554690564196,24.31640126366142,24.31640126366142,,0.9167630760738364,0.9167630760738364,0.0,0.0,32.73218519700117,32.73218519700117,0.0,0.0,0.666643283034647,0.666643283034647,0.0,0.0,0.97,0.97,0.96,0.96,31.75021964109113,31.75021964109113,0.0,0.0,63.50043928218226,0.15100290295369034,5.851649221530764e-05,435.49688511870175,408.00454625357366,0.2916634167258564,0.2732510933288641,24.23144240031796,24.06310855750069,965.559735983034,965.436020458141,66.63443462299195,60.90850486718842,10668.07379940662,7,0.3527802182343459,1992-06-16
1991,39,384.3537426316466,0.672,5.377114422528905,0.013976016415779214,39.0,9.0,7.0,5.0,59.0,119.0,0.3098353264784908,265.3537426316466,265.3537426316466,,132.6768713158233,132.6768713158233,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,39.0,9.0,7.0,5.0,59.0,320.3537426316466,990.0,965.3217687131582,24.678231286841815,0.14859453816666507,0.02307074852632927,989.8283347133071,0.12479506499712074,0.12479506499712074,0.0,0.0,24.3817709351517,24.3817709351517,24.50656600014882,24.50656600014882,,0.9088843891078984,0.9088843891078984,0.0,0.0,28.833794876737493,28.833794876737493,0.0,0.0,0.587246331501782,0.587246331501782,0.0,0.0,0.97,0.97,0.96,0.96,27.968781030435366,27.968781030435366,0.0,0.0,55.93756206087073,0.14548996790778732,5.8556986260641264e-05,398.1467533267305,370.3647452958713,0.3213048798824929,0.2988847680049904,24.47241766672256,24.29210201237975,965.3907337666336,965.2518237264792,58.83195162359051,53.00085043961925,9397.510426226283,7,0.3107642336715041,1992-06-23
1991,40,356.30840438789375,0.7030000000000001,3.3466072731336487,0.009426787264892341,37.285714285714285,8.142857142857142,6.142857142857143,4.142857142857143,53.857142857142854,109.57142857142857,0.3075493559155166,246.7369758164651,246.7369758164651,,123.36848790823255,123.36848790823255,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,37.285714285714285,8.142857142857142,6.142857142857143,4.142857142857143,53.857142857142854,298.30840438789375,990.0,965.1815420219393,24.818457978060565,0.14081405430355387,0.019347395163292973,989.8398385505333,0.1078220723927912,0.1078220723927912,0.0,0.0,24.550474456200963,24.550474456200963,24.658296528593755,24.658296528593755,,0.9038492070345371,0.9038492070345371,0.0,0.0,26.847717588151824,26.847717588151824,0.0,0.0,0.5467966922230514,0.5467966922230514,0.0,0.0,0.97,0.97,0.96,0.96,26.04228606050727,26.04228606050727,0.0,0.0,52.08457212101454,0.14617058367692923,5.863567115976342e-05,364.6825175805071,346.9384943839358,0.3263112276110949,0.2961480048907416,24.60864082549361,24.4945141730607,965.2234125879024,965.1346924719196,54.24749615897673,50.39598408821015,8750.208116330441,7,0.2893587340056363,1992-06-30
1991,41,336.8149401986993,0.7285714285714285,2.1895610194713577,0.006485800400019628,37.0,8.0,6.0,4.0,53.0,108.0,0.32070518423775046,228.81494019869928,228.81494019869928,,114.40747009934964,114.40747009934964,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,37.0,8.0,6.0,4.0,53.0,279.8149401986993,990.0,965.0840747009935,24.915925299006535,0.13428713699767741,0.015762988039739814,989.8499498749626,0.09269281992175855,0.09269281992175855,0.0,0.0,24.673182354047366,24.673182354047366,24.765875173969125,24.765875173969125,,0.8968078155869259,0.8968078155869259,0.0,0.0,24.826987441526995,24.826987441526995,0.0,0.0,0.5056412920881262,0.5056412920881262,0.0,0.0,0.969817531756535,0.969817531756535,0.96,0.96,24.077755439777118,24.077755439777118,0.0,0.0,48.155510879554235,0.1429597003837148,5.845879692986986e-05,344.6194637292325,331.6115672476363,0.3256822459373055,0.3133891476450546,24.706279891275138,24.6234430382116,965.1230973186462,965.0580578362382,49.88415829373439,46.9877142982664,8090.125827765111,7,0.26753061599752354,1992-07-07
1991,42,321.20329699435484,0.7547142857142857,2.155591881464131,0.0066969586499618,37.0,8.0,6.0,4.0,53.0,108.0,0.3362782291298574,213.20329699435484,213.20329699435484,,213.20329699435484,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,37.0,8.0,6.0,4.0,53.0,264.20329699435484,990.0,965.0060164849717,24.993983515028244,0.12877730373111493,0.012640659398870902,989.8585820368701,0.32170319967099964,0.0,0.0,0.0,24.530862352227253,24.852565551898255,24.852565551898255,24.852565551898255,,0.938257659532446,0.0,0.0,0.0,48.12433858543253,0.0,0.0,0.0,0.9801290954263244,0.0,0.0,0.0,0.9799999999999999,0.96,0.96,0.96,47.16185181372388,0.0,0.0,0.0,47.16185181372388,0.14681975361648636,6.144643412553867e-05,325.6607962357874,316.52242407738737,0.3412080528411308,0.3316334088976587,24.570902189564023,24.492618113652195,965.028303981179,964.9826121203868,48.129825508269214,46.14483702528067,7923.191104705611,7,0.26201028785402153,1992-07-14
1991,43,304.1560700961762,0.7781428571428571,3.1141653328573886,0.0102572506005721,37.0,8.0,6.0,4.0,53.0,108.0,0.35519488388366527,196.1560700961762,196.1560700961762,,196.1560700961762,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,37.0,8.0,6.0,4.0,53.0,247.1560700961762,990.0,964.9216512822493,25.078348717750682,0.12276080843739177,0.009684806687214085,989.8675543848755,0.27245279356673974,0.0,0.0,0.0,24.673450309059373,24.94590310262611,24.94590310262611,24.94590310262611,,0.9336874628637156,0.0,0.0,0.0,44.316915162806914,0.0,0.0,0.0,0.9025848301997333,0.0,0.0,0.0,0.9790457806309203,0.96,0.96,0.96,43.38988525431652,0.0,0.0,0.0,43.38988525431652,0.14262828998935853,6.144256039564026e-05,311.8155700798613,294.72326674738565,0.3664454496311259,0.3463585861743188,24.74631903732203,24.61078242152476,964.9590778503992,964.8788930669896,45.118005509902936,41.17272459717661,7289.500722725174,7,0.24105491807953616,1992-07-21
1991,44,278.9525686558207,0.8188571428571428,5.806555944106857,0.020851224353139526,35.714285714285715,7.571428571428571,5.571428571428571,3.5714285714285716,49.142857142857146,101.57142857142857,0.36391722532959836,177.38114008439211,177.38114008439211,,177.38114008439211,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,35.714285714285715,7.571428571428571,5.571428571428571,3.5714285714285716,49.142857142857146,226.23828294153492,990.0,964.8158102746235,25.184189725376704,0.11537817561149337,0.007738114008439171,989.8768837103801,0.22286239236908226,0.0,0.0,0.0,24.838211043387695,25.061073435756775,25.061073435756775,25.061073435756775,,0.9277638278422795,0.0,0.0,0.0,40.08883513453118,0.0,0.0,0.0,0.8164732206625496,0.0,0.0,0.0,0.9722526726900161,0.96,0.96,0.96,38.978713086141234,0.0,0.0,0.0,38.978713086141234,0.13977847803205873,6.1034224755451255e-05,290.5219447532691,273.7644374568714,0.3944997421990364,0.3370511881197631,24.891911991090595,24.77600452061752,964.8620877790132,964.7950577498276,40.36372880971743,36.24908986482658,6548.423798471727,7,0.21654840603411796,1992-07-28
1991,45,270.14834908618235,0.837,1.3798928941854132,0.005176722642759915,34.0,7.0,5.0,3.0,44.0,93.0,0.3443325845945081,177.14834908618238,177.14834908618238,,177.14834908618238,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,34.0,7.0,5.0,3.0,44.0,223.14834908618238,990.0,964.7805933963448,25.219406603655266,0.114287607051651,0.007714834908618185,989.8779975580399,0.22216385021916166,0.0,0.0,0.0,24.875240311475824,25.097404161694985,25.097404161694985,25.097404161694985,,0.9277160740989822,0.0,0.0,0.0,40.092391882919706,0.0,0.0,0.0,0.8165456595299331,0.0,0.0,0.0,0.9719936076400575,0.96,0.96,0.96,38.97083620690393,0.0,0.0,0.0,38.97083620690393,0.14423613049511724,6.110566679183968e-05,273.7644374568714,264.1051871975735,0.352132424913063,0.3397081113380591,24.917117356519867,24.85012967995803,964.7950577498276,964.7564207487904,39.83670453639544,37.53643615495673,6547.100482759862,7,0.21650464559391078,1992-08-04
