WaterYear,WaterWeek,Flow,Exceedance,Flow_difference,Flow_difference_pct,EWRChannelA,EWRChannelC,EWRChannelD,EWRChannelE,EWRChannelFG,EWRTotal,EWRProportion,FlowAvailableForGeneration,FlowCanal,LowFlowShutoff,FlowTurbine1,FlowTurbine2,FlowTurbine3,FlowTurbine4,FlowSpill,SpillChannelA,SpillChannelC,SpillChannelD,SpillChannelE,SpillChannelFG,FlowChannelA,FlowChannelC,FlowChannelD,FlowChannelE,FlowChannelFG,FlowLeftChannel,LevelHeadpond,LevelTailwater,HeadGross,HeadlossLeftChannel,HeadlossCanal,LevelForebay,HeadlossTurbine1,HeadlossTurbine2,HeadlossTurbine3,HeadlossTurbine4,HeadTurbine1,HeadTurbine2,HeadTurbine3,HeadTurbine4,LowHeadShutoff,EffTurbine1,EffTurbine2,EffTurbine3,EffTurbine4,PowerTurbine1,PowerTurbine2,PowerTurbine3,PowerTurbine4,LoadFactorTurbine1,LoadFactorTurbine2,LoadFactorTurbine3,LoadFactorTurbine4,EffGen1,EffGen2,EffGen3,EffGen4,PowerGenerator1,PowerGenerator2,PowerGenerator3,PowerGenerator4,Power,PerfMwPerCumec,PerfMWhPerm3,Flow_max,Flow_min,EWRProportion_max,EWRProportion_min,HeadTurbine1_max,HeadTurbine1_min,LevelTailwater_max,LevelTailwater_min,Power_max,Power_min,Energy,Count,CapFactor,StartDate
1991,46,259.6902740422683,0.8594285714285714,1.060342601329028,0.004091943612726086,34.0,7.0,5.0,3.0,44.0,93.0,0.358152873186952,166.6902740422683,166.6902740422683,,166.6902740422683,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,34.0,7.0,5.0,3.0,44.0,212.6902740422683,990.0,964.738761096169,25.261238903830904,0.11059650932164367,0.006669027404226786,989.8827344632742,0.19666243293398858,0.0,0.0,0.0,24.9473109341711,25.143973367105087,25.143973367105087,25.143973367105087,,0.9238839245823632,0.0,0.0,0.0,37.67835588912321,0.0,0.0,0.0,0.7673799570086193,0.0,0.0,0.0,0.97,0.96,0.96,0.96,36.54800521244952,0.0,0.0,0.0,36.54800521244952,0.1407290135793922,6.09044151745186e-05,264.1051871975735,256.6827889882703,0.3623149038023341,0.352132424913063,24.967795110038487,24.917117356519867,964.7564207487904,964.7267311559532,37.53643615495673,35.87408518682318,6140.064875691518,7,0.2030444734024973,1992-08-11
1991,47,244.4435031632966,0.8821428571428571,2.9269221084520245,0.011993698352848758,34.0,7.0,5.0,3.0,44.0,93.0,0.38059930951051657,151.4435031632966,151.4435031632966,,151.4435031632966,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,34.0,7.0,5.0,3.0,44.0,197.4435031632966,990.0,964.6666610189798,25.33333898102017,0.10521531167328206,0.005144350316329629,989.8896403380104,0.16248045130559344,0.0,0.0,0.0,25.060498867724988,25.22297931903058,25.22297931903058,25.22297931903058,,0.9179327372382502,0.0,0.0,0.0,34.16601497855432,0.0,0.0,0.0,0.6958455189114935,0.0,0.0,0.0,0.97,0.96,0.96,0.96,33.1410345291977,0.0,0.0,0.0,33.1410345291977,0.1355450005466377,6.0786490260218826e-05,249.7991800258312,236.1943342291061,0.3937435684201931,0.3722990603507308,25.131058100749307,25.0144252989692,964.698795080155,964.6171660053748,34.328614361967965,31.309948062032092,5567.693800905213,7,0.18411685849554274,1992-08-18
1991,48,230.5439982787913,0.9061428571428571,1.402180499517893,0.006093941482593742,34.0,7.0,5.0,3.0,44.0,93.0,0.403461950655238,137.5439982787913,137.5439982787913,,137.5439982787913,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,34.0,7.0,5.0,3.0,44.0,183.5439982787913,990.0,964.5832639896727,25.416736010327245,0.10030971913460976,0.003754399827879086,989.8959358810376,0.13398965902659965,0.0,0.0,0.0,25.17868223233816,25.31267189136476,25.31267189136476,25.31267189136476,,0.9120734628186297,0.0,0.0,0.0,30.9775456997858,0.0,0.0,0.0,0.6309072443948228,0.0,0.0,0.0,0.97,0.96,0.96,0.96,30.048219328792225,0.0,0.0,0.0,30.048219328792225,0.13032044699287865,6.068342807491017e-05,234.76788002600708,226.3790707324809,0.4108153624762465,0.39613596199658,25.213595233961755,25.14314435066965,964.608607280156,964.5582744243948,30.991217055531376,29.118807639153637,5048.100847237094,7,0.16693455182662348,1992-08-25
1991,49,216.11970914441423,0.9304285714285714,2.4435075735782,0.011314963313540243,30.0,6.0,4.0,2.0,30.0,72.0,0.333395147146036,144.11970914441423,144.11970914441423,,144.11970914441423,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,30.0,6.0,4.0,2.0,30.0,184.11970914441423,990.0,964.4967182548664,25.5032817451335,0.10051290610606332,0.004411970914441372,989.8950751229795,0.14725916255115798,0.0,0.0,0.0,25.25109770556183,25.38166523578505,25.38166523578505,25.38166523578505,,0.9149834780042513,0.0,0.0,0.0,32.65623477989668,0.0,0.0,0.0,0.6650964313624578,0.0,0.0,0.0,0.97,0.96,0.96,0.96,31.676547736499774,0.0,0.0,0.0,31.676547736499774,0.14651239394225946,6.105189081051584e-05,224.67104686473823,209.2745177174335,0.3440457098423028,0.3204685294556318,25.30911586073696,25.178206203330483,964.5480262811884,964.4556471063046,33.58723042004477,30.14390827621455,5321.660019731962,7,0.17598082075833207,1992-09-01
1991,50,202.87301707493694,0.9479999999999998,1.2895050641562429,0.006347604548862086,30.0,6.0,4.0,2.0,30.0,72.0,0.354952394822942,130.8730170749369,130.8730170749369,,130.8730170749369,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,30.0,6.0,4.0,2.0,30.0,170.87301707493694,990.0,964.4172381024497,25.582761897550395,0.09583772034165705,0.003087301707493643,989.9010749779508,0.1212802640105319,0.0,0.0,0.0,25.36255661149068,25.4,25.4,25.4,,0.9092089539162961,0.0,0.0,0.0,29.59704068121625,0.0,0.0,0.0,0.6027910525705957,0.0,0.0,0.0,0.97,0.96,0.96,0.96,28.709129460779764,0.0,0.0,0.0,28.709129460779764,0.14150104010428366,6.0934640652041254e-05,206.5966432631272,200.2479822683398,0.3595541846884494,0.3485051783164686,25.384329679362917,25.331566878389147,964.4395798595788,964.40148789361,29.54339393254598,28.121145792662112,4823.133749411,7,0.1594951636709987,1992-09-08
1991,51,195.32194721514455,0.966,1.1045954960582012,0.005662153640819457,30.0,6.0,4.0,2.0,30.0,72.0,0.36868338595672984,123.32194721514453,123.32194721514453,,123.32194721514453,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,30.0,6.0,4.0,2.0,30.0,163.32194721514455,990.0,964.4093561055697,25.59064389443032,0.09317270373755845,0.0023321947215144143,989.904495101541,0.10771606059476213,0.0,0.0,0.0,25.38742293537648,25.4,25.4,25.4,,0.9049402330382055,0.0,0.0,0.0,27.786562164665696,0.0,0.0,0.0,0.5659177630278146,0.0,0.0,0.0,0.97,0.96,0.96,0.96,26.952965299725722,0.0,0.0,0.0,26.952965299725722,0.13797565430470818,6.070807053805802e-05,199.0925590239552,192.89523707448373,0.3732596050165729,0.361640838577683,25.387926998634235,25.386605781391413,964.414209525851,964.401814881952,27.85434536837343,26.3694126175756,4528.098170353922,7,0.14973869610958737,1992-09-15
1991,52,183.9513728895457,0.9801428571428571,2.302861069500884,0.01257292924960863,30.0,6.0,4.0,2.0,30.0,72.0,0.3917470790330239,111.95137288954571,111.95137288954571,,111.95137288954571,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,30.0,6.0,4.0,2.0,30.0,151.9513728895457,990.0,964.4320972542209,25.567902745779097,0.08915966056109244,0.0011951372889545287,989.90964520215,0.0889194929685523,0.0,0.0,0.0,25.388628454960493,25.4,25.4,25.4,,0.8956367695052533,0.0,0.0,0.0,24.97156633139657,0.0,0.0,0.0,0.508585872329869,0.0,0.0,0.0,0.9691790813208886,0.96,0.96,0.96,24.203100279532965,0.0,0.0,0.0,24.203100279532965,0.131476848092454,6.003622466695234e-05,191.21938009017487,177.15463286652889,0.4064245954789449,0.376530872373116,25.38889196244744,25.388187876017515,964.4456907342668,964.4175612398196,25.963684757797715,22.542361378091982,4066.1208469615376,7,0.13446166821962757,1992-09-22
1991,53,176.0992412105296,0.985,1.0553916559992587,0.0060292987082101,30.0,6.0,4.0,2.0,30.0,72.0,0.4088750507674509,104.09924121052961,104.09924121052961,,104.09924121052961,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,30.0,6.0,4.0,2.0,30.0,144.0992412105296,990.0,964.4478015175788,25.55219848242109,0.08638838951067175,0.0004099241210529,989.9132016863683,0.0767090926578238,0.0,0.0,0.0,25.388691076131533,25.4,25.4,25.4,,0.8887931812072764,0.0,0.0,0.0,23.037374094370477,0.0,0.0,0.0,0.4691929550788284,0.0,0.0,0.0,0.9669192955078829,0.96,0.96,0.96,22.275422719641263,0.0,0.0,0.0,22.275422719641263,0.12648903436267278,5.9438489496074495e-05,177.15463286652889,175.04384955453037,0.4113255060559569,0.4064245954789449,25.388797889152983,25.388584263110083,964.4499123008908,964.4456907342668,22.542361378091982,22.008484061190547,1069.2202905427807,2,0.12375234844245148,1992-09-29
1992,1,171.6959634548122,0.9867142857142858,0.5579810166196961,0.0032604160027491997,24.0,4.0,2.0,2.0,20.0,52.0,0.302879820843643,119.69596345481219,119.69596345481219,,119.69596345481219,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,24.0,4.0,2.0,2.0,20.0,149.6959634548122,990.0,964.4566080730904,25.543391926909607,0.08836365367674204,0.0019695963454811716,989.9096667499778,0.10143008618703997,0.0,0.0,0.0,25.351628590700336,25.4,25.4,25.4,,0.902087347814814,0.0,0.0,0.0,26.84595862753117,0.0,0.0,0.0,0.5467608681778243,0.0,0.0,0.0,0.97,0.96,0.96,0.96,26.040579868705237,0.0,0.0,0.0,26.040579868705237,0.15166117085516287,6.0431362091397506e-05,175.04384955453037,171.1379824381925,0.3038483874775146,0.2970684210404133,25.351726391643105,25.35104178504373,964.4577240351236,964.4499123008908,26.851345800637755,25.90545221338315,4374.8174179424805,7,0.14466988815947357,1992-10-01
1992,2,168.43026585694037,0.9887142857142858,1.037509888635039,0.006241119040906243,24.0,4.0,2.0,2.0,20.0,52.0,0.30881559198726477,116.43026585694038,116.43026585694038,,116.43026585694038,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,24.0,4.0,2.0,2.0,20.0,146.43026585694037,990.0,964.4631394682862,25.53686053171389,0.08721108344710672,0.0016430265856940001,989.9111458899672,0.09601363069419953,0.0,0.0,0.0,25.35199279098689,25.4,25.4,25.4,,0.8993449910779973,0.0,0.0,0.0,26.035691705398115,0.0,0.0,0.0,0.530258486871652,0.0,0.0,0.0,0.97,0.96,0.96,0.96,25.25462095423617,0.0,0.0,0.0,25.25462095423617,0.1499170047208845,6.0248514684029096e-05,171.1379824381925,163.87541321774722,0.3173142265759275,0.3038483874775146,25.35235909522744,25.351726391643105,964.4722491735644,964.4577240351236,25.90545221338315,24.16232555320318,4242.7763203116765,7,0.1403034497457565,1992-10-08
1992,3,167.45625950646348,0.9894285714285714,1.037509888635039,0.006148973490520114,24.0,4.0,2.0,2.0,20.0,52.0,0.3105867996270138,115.45625950646345,115.45625950646345,,115.45625950646345,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,24.0,4.0,2.0,2.0,20.0,145.45625950646348,990.0,964.4650874809871,25.534912519012956,0.08686732512613818,0.0015456259506463142,989.9115870489233,0.09440308375203747,0.0,0.0,0.0,25.352096484184138,25.4,25.4,25.4,,0.8985270704410213,0.0,0.0,0.0,25.79405177642977,0.0,0.0,0.0,0.5253371033896083,0.0,0.0,0.0,0.97,0.96,0.96,0.96,25.020230223136878,0.0,0.0,0.0,25.020230223136878,0.14939661486255965,6.0193967617814e-05,171.1379824381925,163.87541321774722,0.3173142265759275,0.3038483874775146,25.35235909522744,25.351726391643105,964.4722491735644,964.4577240351236,25.90545221338315,24.16232555320318,4203.398677486995,7,0.1390012790174271,1992-10-15
1992,4,178.12048020148723,0.9837142857142858,2.0623606866268784,0.011531187041399086,24.0,4.0,2.0,2.0,20.0,52.0,0.29207541909146784,126.12048020148721,126.12048020148721,,126.12048020148721,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,24.0,4.0,2.0,2.0,20.0,156.12048020148723,990.0,964.443759039597,25.556240960402988,0.09063107327702491,0.0026120480201486857,989.9067568787029,0.11270974048882978,0.0,0.0,0.0,25.35028809861698,25.4,25.4,25.4,,0.9066145419560975,0.0,0.0,0.0,28.42920999916753,0.0,0.0,0.0,0.5790063136286666,0.0,0.0,0.0,0.97,0.96,0.96,0.96,27.576333699192503,0.0,0.0,0.0,27.576333699192503,0.15477945508443533,6.073142535225456e-05,182.70050873555303,171.1379824381925,0.3038483874775146,0.2846188024318344,25.351726391643105,25.34916649680149,964.4577240351236,964.4345989825288,28.653090845690947,25.90545221338315,4632.82406146434,7,0.15320185388440277,1992-10-22
1992,5,188.05892164727604,0.9767142857142856,1.9211643037870942,0.010172133258282543,26.857142857142858,4.0,2.0,2.0,25.714285714285715,60.57142857142857,0.32148346992857996,127.48749307584747,127.48749307584747,,127.48749307584747,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,26.857142857142858,4.0,2.0,2.0,25.714285714285715,160.34463593299031,990.0,964.4238821567054,25.576117843294583,0.09212191435938558,0.002748749307584728,989.9051293363331,0.11521117901141618,0.0,0.0,0.0,25.366036000616212,25.4,25.4,25.4,,0.9073768025340334,0.0,0.0,0.0,28.779110938097975,0.0,0.0,0.0,0.5861326056639099,0.0,0.0,0.0,0.97,0.96,0.96,0.96,27.915737609955038,0.0,0.0,0.0,27.915737609955038,0.14857552021223677,6.0820172453541394e-05,193.27466035303507,179.8265102265254,0.3540485095419898,0.2799029083549691,25.379432288264045,25.348141665587427,964.4403469795468,964.413450679294,29.371606345071417,26.686716727357474,4689.843918472446,7,0.15508743116641685,1992-10-29
1992,6,201.1804798439713,0.9517142857142857,1.4121217030101758,0.007038868298596742,29.0,4.0,2.0,2.0,30.0,67.0,0.3330364595576711,134.1804798439713,134.1804798439713,,134.1804798439713,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,29.0,4.0,2.0,2.0,30.0,169.1804798439713,990.0,964.4070828790638,25.592917120936217,0.09524036925004599,0.0034180479843970856,989.9013415827656,0.1274607147856348,0.0,0.0,0.0,25.36679798891613,25.4,25.4,25.4,,0.9107069360460651,0.0,0.0,0.0,30.39992079136648,0.0,0.0,0.0,0.6191429896408652,0.0,0.0,0.0,0.97,0.96,0.96,0.96,29.487923167625485,0.0,0.0,0.0,29.487923167625485,0.14657396934067712,6.104529675385381e-05,202.1648125463628,200.2479822683398,0.3345851440850849,0.3314127674153719,25.374569840781454,25.358587135052797,964.4129888752782,964.40148789361,29.7088937244553,29.2786254495622,4953.971092161081,7,0.16382179537569713,1992-11-05
1992,7,200.37971520409403,0.9554285714285714,0.3951988072626511,0.0019705315418736716,29.0,4.0,2.0,2.0,30.0,67.0,0.3343660465130225,133.379715204094,133.379715204094,,133.379715204094,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,29.0,4.0,2.0,2.0,30.0,168.37971520409403,990.0,964.4022782912245,25.59772170877547,0.09495775352792014,0.003337971520409329,989.9017042749517,0.1259538645836967,0.0,0.0,0.0,25.373472119143493,25.4,25.4,25.4,,0.9103509619272773,0.0,0.0,0.0,30.214630529785776,0.0,0.0,0.0,0.6153692572257795,0.0,0.0,0.0,0.97,0.96,0.96,0.96,29.3081916138922,0.0,0.0,0.0,29.3081916138922,0.14626306407663187,6.103749216626325e-05,201.1701128186193,200.2479822683398,0.3345851440850849,0.3330514610806482,25.374569840781454,25.366885789315734,964.4070206769117,964.40148789361,29.48558859987218,29.2786254495622,4923.776191133889,7,0.16282328674384555,1992-11-12
1992,8,199.71947335015994,0.9571428571428571,0.4618538627212437,0.0023081777665801143,24.714285714285715,4.0,2.0,2.0,22.142857142857142,54.857142857142854,0.27475134341755086,144.86233049301708,144.86233049301708,,144.86233049301708,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,24.714285714285715,4.0,2.0,2.0,22.142857142857142,175.5766162073028,990.0,964.4024651417056,25.59753485829429,0.09749777249579294,0.004486233049301671,989.8980159944549,0.14898454207959574,0.0,0.0,0.0,25.3465663106696,25.4,25.4,25.4,,0.9153182076529076,0.0,0.0,0.0,32.96544573268314,0.0,0.0,0.0,0.6713940067756241,0.0,0.0,0.0,0.97,0.96,0.96,0.96,31.97648236070265,0.0,0.0,0.0,31.97648236070265,0.16008822475111173,6.130528171202007e-05,201.1701128186193,199.0925590239552,0.3365268914542327,0.2485458664780957,25.3769383766694,25.327015902206487,964.4070206769117,964.40148789361,33.43533508938423,29.01087517634436,5372.049036598045,7,0.17764712422612583,1992-11-19
1992,9,227.87071589168377,0.9081428571428571,11.003446699151324,0.04593725315544363,25.285714285714285,4.285714285714286,2.2857142857142856,2.0,23.857142857142858,57.714285714285715,0.25317539132666755,170.15643017739805,170.15643017739805,,170.15643017739805,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,25.285714285714285,4.285714285714286,2.2857142857142856,2.0,23.857142857142858,202.0135730345409,990.0,964.5672242953502,25.432775704649885,0.10682830729746241,0.007015643017739757,989.8861560496847,0.20690629186831705,0.0,0.0,0.0,25.112025462466367,25.294493474082177,25.294493474082177,25.294493474082177,,0.9249665030376958,0.0,0.0,0.0,38.7658825147019,0.0,0.0,0.0,0.7895291754521772,0.0,0.0,0.0,0.9733163584640059,0.96,0.96,0.96,37.747715636608255,0.0,0.0,0.0,37.747715636608255,0.16564728515841334,6.158675418854076e-05,243.27968621428656,201.1701128186193,0.326002739444676,0.2055247636087412,25.327015902206487,24.952692148465918,964.6596781172858,964.4070206769117,43.24667437217354,33.43533508938423,6341.616226950187,7,0.20970953131449033,1992-11-26
1992,10,241.25802263156797,0.8871428571428571,2.023947513970955,0.008370034619791243,31.0,5.0,3.0,2.0,36.0,77.0,0.3192594459150327,164.25802263156797,164.25802263156797,,164.25802263156797,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,31.0,5.0,3.0,2.0,36.0,203.25802263156797,990.0,964.6475481357894,25.352451864210543,0.10726747543847948,0.006425802263156756,989.8863067222984,0.19104913468077586,0.0,0.0,0.0,25.04770945182815,25.23875858650893,25.23875858650893,25.23875858650893,,0.9230022145139206,0.0,0.0,0.0,37.24243464075054,0.0,0.0,0.0,0.7585017238442064,0.0,0.0,0.0,0.97,0.96,0.96,0.96,36.12516160152801,0.0,0.0,0.0,36.12516160152801,0.1497140957396053,6.109104499344232e-05,247.5090584207047,234.76788002600708,0.3279835384272759,0.3110997249608492,25.10449438378455,24.992678917527677,964.6850543505244,964.608607280156,37.51299597990302,34.681503130553246,6069.027149056707,7,0.2006953422307112,1992-12-03
1992,11,275.866475365843,0.8248571428571428,6.144698047509203,0.02236255164915404,26.714285714285715,4.142857142857143,3.0,2.0,25.714285714285715,61.57142857142857,0.22463620404812099,214.2950467944144,214.2950467944144,,165.41526227087934,48.879784523535065,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,26.714285714285715,4.142857142857143,3.0,2.0,25.714285714285715,248.15218965155722,990.0,964.803408524328,25.19659147567209,0.12311233273111137,0.013247592501370944,989.8636400747674,0.20894721933629803,0.03947132071517008,0.0,0.0,24.85128433110329,25.02076022972442,25.06023155043959,25.06023155043959,,0.9189355727939056,0.3843295656890531,0.0,0.0,37.23433948328846,10.711082383535812,0.0,0.0,0.7583368530201315,0.21814831738362145,0.0,0.0,0.9742857142857143,0.9642857142857143,0.96,0.96,36.29481701782406,10.389749912029739,0.0,0.0,46.684566929853794,0.16902451643988464,6.057195737820849e-05,290.5219447532691,249.7991800258312,0.3082476091075943,0.2030827655725174,24.97231299808644,24.726267178773934,964.8620877790132,964.698795080155,49.25344741393791,38.02014132868609,7843.007244215438,7,0.2593587051658544,1992-12-10
1992,12,295.6967341972343,0.7912857142857143,4.796979453275616,0.016129047112340613,26.0,4.0,3.0,2.0,24.0,59.0,0.19964765858907782,236.69673419723426,236.69673419723426,,118.34836709861713,118.34836709861713,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,26.0,4.0,3.0,2.0,24.0,269.69673419723426,990.0,964.8844059652487,25.115594034751343,0.1307161081639355,0.0173393468394468,989.8519445449966,0.09925014023965632,0.09925014023965632,0.0,0.0,24.86828843950824,24.86828843950824,24.967538579747902,24.967538579747902,,0.9003477150419912,0.9003477150419912,0.0,0.0,25.988238851219027,25.988238851219027,0.0,0.0,0.5292920336297154,0.5292920336297154,0.0,0.0,0.97,0.97,0.96,0.96,25.208591685682453,25.208591685682453,0.0,0.0,50.41718337136491,0.17047070001969966,5.9164561077253355e-05,309.0284073518941,287.1870699602335,0.2054410040402225,0.1909209593563871,24.915751866571934,24.788805445893782,964.9451420367594,964.848748279841,53.40994988508102,48.50348630958114,8470.086806389303,7,0.28009546317424944,1992-12-17
1992,13,338.7470508052734,0.7281428571428572,14.879085170631056,0.042799569801678386,26.0,4.0,3.0,2.0,24.0,59.0,0.1749017560751141,279.7470508052734,279.7470508052734,,139.8735254026367,139.8735254026367,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,26.0,4.0,3.0,2.0,24.0,312.7470508052734,990.0,965.0937352540262,24.906264745973676,0.14590990060962836,0.025949410161054613,989.8281406892293,0.13936513466280526,0.13936513466280526,0.0,0.0,24.59504030054016,24.59504030054016,24.734405435202966,24.734405435202966,,0.9123759269520761,0.9123759269520761,0.0,0.0,30.779081335695224,30.779081335695224,0.0,0.0,0.6268652003196583,0.6268652003196583,0.0,0.0,0.97,0.97,0.96,0.96,29.855708895624367,29.855708895624367,0.0,0.0,59.711417791248735,0.17612445023047565,5.929470044316308e-05,380.8369423592014,311.8155700798613,0.1892144128174519,0.1549219454250103,24.77082007704963,24.31747068676429,965.304184711796,964.9590778503992,68.57316276968126,54.002984339374784,10031.518188929787,7,0.33173009884027077,1992-12-24
1992,14,388.82756838853385,0.6672857142857144,8.880289252213798,0.022460382625516872,28.571428571428573,4.857142857142857,3.857142857142857,2.0,31.714285714285715,71.0,0.18301810556990775,317.82756838853385,317.82756838853385,,158.91378419426692,158.91378419426692,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,28.571428571428573,4.857142857142857,3.857142857142857,2.0,31.714285714285715,355.1132826742481,990.0,965.3435660886388,24.656433911361205,0.16086225832592668,0.033565513677706715,989.8055722279963,0.17913764741078117,0.17913764741078117,0.0,0.0,24.28286849194681,24.28286849194681,24.46200613935759,24.46200613935759,,0.9201639895540348,0.9201639895540348,0.0,0.0,34.82222354309364,34.82222354309364,0.0,0.0,0.7092102554601557,0.7092102554601557,0.0,0.0,0.97,0.97,0.96,0.96,33.777556836800834,33.777556836800834,0.0,0.0,67.55511367360167,0.17365337551305213,5.904299222072934e-05,408.00454625357366,373.01012538244936,0.1957051431918978,0.1446062318220632,24.3909103891374,24.13834006658522,965.436020458141,965.2650506269122,74.20915387639553,63.81312920532576,11349.25909716508,7,0.37530618707556485,1992-12-31
1992,15,372.4630532679519,0.6872857142857143,1.3424850902011616,0.0035891676642813572,29.0,5.0,4.0,2.0,33.0,73.0,0.19599977293758825,299.4630532679519,299.4630532679519,,149.73152663397596,149.73152663397596,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,29.0,5.0,4.0,2.0,33.0,337.4630532679519,990.0,965.2623152663397,24.7376847336603,0.1546329447378345,0.029892610653590314,989.8154744446086,0.15866527332431593,0.15866527332431593,0.0,0.0,24.39449390494462,24.39449390494462,24.55315917826894,24.55315917826894,,0.9166110546194387,0.9166110546194387,0.0,0.0,32.834340471867456,32.834340471867456,0.0,0.0,0.6687238385309053,0.6687238385309053,0.0,0.0,0.97,0.97,0.96,0.96,31.849310257711434,31.849310257711434,0.0,0.0,63.69862051542287,0.17101858008552656,5.9086016021759084e-05,377.11676084070143,370.3647452958713,0.1971029935413611,0.1935740003633412,24.40835160260324,24.363671359390437,965.2855838042036,965.2518237264792,64.67098864129441,63.25998911689612,10701.36824659104,7,0.35388122508568254,1993-01-07
1992,16,395.29788967970205,0.658,5.230803089920154,0.013090417877881113,29.0,5.0,4.0,2.0,33.0,73.0,0.18482703947231743,322.29788967970205,322.29788967970205,,161.14894483985103,161.14894483985103,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,29.0,5.0,4.0,2.0,33.0,360.29788967970205,990.0,965.3749368106326,24.625063189367502,0.1626920670000548,0.03445957793594037,989.802848355064,0.18400255655587627,0.18400255655587627,0.0,0.0,24.24390898787564,24.24390898787564,24.427911544431513,24.427911544431513,,0.9210430881217395,0.9210430881217395,0.0,0.0,35.288612216550796,35.288612216550796,0.0,0.0,0.7187090064470629,0.7187090064470629,0.0,0.0,0.97,0.97,0.96,0.96,34.229953850054265,34.229953850054265,0.0,0.0,68.45990770010853,0.17315601117437132,5.900479793160768e-05,413.7323824701425,377.11676084070143,0.1935740003633412,0.1764425582647452,24.363671359390437,24.125466124307135,965.4617957211155,965.2855838042036,72.29374233191898,64.67098864129441,11501.264493618233,7,0.3803328205561585,1993-01-14
1992,17,440.30501604036033,0.6068571428571429,7.6321094078791285,0.017052741923732514,29.0,5.0,4.0,2.0,33.0,73.0,0.16608504081421419,367.30501604036033,367.30501604036033,,183.65250802018016,183.65250802018016,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,29.0,5.0,4.0,2.0,33.0,405.30501604036033,990.0,965.5813725721816,24.418627427818414,0.17857647832104417,0.04346100320807201,989.777962518471,0.23926553962989802,0.23926553962989802,0.0,0.0,23.957324406659403,23.957324406659403,24.1965899462893,24.1965899462893,,0.9289155932869887,0.9289155932869887,0.0,0.0,40.078013446469086,40.078013446469086,0.0,0.0,0.8162528196836882,0.8162528196836882,0.0,0.0,0.9725716086306436,0.9725716086306436,0.96,0.96,38.98448098931268,38.98448098931268,0.0,0.0,77.96896197862536,0.17700773764307828,5.896078174053562e-05,467.1571483252964,417.8577719356288,0.1747005916913894,0.1562643325949232,24.099587840731395,23.78608796627487,965.7022071674638,965.4803599737104,83.85837210120502,73.14746801110651,13098.785612409061,7,0.433160899881252,1993-01-21
1992,18,491.81237790904737,0.5555714285714286,8.612967450654237,0.017348629998260274,29.857142857142858,5.428571428571429,4.0,2.4285714285714284,36.42857142857143,78.14285714285714,0.15877608683710845,413.6695207661902,413.6695207661902,,206.8347603830951,206.8347603830951,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,29.857142857142858,5.428571428571429,4.0,2.4285714285714284,36.42857142857143,452.9552350519045,990.0,965.8131557005906,24.186844299409326,0.19539371904530897,0.052733904153238,989.7518723768014,0.30291203381426063,0.30291203381426063,0.0,0.0,23.635804642396543,23.635804642396543,23.938716676210806,23.938716676210806,,0.935811904840554,0.935811904840554,0.0,0.0,44.86369743319735,44.86369743319735,0.0,0.0,0.9137209253197016,0.9137209253197016,0.0,0.0,0.9795506343527026,0.9795506343527026,0.96,0.96,43.94689175681191,43.94689175681191,0.0,0.0,87.89378351362382,0.17874708006962026,5.902272147810943e-05,516.7730027239134,470.1789493868897,0.1737020690100536,0.1475698232266068,23.766588492447536,23.486048438863712,965.9254785122577,965.715805272241,91.41897468358223,84.52774724653615,14766.155630288802,7,0.48829879729791015,1993-01-28
1992,19,567.9235153793696,0.5051428571428571,17.164683662589773,0.029223632552447528,31.0,6.0,4.0,3.0,41.0,85.0,0.1502510541900659,482.92351537936963,482.92351537936963,,160.97450512645653,160.97450512645653,160.97450512645653,0.0,0.0,0.0,0.0,0.0,0.0,0.0,31.0,6.0,4.0,3.0,41.0,523.9235153793696,990.0,966.15289127417,23.847108725830008,0.2255989278232142,0.06854766394788096,989.7058534082289,0.184397734242939,0.184397734242939,0.184397734242939,0.0,23.368564399816005,23.368564399816005,23.368564399816005,23.552962134058948,,0.9200246639284535,0.9200246639284535,0.9200246639284535,0.0,33.928453566546004,33.928453566546004,33.928453566546004,0.0,0.6910072009479837,0.6910072009479837,0.6910072009479837,0.0,0.97,0.97,0.97,0.96,32.91059995954962,32.91059995954962,32.91059995954962,0.0,98.73179987864886,0.17377709223474808,5.680937467221512e-05,636.9257883620418,527.3375978981461,0.1611870656270132,0.1334535381564488,23.608509291107275,22.958595245747414,966.4477031534482,965.9730191905415,111.90421507374734,90.88506510060742,16586.942379613007,7,0.5485099993258269,1993-02-04
1992,20,764.7257116577265,0.41114285714285714,30.02310770042365,0.03911109405542984,31.0,6.0,4.0,3.0,41.0,85.0,0.11215492519050266,679.7257116577265,679.7257116577265,,191.50611532407876,191.50611532407876,191.50611532407876,105.20736568549026,0.0,0.0,0.0,0.0,0.0,0.0,31.0,6.0,4.0,3.0,41.0,720.7257116577265,990.0,966.9589028466308,23.04109715336912,0.3388450522552845,0.13895912818903167,989.5221958195556,0.2604436159085183,0.2604436159085183,0.2604436159085183,0.13746083871812642,22.302849357016274,22.302849357016274,22.302849357016274,22.42583213420667,,0.9295216098780333,0.9295216098780333,0.9295216098780333,0.5294903007770689,38.95782024344695,38.95782024344695,38.95782024344695,21.063340996204285,0.793438294163889,0.793438294163889,0.793438294163889,0.4289886149939773,0.972159253631277,0.972159253631277,0.972159253631277,0.9657142857142856,37.879558077012234,37.879558077012234,37.879558077012234,20.431440766318158,134.07011499735486,0.17545243902752466,5.4906524743798495e-05,847.0875422650073,682.3088631722309,0.1245770128279045,0.1003438201590363,22.69208686778266,21.893656267042903,967.28835016906,966.6292354526888,147.4102926084505,120.78388261527748,22523.779319555615,7,0.744833972207527,1993-02-11
1992,21,874.5178692552428,0.3697142857142857,6.396349632879167,0.007305822792701515,37.857142857142854,6.571428571428571,4.571428571428571,3.5714285714285716,62.142857142857146,114.71428571428571,0.13069253107282655,759.8035835409571,759.8035835409571,,189.95089588523928,189.95089588523928,189.95089588523928,189.95089588523928,0.0,0.0,0.0,0.0,0.0,0.0,37.857142857142854,6.571428571428571,4.571428571428571,3.5714285714285716,62.142857142857146,808.8035835409571,990.0,967.3980714770211,22.601928522979033,0.3953605194457828,0.1699017917704785,989.4347376887837,0.2553426294574161,0.2553426294574161,0.2553426294574161,0.2553426294574161,21.78132358230537,21.78132358230537,21.78132358230537,21.78132358230537,,0.9284458763547428,0.9284458763547428,0.9284458763547428,0.9284458763547428,37.67342134860905,37.67342134860905,37.67342134860905,37.67342134860905,0.7672794572018136,0.7672794572018136,0.7672794572018136,0.7672794572018136,0.97,0.97,0.97,0.97,36.543218708150775,36.543218708150775,36.543218708150775,36.543218708150775,146.1728748326031,0.16725085804234455,5.343788635013656e-05,891.8619896951615,847.0875422650073,0.1562252491476396,0.0984383057766277,21.893656267042903,21.71680884776887,967.4674479587808,967.28835016906,150.11699633086985,142.2496277301721,24557.042971877323,7,0.812071526847795,1993-02-18
1992,22,905.8071787806317,0.358,3.382371630978209,0.0037228392062859284,42.142857142857146,7.428571428571429,5.857142857142857,4.857142857142857,73.28571428571429,133.57142857142858,0.1474887611329889,772.235750209203,772.235750209203,,193.05893755230076,193.05893755230076,193.05893755230076,193.05893755230076,0.0,0.0,0.0,0.0,0.0,0.0,42.142857142857146,7.428571428571429,5.857142857142857,4.857142857142857,73.28571428571429,827.6643216377745,990.0,967.5232287151226,22.476771284877486,0.4126183510323199,0.17611787510460153,989.411263773863,0.2637516159366108,0.2637516159366108,0.2637516159366108,0.2637516159366108,21.62428344280391,21.62428344280391,21.62428344280391,21.62428344280391,,0.9294181923909018,0.9294181923909018,0.9294181923909018,0.9294181923909018,38.05170500456462,38.05170500456462,38.05170500456462,38.05170500456462,0.7749838086469373,0.7749838086469373,0.7749838086469373,0.7749838086469373,0.97,0.97,0.97,0.97,36.910153854427676,36.910153854427676,36.910153854427676,36.910153854427676,147.6406154177107,0.16298968383550724,5.3108010902819324e-05,915.5385911120088,891.8619896951615,0.1536112106838711,0.1409006690185688,21.71680884776887,21.554770816545584,967.562154364448,967.4674479587808,150.08891143941207,144.7106971184063,24803.6233901754,7,0.8202256412095039,1993-02-25
1992,23,948.4438758451872,0.34514285714285714,8.869316077494968,0.009307353706621358,41.0,8.0,7.0,6.0,67.0,129.0,0.13604981375320943,819.4438758451872,819.4438758451872,,204.8609689612968,204.8609689612968,204.8609689612968,204.8609689612968,0.0,0.0,0.0,0.0,0.0,0.0,41.0,8.0,7.0,6.0,67.0,875.4438758451872,990.0,967.6937755033806,22.30622449661928,0.456337292229562,0.2057400723736734,989.3379226353967,0.29705595930529877,0.29705595930529877,0.29705595930529877,0.29705595930529877,21.347091172710805,21.347091172710805,21.347091172710805,21.347091172710805,,0.9331276973114263,0.9331276973114263,0.9331276973114263,0.9331276973114263,40.017004245070595,40.017004245070595,40.017004245070595,40.017004245070595,0.8150102697570384,0.8150102697570384,0.8150102697570384,0.8150102697570384,0.9715642357104246,0.9715642357104246,0.9715642357104246,0.9715642357104246,38.879820877575135,38.879820877575135,38.879820877575135,38.879820877575135,155.51928351030054,0.1639727729536708,5.272096464502105e-05,977.6238036544736,924.6839937244496,0.1395071190541676,0.1319525972237815,21.498846555327997,21.159100567125915,967.8104952146178,967.5987359748976,160.30150465153528,151.563476125605,26127.239629730495,7,0.8639960195016698,1993-03-04
1992,24,1060.820517456493,0.31442857142857145,18.82378896608452,0.017814246186733114,41.0,8.0,7.0,6.0,67.0,129.0,0.12176685439949045,931.8205174564929,931.8205174564929,,232.9551293641232,232.9551293641232,232.9551293641232,232.9551293641232,0.0,0.0,0.0,0.0,0.0,0.0,41.0,8.0,7.0,6.0,67.0,987.8205174564929,990.0,968.0898617292676,21.91013827073248,0.5593997218020669,0.29545641396519423,989.1451438642328,0.3845262918149316,0.3845262918149316,0.3845262918149316,0.3845262918149316,20.670755843150317,20.670755843150317,20.670755843150317,20.670755843150317,,0.9380818171966727,0.9380818171966727,0.9380818171966727,0.9380818171966727,44.283076298992945,44.283076298992945,44.283076298992945,44.283076298992945,0.9018956476373309,0.9018956476373309,0.9018956476373309,0.9018956476373309,0.9788649003787931,0.9788649003787931,0.9788649003787931,0.9788649003787931,43.34970528163428,43.34970528163428,43.34970528163428,43.34970528163428,173.39882112653711,0.16347001431199515,5.17061316700732e-05,1109.3903264170654,989.4775076349576,0.1303718366558275,0.1162800836894115,21.08245665970384,20.391688622681404,968.2437981687392,967.8579100305398,180.5510995591721,162.20275962799866,29131.001949258236,7,0.9633267840363173,1993-03-11
1992,25,1225.9380901746856,0.27199999999999996,36.06665021970132,0.028789174019909988,41.0,8.0,7.0,6.0,67.0,129.0,0.10565584392723656,1096.9380901746856,1063.6356057665034,,265.90890144162586,265.90890144162586,265.90890144162586,265.90890144162586,33.30248440818202,10.58451054833692,2.065270350895009,1.8071115570331329,1.5489527631712565,17.2966391887457,51.58451054833692,10.065270350895007,8.807111557033133,7.548952763171257,84.29663918874569,1134.0924982227684,990.0,968.6102400495344,21.389759950465677,0.7484378169882717,0.43281723628115143,988.8187449467305,0.5007701881419996,0.5007701881419996,0.5007701881419996,0.5007701881419996,19.707734709054233,19.707734709054233,19.707734709054233,19.707734709054233,,0.9390169442886688,0.9390169442886688,0.9390169442886688,0.9390169442886688,48.225862744909605,48.225862744909605,48.225862744909605,48.225862744909605,0.9821967972486682,0.9821967972486682,0.9821967972486682,0.9821967972486682,0.9799999999999999,0.9799999999999999,0.9799999999999999,0.9799999999999999,47.228597725006026,47.228597725006026,47.228597725006026,47.228597725006026,188.9143909000241,0.15462584722958778,4.9373089258487194e-05,1361.8568779549746,1127.726717014242,0.1143894154973459,0.0947236101591763,20.27647530650573,19.08173157284181,969.03830683647,968.301426824902,192.8,182.9097144157714,31737.61767120405,7,1.0495243938890229,1993-03-18
1992,26,1624.9010353227825,0.2158571428571429,67.70240065304029,0.04173435397412191,41.0,8.0,7.0,6.0,67.0,129.0,0.08003056509353948,1495.9010353227825,1100.0,,275.0,275.0,275.0,275.0,395.90103532278255,58.977835580547215,10.0,16.058366874256144,18.414001642920116,292.45083122505906,99.97783558054722,18.0,23.058366874256144,24.414001642920116,359.45083122505906,1241.0362024548033,990.0,969.8881418064275,20.111858193572548,0.921202520352731,0.48,988.5987974796471,0.5349,0.5349,0.5349,0.5349,18.175755673219808,18.175755673219808,18.175755673219808,18.175755673219808,,0.9342188955315035,0.9342188955315035,0.9342188955315035,0.9342188955315035,45.796718413884605,45.796718413884605,45.796718413884605,45.796718413884605,0.9327233892848188,0.9327233892848188,0.9327233892848188,0.9327233892848188,0.9799235719917092,0.9799235719917092,0.9799235719917092,0.9799235719917092,44.877426768263966,44.877426768263966,44.877426768263966,44.877426768263966,179.50970707305586,0.11164804188894491,4.5330734109357546e-05,1835.7736825262568,1414.1459885179058,0.0912211334949924,0.0702700998646411,18.87257334798607,17.489387920858455,970.5694226666232,969.2072408859808,186.8850437961921,172.10107862157486,30157.63078827339,7,0.997276150405866,1993-03-25
1992,27,2116.6495730606657,0.16385714285714287,65.84779970166485,0.03146801489518438,45.0,11.0,10.0,10.0,72.0,148.0,0.07017543129123377,1968.6495730606657,1100.0,,275.0,275.0,275.0,275.0,868.6495730606657,55.0,6.999999999999998,15.000000000000002,58.56987192072152,733.0797011399442,100.0,18.0,25.0,68.56987192072151,805.0797011399442,1243.0,990.0,971.369895106203,18.63010489379706,0.9262894125183111,0.48,988.5937105874816,0.5349,0.5349,0.5349,0.5349,16.68891548127878,16.68891548127878,16.68891548127878,16.68891548127878,,0.9272411299076675,0.9272411299076675,0.9272411299076675,0.9272411299076675,41.735617357204674,41.735617357204674,41.735617357204674,41.735617357204674,0.8500125734664902,0.8500125734664902,0.8500125734664902,0.8500125734664902,0.975001257346649,0.975001257346649,0.975001257346649,0.975001257346649,40.69385846688256,40.69385846688256,40.69385846688256,40.69385846688256,162.77543386753024,0.0772886608182696,4.1104907542305613e-05,2296.7082804379106,1916.5413979392097,0.0772224383773495,0.0644400515557774,17.228446071062756,16.242618186424686,971.816192401057,970.830364516419,169.03678268344572,157.62926533085897,27346.27288974508,7,0.9043079659307235,1993-04-01
1992,28,2571.8477601237455,0.11928571428571429,76.07721490468118,0.02929726095947316,50.142857142857146,12.142857142857142,12.285714285714286,15.142857142857142,97.71428571428571,187.42857142857142,0.0724429924069195,2384.419188695174,1100.0,,275.0,275.0,275.0,275.0,1284.419188695174,49.857142857142854,5.857142857142857,12.714285714285714,64.85714285714286,1151.1334744094595,100.0,18.0,25.0,80.0,1248.847760123745,1243.0,990.0,972.4803221796091,17.519677820390957,0.9262894125183111,0.48,988.5937105874816,0.5349,0.5349,0.5349,0.5349,15.578488407872678,15.578488407872678,15.578488407872678,15.578488407872678,,0.9191969788434192,0.9191969788434192,0.9191969788434192,0.9191969788434192,38.623593716265695,38.623593716265695,38.623593716265695,38.623593716265695,0.7866312365838227,0.7866312365838227,0.7866312365838227,0.7866312365838227,0.970423467145041,0.970423467145041,0.970423467145041,0.970423467145041,37.481862231735214,37.481862231735214,37.481862231735214,37.481862231735214,149.92744892694085,0.058636757980747,3.786046690074265e-05,2829.248784770679,2337.9300871325736,0.0849497975079102,0.0594873279411039,16.143117273713408,14.957175589759451,973.1016349977224,971.9156933137684,156.49125027510982,142.84671668113074,25187.81141972607,7,0.8329302718163383,1993-04-08
1992,29,3143.9204465566995,0.07842857142857143,91.6917090517816,0.028881609753409455,54.0,13.0,14.0,19.0,117.0,217.0,0.06936744286251713,2926.9204465566995,1100.0,,275.0,275.0,275.0,275.0,1826.9204465567,46.00000000000001,5.0,11.0,61.0,1703.9204465567,100.0,18.0,25.0,80.0,1820.9204465567,1243.0,990.0,973.8345442917416,16.165455708258282,0.9262894125183111,0.48,988.5937105874816,0.5349,0.5349,0.5349,0.5349,14.224266295740005,14.224266295740005,14.224266295740005,14.224266295740005,,0.9038854009636755,0.9038854009636755,0.9038854009636755,0.9038854009636755,34.683486294748334,34.683486294748334,34.683486294748334,34.683486294748334,0.7063846495875425,0.7063846495875425,0.7063846495875425,0.7063846495875425,0.97,0.97,0.97,0.97,33.64298170590588,33.64298170590588,33.64298170590588,33.64298170590588,134.57192682362353,0.04314736531514277,3.3982809803945344e-05,3452.248381930785,2819.8276016694963,0.0769550591928115,0.0628575861272865,14.97991637655536,13.5395223495808,974.5192882379008,973.0788942109264,143.10361014733613,126.73834982790392,22608.083706368758,7,0.7476218156867975,1993-04-15
1992,30,3540.3837138790136,0.05385714285714286,26.03182783702849,0.007376520497219257,54.0,13.0,14.0,19.0,117.0,217.0,0.06129637841194187,3323.3837138790136,1100.0,,275.0,275.0,275.0,275.0,2223.3837138790136,46.0,5.0,11.0,61.0,2100.3837138790136,100.0,18.0,25.0,80.0,2217.3837138790136,1243.0,990.0,974.7060512032198,15.293948796780228,0.9262894125183111,0.48,988.5937105874816,0.5349,0.5349,0.5349,0.5349,13.352759384261953,13.352759384261953,13.352759384261953,13.352759384261953,,0.8915135210096502,0.8915135210096502,0.8915135210096502,0.8915135210096502,32.10497206864628,32.10497206864628,32.10497206864628,32.10497206864628,0.6538690849011463,0.6538690849011463,0.6538690849011463,0.6538690849011463,0.97,0.97,0.97,0.97,31.141822906586896,31.141822906586896,31.141822906586896,31.141822906586896,124.56729162634758,0.03518818423889871,3.14563867743302e-05,3573.2680912123824,3496.150307110389,0.0620682696503838,0.0607287207286967,13.446492079557396,13.283075822769767,974.775734764712,974.6123185079244,125.65514497944004,123.7595107559316,20927.304993226393,7,0.6920405090352644,1993-04-22
1992,31,3308.1929488473643,0.06785714285714285,62.858336319272375,0.019352613492957915,61.857142857142854,13.714285714285714,16.142857142857142,21.857142857142858,177.71428571428572,291.2857142857143,0.08871173410438057,3016.90723456165,1100.0,,275.0,275.0,275.0,275.0,1916.9072345616498,38.142857142857146,4.285714285714286,8.857142857142858,58.142857142857146,1807.4786631330785,100.0,18.0,25.0,80.0,1985.1929488473638,1243.0,990.0,974.2095486212365,15.790451378763464,0.9262894125183111,0.48,988.5937105874816,0.5349,0.5349,0.5349,0.5349,13.849261966245185,13.849261966245185,13.849261966245185,13.849261966245185,,0.8991411779980583,0.8991411779980583,0.8991411779980583,0.8991411779980583,33.58776504110641,33.58776504110641,33.58776504110641,33.58776504110641,0.6840685344420857,0.6840685344420857,0.6840685344420857,0.6840685344420857,0.97,0.97,0.97,0.97,32.580132089873224,32.580132089873224,32.580132089873224,32.580132089873224,130.3205283594929,0.03953294437692164,3.290922433320528e-05,3496.150307110389,3072.0566513998738,0.1044902605730681,0.0620682696503838,14.371087635826818,13.446492079557396,974.6123185079244,973.6877229516548,136.26751372097655,125.65514497944004,21893.848764394803,7,0.724002935330516,1993-04-29
1992,32,2810.314753416292,0.10085714285714285,61.59402849636477,0.02185430034592503,65.0,14.0,17.0,23.0,202.0,321.0,0.1144214882888768,2489.314753416292,1100.0,,275.0,275.0,275.0,275.0,1389.3147534162924,34.99999999999999,4.000000000000002,8.0,57.0,1285.3147534162922,100.0,18.0,25.0,80.0,1487.3147534162922,1243.0,990.0,973.0559321634186,16.944067836581375,0.9262894125183111,0.48,988.5937105874816,0.5349,0.5349,0.5349,0.5349,15.002878424063098,15.002878424063098,15.002878424063098,15.002878424063098,,0.9131279384849328,0.9131279384849328,0.9131279384849328,0.9131279384849328,36.94924813220064,36.94924813220064,36.94924813220064,36.94924813220064,0.7525305118574469,0.7525305118574469,0.7525305118574469,0.7525305118574469,0.97,0.97,0.97,0.97,35.84077068823462,35.84077068823462,35.84077068823462,35.84077068823462,143.36308275293848,0.051149687965400224,3.620279867498447e-05,3004.2640135053875,2640.8984519253204,0.1215495430223673,0.1068481327063715,15.411814324213758,14.534725037641117,973.5240855498406,972.646996263268,147.97293320666168,138.0963872925692,24084.997902493666,7,0.7964615708496583,1993-05-06
1992,33,2422.532514429068,0.1317142857142857,53.55457285491353,0.022126042306487514,65.0,14.0,17.0,23.0,202.0,321.0,0.1327738325862853,2101.5325144290678,1100.0,,275.0,275.0,275.0,275.0,1001.5325144290679,35.00000000000001,3.999999999999999,8.000000000000002,57.0,897.5325144290676,100.0,18.0,25.0,80.0,1099.5325144290678,1243.0,990.0,972.1199060693116,17.88009393068845,0.9262894125183111,0.48,988.5937105874816,0.5349,0.5349,0.5349,0.5349,15.938904518170173,15.938904518170173,15.938904518170173,15.938904518170173,,0.9226627352951658,0.9226627352951658,0.9226627352951658,0.9226627352951658,39.66340899481576,39.66340899481576,39.66340899481576,39.66340899481576,0.8078087371652903,0.8078087371652903,0.8078087371652903,0.8078087371652903,0.9711285137926715,0.9711285137926715,0.9711285137926715,0.9711285137926715,38.51908008152482,38.51908008152482,38.51908008152482,38.51908008152482,154.07632032609928,0.06378716375826184,3.890816169850992e-05,2575.550311723379,2266.0164419409257,0.141658283699412,0.124633558326884,16.316701934520886,15.569551214356345,972.4892593731254,971.7421086529608,158.4780780996823,149.76109908637224,25884.821814784682,7,0.8559795573672183,1993-05-13
1992,34,2098.9245880591516,0.1662857142857143,42.76599825217613,0.020459127808829858,65.0,14.0,17.0,23.0,202.0,321.0,0.15316368707199773,1777.9245880591513,1100.0,,275.0,275.0,275.0,275.0,677.9245880591515,34.99999999999999,4.000000000000001,8.0,48.5653260113055,582.359262047846,100.0,18.0,25.0,71.56532601130549,784.3592620478458,1243.0,990.0,971.334891700577,18.66510829942292,0.9262894125183111,0.48,988.5937105874816,0.5349,0.5349,0.5349,0.5349,16.72391888690464,16.72391888690464,16.72391888690464,16.72391888690464,,0.9274115894945554,0.9274115894945554,0.9274115894945554,0.9274115894945554,41.82997661815214,41.82997661815214,41.82997661815214,41.82997661815214,0.8519343506751962,0.8519343506751962,0.8519343506751962,0.8519343506751962,0.9751934350675195,0.9751934350675195,0.9751934350675195,0.9751934350675195,40.792931570980954,40.792931570980954,40.792931570980954,40.792931570980954,163.17172628392382,0.07789973645300262,4.1204981384829244e-05,2217.372657831301,1966.6544541756928,0.1632213525454041,0.1447659232498852,17.066542350914112,16.43411796513032,971.6246926223514,970.9922682365676,167.14376702606657,159.82599559532343,27412.850015699198,7,0.9065095904662434,1993-05-20
1992,35,1788.211028708857,0.19785714285714287,43.84730927981371,0.024540410023849657,61.57142857142857,13.428571428571429,15.571428571428571,20.142857142857142,178.57142857142858,289.2857142857143,0.16107355074907184,1498.9253144231427,1100.0,,275.0,275.0,275.0,275.0,398.9253144231426,38.42857142857143,4.57142857142857,9.428571428571429,27.542590630117115,318.95415236445416,100.0,18.0,25.0,47.685447772974264,497.52558093588266,1243.0,990.0,970.4157587081363,19.584241291863673,0.9262894125183111,0.48,988.5937105874816,0.5349,0.5349,0.5349,0.5349,17.643051879345396,17.643051879345396,17.643051879345396,17.643051879345396,,0.9320705771522195,0.9320705771522195,0.9320705771522195,0.9320705771522195,44.351045860073576,44.351045860073576,44.351045860073576,44.351045860073576,0.9032799564169771,0.9032799564169771,0.9032799564169771,0.9032799564169771,0.9794779662937946,0.9794779662937946,0.9794779662937946,0.9794779662937946,43.441350124413816,43.441350124413816,43.441350124413816,43.441350124413816,173.76540049765526,0.09747249300923981,4.388015164082203e-05,1916.5413979392097,1659.7232892169968,0.1838522880576621,0.1229630442473988,18.05816611462682,17.228446071062756,970.830364516419,970.0006444728548,178.33064269056587,169.03678268344572,29192.58728360608,7,0.9653633360980847,1993-05-27
1992,36,1498.288787805657,0.23085714285714287,38.22925996329991,0.025444613694728575,53.0,12.0,12.0,13.0,120.0,210.0,0.14049654166516679,1288.288787805657,1100.0,,275.0,275.0,275.0,275.0,188.28878780565694,39.30634131429692,5.813211995705285,9.839631671321799,11.65597257844543,121.67363024588748,92.30634131429692,17.813211995705284,21.8396316713218,24.655972578445432,241.6736302458875,1231.959184981324,990.0,969.4790868529107,20.52091314708941,0.9018262335047863,0.48,988.618173766495,0.5349,0.5349,0.5349,0.5349,18.60418691358462,18.60418691358462,18.60418691358462,18.60418691358462,,0.9358231887777916,0.9358231887777916,0.9358231887777916,0.9358231887777916,46.9549417568431,46.9549417568431,46.9549417568431,46.9549417568431,0.956312459406173,0.956312459406173,0.956312459406173,0.956312459406173,0.9799999999999999,0.9799999999999999,0.9799999999999999,0.9799999999999999,46.01584292170623,46.01584292170623,46.01584292170623,46.01584292170623,184.06337168682492,0.12323426942479375,4.6480649415864884e-05,1617.3520421001313,1392.1184694738974,0.1508492305826257,0.1298418615945326,18.993582909136983,18.195057836081325,969.8637527514004,969.1360750552234,188.15987812191307,179.76544244582948,30922.64644338659,7,1.0225742871490275,1993-06-03
1992,37,1221.257526801788,0.27214285714285713,37.120572532642136,0.030199402569965027,53.0,12.0,12.0,13.0,120.0,210.0,0.17250985010406197,1011.257526801788,1004.74478249885,,251.1861956247125,251.1861956247125,251.1861956247125,251.1861956247125,6.512744302937985,1.6436926097891102,0.372156817310742,0.372156817310742,0.4031698854199705,3.72156817310742,54.64369260978911,12.372156817310742,12.372156817310742,13.40316988541997,123.72156817310743,1084.1327887432606,990.0,968.5954509926815,21.40454900731845,0.679083714075938,0.36785139574202297,988.953064890182,0.4478436089396718,0.4478436089396718,0.4478436089396718,0.4478436089396718,19.909770288560804,19.909770288560804,19.909770288560804,19.909770288560804,,0.9384511120379315,0.9384511120379315,0.9384511120379315,0.9384511120379315,45.970598795745914,45.970598795745914,45.970598795745914,45.970598795745914,0.9362647412575543,0.9362647412575543,0.9362647412575543,0.9362647412575543,0.9797110840438802,0.9797110840438802,0.9797110840438802,0.9797110840438802,45.038632809079566,45.038632809079566,45.038632809079566,45.038632809079566,180.15453123631826,0.1476861190503536,4.986641990977955e-05,1355.589210120566,1132.2744617454025,0.1854673995528299,0.1549141867109746,20.45075167445982,19.13122894793309,969.0180574480818,968.3157197369142,189.61036693585552,169.62388035768976,30265.96124770147,7,1.0008585068684348,1993-06-10
