WaterYear,WaterWeek,Flow,Exceedance,Flow_difference,Flow_difference_pct,EWRChannelA,EWRChannelC,EWRChannelD,EWRChannelE,EWRChannelFG,EWRTotal,EWRProportion,FlowAvailableForGeneration,FlowCanal,LowFlowShutoff,FlowTurbine1,FlowTurbine2,FlowTurbine3,FlowTurbine4,FlowSpill,SpillChannelA,SpillChannelC,SpillChannelD,SpillChannelE,SpillChannelFG,FlowChannelA,FlowChannelC,FlowChannelD,FlowChannelE,FlowChannelFG,FlowLeftChannel,LevelHeadpond,LevelTailwater,HeadGross,HeadlossLeftChannel,HeadlossCanal,LevelForebay,HeadlossTurbine1,HeadlossTurbine2,HeadlossTurbine3,HeadlossTurbine4,HeadTurbine1,HeadTurbine2,HeadTurbine3,HeadTurbine4,LowHeadShutoff,EffTurbine1,EffTurbine2,EffTurbine3,EffTurbine4,PowerTurbine1,PowerTurbine2,PowerTurbine3,PowerTurbine4,LoadFactorTurbine1,LoadFactorTurbine2,LoadFactorTurbine3,LoadFactorTurbine4,EffGen1,EffGen2,EffGen3,EffGen4,PowerGenerator1,PowerGenerator2,PowerGenerator3,PowerGenerator4,Power,PerfMwPerCumec,PerfMWhPerm3,Flow_max,Flow_min,EWRProportion_max,EWRProportion_min,HeadTurbine1_max,HeadTurbine1_min,LevelTailwater_max,LevelTailwater_min,Power_max,Power_min,Energy,Count,CapFactor,StartDate
1992,38,1021.3132276109271,0.32471428571428573,29.65578114585042,0.029445083860166397,53.0,12.0,12.0,13.0,120.0,210.0,0.20653935825019948,811.3132276109271,811.3132276109271,,202.82830690273178,202.82830690273178,202.82830690273178,202.82830690273178,0.0,0.0,0.0,0.0,0.0,0.0,53.0,12.0,12.0,13.0,120.0,888.3132276109271,990.0,967.9484396839458,22.051560316054115,0.46811292392864795,0.20682695736541473,989.3250601187059,0.2931006849058823,0.2931006849058823,0.2931006849058823,0.2931006849058823,21.083519749854158,21.083519749854158,21.083519749854158,21.083519749854158,,0.9313182220127,0.9313182220127,0.9313182220127,0.9313182220127,39.00934071647294,39.00934071647294,39.00934071647294,39.00934071647294,0.7944875909668624,0.7944875909668624,0.7944875909668624,0.7944875909668624,0.9722210056553499,0.9722210056553499,0.9722210056553499,0.9722210056553499,37.93238833520497,37.93238833520497,37.93238833520497,37.93238833520497,151.72955334081988,0.14850139902892082,5.199812759514674e-05,1117.0362502238706,924.6839937244496,0.2271046124137613,0.1879974799008652,21.648348669972552,20.537077813360096,968.2678282149892,967.5987359748976,167.24438185919936,136.0171632229731,25490.56496125774,7,0.8429419630045549,1993-06-17
1992,39,776.8076382055831,0.4065714285714286,35.413217969294614,0.04561170018061106,53.0,12.0,12.0,13.0,120.0,210.0,0.2725531114502934,566.807638205583,566.807638205583,,180.8184747626329,180.8184747626329,180.8184747626329,24.352213917684338,0.0,0.0,0.0,0.0,0.0,0.0,53.0,12.0,12.0,13.0,120.0,643.8076382055831,990.0,967.0072305528223,22.99276944717771,0.29239076166679284,0.09597259145596251,989.6116366468772,0.23365099569140477,0.23365099569140477,0.23365099569140477,0.029376544816292642,22.370755098363528,22.370755098363528,22.370755098363528,22.57502954923864,,0.9257577705135474,0.9257577705135474,0.9257577705135474,0.13158994178263853,36.70579497602311,36.70579497602311,36.70579497602311,4.803333916461026,0.7475721991043401,0.7475721991043401,0.7475721991043401,0.09782757467334062,0.9712574815420466,0.9712574815420466,0.9712574815420466,0.9614285714285714,35.65773167201453,35.65773167201453,35.65773167201453,4.659233898967194,111.63242891501078,0.14343195756358945,5.479200360535522e-05,891.8619896951615,676.7914679393873,0.3102875995753649,0.2354624397344011,22.922597591348925,21.834582613995483,967.4674479587808,966.6071658717576,130.45854917108144,93.3849604458448,18754.248057721812,7,0.6201801606389488,1993-06-24
1992,40,582.9230797346318,0.496,20.610320710722313,0.03488197034074134,50.0,10.0,9.0,9.0,108.0,186.0,0.32034942900153157,396.92307973463176,396.92307973463176,,187.46989736164332,187.46989736164332,21.983285011345124,0.0,0.0,0.0,0.0,0.0,0.0,0.0,50.0,10.0,9.0,9.0,108.0,465.92307973463176,990.0,966.2186340903125,23.78136590968742,0.20072326799315462,0.049384615946926315,989.7498921160599,0.2511839854414163,0.2511839854414163,0.02394103848164833,0.0,23.28007404030597,23.28007404030597,23.507316987265735,23.531258025747384,,0.929228508396657,0.929228508396657,0.13099516577276868,0.0,39.790680863622576,39.790680863622576,4.557030818238358,0.0,0.8104008322530056,0.8104008322530056,0.09281121829406025,0.0,0.9736329445102406,0.9736329445102406,0.9614285714285714,0.96,38.75573707073943,38.75573707073943,4.420319893691207,0.0,81.93179403517006,0.14035816073601773,5.737681498900247e-05,647.6489852382476,532.5192229643311,0.3492831657129841,0.287192606241137,23.56972481119235,23.04360871510201,966.490595940953,965.9963365033394,92.82671776751536,71.87042582579416,13764.54139790857,7,0.45517663352872256,1993-07-01
1992,41,481.24396923043207,0.5655714285714286,10.980581000277368,0.022573009261147386,50.0,10.0,9.0,9.0,108.0,186.0,0.3872122882349835,295.24396923043207,295.24396923043207,,147.62198461521604,147.62198461521604,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,50.0,10.0,9.0,9.0,108.0,364.24396923043207,990.0,965.7655978615369,24.234402138463093,0.1640847609078341,0.029048793846086367,989.806866445246,0.1549970112345008,0.1549970112345008,0.0,0.0,23.886271572474676,23.886271572474676,24.04126858370918,24.04126858370918,,0.9150190215823211,0.9150190215823211,0.0,0.0,31.64015379697517,31.64015379697517,0.0,0.0,0.6444023176573355,0.6444023176573355,0.0,0.0,0.97,0.97,0.96,0.96,30.690949183065918,30.690949183065918,0.0,0.0,61.381898366131836,0.12740337993960757,5.775311121538005e-05,516.7730027239134,455.65515596238953,0.4082034353526611,0.3599259230253767,24.041891245606298,23.668222954775302,965.9254785122577,965.6504482018308,68.68617108121143,56.087932415200754,10312.158925510148,7,0.3410105464785102,1993-07-08
1992,42,427.23737239589343,0.6204285714285714,6.807229958402266,0.0159697413708736,48.857142857142854,9.857142857142858,8.857142857142858,8.571428571428571,102.57142857142857,178.71428571428572,0.4179090168517189,248.5230866816077,248.5230866816077,,124.26154334080387,124.26154334080387,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,48.857142857142854,9.857142857142858,8.857142857142858,8.571428571428571,102.57142857142857,316.09451525303626,990.0,965.5225681757817,24.477431824218506,0.14709132467444344,0.019704617336321513,989.8332040579892,0.1096819818461412,0.1096819818461412,0.0,0.0,24.20095390036159,24.20095390036159,24.31063588220773,24.31063588220773,,0.9033415811067372,0.9033415811067372,0.0,0.0,26.647397098582243,26.647397098582243,0.0,0.0,0.5427168451849743,0.5427168451849743,0.0,0.0,0.97,0.97,0.96,0.96,25.847975185624772,25.847975185624772,0.0,0.0,51.695950371249545,0.12108873794339406,5.776825515537987e-05,445.541354005931,408.00454625357366,0.445127534994499,0.3308786660335345,24.26641271598608,24.102484217310487,965.6049360930268,965.436020458141,57.354521868347575,48.04331600645556,8684.919662369924,7,0.28719972428471974,1993-07-15
1992,43,384.0155744957069,0.6727142857142857,5.951814070035693,0.015559020968333743,42.0,9.0,8.0,6.0,70.0,135.0,0.3519449267639388,249.01557449570691,249.01557449570691,,124.50778724785346,124.50778724785346,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,42.0,9.0,8.0,6.0,70.0,308.0155744957069,990.0,965.3198705598039,24.680129440196083,0.14424001581728654,0.019803114899141345,989.8359568692837,0.11004177779385374,0.11004177779385374,0.0,0.0,24.406044531685797,24.406044531685797,24.516086309479647,24.516086309479647,,0.9039447590815549,0.9039447590815549,0.0,0.0,26.939829872281546,26.939829872281546,0.0,0.0,0.5486727061564469,0.5486727061564469,0.0,0.0,0.97,0.97,0.96,0.96,26.1316349761131,26.1316349761131,0.0,0.0,52.2632699522262,0.136008018511551,5.8296228071898e-05,402.90237744418727,366.3418477633238,0.3685082685044956,0.3350687599720136,24.519306248693358,24.28542483663944,965.4130606984988,965.2317092388166,56.28140710784808,48.439837661764216,8780.229351974001,7,0.29035149973459,1993-07-22
1992,44,349.23928651946665,0.711857142857143,4.40986142505957,0.012702449441485958,40.285714285714285,7.857142857142857,6.285714285714286,4.857142857142857,64.28571428571429,123.57142857142857,0.35336765060779063,225.6678579480381,225.6678579480381,,128.4755225963643,97.1923353516738,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,40.285714285714285,7.857142857142857,6.285714285714286,4.857142857142857,64.28571428571429,280.09642937660954,990.0,965.1461964325972,24.853803567402696,0.1343864832622779,0.015133571589607585,989.8504799451482,0.12649683253797026,0.07803033011003778,0.0,0.0,24.577786680012853,24.626253182440784,24.704283512550823,24.704283512550823,,0.9021405435497811,0.7679106908208502,0.0,0.0,28.038624153846747,21.021198260221535,0.0,0.0,0.5710514084286508,0.4281303107988093,0.0,0.0,0.9710765656372997,0.9682194227801569,0.96,0.96,27.259188981688244,20.382111605935535,0.0,0.0,47.64130058762378,0.1365030267620978,5.8653998666251694e-05,364.6825175805071,335.4728177879068,0.3813749894115982,0.3314708568278286,24.69122015010328,24.343386122106363,965.2234125879024,965.0773640889396,48.78046939718816,46.19309321011071,8003.738498720795,7,0.26467389215346543,1993-07-29
1992,45,325.67159255423263,0.7477142857142857,2.4055120632189397,0.0073905641246263575,39.0,7.0,5.0,4.0,60.0,115.0,0.35317815132983793,210.67159255423266,210.67159255423266,,210.67159255423266,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,39.0,7.0,5.0,4.0,60.0,261.6715925542327,990.0,965.0283579627712,24.97164203722884,0.12788378668344075,0.012134318510846471,989.8599818948057,0.3141429426696762,0.0,0.0,0.0,24.517480989364874,24.83162393203455,24.83162393203455,24.83162393203455,,0.9375976463852517,0.0,0.0,0.0,47.49339872835311,0.0,0.0,0.0,0.9672789965041366,0.0,0.0,0.0,0.9799999999999999,0.96,0.96,0.96,46.543530753786044,0.0,0.0,0.0,46.543530753786044,0.14290255374444807,6.136968342068711e-05,331.6115672476363,318.63423334537424,0.3609153944088271,0.3467912803962049,24.5773079949646,24.46667603513833,965.0580578362382,964.9931711667268,47.83264918619358,45.01271031155111,7819.313166636056,7,0.25857517085436693,1993-08-05
1992,46,300.9501640876345,0.7837142857142857,3.808886202989072,0.012629915016842413,39.0,7.0,5.0,4.0,60.0,115.0,0.38239452556924913,185.95016408763445,185.95016408763445,,185.95016408763445,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,39.0,7.0,5.0,4.0,60.0,236.95016408763448,990.0,964.90767953202,25.09232046797992,0.11915880032284205,0.008616765324154629,989.8722244343529,0.24511970063023508,0.0,0.0,0.0,24.71942520170268,24.964544902332914,24.964544902332914,24.964544902332914,,0.9305153445156998,0.0,0.0,0.0,41.94666989599437,0.0,0.0,0.0,0.8543109958450991,0.0,0.0,0.0,0.9750621101610051,0.96,0.96,0.96,40.90614098883259,0.0,0.0,0.0,40.90614098883259,0.13585158727140517,6.109809749776025e-05,316.52242407738737,291.97202992445074,0.3938733447507175,0.3633233895993522,24.78679451412829,24.59507450067802,964.9826121203868,964.8678881196978,44.54905231561413,38.75657107154952,6872.231686123876,7,0.22725633882684776,1993-08-12
1992,47,282.13715728576403,0.8135714285714286,3.2922544618336604,0.011769292753224414,39.0,7.0,5.0,4.0,60.0,115.0,0.4079132731137022,167.13715728576403,167.13715728576403,,167.13715728576403,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,39.0,7.0,5.0,4.0,60.0,218.13715728576403,990.0,964.8285486291431,25.17145137085694,0.1125189451706178,0.0067137157285763705,989.8807673391009,0.19810164653252005,0.0,0.0,0.0,24.854117063425203,25.052218709957724,25.052218709957724,25.052218709957724,,0.9238978114789537,0.0,0.0,0.0,37.64020509516223,0.0,0.0,0.0,0.7666029550949539,0.0,0.0,0.0,0.9701743710992489,0.96,0.96,0.96,36.51789718236421,0.0,0.0,0.0,36.51789718236421,0.12936102044350997,6.068836529895747e-05,290.5219447532691,271.2725109404546,0.4239279520114847,0.3958392888277881,24.92777337965193,24.79687687274645,964.8620877790132,964.7850900437618,38.40592604070154,34.08415834920097,6135.006726637188,7,0.20287720656869007,1993-08-19
1992,48,258.960774819874,0.8595714285714285,3.3947789313928434,0.013225650979546958,38.285714285714285,6.857142857142857,4.857142857142857,3.857142857142857,57.714285714285715,111.57142857142857,0.4305549620214418,147.38934624844546,147.38934624844546,,147.38934624844546,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,38.285714285714285,6.857142857142857,4.857142857142857,3.857142857142857,57.714285714285715,197.38934624844546,990.0,964.7351314016854,25.264868598314543,0.10519619978163518,0.004738934624844486,989.8900648655936,0.15404560674703174,0.0,0.0,0.0,25.00088785716104,25.15493346390807,25.15493346390807,25.15493346390807,,0.9161998549576614,0.0,0.0,0.0,33.11222243477396,0.0,0.0,0.0,0.6743833489770663,0.0,0.0,0.0,0.97,0.96,0.96,0.96,32.11885576173074,0.0,0.0,0.0,32.11885576173074,0.12409535756887465,6.052747203273307e-05,270.26224589706084,247.5090584207047,0.4565834705329932,0.3676633113173673,25.054364196628043,24.934514820059007,964.7810489835882,964.6850543505244,34.281967022084835,29.739813062548976,5395.967767970764,7,0.17843808756517077,1993-08-26
1992,49,234.90724141105466,0.8984285714285714,2.5919961375748324,0.010995980561410887,34.0,6.0,4.0,3.0,44.0,91.0,0.38761203106456177,143.90724141105466,143.90724141105466,,143.90724141105466,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,34.0,6.0,4.0,3.0,44.0,187.90724141105466,990.0,964.6094434484664,25.39055655153366,0.10184964865600354,0.004390724141105399,989.8937596272029,0.1468085645818329,0.0,0.0,0.0,25.137507614154735,25.284316178736567,25.284316178736567,25.284316178736567,,0.9148181840177273,0.0,0.0,0.0,32.455458630833945,0.0,0.0,0.0,0.6610073040903044,0.0,0.0,0.0,0.97,0.96,0.96,0.96,31.481794871908928,0.0,0.0,0.0,31.481794871908928,0.13396653961429464,6.0766294220697936e-05,243.27968621428656,229.3650854576809,0.3967473943055295,0.3740550697679091,25.18455107022272,25.066165236845507,964.6596781172858,964.576190512746,33.343897601458444,30.2468758433254,5288.9415384807,7,0.17489886039949404,1993-09-02
1992,50,225.09805125360683,0.9168571428571429,1.2063456155533174,0.005391511531970057,31.142857142857142,6.0,4.0,2.2857142857142856,34.0,77.42857142857143,0.34366537341715225,147.66947982503538,147.66947982503538,,147.66947982503538,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,31.142857142857142,6.0,4.0,2.2857142857142856,34.0,188.81233696789255,990.0,964.5505883075215,25.449411692478343,0.10216908613070004,0.004766947982503486,989.8930639658868,0.1546442196016525,0.0,0.0,0.0,25.187831438763506,25.342475658365156,25.342475658365156,25.342475658365156,,0.9164057920925855,0.0,0.0,0.0,33.43205212438336,0.0,0.0,0.0,0.6808971919426346,0.0,0.0,0.0,0.97,0.96,0.96,0.96,32.42909056065186,0.0,0.0,0.0,32.42909056065186,0.14413858877034108,6.099387116847102e-05,228.5473327785961,221.15214150481376,0.3981669744015596,0.3180506032074167,25.20844646835628,25.163495109356727,964.5712839966716,964.5269128490288,33.96785227692641,30.06423067683633,5448.087214189512,7,0.18016161422584367,1993-09-09
1992,51,214.1952529408786,0.9335714285714286,2.297338379238949,0.010753872780725673,31.142857142857142,6.0,4.0,2.2857142857142856,34.0,77.42857142857143,0.36190433179546094,136.76668151230714,136.76668151230714,,136.76668151230714,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,31.142857142857142,6.0,4.0,2.2857142857142856,34.0,177.9095386551643,990.0,964.4851715176453,25.514828482354705,0.09832113622769678,0.003676668151230643,989.8980021956211,0.1332125190696645,0.0,0.0,0.0,25.279618158906082,25.395699194306093,25.395699194306093,25.395699194306093,,0.9112551170277365,0.0,0.0,0.0,30.90886838385314,0.0,0.0,0.0,0.6295085210560721,0.0,0.0,0.0,0.97,0.96,0.96,0.96,29.98160233233755,0.0,0.0,0.0,29.98160233233755,0.13987569580520157,6.087155835579201e-05,220.53049583159049,210.47407518454497,0.4323572863793825,0.3264854582968119,25.34095478195332,25.21375092881296,964.5231829749896,964.4628444511072,32.66479367862391,25.97524842201312,5036.9091918327085,7,0.16656445740187528,1993-09-16
1992,52,204.84508112257814,0.9444285714285714,1.2903891109231924,0.006314411693129855,34.0,6.0,4.0,3.0,44.0,91.0,0.4443249656951783,113.84508112257812,113.84508112257812,,113.84508112257812,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,34.0,6.0,4.0,3.0,44.0,157.84508112257814,990.0,964.4290704867354,25.570929513264527,0.09123974068117967,0.0013845081122577717,989.9073757512066,0.09179378767923209,0.0,0.0,0.0,25.38136872182165,25.4,25.4,25.4,,0.8972164155036937,0.0,0.0,0.0,25.42646186722152,0.0,0.0,0.0,0.517850547193921,0.0,0.0,0.0,0.97,0.96,0.96,0.96,24.663668011204873,0.0,0.0,0.0,24.663668011204873,0.12037944770278215,6.017545719650259e-05,209.0701565731164,201.44135140808265,0.4517443879516621,0.4352605914281951,25.4,25.35234467863051,964.4544209394388,964.4086481084483,25.64837327926045,23.8672057006595,4143.496225882419,7,0.13702037784002707,1993-09-23
1992,53,200.2479822683398,0.956,1.1933691397428277,0.0059594565010081,34.0,6.0,4.0,3.0,44.0,91.0,0.4544365389812347,109.2479822683398,109.2479822683398,,109.2479822683398,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,34.0,6.0,4.0,3.0,44.0,153.2479822683398,990.0,964.40148789361,25.59851210638999,0.089617275917284,0.0009247982268339,989.909457925856,0.0844569330478764,0.0,0.0,0.0,25.4,25.4,25.4,25.4,,0.8933870835355493,0.0,0.0,0.0,24.31226998730529,0.0,0.0,0.0,0.495158248213957,0.0,0.0,0.0,0.9695158248213956,0.96,0.96,0.96,23.571130490022757,0.0,0.0,0.0,23.571130490022757,0.1177097028545164,5.993278879188991e-05,200.2479822683398,200.2479822683398,0.4544365389812347,0.4544365389812347,25.4,25.4,964.40148789361,964.40148789361,23.571130490022757,23.571130490022757,565.7071317605461,1,0.13095072494457086,1993-09-30
1993,1,194.9607275423968,0.9668571428571429,1.6036175443591918,0.0082274331932772,31.0,4.0,3.0,2.0,33.0,73.0,0.37446852958932153,121.96072754239677,121.96072754239677,,121.96072754239677,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,31.0,4.0,3.0,2.0,33.0,159.9607275423968,990.0,964.4100785449152,25.589921455084827,0.09198642068042596,0.002196072754239643,989.9058175065653,0.10532222800598158,0.0,0.0,0.0,25.390416733644173,25.4,25.4,25.4,,0.903972955319683,0.0,0.0,0.0,27.453293918177774,0.0,0.0,0.0,0.5591302223661462,0.0,0.0,0.0,0.97,0.96,0.96,0.96,26.62969510063244,0.0,0.0,0.0,26.62969510063244,0.13658051352880848,6.0650332945135915e-05,199.0925590239552,192.89523707448373,0.3784437661973587,0.366663628002373,25.390817414560196,25.38956457835141,964.414209525851,964.401814881952,27.62473759211141,26.13008420690088,4473.788776906251,7,0.14794275055906914,1993-10-01
1993,2,190.4996886755222,0.9755714285714285,1.1420866216598993,0.0060153124569609145,31.0,4.0,3.0,2.0,33.0,73.0,0.3832102325209759,117.4996886755222,117.4996886755222,,117.4996886755222,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,31.0,4.0,3.0,2.0,33.0,155.4996886755222,990.0,964.419000622649,25.58099937735106,0.09041197588352975,0.0017499688675521716,989.9078380552489,0.0977494832013668,0.0,0.0,0.0,25.391087949398642,25.4,25.4,25.4,,0.9002931064219307,0.0,0.0,0.0,26.34165617266185,0.0,0.0,0.0,0.5364899424167383,0.0,0.0,0.0,0.97,0.96,0.96,0.96,25.55140648748199,0.0,0.0,0.0,25.55140648748199,0.13412624320400435,6.04050386084819e-05,191.21938009017487,189.2396047272552,0.3857543462173919,0.3817604678227426,25.391230253602327,25.391006672977515,964.4215207905456,964.4175612398196,25.724914832670805,25.247726284806408,4292.636289896975,7,0.14195225826378885,1993-10-08
1993,3,189.80223706889777,0.9758571428571428,1.0600642687402018,0.0056286727367262715,31.0,4.0,3.0,2.0,33.0,73.0,0.3846505196229277,116.80223706889778,116.80223706889778,,116.80223706889778,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,31.0,4.0,3.0,2.0,33.0,154.80223706889777,990.0,964.4203955258621,25.579604474137813,0.09016582266991606,0.0016802237068897145,989.9081539536234,0.09661075320089672,0.0,0.0,0.0,25.39114767456014,25.4,25.4,25.4,,0.8997083138138354,0.0,0.0,0.0,26.16896805865633,0.0,0.0,0.0,0.5329728728850576,0.0,0.0,0.0,0.97,0.96,0.96,0.96,25.38389901689664,0.0,0.0,0.0,25.38389901689664,0.13372766588649523,6.036594345214771e-05,191.21938009017487,185.77870557191315,0.3929406213444759,0.3817604678227426,25.39148782330756,25.391006672977515,964.428442588856,964.4175612398196,25.724914832670805,24.417201809467382,4264.495034838636,7,0.14102166120498133,1993-10-15
1993,4,177.85768277138507,0.9844285714285714,1.2320103864834666,0.006875247656313986,31.0,4.0,3.0,2.0,33.0,73.0,0.4104519642590266,104.85768277138507,104.85768277138507,,104.85768277138507,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,31.0,4.0,3.0,2.0,33.0,142.85768277138507,990.0,964.4442846344571,25.55571536554279,0.08595020341032897,0.00048576827713844287,989.9135640283126,0.07782232316717821,0.0,0.0,0.0,25.39145707068815,25.4,25.4,25.4,,0.8895645128738494,0.0,0.0,0.0,23.22779150792477,0.0,0.0,0.0,0.4730711101410341,0.0,0.0,0.0,0.9673071110141035,0.96,0.96,0.96,22.46851752801867,0.0,0.0,0.0,22.46851752801867,0.12632518075105942,5.952040318484539e-05,179.8265102265254,177.15463286652889,0.4120693815272636,0.4059468201214756,25.39154900763433,25.391409056742308,964.4456907342668,964.4403469795468,22.95927100726872,22.292164716920787,3774.710944707136,7,0.12482509737788149,1993-10-22
1993,5,192.94505369677503,0.9675714285714285,9.178250975040246,0.04670377329246801,29.857142857142858,4.0,2.4285714285714284,2.0,31.285714285714285,69.57142857142857,0.361903643876099,123.37362512534649,123.37362512534649,,123.37362512534649,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,29.857142857142858,4.0,2.4285714285714284,2.0,31.285714285714285,159.65933941106076,990.0,964.4281663857288,25.571833614271263,0.09188005106801309,0.0023373625125346145,989.9057825864195,0.10872605751018018,0.0,0.0,0.0,25.36889014318054,25.4,25.4,25.4,,0.903565841839199,0.0,0.0,0.0,27.75266624118994,0.0,0.0,0.0,0.5652274183541739,0.0,0.0,0.0,0.9697559253550233,0.96,0.96,0.96,26.91429897186995,0.0,0.0,0.0,26.91429897186995,0.139151731727799,6.0556007732768596e-05,212.05144921368185,179.8265102265254,0.4059468201214756,0.3159610568493916,25.39154900763433,25.27520205974167,964.472308695282,964.40148789361,31.93086080563675,22.95927100726872,4521.602227274151,7,0.14952388317705526,1993-10-29
1993,6,188.44817575944145,0.978,1.008410270934385,0.005373118434333242,29.0,4.0,2.0,2.0,30.0,67.0,0.3555479569926851,121.44817575944145,121.44817575944145,,121.44817575944145,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,29.0,4.0,2.0,2.0,30.0,156.44817575944145,990.0,964.4231036484811,25.57689635151889,0.09074672763054736,0.0021448175759441,989.9071084547934,0.10443378347203477,0.0,0.0,0.0,25.379571022840327,25.4,25.4,25.4,,0.9035910760679114,0.0,0.0,0.0,27.31429447658601,0.0,0.0,0.0,0.55629927650888,0.0,0.0,0.0,0.97,0.96,0.96,0.96,26.494865642288428,0.0,0.0,0.0,26.494865642288428,0.1405913865957791,6.059881617369911e-05,189.2396047272552,185.77870557191315,0.3606441319189025,0.3540485095419898,25.38000230401314,25.379432288264045,964.428442588856,964.4215207905456,26.686716727357474,25.84848529927129,4451.137427904456,7,0.14719369801271348,1993-11-05
1993,7,205.0373687489992,0.949,8.6292466418322,0.04111086417930366,29.0,4.0,2.0,2.0,30.0,67.0,0.32902541343909636,138.0373687489992,138.0373687489992,,138.0373687489992,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,29.0,4.0,2.0,2.0,30.0,173.0373687489992,990.0,964.4684549134827,25.53154508651723,0.09660159397083448,0.003803736874899886,989.8995946691542,0.13700480663514325,0.0,0.0,0.0,25.294134949036327,25.374313874325658,25.374313874325658,25.374313874325658,,0.911588609344543,0.0,0.0,0.0,31.22979184679072,0.0,0.0,0.0,0.6360446404641694,0.0,0.0,0.0,0.97,0.96,0.96,0.96,30.292898091386995,0.0,0.0,0.0,30.292898091386995,0.14719540078555043,6.092711512441387e-05,234.76788002600708,185.77870557191315,0.3606441319189025,0.2853882736964608,25.38000230401314,25.078333901259388,964.608607280156,964.401814881952,36.997058409412666,25.84848529927129,5089.206879353015,7,0.1682938782854833,1993-11-12
1993,8,251.39142837824767,0.8722857142857142,4.244748322429559,0.016579917395349242,34.0,4.714285714285714,2.7142857142857144,2.0,42.142857142857146,85.57142857142857,0.33948271412040604,165.8199998068191,165.8199998068191,,165.8199998068191,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,34.0,4.714285714285714,2.7142857142857144,2.0,42.142857142857146,207.24857123539053,990.0,964.6957019768707,25.304298023129263,0.10867591529676614,0.0065819999806818715,989.8847420847225,0.19505622821581622,0.0,0.0,0.0,24.993983879636023,25.189040107851838,25.189040107851838,25.189040107851838,,0.9235337969916207,0.0,0.0,0.0,37.54071274716057,0.0,0.0,0.0,0.7645766343617223,0.0,0.0,0.0,0.97,0.96,0.96,0.96,36.41449136474575,0.0,0.0,0.0,36.41449136474575,0.14506229264732212,6.099495548470404e-05,264.1051871975735,236.1943342291061,0.3880800280296381,0.2795845363224274,25.10245963293646,24.917823241248044,964.7564207487904,964.6171660053748,38.08012528334714,32.07811032103056,6117.634549277285,7,0.20230272980414304,1993-11-19
1993,9,283.5938950423227,0.8102857142857143,3.2974118232371388,0.011795713396830786,36.57142857142857,5.0,3.2857142857142856,2.2857142857142856,49.0,96.14285714285714,0.33897137194192073,187.4510378994655,187.4510378994655,,187.4510378994655,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,36.57142857142857,5.0,3.2857142857142856,2.2857142857142856,49.0,232.30818075660835,990.0,964.8343755801692,25.165624419830692,0.1175204886275819,0.0087451037899465,989.8737344075824,0.24878138398472696,0.0,0.0,0.0,24.790577443428397,25.03935882741312,25.03935882741312,25.03935882741312,,0.9311663170342915,0.0,0.0,0.0,42.437256920860854,0.0,0.0,0.0,0.8643025849462495,0.0,0.0,0.0,0.9764302584946251,0.96,0.96,0.96,41.439738018890004,0.0,0.0,0.0,41.439738018890004,0.1461312590938748,6.140324617820443e-05,287.1870699602335,273.7644374568714,0.3621332952573414,0.3238307351820457,24.850835564686207,24.755448812861346,964.848748279841,964.7950577498276,43.096946086566966,39.8379688749235,6961.875987173521,7,0.23022076677161116,1993-11-26
1993,10,296.8301987248059,0.7895714285714285,1.7133058447101348,0.005781086540652586,38.0,5.0,4.0,3.0,54.0,104.0,0.35044136609477344,192.8301987248059,192.8301987248059,,192.8301987248059,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,38.0,5.0,4.0,3.0,54.0,239.8301987248059,990.0,964.8873207948992,25.11267920510082,0.12017527370932721,0.009283019872480544,989.8705417064184,0.2631875540393076,0.0,0.0,0.0,24.720033357479775,24.983220911519084,24.983220911519084,24.983220911519084,,0.9327340122355464,0.0,0.0,0.0,43.60347356670245,0.0,0.0,0.0,0.8880544514603349,0.0,0.0,0.0,0.9788054451460335,0.96,0.96,0.96,42.681197950522915,0.0,0.0,0.0,42.681197950522915,0.14376956191593177,6.14807050653554e-05,299.18021087320443,287.1870699602335,0.3621332952573414,0.3476165742929977,24.78873850282839,24.70325187164257,964.8967208434927,964.848748279841,43.250036586397975,40.34761714301591,7170.441255687848,7,0.2371177663917939,1993-12-03
1993,11,296.4795655154224,0.7902857142857143,4.1935716406322285,0.014187186517301371,32.0,5.0,3.142857142857143,2.142857142857143,38.57142857142857,80.85714285714286,0.2728410618155205,215.62242265827953,215.62242265827953,,167.78919311452734,47.83322954375219,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,32.0,5.0,3.142857142857143,2.142857142857143,38.57142857142857,255.7652798011367,990.0,964.8862475180425,25.113752481957444,0.1257992656587305,0.013257009292407486,989.8609437250489,0.21646294483808806,0.03779031012714634,0.0,0.0,24.758233262168197,24.936905896879136,24.974696207006282,24.974696207006282,,0.919070538598306,0.3834220677947056,0.0,0.0,37.6509045472359,10.436485830208076,0.0,0.0,0.7668208665424828,0.2125557195561726,0.0,0.0,0.9752201356754752,0.9641009836871862,0.96,0.96,36.70399195163785,10.118914763597616,0.0,0.0,46.82290671523547,0.15794549343001324,6.0360458623778865e-05,302.30479186612183,290.5219447532691,0.3528733959410842,0.2547098229064793,24.873788582791803,24.64603724910357,964.9115239593306,964.8620877790132,48.2,42.1705855786546,7866.248328159558,7,0.2601272595290859,1993-12-10
1993,12,317.8963467084192,0.7597142857142857,3.336572052809369,0.010554837921084187,28.857142857142858,4.571428571428571,3.0,2.0,30.857142857142858,69.28571428571429,0.2185698256343736,248.61063242270492,248.61063242270492,,124.30531621135246,124.30531621135246,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,28.857142857142858,4.571428571428571,3.0,2.0,30.857142857142858,285.03920385127634,990.0,964.989481733542,25.010518266457943,0.1361309417329952,0.01972212648454094,989.8441469317825,0.10979992855200117,0.10979992855200117,0.0,0.0,24.744865269688415,24.744865269688415,24.85466519824042,24.85466519824042,,0.9039554157676795,0.9039554157676795,0.0,0.0,27.273611156166258,27.273611156166258,0.0,0.0,0.555470695644934,0.555470695644934,0.0,0.0,0.97,0.97,0.96,0.96,26.45540282148127,26.45540282148127,0.0,0.0,52.91080564296254,0.16629725714241564,5.9106424596095255e-05,325.6607962357874,306.020121877383,0.2516174411264779,0.1811701030089061,24.83115488907946,24.681211355765125,965.028303981179,964.9301006093868,56.94764231866184,48.52946316475282,8889.015348017707,7,0.2939489202386808,1993-12-17
1993,13,339.4916672992932,0.726,4.955429229567634,0.01430755934585903,26.0,4.0,3.0,2.0,24.0,59.0,0.17400704055073393,280.4916672992932,280.4916672992932,,140.2458336496466,140.2458336496466,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,26.0,4.0,3.0,2.0,24.0,313.4916672992932,990.0,965.0974583364965,24.90254166350355,0.146172698873455,0.026098333459858587,989.8277289676665,0.1394853234552837,0.1394853234552837,0.0,0.0,24.590785307714928,24.590785307714928,24.73027063117021,24.73027063117021,,0.9126380560373928,0.9126380560373928,0.0,0.0,30.86663713688302,30.86663713688302,0.0,0.0,0.6286484141931369,0.6286484141931369,0.0,0.0,0.97,0.97,0.96,0.96,29.940638022776536,29.940638022776536,0.0,0.0,59.88127604555307,0.17634073335211148,5.930275475554249e-05,360.34880084276085,325.6607962357874,0.1811701030089061,0.1637302520835772,24.681211355765125,24.45379570227585,965.2017440042138,965.028303981179,64.28653362084427,56.94764231866184,10060.054375652915,7,0.3326737558086281,1993-12-24
1993,14,392.9635464899371,0.6614285714285714,8.562875584833487,0.021657251153897442,28.571428571428573,4.857142857142857,3.857142857142857,2.0,31.714285714285715,71.0,0.18070820287555742,321.9635464899371,321.9635464899371,,160.98177324496854,160.98177324496854,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,28.571428571428573,4.857142857142857,3.857142857142857,2.0,31.714285714285715,359.24926077565135,990.0,965.3627318202464,24.637268179753523,0.162321973324188,0.03439270929798737,989.8032853173778,0.183772473496793,0.183772473496793,0.0,0.0,24.256781023634577,24.256781023634577,24.44055349713137,24.44055349713137,,0.9209645987750262,0.9209645987750262,0.0,0.0,35.26642325736092,35.26642325736092,0.0,0.0,0.7182570928179414,0.7182570928179414,0.0,0.0,0.97,0.97,0.96,0.96,34.20843055964009,34.20843055964009,0.0,0.0,68.41686111928018,0.1741095862998459,5.903077245873175e-05,420.28892993659525,370.3647452958713,0.1957051431918978,0.1593024194375385,24.3909103891374,24.08433735427602,965.4913001847146,965.2518237264792,73.65022724873296,63.81312920532576,11494.03266803907,7,0.3800936728848899,1993-12-31
1993,15,447.8741612717343,0.5987142857142856,6.039448187434873,0.013557832290698842,31.142857142857142,5.0,4.0,2.4285714285714284,38.142857142857146,80.71428571428571,0.17992801972387773,367.1598755574486,367.1598755574486,,183.5799377787243,183.5799377787243,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,31.142857142857142,5.0,4.0,2.4285714285714284,38.142857142857146,407.3027327003057,990.0,965.6154337257228,24.38456627427721,0.17928153451314763,0.04343197511148967,989.7772864903754,0.23848589628966613,0.23848589628966613,0.0,0.0,23.92336686836291,23.92336686836291,24.161852764652572,24.161852764652572,,0.9290311538211554,0.9290311538211554,0.0,0.0,40.01422253410658,40.01422253410658,0.0,0.0,0.8149536157659181,0.8149536157659181,0.0,0.0,0.9715479422895144,0.9715479422895144,0.96,0.96,38.876293183131516,38.876293183131516,0.0,0.0,77.75258636626303,0.1736700516080896,5.8823732486754095e-05,462.56506724863937,430.9578316629287,0.2000146087566496,0.1638456213854129,24.01717333466488,23.84811800678833,965.6815428026188,965.5393102424832,79.0742787605662,75.85260337398894,13062.434509532191,7,0.4319588131459058,1994-01-07
1993,16,539.6365027050412,0.5228571428571429,20.333882456054624,0.037368008456125,34.0,5.0,4.0,3.0,45.0,91.0,0.16923677169082393,448.6365027050411,448.6365027050411,,168.91483283384923,168.91483283384923,110.80683703734273,0.0,0.0,0.0,0.0,0.0,0.0,0.0,34.0,5.0,4.0,3.0,45.0,491.6365027050411,990.0,966.0283642621725,23.971635737827324,0.20977683680840833,0.05972730054100816,989.7304958626506,0.20565191777902703,0.20565191777902703,0.12171767465556375,0.0,23.496479682698926,23.496479682698926,23.58041392582239,23.70213160047795,,0.9226548050036787,0.9226548050036787,0.6556236749052495,0.0,35.96365424177052,35.96365424177052,23.386069054149864,0.0,0.7324573165330044,0.7324573165330044,0.47629468542056747,0.0,0.9720548770768264,0.9720548770768264,0.9671428571428571,0.96,34.97728049918527,34.97728049918527,22.684486982525364,0.0,92.63904798089591,0.17167236022864502,5.7410587953118335e-05,577.9502839498093,472.4927083802066,0.1925955647272632,0.157452989516833,23.784705776935027,23.317718365935164,966.200776277774,965.7262171877107,99.45051911391025,80.74256098466573,15563.36006079051,7,0.5146613776716439,1994-01-14
1993,17,589.7573463232412,0.48914285714285716,9.66461516730861,0.01628957514688453,34.0,5.0,4.0,3.0,45.0,91.0,0.15452034931159814,498.7573463232412,498.7573463232412,,166.25244877441375,166.25244877441375,166.25244877441375,0.0,0.0,0.0,0.0,0.0,0.0,0.0,34.0,5.0,4.0,3.0,45.0,541.7573463232412,990.0,966.2513326123507,23.748667387649366,0.23439658574743394,0.07168762088308059,989.6939157933695,0.19597971540149856,0.19597971540149856,0.19597971540149856,0.0,23.24660346561739,23.24660346561739,23.24660346561739,23.442583181018886,,0.9220690244893349,0.9220690244893349,0.9220690244893349,0.0,34.943664628879866,34.943664628879866,34.943664628879866,0.0,0.7116835973295289,0.7116835973295289,0.7116835973295289,0.0,0.97,0.97,0.97,0.96,33.89535469001347,33.89535469001347,33.89535469001347,0.0,101.68606407004042,0.1723934757856429,5.664003248188729e-05,618.6506296297572,562.8280752081156,0.1616834767283973,0.1470943302109958,23.408762324704718,23.07461201748533,966.3746025185188,966.1327263384364,107.19969494984518,96.52855878518324,17083.25876376679,7,0.5649225781668912,1994-01-21
1993,18,681.5852298828793,0.4462857142857143,23.122467924459865,0.03351203360996837,34.857142857142854,5.428571428571429,4.428571428571429,3.4285714285714284,48.857142857142854,97.0,0.14233487677792847,584.5852298828792,584.5852298828792,,194.86174329429306,194.86174329429306,194.86174329429306,0.0,0.0,0.0,0.0,0.0,0.0,0.0,34.857142857142854,5.428571428571429,4.428571428571429,3.4285714285714284,48.857142857142854,629.2995155971649,990.0,966.6263409195315,23.37365908046851,0.28414593845960107,0.10353289621964103,989.6123211653209,0.2689963839133652,0.2689963839133652,0.2689963839133652,0.0,22.71698386187588,22.71698386187588,22.71698386187588,22.985980245789246,,0.931403284685909,0.931403284685909,0.931403284685909,0.0,40.429399649812936,40.429399649812936,40.429399649812936,0.0,0.8234093615033184,0.8234093615033184,0.8234093615033184,0.0,0.9727062899695265,0.9727062899695265,0.9727062899695265,0.96,39.328541489757285,39.328541489757285,39.328541489757285,0.0,117.98562446927183,0.17311057113946648,5.606585290301203e-05,712.0837013457431,636.9257883620418,0.1533395696534811,0.1277939655521144,22.968428406356704,22.528164608217047,966.7483348053828,966.4477031534482,125.3563495499159,110.65065166717515,19821.58491083767,7,0.6554756914959547,1994-01-28
1993,19,737.2841133707883,0.4214285714285714,9.39857940122842,0.012699750475988541,36.0,6.0,5.0,4.0,54.0,105.0,0.1425004133233509,632.2841133707883,632.2841133707883,,202.86320360128067,202.86320360128067,202.86320360128067,23.694502566946277,0.0,0.0,0.0,0.0,0.0,0.0,36.0,6.0,5.0,4.0,54.0,679.2841133707883,990.0,966.8491364534831,23.1508635465169,0.3125516931426359,0.11968523401123646,989.5677630728461,0.2929175232332867,0.2929175232332867,0.2929175232332867,0.027807201823617844,22.425709096129747,22.425709096129747,22.425709096129747,22.69081941753942,,0.933163334962012,0.933163334962012,0.933163334962012,0.13147890599041162,41.65214057105843,41.65214057105843,41.65214057105843,4.78465340594185,0.8483124352557725,0.8483124352557725,0.8483124352557725,0.0974471162106283,0.9764670280519475,0.9764670280519475,0.9764670280519475,0.9614285714285714,40.68193957294919,40.68193957294919,40.68193957294919,4.641113803763594,126.68693252261116,0.17184180253255454,5.5667865538430215e-05,768.4460718744957,712.0837013457431,0.147454575637055,0.1366393867351941,22.551556408443098,22.30457797594953,966.973784287498,966.7483348053828,130.40439013934164,122.2347900554935,21283.404663798676,7,0.7038162917922842,1994-02-04
1993,20,818.1694222162806,0.39,12.868799194731702,0.0156979383750348,36.0,6.0,5.0,4.0,54.0,105.0,0.12846781299697244,713.1694222162806,713.1694222162806,,178.29235555407016,178.29235555407016,178.29235555407016,178.29235555407016,0.0,0.0,0.0,0.0,0.0,0.0,36.0,6.0,5.0,4.0,54.0,760.1694222162806,990.0,967.1726776888651,22.827322311134917,0.35979440839058785,0.14766155309537568,989.4925440385141,0.22523353712696734,0.22523353712696734,0.22523353712696734,0.22523353712696734,22.094632812522,22.094632812522,22.094632812522,22.094632812522,,0.924500389416762,0.924500389416762,0.924500389416762,0.924500389416762,35.709823592920735,35.709823592920735,35.709823592920735,35.709823592920735,0.7272876495503204,0.7272876495503204,0.7272876495503204,0.7272876495503204,0.97,0.97,0.97,0.97,34.63852888513311,34.63852888513311,34.63852888513311,34.63852888513311,138.55411554053245,0.16934468996415392,5.397525039729881e-05,858.5276662376176,779.3663976124346,0.1347248230378732,0.1223024069336616,22.312609842822315,21.860241661199986,967.3341106649503,967.0174655904495,145.40825728205422,131.86555395088703,23277.09141080945,7,0.7697450863362914,1994-02-11
1993,21,919.6326716899606,0.3555714285714286,16.129214242758394,0.0174817139667929,40.0,6.571428571428571,5.0,4.0,67.71428571428571,123.28571428571429,0.13372411984772556,796.3469574042464,796.3469574042464,,199.0867393510616,199.0867393510616,199.0867393510616,199.0867393510616,0.0,0.0,0.0,0.0,0.0,0.0,40.0,6.571428571428571,5.0,4.0,67.71428571428571,847.9183859756749,990.0,967.5785306867599,22.421469313240177,0.4311510950581411,0.19029153652202266,989.3785573684198,0.2806214575758234,0.2806214575758234,0.2806214575758234,0.2806214575758234,21.519405224084206,21.519405224084206,21.519405224084206,21.519405224084206,,0.9313851815923396,0.9313851815923396,0.9313851815923396,0.9313851815923396,39.12616001736186,39.12616001736186,39.12616001736186,39.12616001736186,0.7968668027975939,0.7968668027975939,0.7968668027975939,0.7968668027975939,0.9705633308294271,0.9705633308294271,0.9705633308294271,0.9705633308294271,37.97505123699154,37.97505123699154,37.97505123699154,37.97505123699154,151.90020494796616,0.16527246153358788,5.299220382057205e-05,971.4321659369264,876.9389119074414,0.1498817883899606,0.1159681271461397,21.74812195372741,21.219681193841108,967.7857286637476,967.4077556476298,157.7505813971279,148.3336423903013,25519.234431258315,7,0.8438900274887009,1994-02-18
1993,22,1061.2929944482255,0.3138571428571429,20.800583469563467,0.019726013524298515,45.57142857142857,7.857142857142857,6.714285714285714,6.142857142857143,90.42857142857143,156.71428571428572,0.14721690599303655,904.5787087339397,904.5787087339397,,226.14467718348493,226.14467718348493,226.14467718348493,226.14467718348493,0.0,0.0,0.0,0.0,0.0,0.0,45.57142857142857,7.857142857142857,6.714285714285714,6.142857142857143,90.42857142857143,964.721565876797,990.0,968.0913466569558,21.908653343044175,0.538027591468729,0.2736629669871518,989.1883094415441,0.36208605496440077,0.36208605496440077,0.36208605496440077,0.36208605496440077,20.734876729623885,20.734876729623885,20.734876729623885,20.734876729623885,,0.9370256337714201,0.9370256337714201,0.9370256337714201,0.9370256337714201,43.08058276593098,43.08058276593098,43.08058276593098,43.08058276593098,0.8774049443163133,0.8774049443163133,0.8774049443163133,0.8774049443163133,0.9777404944316314,0.9777404944316314,0.9777404944316314,0.9777404944316314,42.12335546307718,42.12335546307718,42.12335546307718,42.12335546307718,168.49342185230873,0.15888665625308993,5.17491643434018e-05,1117.0362502238706,989.4775076349576,0.1686597409142546,0.1284758672169597,21.103101332123774,20.477977038657517,968.2678282149892,967.8579100305398,173.09334303603495,160.65779633301213,28306.894871187862,7,0.9360745658461594,1994-02-25
1993,23,1227.0615980870673,0.2712857142857143,30.09600774795955,0.02428598915200834,49.0,9.0,9.0,9.0,107.0,183.0,0.14962854965258154,1044.0615980870673,1033.238147998073,,258.30953699951823,258.30953699951823,258.30953699951823,258.30953699951823,10.823450088994345,2.898082264266246,0.5323008240489021,0.5323008240489021,0.5323008240489021,6.328465352581392,51.89808226426624,9.532300824048901,9.532300824048901,9.532300824048901,113.32846535258139,1104.2008319104368,990.0,968.6136221654166,21.386377834583527,0.7059783756348628,0.3990891010334021,988.8949325233317,0.47339299143768265,0.47339299143768265,0.47339299143768265,0.47339299143768265,19.807917366477586,19.807917366477586,19.807917366477586,19.807917366477586,,0.9387043976750455,0.9387043976750455,0.9387043976750455,0.9387043976750455,47.04685437536235,47.04685437536235,47.04685437536235,47.04685437536235,0.9581844068301903,0.9581844068301903,0.9581844068301903,0.9581844068301903,0.9799999999999999,0.9799999999999999,0.9799999999999999,0.9799999999999999,46.1059172878551,46.1059172878551,46.1059172878551,46.1059172878551,184.4236691514204,0.1505109345186999,4.964017906577638e-05,1327.7083044595877,1132.2744617454025,0.1616215910388946,0.1378314795390888,20.391270954275573,19.23450973136925,968.9299403854444,968.3157197369142,191.2294955015958,174.57681087305494,30983.17641743863,7,1.0245759397301135,1994-03-04
1993,24,1475.2480361880348,0.23385714285714285,34.65804119185136,0.0236473163677897,49.0,9.0,9.0,9.0,107.0,183.0,0.12425680118861497,1292.2480361880348,1100.0,,275.0,275.0,275.0,275.0,192.24803618803472,44.267924829313664,7.920930799553239,9.45482145187056,9.45482145187056,121.14953765542668,93.26792482931367,16.92093079955324,18.45482145187056,18.45482145187056,228.14953765542668,1228.6436770807375,990.0,969.4046475015306,20.595352498469424,0.8946793732345079,0.48,988.6253206267655,0.5349,0.5349,0.5349,0.5349,18.685773125234885,18.685773125234885,18.685773125234885,18.685773125234885,,0.9360800739550958,0.9360800739550958,0.9360800739550958,0.9360800739550958,47.1736257772467,47.1736257772467,47.1736257772467,47.1736257772467,0.9607663091088942,0.9607663091088942,0.9607663091088942,0.9607663091088942,0.9799999999999999,0.9799999999999999,0.9799999999999999,0.9799999999999999,46.230153261701766,46.230153261701766,46.230153261701766,46.230153261701766,184.9206130468071,0.12562559714108698,4.669712450676947e-05,1570.314592802547,1383.5781363808978,0.1322657500780427,0.1165371581202713,19.025990858610832,18.3518683200383,969.711785607516,969.108483209846,188.50130423299836,181.41054996022336,31066.662991863588,7,1.027336739148928,1994-03-11
1993,25,1697.3629412051039,0.20757142857142857,27.187305886666472,0.016158093940173344,49.0,9.0,9.0,9.0,107.0,183.0,0.10792151351155212,1514.3629412051039,1100.0,,275.0,275.0,275.0,275.0,414.362941205104,51.00000000000001,9.0,16.0,20.378505305169046,317.9844358999349,100.0,18.0,25.0,29.378505305169046,424.9844358999349,1243.0,990.0,970.122249502355,19.877750497645025,0.9262894125183111,0.48,988.5937105874816,0.5349,0.5349,0.5349,0.5349,17.936561085126748,17.936561085126748,17.936561085126748,17.936561085126748,,0.9334893150895981,0.9334893150895981,0.9334893150895981,0.9334893150895981,45.15679827521969,45.15679827521969,45.15679827521969,45.15679827521969,0.9196903925706659,0.9196903925706659,0.9196903925706659,0.9196903925706659,0.9799999999999999,0.9799999999999999,0.9799999999999999,0.9799999999999999,44.25366230971531,44.25366230971531,44.25366230971531,44.25366230971531,177.0146492388612,0.1044260273409564,4.4700668999712435e-05,1760.6257340092122,1609.5195834351923,0.113698523387596,0.1039403187543335,18.220362702537265,17.732173600682692,970.326636986799,969.8384478849443,180.03080638860058,174.81918784003187,29738.461072128684,7,0.9834147179936734,1994-03-18
1993,26,1823.6656894372384,0.19371428571428573,11.775791779750957,0.0064990473865131,49.0,9.0,9.0,9.0,107.0,183.0,0.10035842022087793,1640.6656894372384,1100.0,,275.0,275.0,275.0,275.0,540.6656894372384,51.0,8.999999999999998,15.999999999999998,26.590115873962542,438.0755735632759,100.0,18.0,25.0,35.590115873962546,545.0755735632758,1243.0,990.0,970.5303045351048,19.46969546489509,0.9262894125183111,0.48,988.5937105874816,0.5349,0.5349,0.5349,0.5349,17.52850605237681,17.52850605237681,17.52850605237681,17.52850605237681,,0.931498878578955,0.931498878578955,0.931498878578955,0.931498878578955,44.03511645505542,44.03511645505542,44.03511645505542,44.03511645505542,0.8968455489827989,0.8968455489827989,0.8968455489827989,0.8968455489827989,0.9796253378469634,0.9796253378469634,0.9796253378469634,0.9796253378469634,43.137953119460136,43.137953119460136,43.137953119460136,43.137953119460136,172.55181247784054,0.09463264246331293,4.35736900196567e-05,1839.4149794968628,1783.4177282502417,0.1026119663953022,0.0994881535922123,17.65853792698089,17.47762373064574,970.581186856836,970.4002726605008,174.02263370106786,171.96257503328854,28988.704496277212,7,0.9586211804324475,1994-03-25
1993,27,1808.2022135611371,0.19528571428571428,9.735456916734524,0.0054313233878094,45.0,11.0,10.0,10.0,72.0,148.0,0.0818638023868219,1660.2022135611371,1100.0,,275.0,275.0,275.0,275.0,560.2022135611372,55.0,7.0,15.0,37.851500916293055,445.35071264484424,100.0,18.0,25.0,47.851500916293055,517.3507126448442,1243.0,990.0,970.4803456130437,19.519654386956322,0.9262894125183111,0.48,988.5937105874816,0.5349,0.5349,0.5349,0.5349,17.578464974438045,17.578464974438045,17.578464974438045,17.578464974438045,,0.9317554176437394,0.9317554176437394,0.9317554176437394,0.9317554176437394,44.172816292874934,44.172816292874934,44.172816292874934,44.172816292874934,0.8996500263314651,0.8996500263314651,0.8996500263314651,0.8996500263314651,0.9797937573895494,0.9797937573895494,0.9797937573895494,0.9797937573895494,43.280293035893735,43.280293035893735,43.280293035893735,43.280293035893735,173.12117214357494,0.09576564021183145,4.371746771302398e-05,1832.2961330880007,1767.625484109115,0.0837281433937869,0.0807729696785273,17.70955902343689,17.500623080582038,970.5581875068996,970.3492515640448,174.57449193961588,172.23338502943403,29084.35692012059,7,0.9617842896865274,1994-04-01
1993,28,1681.2549167986986,0.20914285714285713,25.496160720955718,0.0153444094812496,45.0,11.0,10.0,10.0,72.0,148.0,0.08813593374197089,1533.2549167986986,1100.0,,275.0,275.0,275.0,275.0,433.2549167986986,55.0,7.0,15.0,29.273980864776934,326.98093593392167,100.0,18.0,25.0,39.27398086477694,398.9809359339218,1243.0,990.0,970.0702081927342,19.929791807265733,0.9262894125183111,0.48,988.5937105874816,0.5349,0.5349,0.5349,0.5349,17.988602394747456,17.988602394747456,17.988602394747456,17.988602394747456,,0.9337037181814455,0.9337037181814455,0.9337037181814455,0.9337037181814455,45.2982716551693,45.2982716551693,45.2982716551693,45.2982716551693,0.9225717241378677,0.9225717241378677,0.9225717241378677,0.9225717241378677,0.9799999999999999,0.9799999999999999,0.9799999999999999,0.9799999999999999,44.39230622206592,44.39230622206592,44.39230622206592,44.39230622206592,177.56922488826368,0.10578639443676766,4.4840713355622136e-05,1751.5174261192883,1589.152359062425,0.0931314100602145,0.084498160162707,18.286164504356968,17.761600441557896,970.2972101459238,969.7726460831248,180.7210482266293,175.13767742921408,29831.629781228294,7,0.986495693823687,1994-04-08
