WaterYear,WaterWeek,Flow,Exceedance,Flow_difference,Flow_difference_pct,EWRChannelA,EWRChannelC,EWRChannelD,EWRChannelE,EWRChannelFG,EWRTotal,EWRProportion,FlowAvailableForGeneration,FlowCanal,LowFlowShutoff,FlowTurbine1,FlowTurbine2,FlowTurbine3,FlowTurbine4,FlowSpill,SpillChannelA,SpillChannelC,SpillChannelD,SpillChannelE,SpillChannelFG,FlowChannelA,FlowChannelC,FlowChannelD,FlowChannelE,FlowChannelFG,FlowLeftChannel,LevelHeadpond,LevelTailwater,HeadGross,HeadlossLeftChannel,HeadlossCanal,LevelForebay,HeadlossTurbine1,HeadlossTurbine2,HeadlossTurbine3,HeadlossTurbine4,HeadTurbine1,HeadTurbine2,HeadTurbine3,HeadTurbine4,LowHeadShutoff,EffTurbine1,EffTurbine2,EffTurbine3,EffTurbine4,PowerTurbine1,PowerTurbine2,PowerTurbine3,PowerTurbine4,LoadFactorTurbine1,LoadFactorTurbine2,LoadFactorTurbine3,LoadFactorTurbine4,EffGen1,EffGen2,EffGen3,EffGen4,PowerGenerator1,PowerGenerator2,PowerGenerator3,PowerGenerator4,Power,PerfMwPerCumec,PerfMWhPerm3,Flow_max,Flow_min,EWRProportion_max,EWRProportion_min,HeadTurbine1_max,HeadTurbine1_min,LevelTailwater_max,LevelTailwater_min,Power_max,Power_min,Energy,Count,CapFactor,StartDate
1993,29,1493.4657702065717,0.2312857142857143,22.4795722291643,0.015032590142400243,45.0,11.0,10.0,10.0,72.0,148.0,0.09918439104187601,1345.4657702065717,1100.0,,275.0,275.0,275.0,275.0,245.4657702065716,55.00000000000001,7.0,14.37118000521266,16.585525013957543,152.5090651874014,100.0,18.0,24.371180005212658,26.58552501395754,224.50906518740138,1242.3711800052126,990.0,969.463504796052,20.536495203947993,0.9246605585089619,0.48,988.595339441491,0.5349,0.5349,0.5349,0.5349,18.596934645439053,18.596934645439053,18.596934645439053,18.596934645439053,,0.9358003441331331,0.9358003441331331,0.9358003441331331,0.9358003441331331,46.93508323198317,46.93508323198317,46.93508323198317,46.93508323198317,0.9559080087980278,0.9559080087980278,0.9559080087980278,0.9559080087980278,0.9799999999999999,0.9799999999999999,0.9799999999999999,0.9799999999999999,45.996381567343505,45.996381567343505,45.996381567343505,45.996381567343505,183.98552626937402,0.12333053556095122,4.646099148216515e-05,1559.6365373841434,1431.7953534582748,0.103366727404534,0.0948939040939813,18.801235352448195,18.381523312856068,969.6772872746257,969.2642619111728,186.1339557963948,181.72184628714805,30909.568413254834,7,1.0221418126076334,1994-04-15
1993,30,1291.4111064175156,0.2601428571428572,33.78528860214491,0.02613982102654269,45.0,11.0,10.0,10.0,72.0,148.0,0.11491680942920744,1143.4111064175156,1087.9800464412754,,271.99501161031884,271.99501161031884,271.99501161031884,271.99501161031884,55.431059976240185,16.854038506289246,3.4473041917291485,3.745341890286499,3.745341890286499,27.639033497648796,61.85403850628925,14.447304191729147,13.745341890286499,13.745341890286499,99.6390334976488,1178.0267310295803,990.0,968.8164626318439,21.183537368156017,0.8128215790770689,0.464374060373658,988.7228043605493,0.5234631486491674,0.5234631486491674,0.5234631486491674,0.5234631486491674,19.382878580056126,19.382878580056126,19.382878580056126,19.382878580056126,,0.9382689866362667,0.9382689866362667,0.9382689866362667,0.9382689866362667,48.499551102896994,48.499551102896994,48.499551102896994,48.499551102896994,0.9877708982260082,0.9877708982260082,0.9877708982260082,0.9877708982260082,0.9799999999999999,0.9799999999999999,0.9799999999999999,0.9799999999999999,47.510702143456506,47.510702143456506,47.510702143456506,47.510702143456506,190.04280857382602,0.14757308729294596,4.8533816943158064e-05,1392.1184694738974,1195.2983332432605,0.1238184609514383,0.1063127910772791,19.871801600210222,18.965083516414204,969.1360750552234,968.5137947616216,192.8,187.8595495498219,31927.19184040277,7,1.0557933809657,1994-04-22
1993,31,1112.6344609861915,0.2982857142857143,20.67847141449368,0.01863404063157174,42.857142857142854,9.571428571428571,8.571428571428571,7.142857142857143,79.14285714285714,147.28571428571428,0.13252934888468668,965.3487467004771,965.3487467004771,,241.33718667511928,241.33718667511928,241.33718667511928,241.33718667511928,0.0,0.0,0.0,0.0,0.0,0.0,42.857142857142854,9.571428571428571,8.571428571428571,7.142857142857143,79.14285714285714,1026.3487467004772,990.0,968.2539940202423,21.746005979757683,0.6022180677623743,0.3242527471487701,989.0735291850889,0.4126684125399732,0.4126684125399732,0.4126684125399732,0.4126684125399732,20.40686675230658,20.40686675230658,20.40686675230658,20.40686675230658,,0.9388426775431274,0.9388426775431274,0.9388426775431274,0.9388426775431274,45.325214546940934,45.325214546940934,45.325214546940934,45.325214546940934,0.9231204592044998,0.9231204592044998,0.9231204592044998,0.9231204592044998,0.9796895832949556,0.9796895832949556,0.9796895832949556,0.9796895832949556,44.40532412607646,44.40532412607646,44.40532412607646,44.40532412607646,177.6212965043059,0.1596696017658515,5.113133035345098e-05,1172.2200796855432,1050.5490333418047,0.1399268338122132,0.1262561549361124,20.77129571629888,20.029344774813325,968.4412631075832,968.0588683905028,185.27708697919525,168.66773167835012,29840.377812723385,7,0.9867849805794771,1994-04-29
1993,32,925.2624131260181,0.3537142857142857,30.836495090724043,0.033416413808432154,42.0,9.0,8.0,6.0,82.0,147.0,0.1596328547521011,778.2624131260181,778.2624131260181,,194.56560328150454,194.56560328150454,194.56560328150454,194.56560328150454,0.0,0.0,0.0,0.0,0.0,0.0,42.0,9.0,8.0,6.0,82.0,837.2624131260181,990.0,967.597969193361,22.40203080663884,0.42374327536721307,0.18488580496502355,989.3913709196677,0.26965448231317907,0.26965448231317907,0.26965448231317907,0.26965448231317907,21.523747243993405,21.523747243993405,21.523747243993405,21.523747243993405,,0.9293559380045876,0.9293559380045876,0.9293559380045876,0.9293559380045876,38.12452980853068,38.12452980853068,38.12452980853068,38.12452980853068,0.7764670022104008,0.7764670022104008,0.7764670022104008,0.7764670022104008,0.9712813025108372,0.9712813025108372,0.9712813025108372,0.9712813025108372,37.034168490984406,37.034168490984406,37.034168490984406,37.034168490984406,148.13667396393762,0.16008044918975978,5.2921211578484866e-05,1025.1570830002852,834.6935677067364,0.176112534811874,0.1433926589764967,22.06486476034417,20.91462254652248,967.9790651180008,967.2387742708268,164.53053357551596,133.08015326155683,24886.96122594152,7,0.8229815220218756,1994-05-06
1993,33,702.8873005493566,0.43657142857142855,31.295113434255672,0.04447566041408345,42.0,9.0,8.0,6.0,82.0,147.0,0.21069777816118673,555.8873005493566,555.8873005493566,,185.2957668497855,185.2957668497855,185.2957668497855,0.0,0.0,0.0,0.0,0.0,0.0,0.0,42.0,9.0,8.0,6.0,82.0,614.8873005493566,990.0,966.7115492021975,23.288450797802593,0.27595561857463796,0.09267077491445194,989.6313736065109,0.2457894592727547,0.2457894592727547,0.2457894592727547,0.0,22.67403494504074,22.67403494504074,22.67403494504074,22.919824404313495,,0.9278012955440856,0.9278012955440856,0.9278012955440856,0.0,38.18889007166233,38.18889007166233,38.18889007166233,0.0,0.7777778018668497,0.7777778018668497,0.7777778018668497,0.0,0.9723531480007231,0.9723531480007231,0.9723531480007231,0.96,37.14398336118274,37.14398336118274,37.14398336118274,0.0,111.43195008354824,0.15829796994705908,5.571687673404319e-05,794.2548359930772,615.6277736669467,0.2387806500743202,0.1850791374989893,23.174711909335038,22.141610351066696,967.0770193439724,966.3625110946678,128.92578875450386,94.84629192386834,18720.567614036103,7,0.6190663893530457,1994-05-13
1993,34,543.7177330100756,0.5207142857142857,17.278098639461867,0.031748635756639186,42.0,9.0,8.0,6.0,82.0,147.0,0.27136752029680916,396.7177330100755,396.7177330100755,,187.67531742908005,187.67531742908005,21.367098151915375,0.0,0.0,0.0,0.0,0.0,0.0,0.0,42.0,9.0,8.0,6.0,82.0,455.7177330100755,990.0,966.0467297985452,23.953270201454693,0.19641572421137046,0.04934354660201506,989.7542407291866,0.25207094480237935,0.25207094480237935,0.022614992727412544,0.0,23.45543998583891,23.45543998583891,23.684895937913872,23.707510930641288,,0.9293944832595705,0.9293944832595705,0.13077341637164416,0.0,40.14420889962072,40.14420889962072,4.46684271395388,0.0,0.8176009959189556,0.8176009959189556,0.09097439335954947,0.0,0.9741016219898426,0.9741016219898426,0.9614285714285714,0.96,39.12001659166957,39.12001659166957,4.332837432535263,0.0,82.57287061587441,0.15171709832994923,5.784712121994563e-05,595.7090611902229,494.6810831907137,0.2971611508809753,0.2467647541004243,23.74146585239761,23.20611980851278,966.280690775356,965.8260648743582,90.98958608324052,72.66503167055923,13872.242263466898,7,0.45873817008819107,1994-05-20
1993,35,454.89769626587275,0.59,9.103321646826421,0.01991159951770477,41.142857142857146,9.0,7.714285714285714,5.714285714285714,75.42857142857143,139.0,0.30519219164611205,315.89769626587275,315.89769626587275,,157.94884813293638,157.94884813293638,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,41.142857142857146,9.0,7.714285714285714,5.714285714285714,75.42857142857143,373.75483912301564,990.0,965.6470396331963,24.352960366803618,0.1674414419850394,0.0331795392531745,989.7993790187619,0.1767438630125136,0.1767438630125136,0.0,0.0,23.975595522552904,23.975595522552904,24.15233938556542,24.15233938556542,,0.9195331614180816,0.9195331614180816,0.0,0.0,34.149454365816915,34.149454365816915,0.0,0.0,0.6955082355563527,0.6955082355563527,0.0,0.0,0.97,0.97,0.96,0.96,33.12497073484241,33.12497073484241,0.0,0.0,66.24994146968481,0.14572637963940097,5.825619560137633e-05,479.5630976092969,430.9578316629287,0.3298926917891648,0.2704341945644728,24.0910824308757,23.83607682614264,965.7580339392418,965.5393102424832,69.58332322736376,62.57038094452,11129.99016690705,7,0.3680552303871379,1994-05-27
1993,36,405.1251866512047,0.6475714285714285,6.346676347511277,0.015684690842056044,39.0,9.0,7.0,5.0,59.0,119.0,0.2940443447352442,286.1251866512046,286.1251866512046,,143.0625933256023,143.0625933256023,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,39.0,9.0,7.0,5.0,59.0,341.1251866512047,990.0,965.4211927532824,24.578807246717588,0.1559254252331625,0.027225037330240887,989.8168495374366,0.14516532245572697,0.14516532245572697,0.0,0.0,24.25049146169847,24.25049146169847,24.3956567841542,24.3956567841542,,0.9135039834928211,0.9135039834928211,0.0,0.0,31.080399276491903,31.080399276491903,0.0,0.0,0.6330020219244786,0.6330020219244786,0.0,0.0,0.97,0.97,0.96,0.96,30.147987298197144,30.147987298197144,0.0,0.0,60.29597459639429,0.1487691600748107,5.85375240677048e-05,422.4698189706656,386.53109723034976,0.3078665619731056,0.2816769261528308,24.367796068844804,24.14319756222203,965.501114185368,965.3326554861516,63.925008015012565,56.395237481530216,10129.723732194241,7,0.33497763664663494,1994-06-03
1993,37,364.777806753496,0.6941428571428572,5.1874131613573535,0.014202180074128086,39.0,9.0,7.0,5.0,59.0,119.0,0.3264728230559418,245.77780675349598,245.77780675349598,,122.88890337674799,122.88890337674799,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,39.0,9.0,7.0,5.0,59.0,300.777806753496,990.0,965.2238890337675,24.776110966232554,0.14168558301609432,0.019155561350699145,989.8391588556332,0.10708980208310524,0.10708980208310524,0.0,0.0,24.508180019782685,24.508180019782685,24.61526982186579,24.61526982186579,,0.9032374013692005,0.9032374013692005,0.0,0.0,26.679760185320657,26.679760185320657,0.0,0.0,0.5433759711877935,0.5433759711877935,0.0,0.0,0.97,0.97,0.96,0.96,25.87936737976104,25.87936737976104,0.0,0.0,51.75873475952208,0.14183432903901577,5.849469576935231e-05,380.8369423592014,350.2192051008483,0.3397871911842557,0.3124696865351903,24.60150079245633,24.40476782367921,965.304184711796,965.1510960255042,55.20010565813875,48.57866861674395,8695.46743959971,7,0.28754852644178935,1994-06-10
1993,38,333.2050474697332,0.7344285714285714,3.7989501802874934,0.011379721590425301,39.0,9.0,7.0,5.0,59.0,119.0,0.35734548436289637,214.20504746973322,214.20504746973322,,182.09549030748235,32.10955716225089,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,39.0,9.0,7.0,5.0,59.0,269.2050474697332,990.0,965.0660252373488,24.93397476265136,0.13054257666232152,0.012841009493946587,989.8566164138438,0.2484978162253722,0.025546720031029972,0.0,0.0,24.542093360269707,24.765044456464047,24.790591176495077,24.790591176495077,,0.9253208353925141,0.25573750293150316,0.0,0.0,40.73026590297691,6.945830347519193,0.0,0.0,0.8295369837673505,0.141462939868008,0.0,0.0,0.9769687893748799,0.9626830750891655,0.96,0.96,39.816835654860974,6.733286213073211,0.0,0.0,46.55012186793418,0.13972505398198995,6.04096104741837e-05,346.9384943839358,323.62655383883583,0.367707774867143,0.3430002779348835,24.66267733652025,24.421873604938916,965.1346924719196,965.0181327691942,48.2,45.19035466151254,7820.420473812942,7,0.25861178815518987,1994-06-17
1993,39,314.87304175799255,0.7635714285714286,2.5152045659218305,0.0080592003843408,39.0,9.0,7.0,5.0,59.0,119.0,0.3781102561613814,195.87304175799252,195.87304175799252,,195.87304175799252,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,39.0,9.0,7.0,5.0,59.0,250.87304175799252,990.0,964.9743652087899,25.025634791210077,0.12407264306268263,0.009736849174732358,989.8661905077626,0.2717872521746204,0.0,0.0,0.0,24.620038046798044,24.891825298972662,24.891825298972662,24.891825298972662,,0.9335572396522714,0.0,0.0,0.0,44.15074092330479,0.0,0.0,0.0,0.8992004261365537,0.0,0.0,0.0,0.9784640675610563,0.96,0.96,0.96,43.20216742928771,0.0,0.0,0.0,43.20216742928771,0.13716140278803488,6.12644449500247e-05,323.62655383883583,306.020121877383,0.3888633181045567,0.367707774867143,24.69277568127272,24.547547946989265,965.0181327691942,964.9301006093868,45.19035466151254,41.148178448375546,7257.964128120336,7,0.24001204127382061,1994-06-24
1993,40,295.071849864052,0.7919999999999999,2.214025303444844,0.007466754335689315,37.0,8.0,6.0,4.0,53.0,108.0,0.3660772570163914,187.07184986405198,187.07184986405198,,187.07184986405198,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,37.0,8.0,6.0,4.0,53.0,238.07184986405198,990.0,964.880616655437,25.119383344562916,0.11955470324158306,0.008707184986405143,989.8717381117721,0.24770874737255227,0.0,0.0,0.0,24.743412708962392,24.991121456334945,24.991121456334945,24.991121456334945,,0.9310435880588591,0.0,0.0,0.0,42.26462534165568,0.0,0.0,0.0,0.8607866668361644,0.0,0.0,0.0,0.9760786666836163,0.96,0.96,0.96,41.25522889669099,0.0,0.0,0.0,41.25522889669099,0.1397962234636926,6.125620389836889e-05,302.30479186612183,290.5219447532691,0.3717447234208793,0.3572553360246723,24.77600452061752,24.68982909269629,964.9115239593306,964.8620877790132,42.99925062659644,40.15383126690845,6930.878454644086,7,0.2291957160927277,1994-07-01
1993,41,286.325456023142,0.8064285714285714,0.9877108767544038,0.0034566327083028,37.0,8.0,6.0,4.0,53.0,108.0,0.37721655206453225,178.32545602314198,178.32545602314198,,178.32545602314198,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,37.0,8.0,6.0,4.0,53.0,229.32545602314198,990.0,964.8453018240926,25.15469817590742,0.1164677697773232,0.00783254560231417,989.8756996846204,0.22504246228360664,0.0,0.0,0.0,24.805355398244185,25.030397860527792,25.030397860527792,25.030397860527792,,0.9280809062190194,0.0,0.0,0.0,40.260990844340235,0.0,0.0,0.0,0.8199794469315729,0.0,0.0,0.0,0.9719979446931573,0.96,0.96,0.96,39.1341514455607,0.0,0.0,0.0,39.1341514455607,0.13667058141329055,6.095828086145337e-05,290.5219447532691,283.6079686159883,0.380807353640456,0.3717447234208793,24.82427875378704,24.77600452061752,964.8620877790132,964.834431874464,40.15383126690845,38.47499484462356,6574.537442854197,7,0.2174119524753372,1994-07-08
1993,42,270.83590773396116,0.835,3.6656914454145846,0.013548948430611944,37.0,8.0,6.0,4.0,53.0,108.0,0.3988287482899832,162.8359077339612,162.8359077339612,,162.8359077339612,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,37.0,8.0,6.0,4.0,53.0,213.8359077339612,990.0,964.7833436309359,25.216656369064157,0.1110008519851904,0.006283590773396057,989.8827155572415,0.18770923614366436,0.0,0.0,0.0,24.91166269016191,25.099371926305576,25.099371926305576,25.099371926305576,,0.922355030267556,0.0,0.0,0.0,36.69388973538046,0.0,0.0,0.0,0.7473297298448157,0.0,0.0,0.0,0.97,0.96,0.96,0.96,35.593073043319045,0.0,0.0,0.0,35.593073043319045,0.13140465647874108,6.071670536459337e-05,275.9224808516464,264.1051871975735,0.4089279773183957,0.3914142829777893,24.956889921344292,24.877166204954754,964.8036899234066,964.7564207487904,36.730621405176166,34.08598730107371,5979.636271277599,7,0.1977392946851058,1994-07-15
1993,43,266.2473261854166,0.8467142857142856,0.8795798142124747,0.003311520041113686,37.0,8.0,6.0,4.0,53.0,108.0,0.40567920244643785,158.2473261854166,158.2473261854166,,158.2473261854166,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,37.0,8.0,6.0,4.0,53.0,209.2473261854166,990.0,964.7649893047418,25.235010695258307,0.10938134716554937,0.0058247326185416,989.8847939202159,0.17726077260927195,0.0,0.0,0.0,24.9425438428649,25.119804615474177,25.119804615474177,25.119804615474177,,0.9205658495810738,0.0,0.0,0.0,35.63473000858441,0.0,0.0,0.0,0.7257582486473403,0.0,0.0,0.0,0.97,0.96,0.96,0.96,34.56568810832688,0.0,0.0,0.0,34.56568810832688,0.12981589552739994,6.067407652634142e-05,270.26224589706084,264.1051871975735,0.4089279773183957,0.3996118645485382,24.956889921344292,24.91562324383857,964.7810489835882,964.7564207487904,35.46485064786096,34.08598730107371,5807.0356021989155,7,0.19203160060181598,1994-07-22
1993,44,255.33162164615015,0.8658571428571429,2.5585376077549875,0.010106206987852844,35.285714285714285,7.428571428571429,5.428571428571429,3.4285714285714284,47.857142857142854,99.42857142857143,0.38907513205950306,155.90305021757874,155.90305021757874,,155.90305021757874,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,35.285714285714285,7.428571428571429,5.428571428571429,3.4285714285714284,47.857142857142854,204.04590736043585,990.0,964.7199460327878,25.280053967212147,0.10754554726321408,0.005590305021757842,989.886864147715,0.17213618721923205,0.0,0.0,0.0,24.994781927707972,25.166918114927203,25.166918114927203,25.166918114927203,,0.919676565981171,0.0,0.0,0.0,35.14754641393469,0.0,0.0,0.0,0.7158359758438838,0.0,0.0,0.0,0.97,0.96,0.96,0.96,34.09312002151665,0.0,0.0,0.0,34.09312002151665,0.1336013497120204,6.0742417812008646e-05,261.382924552137,246.1954239432886,0.4162211661382259,0.3604107006161225,25.04557218512267,24.95863389330024,964.7455316982084,964.6771725436598,36.1788826147666,33.050783583176695,5727.644163614797,7,0.18940622234175916,1994-07-29
1993,45,240.56545587194742,0.8878571428571428,1.6325062738973608,0.006828466307607257,34.0,7.0,5.0,3.0,44.0,93.0,0.3867145855075451,147.56545587194742,147.56545587194742,,147.56545587194742,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,34.0,7.0,5.0,3.0,44.0,193.56545587194742,990.0,964.6433927352317,25.356607264768268,0.103846615412744,0.004756545587194699,989.891396839,0.15425827120416333,0.0,0.0,0.0,25.093745832564167,25.24800410376833,25.24800410376833,25.24800410376833,,0.9163821456825715,0.0,0.0,0.0,33.278966225048244,0.0,0.0,0.0,0.6777793528523063,0.0,0.0,0.0,0.97,0.96,0.96,0.96,32.280597238296785,0.0,0.0,0.0,32.280597238296785,0.13415785213947173,6.076434508661303e-05,246.1954239432886,234.76788002600708,0.39613596199658,0.3777486945550322,25.14314435066965,25.04557218512267,964.6771725436598,964.608607280156,33.52969038097487,30.991217055531376,5423.140336033861,7,0.17933665132387105,1994-08-05
1993,46,227.69561272709532,0.9115714285714286,1.4424047373241211,0.006327684738920042,34.0,7.0,5.0,3.0,44.0,93.0,0.4084574822326773,134.69561272709532,134.69561272709532,,134.69561272709532,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,34.0,7.0,5.0,3.0,44.0,180.69561272709532,990.0,964.5661736763625,25.433826323637422,0.09930443181359523,0.0034695612727095,989.8972260069137,0.12845352693088322,0.0,0.0,0.0,25.202598803620255,25.331052330551138,25.331052330551138,25.331052330551138,,0.9107971594649186,0.0,0.0,0.0,30.322159231411025,0.0,0.0,0.0,0.6175592511489006,0.0,0.0,0.0,0.97,0.96,0.96,0.96,29.412494454468693,0.0,0.0,0.0,29.412494454468693,0.12917060818419718,6.065614020618358e-05,229.3650854576809,224.67104686473823,0.4139385172135244,0.4054671172572994,25.227828081252653,25.18863107022267,964.576190512746,964.5480262811884,29.78488208951032,28.73802966301388,4941.2990683507405,7,0.1634027469692705,1994-08-12
1993,47,216.91752262955748,0.9298571428571429,1.80279966443663,0.008325911836393541,34.0,7.0,5.0,3.0,44.0,93.0,0.42889832513671206,123.9175226295575,123.9175226295575,,123.9175226295575,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,34.0,7.0,5.0,3.0,44.0,169.91752262955748,990.0,964.5015051357774,25.498494864222625,0.09550049547030218,0.0023917522629556998,989.9021077522667,0.1088263784347627,0.0,0.0,0.0,25.29177623805459,25.387035652304473,25.387035652304473,25.387035652304473,,0.904956921623361,0.0,0.0,0.0,27.816510555217853,0.0,0.0,0.0,0.5665277098822373,0.0,0.0,0.0,0.97,0.96,0.96,0.96,26.98201523856132,0.0,0.0,0.0,26.98201523856132,0.12434842558542969,6.048021145070791e-05,222.2828362851385,212.05144921368185,0.4385728102536331,0.4183858796938423,25.33167765321145,25.24767150528106,964.5336970177108,964.472308695282,28.20588870518499,25.8633742269431,4532.978560078302,7,0.149900084658674,1994-08-19
1993,48,204.084137951769,0.9478571428571428,1.6862095636202892,0.008258027924193485,33.42857142857143,6.857142857142857,4.857142857142857,2.857142857142857,42.0,90.0,0.4408717835922203,114.08413795176901,114.08413795176901,,114.08413795176901,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,33.42857142857143,6.857142857142857,4.857142857142857,2.857142857142857,42.0,159.22699509462615,990.0,964.4245048277106,25.57549517228941,0.091727462785375,0.0014084137951768572,989.9068641234195,0.09245846560912697,0.0,0.0,0.0,25.381227289094507,25.4,25.4,25.4,,0.8972374305598201,0.0,0.0,0.0,25.487389968689058,0.0,0.0,0.0,0.5190914453908158,0.0,0.0,0.0,0.9695394304682342,0.96,0.96,0.96,24.711705465355088,0.0,0.0,0.0,24.711705465355088,0.12111184814917057,6.014807044891504e-05,209.2745177174335,200.2479822683398,0.4630204047405221,0.3595541846884494,25.4,25.354206710497884,964.4556471063046,964.40148789361,28.121145792662112,23.223520429835972,4151.566518179655,7,0.13728725258530605,1994-08-26
1993,49,198.6140643583263,0.9587142857142856,1.0423670263389186,0.005270701245820672,30.0,6.0,4.0,2.0,30.0,72.0,0.36256246344908954,126.61406435832632,126.61406435832632,,126.61406435832632,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,30.0,6.0,4.0,2.0,30.0,166.6140643583263,990.0,964.4057298231754,25.59427017682458,0.09433459827861337,0.002661406435832586,989.9030039952856,0.11353316528799244,0.0,0.0,0.0,25.383741006822152,25.4,25.4,25.4,,0.907124738200513,0.0,0.0,0.0,28.592601072082005,0.0,0.0,0.0,0.5823340340546233,0.0,0.0,0.0,0.97,0.96,0.96,0.96,27.734823039919544,0.0,0.0,0.0,27.734823039919544,0.13962861817187905,6.084578328434944e-05,201.1701128186193,194.7956741845264,0.369618064166023,0.3579060477284578,25.38756034289359,25.376719398341216,964.410408651631,964.40148789361,28.32761042549129,26.83080183475187,4659.450270706483,7,0.15408235022177524,1994-09-02
1993,50,187.0510785039916,0.9778571428571429,1.7278807784247678,0.009207674231206173,30.0,6.0,4.0,2.0,30.0,72.0,0.385078779888549,115.05107850399158,115.05107850399158,,115.05107850399158,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,30.0,6.0,4.0,2.0,30.0,155.0510785039916,990.0,964.425897842992,25.57410215700801,0.09025364685491584,0.0015051078503991143,989.9082412452947,0.09380098346126939,0.0,0.0,0.0,25.388542418841414,25.4,25.4,25.4,,0.8982363010907516,0.0,0.0,0.0,25.734058493541106,0.0,0.0,0.0,0.5241152442676396,0.0,0.0,0.0,0.97,0.96,0.96,0.96,24.96203673873487,0.0,0.0,0.0,24.96203673873487,0.13340667820222116,6.026099275639887e-05,193.27466035303507,182.70050873555303,0.3940875725979245,0.3725268478986586,25.38889196244744,25.38785379562098,964.4345989825288,964.413450679294,26.4614133116361,23.918111837289278,4193.622172107458,7,0.1386779818818604,1994-09-09
1993,51,179.4353088520616,0.983,2.472931902202252,0.013990525245134142,30.0,6.0,4.0,2.0,30.0,72.0,0.40145318210276476,107.43530885206162,107.43530885206162,,107.43530885206162,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,30.0,6.0,4.0,2.0,30.0,147.4353088520616,990.0,964.4411293822958,25.558870617704137,0.08756579560307462,0.0007558454218033857,989.9116783589751,0.08180007010587441,0.0,0.0,0.0,25.38874890657337,25.4,25.4,25.4,,0.8916283018766197,0.0,0.0,0.0,23.854875214884096,0.0,0.0,0.0,0.485842672400898,0.0,0.0,0.0,0.9684901323070633,0.96,0.96,0.96,23.10501715733133,0.0,0.0,0.0,23.10501715733133,0.12870654078929758,5.97255443300467e-05,182.70050873555303,171.1379824381925,0.4207131518919432,0.3940875725979245,25.38889196244744,25.388028148169617,964.4577240351236,964.4345989825288,23.918111837289278,21.02795581114748,3881.6428824316627,7,0.12836120642961849,1994-09-16
1993,52,160.92161228794103,0.9921428571428572,2.181173987291609,0.013471112392619129,30.0,6.0,4.0,2.0,30.0,72.0,0.44782259146846387,88.92161228794102,88.92161228794102,,88.92161228794102,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,30.0,6.0,4.0,2.0,30.0,128.92161228794103,990.0,964.4781567754242,25.521843224575896,0.08103171372292348,0.0,989.918968286277,0.056141430987492254,0.0,0.0,0.0,25.38467007986547,25.4,25.4,25.4,,0.871739778354334,0.0,0.0,0.0,19.30458911310034,0.0,0.0,0.0,0.39316882104074,0.0,0.0,0.0,0.9608044083685655,0.96,0.96,0.96,18.54930401534715,0.0,0.0,0.0,18.54930401534715,0.11515841277175463,5.7920613928008346e-05,169.1933403798354,155.86976452715123,0.4619240955320632,0.4255486642580703,25.38750879712672,25.38270184883042,964.4882604709456,964.4616133192404,20.54415548047824,17.336498505382792,3116.283074578321,7,0.10305168897415082,1994-09-23
1993,53,162.78130282482888,0.992,6.9115382976776525,0.0424590427631314,30.0,6.0,4.0,2.0,30.0,72.0,0.4423112406065465,90.78130282482888,90.78130282482888,,90.78130282482888,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,30.0,6.0,4.0,2.0,30.0,130.78130282482888,990.0,964.4744373943504,25.52556260564961,0.0816880586185894,0.0,989.9183119413814,0.0583313197287741,0.0,0.0,0.0,25.38554322730221,25.4,25.4,25.4,,0.8741255389218155,0.0,0.0,0.0,19.755834575085554,0.0,0.0,0.0,0.402359156315388,0.0,0.0,0.0,0.9602359156315388,0.96,0.96,0.96,18.97026190227249,0.0,0.0,0.0,18.97026190227249,0.1165383343975729,5.8046283002169774e-05,162.78130282482888,162.78130282482888,0.4423112406065465,0.4423112406065465,25.38554322730221,25.38554322730221,964.4744373943504,964.4744373943504,18.97026190227249,18.97026190227249,455.28628565453977,1,0.10539034390151383,1994-09-30
1994,1,158.53118909388195,0.9931428571428571,2.5803546766637058,0.01622704238970424,24.0,4.0,2.0,2.0,20.0,52.0,0.3280624122761842,106.53118909388195,106.53118909388195,,106.53118909388195,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,24.0,4.0,2.0,2.0,20.0,136.53118909388192,990.0,964.4829376218122,25.517062378187774,0.0837173793192624,0.0006531189093881572,989.9156295017714,0.08035040020814779,0.0,0.0,0.0,25.35234147975101,25.4,25.4,25.4,,0.8909857390443446,0.0,0.0,0.0,23.60044151369522,0.0,0.0,0.0,0.48066072329318166,0.0,0.0,0.0,0.9680396675492532,0.96,0.96,0.96,22.846621675361426,0.0,0.0,0.0,22.846621675361426,0.14409805973145468,5.9568820922105334e-05,162.78130282482888,155.86976452715123,0.3336118467731567,0.319447007104728,25.352417009028827,25.352202015110223,964.4882604709456,964.4744373943504,23.90153063221082,22.182390436838247,3838.232441460719,7,0.12692567597423013,1994-10-01
1994,2,155.86639755547955,0.9942857142857143,1.253396748904046,0.008035017691193386,24.0,4.0,2.0,2.0,20.0,52.0,0.33362897053405466,103.86639755547957,103.86639755547957,,103.86639755547957,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,24.0,4.0,2.0,2.0,20.0,133.86639755547955,990.0,964.488267204889,25.511732795110984,0.08277688825929766,0.0003866397555479143,989.9168364719852,0.07636761247989052,0.0,0.0,0.0,25.352201654616294,25.4,25.4,25.4,,0.8884983281304868,0.0,0.0,0.0,22.945091939308238,0.0,0.0,0.0,0.4673134814523062,0.0,0.0,0.0,0.9667313481452305,0.96,0.96,0.96,22.181830669892967,0.0,0.0,0.0,22.181830669892967,0.14230982681839818,5.932182472776956e-05,156.79744636197438,154.2104647364153,0.3372014998390748,0.3316380541042455,25.35230133985196,25.352024357731075,964.4915790705272,964.486405107276,22.417233905356355,21.764075641793813,3726.547552542018,7,0.12323239261051647,1994-10-08
1994,3,149.74644039932244,0.9951428571428572,2.5793431058390865,0.017732148294546914,24.0,4.0,2.0,2.0,20.0,52.0,0.34779800912141967,97.74644039932245,97.74644039932245,,97.74644039932245,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,24.0,4.0,2.0,2.0,20.0,127.74644039932245,990.0,964.4953438176778,25.504656182322215,0.08061695758187455,0.00014214276843881428,989.9192408996497,0.06789752431781462,0.0,0.0,0.0,25.355999557654123,25.4,25.4,25.4,,0.8817684758681051,0.0,0.0,0.0,21.44163252322303,0.0,0.0,0.0,0.43669312674588656,0.0,0.0,0.0,0.9639227168337839,0.96,0.96,0.96,20.671553255419067,0.0,0.0,0.0,20.671553255419067,0.1378777386900149,5.87111740609659e-05,155.86976452715123,138.74204462110075,0.3747962641174132,0.3336118467731567,25.37000671402012,25.35134613053894,964.5,964.4882604709456,22.182390436838247,18.018287908651548,3472.820946910403,7,0.11484196253010592,1994-10-15
1994,4,156.63017638069155,0.9934285714285714,4.73414532674892,0.03049778212000917,24.0,4.0,2.0,2.0,20.0,52.0,0.3325277691942543,104.63017638069155,104.63017638069155,,104.63017638069155,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,24.0,4.0,2.0,2.0,20.0,134.63017638069155,990.0,964.4849120267692,25.515087973230752,0.08304645049204662,0.0005829700901080857,989.916370579418,0.07776117211657041,0.0,0.0,0.0,25.353697380532076,25.4,25.4,25.4,,0.8888119859913457,0.0,0.0,0.0,23.132518699470246,0.0,0.0,0.0,0.47113072707678716,0.0,0.0,0.0,0.9669820377348949,0.96,0.96,0.96,22.373151652664383,0.0,0.0,0.0,22.373151652664383,0.1426718571205785,5.936282382639369e-05,163.87541321774722,143.60332835727277,0.3621085986992478,0.3173142265759275,25.362134751771524,25.352202015110223,964.5,964.4722491735644,24.16232555320318,19.15121503718597,3758.6894776476165,7,0.12429528695924658,1994-10-22
1994,5,157.07522582775212,0.9935714285714285,0.763466330396292,0.004843321606154643,23.428571428571427,4.0,2.0,2.0,19.428571428571427,50.857142857142854,0.32377348484482976,106.21808297060929,106.21808297060929,,106.21808297060929,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,23.428571428571427,4.0,2.0,2.0,19.428571428571427,135.6466543991807,990.0,964.4858495483444,25.514150451655528,0.08340519843734098,0.0006218082970609,989.9159729932655,0.0798644030921586,0.0,0.0,0.0,25.35025904182899,25.4,25.4,25.4,,0.8907230923517214,0.0,0.0,0.0,23.52164738748707,0.0,0.0,0.0,0.4790559549386369,0.0,0.0,0.0,0.9679055954938638,0.96,0.96,0.96,22.766897564161233,0.0,0.0,0.0,22.766897564161233,0.14494188285997517,5.95380487899781e-05,158.54189668353823,155.86976452715123,0.3336118467731567,0.3165882940505197,25.35236476236605,25.34869950162791,964.4882604709456,964.4829162066328,23.191655067264303,22.182390436838247,3824.838790779087,7,0.1264827642453402,1994-10-29
1994,6,156.71469316076832,0.9937142857142857,0.8619438330034492,0.005494727582321786,23.0,4.0,2.0,2.0,19.0,50.0,0.31906743828755124,106.71469316076832,106.71469316076832,,106.71469316076832,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,23.0,4.0,2.0,2.0,19.0,135.7146931607683,990.0,964.4865706136785,25.513429386321572,0.08342921151531801,0.0006714693160768,989.9158993191686,0.08060633360436777,0.0,0.0,0.0,25.348722371885806,25.4,25.4,25.4,,0.8911796684945947,0.0,0.0,0.0,23.642266999435133,0.0,0.0,0.0,0.4815125661799416,0.0,0.0,0.0,0.9681512566179943,0.96,0.96,0.96,22.8894438163893,0.0,0.0,0.0,22.8894438163893,0.1460528387222327,5.958007196169397e-05,158.8865679426633,155.86976452715123,0.3207806218972661,0.31468991147221,25.34878115949748,25.34869950162791,964.4882604709456,964.4822268641146,23.428852709618518,22.679861648248703,3845.426561153402,7,0.1271635767577183,1994-11-05
1994,7,164.10005254610996,0.9908571428571429,1.4849736451514315,0.009119579307647957,23.0,4.0,2.0,2.0,19.0,50.0,0.3047621299097644,114.10005254610995,114.10005254610995,,114.10005254610995,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,23.0,4.0,2.0,2.0,19.0,143.10005254610994,990.0,964.4717998949078,25.528200105092246,0.08603574353722045,0.0014100052546109714,989.9125542512082,0.09220247172331132,0.0,0.0,0.0,25.348551884577102,25.4,25.4,25.4,,0.897383085933256,0.0,0.0,0.0,25.455233146848155,0.0,0.0,0.0,0.5184365203024064,0.0,0.0,0.0,0.9698656597689066,0.96,0.96,0.96,24.68834012833153,0.0,0.0,0.0,24.68834012833153,0.15042591369858313,6.010064358613167e-05,166.26458004321125,158.54189668353823,0.3153740496734679,0.3007255062202982,25.348771830046022,25.348403823961927,964.4829162066328,964.4674708399136,25.209561873765185,23.34297227818196,4147.641141559697,7,0.1371574451573974,1994-11-12
1994,8,185.56140383505254,0.9788571428571429,3.564971435280516,0.019520556991509445,23.0,4.0,2.0,2.0,19.0,50.0,0.270002083602363,135.56140383505257,135.56140383505257,,135.56140383505257,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,23.0,4.0,2.0,2.0,19.0,164.56140383505254,990.0,964.4288771923299,25.571122807670122,0.09361014803796197,0.0035561403835052,989.9028337115785,0.1305510060220675,0.0,0.0,0.0,25.343405513226575,25.4,25.4,25.4,,0.9109896702894452,0.0,0.0,0.0,30.70256741392239,0.0,0.0,0.0,0.6253068719739794,0.0,0.0,0.0,0.97,0.96,0.96,0.96,29.781490391504718,0.0,0.0,0.0,29.781490391504718,0.16034115629962425,6.1007911364387874e-05,191.21938009017487,169.1933403798354,0.2955199057347711,0.2614797724813306,25.34807307226235,25.341546643665023,964.4616133192404,964.4175612398196,31.11155604184713,25.9149624876232,5003.290385772792,7,0.16545272439724842,1994-11-19
1994,9,190.90035915747947,0.9737142857142856,2.282665280338043,0.012004273525344314,23.857142857142858,4.0,2.2857142857142856,2.0,20.428571428571427,52.57142857142857,0.27523160396566765,138.32893058605092,138.32893058605092,,138.32893058605092,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,23.857142857142858,4.0,2.2857142857142856,2.0,20.428571428571427,168.47178772890805,990.0,964.418199281685,25.58180071831498,0.09499024889771102,0.0038328930586050574,989.9011768580438,0.13551570299612084,0.0,0.0,0.0,25.34746187336255,25.4,25.4,25.4,,0.912566438942655,0.0,0.0,0.0,31.38066290962944,0.0,0.0,0.0,0.6391173708682166,0.0,0.0,0.0,0.97,0.96,0.96,0.96,30.439243022340552,0.0,0.0,0.0,30.439243022340552,0.15948431462550783,6.112329263320377e-05,194.7956741845264,185.77870557191315,0.3052650559169563,0.258699199929624,25.36091774925149,25.340574635202103,964.428442588856,964.410408651631,31.59522376944787,29.502982886651324,5113.792827753213,7,0.16910690567966974,1994-11-26
1994,10,192.0567975773134,0.9722857142857143,1.2612796869517848,0.006589650883955272,26.0,4.0,3.0,2.0,24.0,59.0,0.30721814301637446,133.0567975773134,133.0567975773134,,133.0567975773134,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,26.0,4.0,3.0,2.0,24.0,166.0567975773134,990.0,964.4158864048453,25.58411359515466,0.09413792082073155,0.0033056797577312997,989.9025563994215,0.12534677944534917,0.0,0.0,0.0,25.361323215130817,25.4,25.4,25.4,,0.9101941542925308,0.0,0.0,0.0,30.12208127769988,0.0,0.0,0.0,0.6134843437413416,0.0,0.0,0.0,0.97,0.96,0.96,0.96,29.218418839368884,0.0,0.0,0.0,29.218418839368884,0.15212965969984713,6.099775875219011e-05,193.27466035303507,189.2396047272552,0.3117740606414537,0.3052650559169563,25.36226114968216,25.36091774925149,964.4215207905456,964.413450679294,29.502982886651324,28.56063593962764,4908.694365013972,7,0.16232454910760488,1994-12-03
1994,11,219.68063672388698,0.9237142857142857,9.360427379387115,0.040571173985270624,26.0,4.0,3.0,2.0,24.0,59.0,0.2708896181805413,160.68063672388698,160.68063672388698,,160.68063672388698,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,26.0,4.0,3.0,2.0,24.0,193.68063672388698,990.0,964.5215180064157,25.478481993584328,0.10388732868997237,0.006068063672388643,989.8900446076376,0.1857884117819213,0.0,0.0,0.0,25.182738189440027,25.33303880730248,25.33303880730248,25.33303880730248,,0.9212431272672433,0.0,0.0,0.0,36.562642522582614,0.0,0.0,0.0,0.7446566705210308,0.0,0.0,0.0,0.9717486690120885,0.96,0.96,0.96,35.54373311157578,0.0,0.0,0.0,35.54373311157578,0.16121447358086566,6.14106976439125e-05,258.7976520087449,194.7956741845264,0.3028814692471577,0.2279773388284309,25.36036361413673,24.8547029463024,964.735190608035,964.40148789361,44.62036791993515,29.85903948030561,5971.3471627447325,7,0.19746518395319881,1994-12-10
1994,12,259.6077616989373,0.8591428571428572,7.474321169608069,0.029107693564176,26.0,4.0,3.0,2.0,24.0,59.0,0.22744843566356435,200.60776169893728,200.60776169893728,,200.60776169893728,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,26.0,4.0,3.0,2.0,24.0,233.60776169893728,990.0,964.7365109571427,25.26348904285726,0.11797915532660104,0.010351909622190614,989.8716689350513,0.2850904388857666,0.0,0.0,0.0,24.850067539022707,25.13515797790847,25.13515797790847,25.13515797790847,,0.9351223404831924,0.0,0.0,0.0,45.71711895811429,0.0,0.0,0.0,0.9311022191061974,0.0,0.0,0.0,0.9793645063295768,0.96,0.96,0.96,44.776082153685095,0.0,0.0,0.0,44.776082153685095,0.17242867196125042,6.199752457083886e-05,266.78604271350054,243.27968621428656,0.2425192210583147,0.2211509995047216,24.979436016356477,24.79529502689314,964.767144170854,964.6596781172858,46.40068361735382,40.97883111279219,7522.381801819097,7,0.24875601196491723,1994-12-17
1994,13,265.46953685814907,0.8475714285714285,1.6573691414800464,0.006233340356182257,26.0,4.0,3.0,2.0,24.0,59.0,0.22228579807867463,206.46953685814904,206.46953685814904,,206.46953685814904,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,26.0,4.0,3.0,2.0,24.0,239.46953685814904,990.0,964.7618781474326,25.238121852567392,0.12004799236895673,0.011293907371629787,989.8686581002594,0.3017018957314303,0.0,0.0,0.0,24.80507805709541,25.106779952826837,25.106779952826837,25.106779952826837,,0.9367218388866537,0.0,0.0,0.0,47.04838936652833,0.0,0.0,0.0,0.9582156693793956,0.0,0.0,0.0,0.9799999999999999,0.96,0.96,0.96,46.10742157919776,0.0,0.0,0.0,46.10742157919776,0.1736742586174738,6.203161454192056e-05,270.26224589706084,261.382924552137,0.2257224725031014,0.2183064815589236,24.83557085257044,24.769172341449888,964.7810489835882,964.7455316982084,47.17024683134071,45.19844926856968,7746.046825305224,7,0.2561523421066542,1994-12-24
1994,14,298.65835392201694,0.7872857142857143,6.498539562943643,0.021780903476407126,28.571428571428573,4.857142857142857,3.857142857142857,2.0,31.714285714285715,71.0,0.23762782616277436,227.65835392201694,227.65835392201694,,128.8726032907219,98.78575063129503,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,28.571428571428573,4.857142857142857,3.857142857142857,2.0,31.714285714285715,264.9440682077312,990.0,964.8983017349508,25.101698265049272,0.12903874487609554,0.015531670784403357,989.8554295843395,0.1254551960645241,0.08062320951481484,0.0,0.0,24.83167265332425,24.87650463987396,24.957127849388776,24.957127849388776,,0.9034262471711489,0.7694651740117087,0.0,0.0,28.451542519019338,21.612797009329245,0.0,0.0,0.5794611511001901,0.44017916515945504,0.0,0.0,0.9713625440548943,0.9685054011977513,0.96,0.96,27.66477771051546,20.96280711101917,0.0,0.0,48.62758482153463,0.16289710260089493,5.936404763672867e-05,309.0284073518941,281.3222739992266,0.2573975631088267,0.2097238841463445,24.947145714837664,24.71634939749204,964.9451420367594,964.8252890959968,50.12871868355358,46.91379419647403,8169.434250017817,7,0.2701532490085257,1994-12-31
1994,15,317.7566676215853,0.7591428571428571,5.1695706711896365,0.016138213350412472,29.0,5.0,4.0,2.0,33.0,73.0,0.22982167163166115,244.75666762158534,244.75666762158534,,122.37833381079267,122.37833381079267,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,29.0,5.0,4.0,2.0,33.0,282.7566676215853,990.0,964.988783338108,25.0112166618921,0.13532536387768102,0.018951333524317014,989.845723302598,0.10609777910422023,0.10609777910422023,0.0,0.0,24.750842185385867,24.750842185385867,24.85693996449009,24.85693996449009,,0.9035093116269373,0.9035093116269373,0.0,0.0,26.839588534984646,26.839588534984646,0.0,0.0,0.5466311310587504,0.5466311310587504,0.0,0.0,0.97,0.97,0.96,0.96,26.034400878935106,26.034400878935106,0.0,0.0,52.06880175787021,0.16384200149311748,5.9092001553190766e-05,325.6607962357874,309.0284073518941,0.2362242378477331,0.2241596189771211,24.80680381364978,24.70005416685603,965.028303981179,964.9451420367594,53.80747465087729,50.12871868355358,8747.558695322195,7,0.28927112087705675,1995-01-07
1994,16,325.00480040436787,0.7482857142857142,1.2843932508582319,0.0039366214788711575,29.0,5.0,4.0,2.0,33.0,73.0,0.22461993867739632,252.00480040436787,252.00480040436787,,126.00240020218394,126.00240020218394,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,29.0,5.0,4.0,2.0,33.0,290.00480040436787,990.0,965.025024002022,24.974975997978163,0.13788345482328526,0.020400960080873498,989.8417155850958,0.11240432036393101,0.11240432036393101,0.0,0.0,24.704287262710107,24.704287262710107,24.81669158307404,24.81669158307404,,0.9062051191173114,0.9062051191173114,0.0,0.0,27.66407505175369,27.66407505175369,0.0,0.0,0.5634231171436597,0.5634231171436597,0.0,0.0,0.97,0.97,0.96,0.96,26.834152800201082,26.834152800201082,0.0,0.0,53.668305600402164,0.16512916183236936,5.915707179273629e-05,329.2057950036568,323.62655383883583,0.2255686350025331,0.2217457927773996,24.713180992735484,24.67717853431677,965.0460289750184,965.0181327691942,54.55945171331412,53.375934546936605,9016.275340867562,7,0.29815725333556753,1995-01-14
1994,17,343.44563279790736,0.7187142857142856,3.3006772241761353,0.009618176561733872,29.0,5.0,4.0,2.0,33.0,73.0,0.2126031198268044,270.44563279790736,270.44563279790736,,135.22281639895368,135.22281639895368,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,29.0,5.0,4.0,2.0,33.0,308.44563279790736,990.0,965.1172281639895,24.8827718360105,0.1443917967354775,0.02408912655958143,989.831519076705,0.1294967825186452,0.1294967825186452,0.0,0.0,24.584794130196794,24.584794130196794,24.714290912715438,24.714290912715438,,0.9103366222537603,0.9103366222537603,0.0,0.0,29.67943892395013,29.67943892395013,0.0,0.0,0.6044692245203693,0.6044692245203693,0.0,0.0,0.97,0.97,0.96,0.96,28.789055756231626,28.789055756231626,0.0,0.0,57.57811151246325,0.16763772023007975,5.913923781107652e-05,350.2192051008483,335.4728177879068,0.2176033232181338,0.2084408819869804,24.636638955835096,24.54067510396409,965.1510960255042,965.0773640889396,59.01330602920028,55.88844085847104,9673.122734093828,7,0.31987839729146256,1995-01-21
1994,18,384.5693001930592,0.6707142857142857,6.84679260369746,0.018034891824705072,29.857142857142858,5.428571428571429,4.0,2.4285714285714284,36.42857142857143,78.14285714285714,0.2030372243684977,306.42644305020207,306.42644305020207,,153.21322152510103,153.21322152510103,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,29.857142857142858,5.428571428571429,4.0,2.4285714285714284,36.42857142857143,345.71215733591634,990.0,965.3228465009652,24.677153499034734,0.15754430950694207,0.03128528861004037,989.811170401883,0.1662167063247171,0.1662167063247171,0.0,0.0,24.32210719459303,24.32210719459303,24.48832390091775,24.48832390091775,,0.9179489437835537,0.9179489437835537,0.0,0.0,33.546486169353955,33.546486169353955,0.0,0.0,0.6832278242230948,0.6832278242230948,0.0,0.0,0.97,0.97,0.96,0.96,32.540091584273334,32.540091584273334,0.0,0.0,65.08018316854667,0.16926790969964647,5.899651524850297e-05,398.1467533267305,364.6825175805071,0.2184337886143306,0.1888593195297202,24.445814138009247,24.242622846377454,965.3907337666336,965.2234125879024,66.63551208018454,62.071209585674296,10933.47077231584,7,0.36155657315859263,1995-01-28
1994,19,417.0909656687339,0.6324285714285713,4.069446809173444,0.009799595266942327,31.0,6.0,4.0,3.0,41.0,85.0,0.20386605581613368,332.0909656687339,332.0909656687339,,166.04548283436694,166.04548283436694,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,31.0,6.0,4.0,3.0,41.0,373.0909656687339,990.0,965.4769093455094,24.523090654490733,0.16720714044513674,0.036418193133746724,989.796374666421,0.19521633691494328,0.19521633691494328,0.0,0.0,24.124248983996903,24.124248983996903,24.31946532091185,24.31946532091185,,0.922863362908871,0.922863362908871,0.0,0.0,36.253600254833614,36.253600254833614,0.0,0.0,0.7383625306483425,0.7383625306483425,0.0,0.0,0.97,0.97,0.96,0.96,35.16599224718861,35.16599224718861,0.0,0.0,70.33198449437722,0.1686108284466508,5.882984901835128e-05,426.6328809909446,402.90237744418727,0.2109692192416381,0.1992345264213335,24.21238763961542,24.06475856611587,965.5198479644592,965.4130606984988,72.31061086099464,67.37665676809085,11815.773395055372,7,0.3907332471909845,1995-02-04
1994,20,454.49753655391027,0.5912857142857143,6.220866913706443,0.013712666244197499,31.0,6.0,4.0,3.0,41.0,85.0,0.1872169058695796,369.49753655391027,369.49753655391027,,184.74876827695513,184.74876827695513,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,31.0,6.0,4.0,3.0,41.0,410.49753655391027,990.0,965.6452389144926,24.354761085507416,0.1804090799177104,0.043899507310782,989.7756914127714,0.24187998320656415,0.24187998320656415,0.0,0.0,23.88857251507236,23.88857251507236,24.130452498278924,24.130452498278924,,0.9292984031461365,0.9292984031461365,0.0,0.0,40.21979605958127,40.21979605958127,0.0,0.0,0.8191404492786409,0.8191404492786409,0.0,0.0,0.9726673810376535,0.9726673810376535,0.96,0.96,39.12330102879134,39.12330102879134,0.0,0.0,78.24660205758268,0.17211540969151035,5.882210122271688e-05,470.1789493868897,426.6328809909446,0.1992345264213335,0.1807822321923162,24.06475856611587,23.78877202966447,965.715805272241,965.5198479644592,81.66034627840436,72.31061086099464,13145.42914567389,7,0.43470334476434824,1995-02-11
1994,21,489.9895254615698,0.5562857142857143,4.976989304683992,0.010137279899797014,31.0,6.0,4.0,3.0,41.0,85.0,0.1735719623301026,404.9895254615698,404.9895254615698,,202.4947627307849,202.4947627307849,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,31.0,6.0,4.0,3.0,41.0,445.9895254615698,990.0,965.804952864577,24.195047135422993,0.19293530400701503,0.05099790509231393,989.7560667909007,0.2903503868727077,0.2903503868727077,0.0,0.0,23.660763539450972,23.660763539450972,23.95111392632368,23.95111392632368,,0.9346287150861754,0.9346287150861754,0.0,0.0,43.91365145869152,43.91365145869152,0.0,0.0,0.8943717201362836,0.8943717201362836,0.0,0.0,0.9786385493681389,0.9786385493681389,0.96,0.96,42.977372139101966,42.977372139101966,0.0,0.0,85.95474427820393,0.17540045227717518,5.895532609823216e-05,505.01787451967766,472.4927083802066,0.1798969560639272,0.1683108743048817,23.773934052827745,23.563149903306496,965.8725804353384,965.7262171877107,89.09192122208354,82.17109301660362,14440.397038738258,7,0.4775263571011329,1995-02-18
1994,22,541.5178649805538,0.5238571428571429,7.314522825423361,0.01364068415246797,33.142857142857146,6.857142857142857,4.857142857142857,3.4285714285714284,46.142857142857146,94.42857142857143,0.17406555344606953,447.08929355198234,447.08929355198234,,159.45879386901515,159.45879386901515,128.171705813952,0.0,0.0,0.0,0.0,0.0,0.0,0.0,33.142857142857146,6.857142857142857,4.857142857142857,3.4285714285714284,46.142857142857146,491.94643640912517,990.0,966.0368303924124,23.963169607587556,0.20915492377752226,0.05941785871039643,989.731427217512,0.18412666372703326,0.18412666372703326,0.13564814680315299,0.0,23.51047016137257,23.51047016137257,23.558948678296446,23.6945968250996,,0.9189374867897505,0.9189374867897505,0.7848341084218419,0.0,33.824920099719996,33.824920099719996,27.07203461542196,0.0,0.6888985763690426,0.6888985763690426,0.5513652671165369,0.0,0.9714285714285714,0.9714285714285714,0.9685714285714285,0.96,32.877701351571375,32.877701351571375,26.259873576959304,0.0,92.01527628010206,0.170017527596995,5.717444627478093e-05,556.2195342976412,523.0192327708844,0.1948142464348259,0.1571492282760785,23.578734303661783,23.44486747498616,966.1029879043392,965.953586547469,93.54098743967232,90.46235498775609,15458.566415057147,7,0.5111959793339004,1995-02-25
1994,23,589.009270759677,0.4895714285714286,8.486891338472219,0.014380412194128972,36.0,8.0,6.0,4.0,53.0,107.0,0.18185309526506396,482.009270759677,482.009270759677,,160.66975691989234,160.66975691989234,160.66975691989234,0.0,0.0,0.0,0.0,0.0,0.0,0.0,36.0,8.0,6.0,4.0,53.0,532.0092707596771,990.0,966.2486702412872,23.75132975871278,0.22886768611770666,0.06669964951422123,989.7044326643681,0.18296245571578182,0.18296245571578182,0.18296245571578182,0.0,23.272799967365096,23.272799967365096,23.272799967365096,23.455762423080873,,0.9199483961935276,0.9199483961935276,0.9199483961935276,0.0,33.73195844561418,33.73195844561418,33.73195844561418,0.0,0.6870052636581301,0.6870052636581301,0.6870052636581301,0.0,0.97,0.97,0.97,0.96,32.71999969224576,32.71999969224576,32.71999969224576,0.0,98.1599990767373,0.16662543090112067,5.6573671045710584e-05,615.6277736669467,562.8280752081156,0.190111340768555,0.1738063235234847,23.428657647559177,23.11664254528384,966.3625110946678,966.1327263384364,103.27004700995806,93.11287396297992,16490.879844891864,7,0.5453333282040961,1995-03-04
