WaterYear,WaterWeek,Flow,Exceedance,Flow_difference,Flow_difference_pct,EWRChannelA,EWRChannelC,EWRChannelD,EWRChannelE,EWRChannelFG,EWRTotal,EWRProportion,FlowAvailableForGeneration,FlowCanal,LowFlowShutoff,FlowTurbine1,FlowTurbine2,FlowTurbine3,FlowTurbine4,FlowSpill,SpillChannelA,SpillChannelC,SpillChannelD,SpillChannelE,SpillChannelFG,FlowChannelA,FlowChannelC,FlowChannelD,FlowChannelE,FlowChannelFG,FlowLeftChannel,LevelHeadpond,LevelTailwater,HeadGross,HeadlossLeftChannel,HeadlossCanal,LevelForebay,HeadlossTurbine1,HeadlossTurbine2,HeadlossTurbine3,HeadlossTurbine4,HeadTurbine1,HeadTurbine2,HeadTurbine3,HeadTurbine4,LowHeadShutoff,EffTurbine1,EffTurbine2,EffTurbine3,EffTurbine4,PowerTurbine1,PowerTurbine2,PowerTurbine3,PowerTurbine4,LoadFactorTurbine1,LoadFactorTurbine2,LoadFactorTurbine3,LoadFactorTurbine4,EffGen1,EffGen2,EffGen3,EffGen4,PowerGenerator1,PowerGenerator2,PowerGenerator3,PowerGenerator4,Power,PerfMwPerCumec,PerfMWhPerm3,Flow_max,Flow_min,EWRProportion_max,EWRProportion_min,HeadTurbine1_max,HeadTurbine1_min,LevelTailwater_max,LevelTailwater_min,Power_max,Power_min,Energy,Count,CapFactor,StartDate
1994,24,666.865195864389,0.4521428571428571,13.77941823982805,0.0205638179644377,36.0,8.0,6.0,4.0,53.0,107.0,0.1607530114370997,559.865195864389,559.865195864389,,186.62173195479633,186.62173195479633,186.62173195479633,0.0,0.0,0.0,0.0,0.0,0.0,0.0,36.0,8.0,6.0,4.0,53.0,609.865195864389,990.0,966.5674607834575,23.432539216542473,0.27310160593818966,0.09387345404081639,989.633024940021,0.24708362948668935,0.24708362948668935,0.24708362948668935,0.0,22.818480527076794,22.818480527076794,22.818480527076794,23.065564156563482,,0.9288331406812697,0.9288331406812697,0.9288331406812697,0.0,38.78123024125928,38.78123024125928,38.78123024125928,0.0,0.7898417564411259,0.7898417564411259,0.7898417564411259,0.0,0.9711491454262643,0.9711491454262643,0.9711491454262643,0.96,37.664974304686815,37.664974304686815,37.664974304686815,0.0,112.99492291406044,0.16940100485547438,5.607038602469426e-05,712.0837013457431,623.8090120652902,0.1715268582698849,0.150263234220618,23.0693691497448,22.55349478495734,966.7483348053828,966.3952360482612,121.77760752556064,104.82401328099648,18983.14704956215,7,0.6277495717447801,1995-03-11
1994,25,782.4204081070208,0.4035714285714286,18.777550434375485,0.023865280977541654,36.0,8.0,6.0,4.0,53.0,107.0,0.1370688198690184,675.4204081070208,675.4204081070208,,191.62594512540304,191.62594512540304,191.62594512540304,100.5425727308116,0.0,0.0,0.0,0.0,0.0,0.0,36.0,8.0,6.0,4.0,53.0,725.4204081070208,990.0,967.029681632428,22.970318367571945,0.33898195494152367,0.1340204222927239,989.5269976227657,0.26229399704324796,0.26229399704324796,0.26229399704324796,0.12532059782751817,22.235021993294463,22.235021993294463,22.235021993294463,22.371995392510193,,0.9290025892122811,0.9290025892122811,0.9290025892122811,0.527821770615735,38.859971337582024,38.859971337582024,38.859971337582024,20.160607573721894,0.7914454447572714,0.7914454447572714,0.7914454447572714,0.4106030055747839,0.9737985296325344,0.9737985296325344,0.9737985296325344,0.9657142857142856,37.860098790230936,37.860098790230936,37.860098790230936,19.555789346510235,133.13608571720303,0.1702239875986877,5.480159885759866e-05,843.5265543863715,733.8512888156049,0.1458061076280073,0.1268484073721162,22.426456052148133,21.952794142551976,967.2741062175454,966.8354051552624,142.50310351138407,126.0542920274618,22366.862400490107,7,0.7396449206511279,1995-03-18
1994,26,960.8896662895016,0.34371428571428575,30.924473525388148,0.032045975989823686,36.0,8.0,6.0,4.0,53.0,107.0,0.11195164332853307,853.8896662895016,853.8896662895016,,213.4724165723754,213.4724165723754,213.4724165723754,213.4724165723754,0.0,0.0,0.0,0.0,0.0,0.0,36.0,8.0,6.0,4.0,53.0,903.8896662895016,990.0,967.7309665670675,22.26903343293238,0.48236557692944554,0.23591482833936486,989.2817195947312,0.32456930229870856,0.32456930229870856,0.32456930229870856,0.32456930229870856,21.226183725364873,21.226183725364873,21.226183725364873,21.226183725364873,,0.9343607313857601,0.9343607313857601,0.9343607313857601,0.9343607313857601,41.461443107453896,41.461443107453896,41.461443107453896,41.461443107453896,0.8444285765265559,0.8444285765265559,0.8444285765265559,0.8444285765265559,0.9747299354985113,0.9747299354985113,0.9747299354985113,0.9747299354985113,40.42471409934551,40.42471409934551,40.42471409934551,40.42471409934551,161.69885639738203,0.16831835782641186,5.2655206601834466e-05,1059.9978690640885,863.4849952911484,0.123916455507049,0.1009435991550381,21.83151601962267,20.62446783451217,968.0885647313444,967.3539399811646,177.3798019756846,145.82491321507325,27165.407874760178,7,0.8983269799854556,1995-03-25
1994,27,1164.1959111939573,0.2834285714285714,21.162812309493933,0.018455798522212057,40.0,10.0,8.0,5.0,62.0,125.0,0.10751201975761346,1039.1959111939573,1039.1959111939573,,259.7989777984893,259.7989777984893,259.7989777984893,259.7989777984893,0.0,0.0,0.0,0.0,0.0,0.0,40.0,10.0,8.0,5.0,62.0,1097.1959111939573,990.0,968.4160442923238,21.58395570767615,0.6954652575911205,0.40371007760276295,988.9008246648061,0.47819027294488264,0.47819027294488264,0.47819027294488264,0.47819027294488264,20.006590099537373,20.006590099537373,20.006590099537373,20.006590099537373,,0.9396231597593686,0.9396231597593686,0.9396231597593686,0.9396231597593686,47.869881596818594,47.869881596818594,47.869881596818594,47.869881596818594,0.9749466720329654,0.9749466720329654,0.9749466720329654,0.9749466720329654,0.9799999999999999,0.9799999999999999,0.9799999999999999,0.9799999999999999,46.91248396488222,46.91248396488222,46.91248396488222,46.91248396488222,187.64993585952888,0.16123787409691692,5.0186704221539986e-05,1208.137555230546,1086.4244972913411,0.1150563157510239,0.1034650396048209,20.512533969000035,19.71038478484909,968.5541466021532,968.17161984863,192.74136351167388,178.00355896509498,31525.189224400856,7,1.0424996436640495,1995-04-01
1994,28,1225.3773834956778,0.26785714285714285,5.611186770022479,0.004589647118256543,40.0,10.0,8.0,5.0,62.0,125.0,0.10201335731134951,1100.3773834956778,1096.3837107910003,,274.0959276977501,274.0959276977501,274.0959276977501,274.0959276977501,3.9936727046774,1.277975265496768,0.319493816374192,0.2555950530993536,0.159746908187096,1.9808616615199903,41.27797526549677,10.319493816374193,8.255595053099354,5.159746908187096,63.980861661519995,1156.2367749259706,990.0,968.6083289195578,21.391671080442165,0.7808893189675304,0.4752988240283004,988.7438118570042,0.5314102809133153,0.5314102809133153,0.5314102809133153,0.5314102809133153,19.604072656532995,19.604072656532995,19.604072656532995,19.604072656532995,,0.9389720315757418,0.9389720315757418,0.9389720315757418,0.9389720315757418,49.48078587889027,49.48078587889027,49.48078587889027,49.48078587889027,1.0077553132156878,1.0077553132156878,1.0077553132156878,1.0077553132156878,0.9799999999999999,0.9799999999999999,0.9799999999999999,0.9799999999999999,48.2,48.2,48.2,48.2,192.8,0.15734540231702554,4.8848165799783554e-05,1231.9889272331854,1216.5619918456675,0.102748565907735,0.1014619508640604,19.6524809791731,19.567766414552917,968.6291080570186,968.5806234029436,192.8,192.8,32390.400000000005,7,1.0711111111111113,1995-04-08
1994,29,1198.0827279808182,0.27414285714285713,6.3345588800177675,0.005326713968150743,40.0,10.0,8.0,5.0,62.0,125.0,0.10434750635300041,1073.0827279808184,1073.0827279808184,,268.2706819952046,268.2706819952046,268.2706819952046,268.2706819952046,0.0,0.0,0.0,0.0,0.0,0.0,40.0,10.0,8.0,5.0,62.0,1131.0827279808184,990.0,968.5225457165112,21.47745428348888,0.7440271258524607,0.44500754637506373,988.8109653277724,0.5091506551493624,0.5091506551493624,0.5091506551493624,0.5091506551493624,19.779268956111984,19.779268956111984,19.779268956111984,19.779268956111984,,0.939554023788811,0.939554023788811,0.939554023788811,0.939554023788811,48.8895279547272,48.8895279547272,48.8895279547272,48.8895279547272,0.9957134002999429,0.9957134002999429,0.9957134002999429,0.9957134002999429,0.9799999999999999,0.9799999999999999,0.9799999999999999,0.9799999999999999,47.88223610920515,47.88223610920515,47.88223610920515,47.88223610920515,191.5289444368206,0.15987127850823435,4.958289564122106e-05,1216.5619918456675,1172.2200796855432,0.1066352659933382,0.102748565907735,19.95634570772142,19.6524809791731,968.5806234029436,968.4412631075832,192.8,188.78866044594707,32176.862665385863,7,1.06404969131567,1995-04-15
1994,30,1136.1891888090138,0.29,9.215465750800734,0.008130449085885214,40.0,10.0,8.0,5.0,62.0,125.0,0.11004359208904459,1011.1891888090138,1011.1891888090138,,252.79729720225347,252.79729720225347,252.79729720225347,252.79729720225347,0.0,0.0,0.0,0.0,0.0,0.0,40.0,10.0,8.0,5.0,62.0,1069.1891888090138,990.0,968.3280231648283,21.671976835171677,0.6533247590126042,0.3657808154924367,988.9808944254949,0.45219817144169283,0.45219817144169283,0.45219817144169283,0.45219817144169283,20.20067308922494,20.20067308922494,20.20067308922494,20.20067308922494,,0.9398499743736428,0.9398499743736428,0.9398499743736428,0.9398499743736428,47.06425075160676,47.06425075160676,47.06425075160676,47.06425075160676,0.9585387118453513,0.9585387118453513,0.9585387118453513,0.9585387118453513,0.9799999999999999,0.9799999999999999,0.9799999999999999,0.9799999999999999,46.12296573657461,46.12296573657461,46.12296573657461,46.12296573657461,184.49186294629845,0.16238760234797336,5.0685820602248804e-05,1166.683447695578,1107.711819429938,0.1128452344801455,0.1071413160501238,20.386742464118356,19.994179257571368,968.423862264186,968.2385228610656,188.14854500833863,180.94129996087764,30994.632974978143,7,1.0249547941461026,1995-04-22
1994,31,1066.9791174045936,0.31314285714285717,11.415841930734194,0.010772963866870872,41.42857142857143,9.285714285714286,8.0,5.714285714285714,76.28571428571429,140.71428571428572,0.13204523752734568,926.2648316903078,926.2648316903078,,231.56620792257695,231.56620792257695,231.56620792257695,231.56620792257695,0.0,0.0,0.0,0.0,0.0,0.0,41.42857142857143,9.285714285714286,8.0,5.714285714285714,76.28571428571429,984.9791174045935,990.0,968.1105057975573,21.889494202442734,0.5565635263206796,0.29101186535224627,989.1524246083271,0.37966711522600655,0.37966711522600655,0.37966711522600655,0.37966711522600655,20.66225169554382,20.66225169554382,20.66225169554382,20.66225169554382,,0.9378914606730909,0.9378914606730909,0.9378914606730909,0.9378914606730909,44.0019426222753,44.0019426222753,44.0019426222753,44.0019426222753,0.8961699108406374,0.8961699108406374,0.8961699108406374,0.8961699108406374,0.9788679965335714,0.9788679965335714,0.9788679965335714,0.9788679965335714,43.073430733716584,43.073430733716584,43.073430733716584,43.073430733716584,172.29372293486634,0.16145964575346272,5.167547556614502e-05,1089.4560494851628,1027.8009259147989,0.1430238057716887,0.114736156689451,20.899731326485536,20.49519994545017,968.1811475840964,967.9873743385892,178.4317671484454,164.96422005773354,28945.345453057544,7,0.9571873496381463,1995-04-29
1994,32,952.036817610584,0.34528571428571425,19.41984803137674,0.020506753446555285,42.0,9.0,8.0,6.0,82.0,147.0,0.1547202712078802,805.036817610584,805.036817610584,,201.259204402646,201.259204402646,201.259204402646,201.259204402646,0.0,0.0,0.0,0.0,0.0,0.0,42.0,9.0,8.0,6.0,82.0,864.036817610584,990.0,967.7053641062497,22.294635893750296,0.44589967897709754,0.1988644344493489,989.3552358865735,0.287398866438151,0.287398866438151,0.287398866438151,0.287398866438151,21.362472913885675,21.362472913885675,21.362472913885675,21.362472913885675,,0.9316633330326088,0.9316633330326088,0.9316633330326088,0.9316633330326088,39.26198627608844,39.26198627608844,39.26198627608844,39.26198627608844,0.7996331217125955,0.7996331217125955,0.7996331217125955,0.7996331217125955,0.9714866842104348,0.9714866842104348,0.9714866842104348,0.9714866842104348,38.14560048028785,38.14560048028785,38.14560048028785,38.14560048028785,152.5824019211514,0.16026358398266627,5.266941227845741e-05,1022.729174239858,891.8619896951615,0.1648237078140807,0.1437330660966599,21.733948929280405,20.92828650316576,967.971434547611,967.4674479587808,164.13183557977928,142.77164634840463,25633.843522753436,7,0.8476800106730633,1995-05-06
1994,33,778.6100420530774,0.40714285714285714,31.243461838136877,0.0410830530361282,42.0,9.0,8.0,6.0,82.0,147.0,0.1902589733094994,631.6100420530774,631.6100420530774,,185.57013129324733,185.57013129324733,185.57013129324733,74.89964817333556,0.0,0.0,0.0,0.0,0.0,0.0,42.0,9.0,8.0,6.0,82.0,690.6100420530774,990.0,967.0144401682122,22.985559831787732,0.3193190554112958,0.11875332254477843,989.5619276220439,0.24512340783397107,0.24512340783397107,0.24512340783397107,0.09273899749699113,22.302364045997678,22.302364045997678,22.302364045997678,22.45474845633466,,0.927336059448923,0.927336059448923,0.927336059448923,0.39556783831576314,37.65756977992815,37.65756977992815,37.65756977992815,14.913002979101384,0.7669566146624877,0.7669566146624877,0.7669566146624877,0.30372714825053737,0.9715904837041569,0.9715904837041569,0.9715904837041569,0.9642857142857143,36.59541752715211,36.59541752715211,36.59541752715211,14.465612889728343,124.25186547118469,0.15952246637614628,5.4741819016394394e-05,876.9389119074414,673.1577568282033,0.2183737742139928,0.1676285520051315,22.850180460954476,21.824480223201704,967.4077556476298,966.5926310273128,140.29232517854908,105.79146884739268,20874.313399159026,7,0.6902881415065816,1995-05-13
1994,34,551.5056277114455,0.5154285714285715,27.656379888415213,0.04976309414316333,42.0,9.0,8.0,6.0,82.0,147.0,0.26852770314662694,404.5056277114455,404.5056277114455,,180.07217446944907,180.07217446944907,44.36127877254744,0.0,0.0,0.0,0.0,0.0,0.0,0.0,42.0,9.0,8.0,6.0,82.0,463.5056277114455,990.0,966.0799476922568,23.92005230774305,0.2002625689829851,0.05090112554228907,989.7488363054747,0.23245147164787225,0.23245147164787225,0.04876838789746042,0.0,23.43643714156994,23.43643714156994,23.620120225320353,23.66888861321781,,0.926795677407012,0.926795677407012,0.26219366184222304,0.0,38.3935569175667,38.3935569175667,9.258180243232005,0.0,0.7819461694005437,0.7819461694005437,0.18855764242835038,0.0,0.9732051150318448,0.9732051150318448,0.9628571428571429,0.96,37.38158329816468,37.38158329816468,8.980434835935045,0.0,83.7436014322644,0.15159082586912698,5.7587334958863065e-05,623.8090120652902,479.5630976092969,0.3065290067830903,0.2356490482773186,23.83607682614264,23.129647274431694,966.3952360482612,965.7580339392418,96.42858546979669,69.58332322736376,14068.92504062042,7,0.46524223017924665,1995-05-20
1994,35,432.12769413859485,0.616,10.95153145215851,0.025227101813957587,41.142857142857146,9.0,7.714285714285714,5.714285714285714,75.42857142857143,139.0,0.3213843701281337,293.12769413859485,293.12769413859485,,146.56384706929742,146.56384706929742,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,41.142857142857146,9.0,7.714285714285714,5.714285714285714,75.42857142857143,350.9848369957377,990.0,965.5445746236237,24.45542537637636,0.15940520175341147,0.028625538827718927,989.8119692594189,0.1524873893720906,0.1524873893720906,0.0,0.0,24.114907246423144,24.114907246423144,24.26739463579523,24.26739463579523,,0.9148835045065508,0.9148835045065508,0.0,0.0,31.709100738990173,31.709100738990173,0.0,0.0,0.6458065323623253,0.6458065323623253,0.0,0.0,0.97,0.97,0.96,0.96,30.757827716820465,30.757827716820465,0.0,0.0,61.51565543364093,0.14243130850802674,5.8297797881462534e-05,470.1789493868897,402.90237744418727,0.3495219222138618,0.2916634167258564,24.262376497896398,23.89438857421614,965.715805272241,965.4130606984988,67.65279494664411,57.34219795584057,10334.630112851677,7,0.3417536412980052,1995-05-27
1994,36,367.2336012833643,0.691,8.326130530707823,0.022610094941619172,39.0,9.0,7.0,5.0,59.0,119.0,0.32477778982201083,248.23360128336427,248.23360128336427,,124.11680064168213,124.11680064168213,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,39.0,9.0,7.0,5.0,59.0,303.2336012833643,990.0,965.2361680064168,24.763831993583203,0.14255230910119635,0.0196467202566728,989.8378009706421,0.10959738320055001,0.10959738320055001,0.0,0.0,24.492035581024776,24.492035581024776,24.601632964225328,24.601632964225328,,0.9034226433833515,0.9034226433833515,0.0,0.0,26.935461928809826,26.935461928809826,0.0,0.0,0.5485837460042734,0.5485837460042734,0.0,0.0,0.9699583000262777,0.9699583000262777,0.96,0.96,26.126380313148047,26.126380313148047,0.0,0.0,52.252760626296094,0.14212142300167818,5.8464557743502846e-05,391.8169121240828,344.6194637292325,0.3453084126829768,0.3037132811722899,24.637112139311192,24.3333911299554,965.3590845606204,965.1230973186462,57.50428937777412,47.33470514004951,8778.463785217744,7,0.29029311459053386,1995-06-03
1994,37,332.00268914299915,0.7367142857142858,3.486345925940473,0.010554659204542571,39.0,9.0,7.0,5.0,59.0,119.0,0.35857665843905095,213.00268914299912,213.00268914299912,,197.1744530081722,15.828236134826904,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,39.0,9.0,7.0,5.0,59.0,268.00268914299915,990.0,965.0600134457151,24.939986554285024,0.13011822710345355,0.01260053782859977,989.857281235068,0.28409150773153824,0.012410892101437313,0.0,0.0,24.513176281621465,24.784856897251565,24.797267789353004,24.797267789353004,,0.9315011467746459,0.1276819037525356,0.0,0.0,44.263297374749115,3.4216755830660293,0.0,0.0,0.9014928182229961,0.06968789374879895,0.0,0.0,0.9783973608034513,0.9612545036605942,0.96,0.96,43.31444804484225,3.3148560915536414,0.0,0.0,46.629304136395895,0.14044597336492928,6.082919571851913e-05,340.5953058875766,320.2150422476492,0.3716252652115178,0.3493882562177161,24.66267733652025,24.421873604938916,965.102976529438,965.0010752112382,48.2,44.44199320764232,7833.7230949145105,7,0.2590516896466439,1995-06-10
1994,38,305.139717889742,0.7785714285714286,3.6416822143233634,0.011955924252980529,39.0,9.0,7.0,5.0,59.0,119.0,0.3902949340872241,186.139717889742,186.139717889742,,186.139717889742,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,39.0,9.0,7.0,5.0,59.0,241.139717889742,990.0,964.9272177426004,25.0727822573995,0.12063743796715234,0.008613971788974157,989.8707485902439,0.24567493333931603,0.0,0.0,0.0,24.697855914304025,24.943530847643338,24.943530847643338,24.943530847643338,,0.9305249824584506,0.0,0.0,0.0,41.95321763809293,0.0,0.0,0.0,0.8544443510813222,0.0,0.0,0.0,0.9752514960315258,0.96,0.96,0.96,40.922171279343324,0.0,0.0,0.0,40.922171279343324,0.13402644915382453,6.105720801017989e-05,316.52242407738737,294.72326674738565,0.4037685972787406,0.3759607248897645,24.778065323068272,24.60691808853037,964.9826121203868,964.8788930669896,43.63113448708509,38.42453254385174,6874.924774929677,7,0.22734539599635176,1995-06-17
1994,39,279.66375375577184,0.8174285714285715,3.3501079724187224,0.011927794350689015,39.0,9.0,7.0,5.0,59.0,119.0,0.42574155598730795,160.6637537557718,160.6637537557718,,160.6637537557718,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,39.0,9.0,7.0,5.0,59.0,215.6637537557718,990.0,964.8186550150231,25.1813449849769,0.11164597628135177,0.006066375375577129,989.882287648343,0.1829747224885927,0.0,0.0,0.0,24.880657910831385,25.063632633319976,25.063632633319976,25.063632633319976,,0.9214352854694876,0.0,0.0,0.0,36.12418394490008,0.0,0.0,0.0,0.7357267605885963,0.0,0.0,0.0,0.97,0.96,0.96,0.96,35.04045842655308,0.0,0.0,0.0,35.04045842655308,0.1252418657511172,6.058045495995754e-05,290.5219447532691,271.2725109404546,0.4386732720814494,0.4096076119174503,24.936889730308376,24.80706818943166,964.8620877790132,964.7850900437618,37.46367427199481,33.16652384427473,5886.797015660917,7,0.19466921348085042,1995-06-24
1994,40,265.47545216236466,0.8478571428571428,1.4127980554739403,0.005352262854669457,37.0,8.0,6.0,4.0,53.0,108.0,0.4068746481699851,157.4754521623647,157.4754521623647,,157.4754521623647,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,37.0,8.0,6.0,4.0,53.0,208.4754521623647,990.0,964.7619018086496,25.238098191350527,0.10910892012306066,0.005747545216236415,989.8851435346606,0.17556107292479264,0.0,0.0,0.0,24.947680653086405,25.1232417260112,25.1232417260112,25.1232417260112,,0.9202628464218778,0.0,0.0,0.0,35.45663396636929,0.0,0.0,0.0,0.7221310380115943,0.0,0.0,0.0,0.97,0.96,0.96,0.96,34.39293494737821,0.0,0.0,0.0,34.39293494737821,0.1295389148448638,6.066657819980318e-05,270.26224589706084,261.382924552137,0.4131868988192366,0.3996118645485382,24.97495839855053,24.91562324383857,964.7810489835882,964.7455316982084,35.46485064786096,33.47689413163068,5778.0130711595375,7,0.19107186081876779,1995-07-01
1994,41,251.99895985073005,0.8717142857142858,2.1696429441212013,0.008612273614612458,37.0,8.0,6.0,4.0,53.0,108.0,0.42873862720198713,143.99895985073005,143.99895985073005,,143.99895985073005,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,37.0,8.0,6.0,4.0,53.0,194.99895985073005,990.0,964.7053398103129,25.294660189687015,0.10435254787710631,0.0043998959850729425,989.8912475561377,0.14694109005974476,0.0,0.0,0.0,25.038966655765098,25.18590774582484,25.18590774582484,25.18590774582484,,0.914800002525965,0.0,0.0,0.0,32.34839962660694,0.0,0.0,0.0,0.6588268763056403,0.0,0.0,0.0,0.97,0.96,0.96,0.96,31.377947637808735,0.0,0.0,0.0,31.377947637808735,0.12447790330072984,6.052699118845615e-05,258.7976520087449,246.1954239432886,0.438675903354231,0.4173144507367889,25.0815045015902,24.99205465687533,964.735190608035,964.6771725436598,32.89882883047749,30.080874355916944,5271.495203151867,7,0.1743219313211596,1995-07-08
1994,42,237.94865881694463,0.8931428571428571,2.108859684445398,0.008885705404299542,37.0,8.0,6.0,4.0,53.0,108.0,0.4540130435018593,129.94865881694463,129.94865881694463,,129.94865881694463,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,37.0,8.0,6.0,4.0,53.0,180.94865881694463,990.0,964.6276919529017,25.372308047098304,0.09939373995715269,0.0029948658816944286,989.8976113941611,0.11966524462361253,0.0,0.0,0.0,25.150254196635824,25.26991944125944,25.26991944125944,25.26991944125944,,0.9085039455547006,0.0,0.0,0.0,29.119881872086943,0.0,0.0,0.0,0.5930729505516689,0.0,0.0,0.0,0.97,0.96,0.96,0.96,28.246285415924337,0.0,0.0,0.0,28.246285415924337,0.11867677280896195,6.037760273710795e-05,243.27968621428656,231.4334061521708,0.466656917839201,0.4439334893948812,25.204087799048278,25.10597609101249,964.6596781172858,964.588600436913,29.432600078127397,26.78519229121687,4745.375949875288,7,0.1569238078662463,1995-07-15
1994,43,228.99818482539715,0.9104285714285715,0.966051326776084,0.004265424733738857,37.0,8.0,6.0,4.0,53.0,108.0,0.4716973112695077,120.99818482539717,120.99818482539717,,120.99818482539717,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,37.0,8.0,6.0,4.0,53.0,171.99818482539715,990.0,964.5739891089524,25.426010891047635,0.0962348284062162,0.0020998184825396717,989.9016653531113,0.10371293195356841,0.0,0.0,0.0,25.223963312205317,25.327676244158884,25.327676244158884,25.327676244158884,,0.9030350235504458,0.0,0.0,0.0,27.030425407873818,0.0,0.0,0.0,0.5505178290809332,0.0,0.0,0.0,0.97,0.96,0.96,0.96,26.219512645637604,0.0,0.0,0.0,26.219512645637604,0.11447716596091154,6.019005497900394e-05,231.4334061521708,224.67104686473823,0.4807027941834477,0.466656917839201,25.25922503476279,25.204087799048278,964.588600436913,964.5480262811884,26.78519229121687,25.215005051981905,4404.878124467117,7,0.14566395914243113,1995-07-22
1994,44,220.76705427832044,0.9248571428571429,1.8358675724375038,0.008529310474511357,35.285714285714285,7.428571428571429,5.428571428571429,3.4285714285714284,47.857142857142854,99.42857142857143,0.4502020091313164,121.33848284974898,121.33848284974898,,121.33848284974898,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,35.285714285714285,7.428571428571429,5.428571428571429,3.4285714285714284,47.857142857142854,169.48133999260614,990.0,964.5246023256698,25.475397674330047,0.09534655252029924,0.002133848284974843,989.9025195991948,0.10450722856311467,0.0,0.0,0.0,25.27341004496163,25.37334540796672,25.37334540796672,25.37334540796672,,0.902818718646655,0.0,0.0,0.0,27.15846848714517,0.0,0.0,0.0,0.5531256311027529,0.0,0.0,0.0,0.97,0.96,0.96,0.96,26.343714432530813,0.0,0.0,0.0,26.343714432530813,0.11936858890094924,6.029361546960088e-05,224.67104686473823,212.05144921368185,0.4858674731928491,0.4181681489352221,25.33167765321145,25.246716330057676,964.5480262811884,964.472308695282,28.23167560154098,24.6631780985753,4425.744024665177,7,0.14635396906961565,1995-07-29
1994,45,209.67122221689755,0.9385714285714285,0.3967044994640463,0.0018956177932742,34.0,7.0,5.0,3.0,44.0,93.0,0.44356100879021154,116.67122221689753,116.67122221689753,,116.67122221689753,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,34.0,7.0,5.0,3.0,44.0,162.67122221689755,990.0,964.4580273333013,25.541972666698626,0.09294304185424518,0.0016671222216896998,989.9053898359241,0.09637422888004991,0.0,0.0,0.0,25.35098827374268,25.4,25.4,25.4,,0.8995462854498787,0.0,0.0,0.0,26.09293007609338,0.0,0.0,0.0,0.5314242378023092,0.0,0.0,0.0,0.97,0.96,0.96,0.96,25.310142173810583,0.0,0.0,0.0,25.310142173810583,0.12071109953425933,6.025959671312603e-05,212.05144921368185,209.2745177174335,0.4443923752129746,0.4385728102536331,25.354206710497884,25.33167765321145,964.472308695282,964.4556471063046,25.8633742269431,25.217936831621827,4252.1038852001775,7,0.14061190096561432,1995-08-05
1994,46,199.95535963764988,0.955,2.0095448494087242,0.01001968806790667,34.0,7.0,5.0,3.0,44.0,93.0,0.4652633371928042,106.95535963764988,106.95535963764988,,106.95535963764988,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,34.0,7.0,5.0,3.0,44.0,152.95535963764988,990.0,964.4117230531776,25.588276946822248,0.08951399993335009,0.0006955359637649428,989.9097904641029,0.08107707505745612,0.0,0.0,0.0,25.39654970332898,25.4,25.4,25.4,,0.8912486697407509,0.0,0.0,0.0,23.744761747514477,0.0,0.0,0.0,0.4836000355909262,0.0,0.0,0.0,0.9681248888469239,0.96,0.96,0.96,22.989194942392658,0.0,0.0,0.0,22.989194942392658,0.11492665130583449,5.9695715570109816e-05,206.5966432631272,195.20770377157243,0.4764156239900576,0.4501525219921053,25.4,25.375847923302867,964.4395798595788,964.40148789361,24.59734658775163,21.80835160142008,3862.184750321966,7,0.1277177496799592,1995-08-12
1994,47,192.49137295773951,0.9714285714285714,0.9609922287742773,0.005020073459224472,34.0,7.0,5.0,3.0,44.0,93.0,0.48318562707766893,99.4913729577395,99.4913729577395,,99.4913729577395,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,34.0,7.0,5.0,3.0,44.0,145.49137295773951,990.0,964.4150172540845,25.584982745915486,0.08687971779796023,5.5228696029815334e-05,989.913065053506,0.07013123189929839,0.0,0.0,0.0,25.4,25.4,25.4,25.4,,0.8837466791961612,0.0,0.0,0.0,21.903083728418377,0.0,0.0,0.0,0.4460913182977265,0.0,0.0,0.0,0.9646091318297726,0.96,0.96,0.96,21.128363255979018,0.0,0.0,0.0,21.128363255979018,0.1097490249434333,5.89861565503805e-05,194.7956741845264,189.2396047272552,0.4914404684687322,0.4774233328811131,25.4,25.4,964.4215207905456,964.410408651631,21.70460405713559,20.31895863103976,3549.5650270044753,7,0.1173797958665501,1995-08-19
1994,48,179.47138992358234,0.9834285714285714,1.7264245515323267,0.009536554631873015,33.42857142857143,6.857142857142857,4.857142857142857,2.857142857142857,42.0,90.0,0.5013745573636326,89.47138992358234,89.47138992358234,,89.47138992358234,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,33.42857142857143,6.857142857142857,4.857142857142857,2.857142857142857,42.0,134.61424706643948,990.0,964.4410572201526,25.558942779847193,0.08304082852221163,7.363761237897142e-05,989.9168855338654,0.05699212679367901,0.0,0.0,0.0,25.398399698450426,25.4,25.4,25.4,,0.8725175894275061,0.0,0.0,0.0,19.457864899262514,0.0,0.0,0.0,0.39629052747988824,0.0,0.0,0.0,0.9612434747515051,0.96,0.96,0.96,18.707980426651705,0.0,0.0,0.0,18.707980426651705,0.1042608926345365,5.803091007390856e-05,185.77870557191315,177.15463286652889,0.5249651024936371,0.4064245954789449,25.4,25.388797889152983,964.4456907342668,964.428442588856,22.542361378091982,17.421314341012614,3142.9407116774864,7,0.10393322459250948,1995-08-26
1994,49,168.03797547223604,0.989,2.0533328631000005,0.012223222561554142,30.0,6.0,4.0,2.0,30.0,72.0,0.42858845855121475,96.03797547223606,96.03797547223606,,96.03797547223606,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,30.0,6.0,4.0,2.0,30.0,136.03797547223604,990.0,964.4639240490557,25.53607595094447,0.08354330829151933,0.0,989.9164566917085,0.06537487001281679,0.0,0.0,0.0,25.38715777264012,25.4,25.4,25.4,,0.879922777997303,0.0,0.0,0.0,21.041797985694707,0.0,0.0,0.0,0.42854985714245836,0.0,0.0,0.0,0.9628549857142458,0.96,0.96,0.96,20.261109206122633,0.0,0.0,0.0,20.261109206122633,0.12054114694023418,5.859463948216695e-05,171.1379824381925,162.78130282482888,0.4423112406065465,0.4207131518919432,25.388028148169617,25.38554322730221,964.4744373943504,964.4577240351236,21.02795581114748,18.97026190227249,3403.8663466286025,7,0.11256171781179242,1995-09-02
1994,50,160.3325982563834,0.9925714285714287,0.8548366375506434,0.005389017288553714,30.0,6.0,4.0,2.0,30.0,72.0,0.44915617801655244,88.33259825638342,88.33259825638342,,88.33259825638342,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,30.0,6.0,4.0,2.0,30.0,128.33259825638342,990.0,964.4793348034873,25.52066519651276,0.08082383163425332,0.0,989.9191761683658,0.05526152426205839,0.0,0.0,0.0,25.384579840616418,25.4,25.4,25.4,,0.8713866671676345,0.0,0.0,0.0,19.16344944245515,0.0,0.0,0.0,0.3902942859970499,0.0,0.0,0.0,0.9601011066992309,0.96,0.96,0.96,18.398908911981383,0.0,0.0,0.0,18.398908911981383,0.11473097237590342,5.78541143448901e-05,162.78130282482888,156.79744636197438,0.4591911518366477,0.4423112406065465,25.38554322730221,25.38315369266945,964.486405107276,964.4744373943504,18.97026190227249,17.574594159226447,3091.0166972128727,7,0.1022161606221188,1995-09-09
1994,51,144.7264391537654,0.9958571428571429,2.5793431058390865,0.017741970281258828,30.0,6.0,4.0,2.0,30.0,72.0,0.49776659338594814,72.72643915376538,72.72643915376538,,72.72643915376538,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,30.0,6.0,4.0,2.0,30.0,112.72643915376538,990.0,964.4999009587609,25.500099041239146,0.0753159136958772,0.0,989.9246840863042,0.03755668855432937,0.0,0.0,0.0,25.387226438988936,25.4,25.4,25.4,,0.8377007185305546,0.0,0.0,0.0,15.175161603628956,0.0,0.0,0.0,0.3090664277724838,0.0,0.0,0.0,0.96,0.96,0.96,0.96,14.568155139483796,0.0,0.0,0.0,14.568155139483796,0.1005815126743432,5.56174154794409e-05,150.34664433698984,138.74204462110075,0.5189486733933413,0.4788932956735491,25.395223809714068,25.379912514153222,964.5,964.499306711326,15.939924779746525,13.133617087879694,2447.450063433278,7,0.08093419521935444,1995-09-16
1994,52,136.92919729666312,0.997,0.4988120612131297,0.003653725945062814,30.0,6.0,4.0,2.0,30.0,72.0,0.5258724256421862,64.92919729666312,64.92919729666312,,64.92919729666312,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,30.0,6.0,4.0,2.0,30.0,104.92919729666313,990.0,964.5,25.5,0.07256401503764902,0.0,989.9274359849624,0.029884800637708958,0.0,0.0,0.0,25.397551184324634,25.4,25.4,25.4,,0.8176914570083749,0.0,0.0,0.0,13.225371164099487,0.0,0.0,0.0,0.26935582818939896,0.0,0.0,0.0,0.96,0.96,0.96,0.96,12.696356317535507,0.0,0.0,0.0,12.696356317535507,0.09270678436215993,5.4311097413099325e-05,138.74204462110075,135.25036019260887,0.5323460868974058,0.5189486733933413,25.39966818386688,25.395223809714068,964.5,964.5,13.133617087879694,12.282766007076024,2132.9878613459655,7,0.07053531287519726,1995-09-23
1994,53,132.8891725892938,0.997,2.3611876033150736,0.017768096206096,30.0,6.0,4.0,2.0,30.0,72.0,0.5418048633843378,60.88917258929379,60.88917258929379,,60.88917258929379,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,30.0,6.0,4.0,2.0,30.0,100.8891725892938,990.0,964.5,25.5,0.0711381597448198,0.0,989.9288618402552,0.0262824718785785,0.0,0.0,0.0,25.4,25.4,25.4,25.4,,0.8030299420997362,0.0,0.0,0.0,12.179914159412991,0.0,0.0,0.0,0.2480634248352951,0.0,0.0,0.0,0.96,0.96,0.96,0.96,11.692717593036472,0.0,0.0,0.0,11.692717593036472,0.0879884896956495,5.33424412101125e-05,132.8891725892938,132.8891725892938,0.5418048633843378,0.5418048633843378,25.4,25.4,964.5,964.5,11.692717593036472,11.692717593036472,280.62522223287533,1,0.06495954218353596,1995-09-30
1995,1,127.01704095824888,0.9978571428571429,1.6979233268497873,0.013319286422280672,24.0,4.0,2.0,2.0,20.0,52.0,0.40949701971026775,75.01704095824888,75.01704095824888,,75.01704095824888,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,24.0,4.0,2.0,2.0,20.0,105.01704095824888,990.0,964.5,25.5,0.07259501790492973,0.0,989.927404982095,0.03988546466886774,0.0,0.0,0.0,25.387519517426206,25.4,25.4,25.4,,0.8433093801789774,0.0,0.0,0.0,15.75334520847784,0.0,0.0,0.0,0.3208420612724611,0.0,0.0,0.0,0.96,0.96,0.96,0.96,15.123211400138727,0.0,0.0,0.0,15.123211400138727,0.11903272565552668,5.599050004509963e-05,130.55421190432912,124.48609694083387,0.4177173297088326,0.3983019715833136,25.391062415159297,25.382446967052022,964.5,964.5,15.993282989245523,14.505367728061504,2540.699515223306,7,0.08401784111188182,1995-10-01
1995,2,120.71201398336622,0.9987142857142857,1.6986416353098892,0.013944091124263286,24.0,4.0,2.0,2.0,20.0,52.0,0.4311589568777183,68.71201398336623,68.71201398336623,,68.71201398336623,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,24.0,4.0,2.0,2.0,20.0,98.71201398336622,990.0,964.5,25.5,0.07120170209307074,0.0,989.928798297907,0.03352768624966181,0.0,0.0,0.0,25.395270611657256,25.4,25.4,25.4,,0.8278669206255761,0.0,0.0,0.0,14.175046560967113,0.0,0.0,0.0,0.2886974859667436,0.0,0.0,0.0,0.96,0.96,0.96,0.96,13.608044698528428,0.0,0.0,0.0,13.608044698528428,0.11262011055924714,5.498193962772682e-05,126.7731428469428,117.16969730588252,0.4438007539120726,0.4101815166228168,25.399112748586315,25.387922455917487,964.5,964.5,15.061287382702725,12.766121522192138,2286.151509352776,7,0.07560024832515794,1995-10-08
1995,3,116.58050731381263,0.999,1.7366603821558593,0.0149231155051683,24.0,4.0,2.0,2.0,20.0,52.0,0.44614635063200636,64.58050731381262,64.58050731381262,,64.58050731381262,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,24.0,4.0,2.0,2.0,20.0,94.58050731381263,990.0,964.5,25.5,0.070824342,0.0,989.929175658,0.029578912605973427,0.0,0.0,0.0,25.39911277367645,25.4,25.4,25.4,,0.8163383174564688,0.0,0.0,0.0,13.134355453027792,0.0,0.0,0.0,0.2675021477195069,0.0,0.0,0.0,0.96,0.96,0.96,0.96,12.60898123490668,0.0,0.0,0.0,12.60898123490668,0.10812568837072438,5.422455813071331e-05,119.99050964238462,114.99803130518691,0.4521816539797979,0.4333676067797272,25.4,25.396404768743277,964.5,964.5,13.429601860612491,12.219363786857414,2118.3088474643223,7,0.07004989574948156,1995-10-15
1995,4,122.15644347914103,0.9984285714285714,2.400637895799761,0.0198944606067433,24.0,4.0,2.0,2.0,20.0,52.0,0.42591504090097965,70.15644347914103,70.15644347914103,,70.15644347914103,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,24.0,4.0,2.0,2.0,20.0,100.15644347914103,990.0,964.5,25.5,0.07132572712061332,0.0,989.9286742728793,0.034935423349375376,0.0,0.0,0.0,25.393738849530006,25.4,25.4,25.4,,0.8314051133892384,0.0,0.0,0.0,14.530773237449873,0.0,0.0,0.0,0.2959424284613008,0.0,0.0,0.0,0.96,0.96,0.96,0.96,13.949542307951877,0.0,0.0,0.0,13.949542307951877,0.11412664035164974,5.521363200886877e-05,124.48609694083387,117.16969730588252,0.4438007539120726,0.4177173297088326,25.399112748586315,25.391062415159297,964.5,964.5,14.505367728061504,12.766121522192138,2343.5231077359153,7,0.07749745726639931,1995-10-22
1995,5,125.30977849353664,0.9981428571428571,1.8139349387943529,0.01457263995961547,23.428571428571427,4.0,2.0,2.0,19.428571428571427,50.857142857142854,0.4061190981146421,74.45263563639378,74.45263563639378,,74.45263563639378,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,23.428571428571427,4.0,2.0,2.0,19.428571428571427,103.88120706496521,990.0,964.5,25.5,0.07229546171297148,0.0,989.927704538287,0.0393422730192883,0.0,0.0,0.0,25.388362265267734,25.4,25.4,25.4,,0.8419268481133949,0.0,0.0,0.0,15.613463866209429,0.0,0.0,0.0,0.31799315409795165,0.0,0.0,0.0,0.96,0.96,0.96,0.96,14.988925311561049,0.0,0.0,0.0,14.988925311561049,0.11954079360796799,5.590051674564802e-05,128.24515030123536,119.99050964238462,0.4333676067797272,0.3898782907778959,25.396404768743277,25.383248944964105,964.5,964.5,15.91671218317157,13.429601860612491,2518.1394523422564,7,0.08327180728645028,1995-10-29
1995,6,134.69078828712787,0.9967142857142858,3.465744889684422,0.024246659847074827,23.0,4.0,2.0,2.0,19.0,50.0,0.37178049137619784,84.69078828712786,84.69078828712786,,84.69078828712786,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,23.0,4.0,2.0,2.0,19.0,113.69078828712789,990.0,964.5,25.5,0.0756562636728048,0.0,989.9243437363273,0.05100185691235421,0.0,0.0,0.0,25.373341879414834,25.4,25.4,25.4,,0.8645210576081602,0.0,0.0,0.0,18.228533685845218,0.0,0.0,0.0,0.3712532318909413,0.0,0.0,0.0,0.960526905604919,0.96,0.96,0.96,17.51069497714021,0.0,0.0,0.0,17.51069497714021,0.12983953992253536,5.739872954084183e-05,147.83544315909697,130.55421190432912,0.3829826649839554,0.3382138878982572,25.37986078201779,25.351891651228065,964.5,964.5,20.672054052644327,16.493050486643998,2941.796756159556,7,0.09728163876189008,1995-11-05
1995,7,146.63589694083015,0.9954285714285714,1.6711874656745838,0.011496052119106485,23.0,4.0,2.0,2.0,19.0,50.0,0.3411158353259215,96.63589694083014,96.63589694083014,,96.63589694083014,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,23.0,4.0,2.0,2.0,19.0,125.63589694083014,990.0,964.4999009587609,25.500099041239146,0.07987207858260804,4.952061956997714e-06,989.9201229693555,0.06620539877312749,0.0,0.0,0.0,25.354016611821464,25.4,25.4,25.4,,0.8805460170995546,0.0,0.0,0.0,21.16022432599115,0.0,0.0,0.0,0.4309617989000234,0.0,0.0,0.0,0.9630961798900024,0.96,0.96,0.96,20.380342972613096,0.0,0.0,0.0,20.380342972613096,0.1389441700338579,5.8574232108824e-05,150.34664433698984,141.15953325516062,0.3542091621231119,0.3325647886621868,25.363230123261346,25.34817773512509,964.5,964.499306711326,21.29352259693623,19.04431740579381,3423.897619399,7,0.1132241276256283,1995-11-12
1995,8,164.89706762924678,0.9894285714285714,6.37416747382179,0.03813472746512854,23.0,4.0,2.0,2.0,19.0,50.0,0.3057977415921697,114.89706762924679,114.89706762924679,,114.89706762924679,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,23.0,4.0,2.0,2.0,19.0,143.8970676292468,990.0,964.4683782442722,25.531621755727866,0.08631703591958693,0.0015810877863921835,989.9121018762941,0.09510286955947746,0.0,0.0,0.0,25.34862076246245,25.4,25.4,25.4,,0.8962630501229851,0.0,0.0,0.0,25.644417545901216,0.0,0.0,0.0,0.5222895630529779,0.0,0.0,0.0,0.9678178679120542,0.96,0.96,0.96,24.828497668121404,0.0,0.0,0.0,24.828497668121404,0.14979664817159008,5.990110285433079e-05,185.77870557191315,143.60332835727277,0.3481813449031229,0.269137411879778,25.359141819451555,25.343782010933197,964.5,964.428442588856,29.835074161083032,19.636344594984315,4171.187608244396,7,0.13793609815623004,1995-11-19
1995,9,195.41383285579124,0.9648571428571427,3.6108941668253425,0.01810757193039157,23.857142857142858,4.0,2.2857142857142856,2.0,20.428571428571427,52.57142857142857,0.26922427392818177,142.84240428436266,142.84240428436266,,142.84240428436266,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,23.857142857142858,4.0,2.2857142857142856,2.0,20.428571428571427,172.9852614272198,990.0,964.41164640577,25.58835359423002,0.09658319964131515,0.004284240428436228,989.8991325599302,0.14467110934836125,0.0,0.0,0.0,25.34281504481189,25.4,25.4,25.4,,0.9145462089452788,0.0,0.0,0.0,32.4711420764744,0.0,0.0,0.0,0.6613267225351199,0.0,0.0,0.0,0.97,0.96,0.96,0.96,31.497007814180165,0.0,0.0,0.0,31.497007814180165,0.16113333456110102,6.124459847391773e-05,202.1648125463628,193.27466035303507,0.3052650559169563,0.2473229607577402,25.36091774925149,25.318448620772667,964.413450679294,964.410408651631,33.6581562350916,29.502982886651324,5291.497312782268,7,0.17498337674544537,1995-11-26
1995,10,219.24431628208086,0.9258571428571428,8.644552532524834,0.03928324269821685,26.0,4.0,3.0,2.0,24.0,59.0,0.2696023584011309,160.24431628208086,160.24431628208086,,160.24431628208086,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,26.0,4.0,3.0,2.0,24.0,193.24431628208086,990.0,964.5154658976925,25.484534102307503,0.10373327907126421,0.006024431628208029,989.8902422893005,0.18230923574950225,0.0,0.0,0.0,25.192467155858512,25.35784068679201,25.35784068679201,25.35784068679201,,0.9214663155813847,0.0,0.0,0.0,36.48261518274511,0.0,0.0,0.0,0.7430267857992893,0.0,0.0,0.0,0.97,0.96,0.96,0.96,35.38813672726275,0.0,0.0,0.0,35.38813672726275,0.16129474306111533,6.1341262191986e-05,228.5473327785961,200.2479822683398,0.2946346791197016,0.2581522141724398,25.356137529343812,25.11132198238441,964.5712839966716,964.40148789361,37.465991832184606,31.13659357630809,5945.206970180142,7,0.19660075959590417,1995-12-03
1995,11,235.55910676872745,0.8975714285714286,2.724125361131558,0.0115806323727983,26.0,4.0,3.0,2.0,24.0,59.0,0.250589956010055,176.55910676872745,176.55910676872745,,176.55910676872745,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,26.0,4.0,3.0,2.0,24.0,209.55910676872745,990.0,964.6133546406124,25.38664535938762,0.10949138774170575,0.0076559106768726995,989.8828527015814,0.22077116688996004,0.0,0.0,0.0,25.048726894079103,25.269498060969063,25.269498060969063,25.269498060969063,,0.927641555786245,0.0,0.0,0.0,40.234235435248536,0.0,0.0,0.0,0.8194345302494609,0.0,0.0,0.0,0.9722789236995156,0.96,0.96,0.96,39.12107185318876,0.0,0.0,0.0,39.12107185318876,0.1660428369440849,6.154481089485394e-05,243.27968621428656,226.3790707324809,0.260624799850522,0.2425192210583147,25.130474116068147,24.979436016356477,964.6596781172858,964.5582744243948,40.97883111279219,36.98317767275933,6572.340071335711,7,0.21733928807327088,1995-12-10
1995,12,235.70211925467316,0.8958571428571428,1.5460214669453276,0.0065776982778349,26.0,4.0,3.0,2.0,24.0,59.0,0.25031808139697237,176.70211925467316,176.70211925467316,,176.70211925467316,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,26.0,4.0,3.0,2.0,24.0,209.70211925467316,990.0,964.6142127155281,25.385787284471917,0.10954186290659225,0.007670211925467301,989.8827879251678,0.22095529813668288,0.0,0.0,0.0,25.04761991150315,25.268575209639835,25.268575209639835,25.268575209639835,,0.9276930916647255,0.0,0.0,0.0,40.26718442146756,0.0,0.0,0.0,0.820105589031926,0.0,0.0,0.0,0.9720105589031925,0.96,0.96,0.96,39.14017915596346,0.0,0.0,0.0,39.14017915596346,0.16605717002325363,6.152872888474179e-05,236.6362791677255,234.76788002600708,0.2513120619118088,0.2493277878079775,25.05598410147171,25.03925643164268,964.6198176750064,964.608607280156,39.366258492037126,38.91417592585635,6575.550098201861,7,0.21744543975535255,1995-12-17
1995,13,250.25824405087764,0.8731428571428571,4.7532234286173445,0.0184643676338217,26.0,4.0,3.0,2.0,24.0,59.0,0.2361565068420116,191.2582440508776,191.2582440508776,,191.2582440508776,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,26.0,4.0,3.0,2.0,24.0,224.2582440508776,990.0,964.6927233986164,25.30727660138356,0.11467932085904187,0.009309984832388787,989.8760106943085,0.2595703615757417,0.0,0.0,0.0,24.923716934116364,25.183287295692107,25.183287295692107,25.183287295692107,,0.9323897883877758,0.0,0.0,0.0,43.587598992126246,0.0,0.0,0.0,0.88773114036917,0.0,0.0,0.0,0.9771119533082444,0.96,0.96,0.96,42.59557429681455,0.0,0.0,0.0,42.59557429681455,0.17010068387942262,6.185660049559738e-05,266.78604271350054,236.1943342291061,0.2497943068472192,0.2211509995047216,25.043213139206262,24.79529502689314,964.767144170854,964.6171660053748,46.40068361735382,39.25924930867227,7156.056481864844,7,0.23664207942674748,1995-12-24
1995,14,280.02952777585546,0.8182857142857143,6.76563713866893,0.023614202262048873,28.571428571428573,4.857142857142857,3.857142857142857,2.0,31.714285714285715,71.0,0.25362162916581604,209.02952777585546,209.02952777585546,,192.38523335604236,16.644294419813075,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,28.571428571428573,4.857142857142857,3.857142857142857,2.0,31.714285714285715,246.31524206156973,990.0,964.8209781285144,25.179021871485524,0.12246405413575338,0.011830583970307415,989.8657053618938,0.2689235082529669,0.013729528736889702,0.0,0.0,24.77580372512649,25.03099770464257,25.044727233379458,25.044727233379458,,0.9309009204652396,0.12839284494031192,0.0,0.0,43.607358631048875,3.6420826591536675,0.0,0.0,0.8881335770071054,0.07417683623530891,0.0,0.0,0.9785714285714285,0.9614285714285714,0.96,0.96,42.6646087944497,3.5328201793790575,0.0,0.0,46.19742897382876,0.1650715141603293,6.144205584053094e-05,306.020121877383,261.382924552137,0.2691020912768555,0.2257224725031014,24.83557085257044,24.663926857025714,964.9301006093868,964.7455316982084,49.4594825113068,44.173657869426016,7761.16806760323,7,0.2566523831879375,1995-12-31
1995,15,339.95201681472264,0.7281428571428572,11.219571714331185,0.031782805012409716,29.0,5.0,4.0,2.0,33.0,73.0,0.21630714495273282,266.95201681472264,266.95201681472264,,133.47600840736132,133.47600840736132,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,29.0,5.0,4.0,2.0,33.0,304.95201681472264,990.0,965.0997600840736,24.900239915926427,0.1431587912591937,0.023390403362944488,989.8334508053778,0.12761672443834285,0.12761672443834285,0.0,0.0,24.60607399686595,24.60607399686595,24.733690721304292,24.733690721304292,,0.9084489965395558,0.9084489965395558,0.0,0.0,29.26051614030955,29.26051614030955,0.0,0.0,0.595937192266997,0.595937192266997,0.0,0.0,0.97,0.97,0.96,0.96,28.382700656100265,28.382700656100265,0.0,0.0,56.76540131220053,0.16663931610417185,5.906404238654174e-05,380.8369423592014,306.020121877383,0.2385464052238037,0.1916830850173856,24.82600549234265,24.338995651970908,965.304184711796,964.9301006093868,65.4477096804355,49.4594825113068,9536.587420449689,7,0.31536334062333626,1996-01-07
1995,16,419.29877388847893,0.6298571428571428,7.668454595788888,0.018621297172646684,29.0,5.0,4.0,2.0,33.0,73.0,0.17415192617955585,346.29877388847893,346.29877388847893,,173.14938694423947,173.14938694423947,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,29.0,5.0,4.0,2.0,33.0,384.29877388847893,990.0,965.4868444824981,24.51315551750185,0.17116272370860888,0.039259754777695756,989.7895775215137,0.21224390700232076,0.21224390700232076,0.0,0.0,24.09048913201322,24.09048913201322,24.302733039015543,24.302733039015543,,0.9254562196154268,0.9254562196154268,0.0,0.0,37.85781785835871,37.85781785835871,0.0,0.0,0.7710349869319492,0.7710349869319492,0.0,0.0,0.97,0.97,0.96,0.96,36.72208332260794,36.72208332260794,0.0,0.0,73.44416664521589,0.17515002473322877,5.891262111998454e-05,426.6328809909446,402.90237744418727,0.181185329466348,0.1711072991618511,24.193095165276308,24.044433200444796,965.5198479644592,965.4130606984988,74.96054266369413,70.04791180542672,12338.619996396268,7,0.4080231480289771,1996-01-14
1995,17,405.49471522659144,0.6467142857142857,8.301378911503532,0.020868166399352732,29.0,5.0,4.0,2.0,33.0,73.0,0.18019487433403053,332.49471522659144,332.49471522659144,,166.24735761329572,166.24735761329572,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,29.0,5.0,4.0,2.0,33.0,370.49471522659144,990.0,965.4231796477592,24.576820352240752,0.16629084311069195,0.03649894304531824,989.797210213844,0.19583717916627383,0.19583717916627383,0.0,0.0,24.17819338691849,24.17819338691849,24.374030566084766,24.374030566084766,,0.9229566537910381,0.9229566537910381,0.0,0.0,36.38163909823909,36.38163909823909,0.0,0.0,0.7409702463999814,0.7409702463999814,0.0,0.0,0.97,0.97,0.96,0.96,35.29018992529192,35.29018992529192,0.0,0.0,70.58037985058384,0.17402850479367643,5.8967074853595056e-05,420.28892993659525,386.53109723034976,0.1888593195297202,0.1736900374963784,24.30112078253763,24.08433735427602,965.4913001847146,965.3326554861516,73.65022724873296,66.63551208018454,11857.503814898084,7,0.3921132213921324,1996-01-21
1995,18,407.7749826181825,0.644,4.475239243611271,0.011035781385412629,29.857142857142858,5.428571428571429,4.0,2.4285714285714284,36.42857142857143,78.14285714285714,0.1914474497409385,329.6321254753253,329.6321254753253,,164.81606273766266,164.81606273766266,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,29.857142857142858,5.428571428571429,4.0,2.4285714285714284,36.42857142857143,368.9178397610396,990.0,965.4340788996175,24.565921100382656,0.16573431483345683,0.03592642509506503,989.7983392600715,0.19229128859524044,0.19229128859524044,0.0,0.0,24.171969071858907,24.171969071858907,24.36426036045415,24.36426036045415,,0.9224642360913382,0.9224642360913382,0.0,0.0,36.04052145112575,36.04052145112575,0.0,0.0,0.7340228401451272,0.7340228401451272,0.0,0.0,0.97,0.97,0.96,0.96,34.959305807591974,34.959305807591974,0.0,0.0,69.91861161518395,0.17150857381209805,5.892074769310814e-05,417.8577719356288,389.1339363713416,0.2034184971749054,0.1781417723305964,24.283778244867268,24.119589953130923,965.4803599737104,965.3456696818566,71.47606109066244,67.17807028946115,11746.326751350902,7,0.38843673119546634,1996-01-28
