WaterYear,WaterWeek,Flow,Exceedance,Flow_difference,Flow_difference_pct,EWRChannelA,EWRChannelC,EWRChannelD,EWRChannelE,EWRChannelFG,EWRTotal,EWRProportion,FlowAvailableForGeneration,FlowCanal,LowFlowShutoff,FlowTurbine1,FlowTurbine2,FlowTurbine3,FlowTurbine4,FlowSpill,SpillChannelA,SpillChannelC,SpillChannelD,SpillChannelE,SpillChannelFG,FlowChannelA,FlowChannelC,FlowChannelD,FlowChannelE,FlowChannelFG,FlowLeftChannel,LevelHeadpond,LevelTailwater,HeadGross,HeadlossLeftChannel,HeadlossCanal,LevelForebay,HeadlossTurbine1,HeadlossTurbine2,HeadlossTurbine3,HeadlossTurbine4,HeadTurbine1,HeadTurbine2,HeadTurbine3,HeadTurbine4,LowHeadShutoff,EffTurbine1,EffTurbine2,EffTurbine3,EffTurbine4,PowerTurbine1,PowerTurbine2,PowerTurbine3,PowerTurbine4,LoadFactorTurbine1,LoadFactorTurbine2,LoadFactorTurbine3,LoadFactorTurbine4,EffGen1,EffGen2,EffGen3,EffGen4,PowerGenerator1,PowerGenerator2,PowerGenerator3,PowerGenerator4,Power,PerfMwPerCumec,PerfMWhPerm3,Flow_max,Flow_min,EWRProportion_max,EWRProportion_min,HeadTurbine1_max,HeadTurbine1_min,LevelTailwater_max,LevelTailwater_min,Power_max,Power_min,Energy,Count,CapFactor,StartDate
1995,19,419.4863113932055,0.6302857142857142,4.409816303298287,0.010586963425962643,31.0,6.0,4.0,3.0,41.0,85.0,0.20266199409442676,334.4863113932055,334.4863113932055,,167.24315569660274,167.24315569660274,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,31.0,6.0,4.0,3.0,41.0,375.4863113932055,990.0,965.4876884012693,24.512311598730612,0.16805253227127961,0.03689726227864104,989.79505020545,0.19798568264071234,0.19798568264071234,0.0,0.0,24.109376121539974,24.109376121539974,24.307361804180687,24.307361804180687,,0.9233216553794652,0.9233216553794652,0.0,0.0,36.510959224790845,36.510959224790845,0.0,0.0,0.7436040575313818,0.7436040575313818,0.0,0.0,0.97,0.97,0.96,0.96,35.415630448047125,35.415630448047125,0.0,0.0,70.83126089609424,0.16884601390540244,5.882288089180251e-05,426.6328809909446,408.00454625357366,0.2083310119470402,0.1992345264213335,24.180823143305904,24.06475856611587,965.5198479644592,965.436020458141,72.31061086099464,68.44360602538127,11899.651830543833,7,0.3935070049783014,1996-02-04
1995,20,452.4064684068937,0.5937142857142856,4.51497385946113,0.010042003440412114,31.0,6.0,4.0,3.0,41.0,85.0,0.18793002172963844,367.4064684068937,367.4064684068937,,183.7032342034469,183.7032342034469,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,31.0,6.0,4.0,3.0,41.0,408.4064684068937,990.0,965.6358291078311,24.364170892169017,0.17967107708941912,0.043481293681378715,989.7768476292292,0.23882736650028277,0.23882736650028277,0.0,0.0,23.902191154897974,23.902191154897974,24.141018521398255,24.141018521398255,,0.9290705099343652,0.9290705099343652,0.0,0.0,40.007041433669066,40.007041433669066,0.0,0.0,0.8148073611745226,0.8148073611745226,0.0,0.0,0.9717903627037947,0.9717903627037947,0.96,0.96,38.87900977766225,38.87900977766225,0.0,0.0,77.7580195553245,0.17186612568769208,5.878871351682772e-05,455.65515596238953,435.49688511870175,0.1951793523777601,0.186544580671915,24.00914037304753,23.881631769822636,965.6504482018308,965.559735983034,78.45690203603154,74.13867804011666,13063.347285294516,7,0.43198899752958053,1996-02-11
1995,21,473.688341549514,0.5692857142857143,7.2021039162171485,0.015145023047066272,31.0,6.0,4.0,3.0,41.0,85.0,0.17947761688176206,388.688341549514,388.688341549514,,194.344170774757,194.344170774757,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,31.0,6.0,4.0,3.0,41.0,429.688341549514,990.0,965.7315975369728,24.268402463027233,0.18718211043044114,0.04773766830990274,989.7650802212595,0.2673073929797103,0.2673073929797103,0.0,0.0,23.76617529130718,23.76617529130718,24.03348268428689,24.03348268428689,,0.9323022609518452,0.9323022609518452,0.0,0.0,42.22989400597881,42.22989400597881,0.0,0.0,0.8600793076574095,0.8600793076574095,0.0,0.0,0.976007930765741,0.976007930765741,0.96,0.96,41.21766929728549,41.21766929728549,0.0,0.0,82.43533859457098,0.17401959521622937,5.8912073298431324e-05,486.0250263913084,462.56506724863937,0.1837579316258885,0.1748881135424594,23.83752628268093,23.6866804789421,965.7871126187608,965.6815428026188,85.15938746617776,79.98046397531239,13849.136883887924,7,0.4579741033031721,1996-02-18
1995,22,494.8226604342357,0.5535714285714286,6.52439226488741,0.012907022002456428,32.42857142857143,6.571428571428571,4.571428571428571,3.2857142857142856,44.42857142857143,91.28571428571429,0.18412989065580834,403.5369461485214,403.5369461485214,,201.76847307426064,201.76847307426064,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,32.42857142857143,6.571428571428571,4.571428571428571,3.2857142857142856,44.42857142857143,447.10837471994995,990.0,965.826701971954,24.173298028045988,0.1933301806246395,0.05070738922970423,989.7559624301457,0.2882384356186617,0.2882384356186617,0.0,0.0,23.641022022572994,23.641022022572994,23.929260458191656,23.929260458191656,,0.934405221516509,0.934405221516509,0.0,0.0,43.708583211938155,43.708583211938155,0.0,0.0,0.890195177432549,0.890195177432549,0.0,0.0,0.9784594744965964,0.9784594744965964,0.96,0.96,42.76840867648084,42.76840867648084,0.0,0.0,85.53681735296168,0.17294740868474776,5.8881212950280505e-05,523.0192327708844,477.3484869166725,0.2089362951699543,0.1683108743048817,23.742700340515213,23.48705692462889,965.953586547469,965.748068191125,89.09192122208354,83.24310355626524,14370.185315297562,7,0.4752045408497871,1996-02-25
1995,23,542.4902308180623,0.5228571428571429,3.997012955387504,0.007402149986334129,36.0,8.0,6.0,4.0,53.0,107.0,0.1972768305535098,435.49023081806223,435.49023081806223,,186.1652431397908,186.1652431397908,63.15974453848073,0.0,0.0,0.0,0.0,0.0,0.0,0.0,36.0,8.0,6.0,4.0,53.0,485.49023081806223,990.0,966.0412060386813,23.95879396131873,0.2068763285088637,0.0570980461636124,989.7360256253276,0.25325584662979966,0.25325584662979966,0.06588655435432561,0.0,23.44156374001644,23.44156374001644,23.62893303229191,23.69481958664624,,0.9278830316682363,0.9278830316682363,0.39202949994360914,0.0,39.78047669026036,39.78047669026036,13.319335833906166,0.0,0.8101930079482763,0.8101930079482763,0.2712695689186592,0.0,0.9757142857142858,0.9757142857142858,0.9642857142857143,0.96,38.851673798116096,38.851673798116096,12.919755758888982,0.0,90.62310335512117,0.16706969104460057,5.781586079097285e-05,550.9983234585969,527.3375978981461,0.2029060708481225,0.1941929683712371,23.512995371955228,23.348621726861445,966.0794924555636,965.9730191905415,92.05748577996565,88.75916423573612,15224.681363660357,7,0.5034616853062287,1996-03-03
1995,24,568.0881214444798,0.5014285714285714,4.572166840524411,0.008015617885654143,36.0,8.0,6.0,4.0,53.0,107.0,0.18838743574449915,461.08812144447984,461.08812144447984,,153.6960404814933,153.6960404814933,153.6960404814933,0.0,0.0,0.0,0.0,0.0,0.0,0.0,36.0,8.0,6.0,4.0,53.0,511.08812144447984,990.0,966.1563965465001,23.843603453499895,0.21719255435955187,0.06221762428889593,989.7205898213516,0.1672178591893933,0.1672178591893933,0.1672178591893933,0.0,23.39697541566208,23.39697541566208,23.39697541566208,23.564193274851473,,0.9172317250467162,0.9172317250467162,0.9172317250467162,0.0,32.34689659136342,32.34689659136342,32.34689659136342,0.0,0.6587962645898864,0.6587962645898864,0.6587962645898864,0.0,0.97,0.97,0.97,0.96,31.376489693622513,31.376489693622513,31.376489693622513,0.0,94.12946908086755,0.1656897948444021,5.670818195476741e-05,583.0034913422678,556.2195342976412,0.1923700866333521,0.1835323485861987,23.46678748600456,23.307697181997703,966.22351571104,966.1029879043392,97.01282839221182,91.82504656286918,15813.750805585749,7,0.5229414948937087,1996-03-10
1995,25,604.3570148690471,0.48142857142857143,5.092448326784198,0.0084221822562717,36.0,8.0,6.0,4.0,53.0,107.0,0.17713514075106976,497.3570148690471,497.3570148690471,,165.7856716230157,165.7856716230157,165.7856716230157,0.0,0.0,0.0,0.0,0.0,0.0,0.0,36.0,8.0,6.0,4.0,53.0,547.3570148690471,990.0,966.3153776172686,23.68462238273134,0.23757882223833965,0.07038366105742254,989.6920375167043,0.19462676948756522,0.19462676948756522,0.19462676948756522,0.0,23.182033129948,23.182033129948,23.182033129948,23.376659899435563,,0.9219042773232112,0.9219042773232112,0.9219042773232112,0.0,34.74578917870559,34.74578917870559,34.74578917870559,0.0,0.7076535474278124,0.7076535474278124,0.7076535474278124,0.0,0.97,0.97,0.97,0.96,33.703415503344424,33.703415503344424,33.703415503344424,0.0,101.11024651003326,0.16729016810420783,5.64732338668365e-05,618.6506296297572,583.0034913422678,0.1835323485861987,0.1729570695887533,23.307697181997703,23.09919297478216,966.3746025185188,966.22351571104,103.84472988671524,97.01282839221182,16986.52141368559,7,0.561723591722407,1996-03-17
1995,26,645.63725633263,0.46171428571428574,6.879384879358895,0.010648002684244057,36.0,8.0,6.0,4.0,53.0,107.0,0.1658145072943029,538.6372563326299,538.6372563326299,,179.54575211087666,179.54575211087666,179.54575211087666,0.0,0.0,0.0,0.0,0.0,0.0,0.0,36.0,8.0,6.0,4.0,53.0,588.63725633263,990.0,966.4825490253305,23.517450974669504,0.26103797694798814,0.08545490253305195,989.653507120519,0.2282662031760116,0.2282662031760116,0.2282662031760116,0.0,22.94269189201246,22.94269189201246,22.94269189201246,23.17095809518847,,0.9266792192189351,0.9266792192189351,0.9266792192189351,0.0,37.43356245857713,37.43356245857713,37.43356245857713,0.0,0.7623943474251961,0.7623943474251961,0.7623943474251961,0.0,0.97,0.97,0.97,0.96,36.31055558481982,36.31055558481982,36.31055558481982,0.0,108.93166675445944,0.16870971664149526,5.6179631668687394e-05,666.8063237852695,623.8090120652902,0.1715268582698849,0.1604663845906432,23.0693691497448,22.819422418739936,966.567225295141,966.3952360482612,112.88771938554012,104.82401328099648,18300.52001474919,7,0.6051759264136637,1996-03-24
1995,27,693.5664797027254,0.4408571428571429,5.579875010723185,0.008086340038338614,39.42857142857143,9.714285714285714,7.714285714285714,4.857142857142857,60.714285714285715,122.42857142857143,0.17645692042133784,571.1379082741539,571.1379082741539,,190.37930275805132,190.37930275805132,190.37930275805132,0.0,0.0,0.0,0.0,0.0,0.0,0.0,39.42857142857143,9.714285714285714,7.714285714285714,4.857142857142857,60.714285714285715,627.9950511312967,990.0,966.6742659188109,23.325734081189143,0.28340462414958095,0.09845516330966154,989.6181402125407,0.25649290794723517,0.25649290794723517,0.25649290794723517,0.0,22.687381385782675,22.687381385782675,22.687381385782675,22.94387429372991,,0.9299314057828062,0.9299314057828062,0.9299314057828062,0.0,39.389771346454246,39.389771346454246,39.389771346454246,0.0,0.8022356689705549,0.8022356689705549,0.8022356689705549,0.0,0.970553841497119,0.970553841497119,0.970553841497119,0.96,38.23019239075934,38.23019239075934,38.23019239075934,0.0,114.69057717227803,0.1653799815221251,5.578145289358442e-05,705.8654488603318,673.1577568282033,0.1825645455355007,0.1589523390537227,22.78223505253472,22.61935852058361,966.7234617954412,966.5926310273128,116.51801874648667,112.47026716734013,19268.016964942708,7,0.6371698731793224,1996-03-31
1995,28,729.8075297062312,0.42457142857142854,6.052642064929614,0.008288342467003256,40.0,10.0,8.0,5.0,62.0,125.0,0.1713192951837566,604.8075297062312,604.8075297062312,,201.6025099020771,201.6025099020771,201.6025099020771,0.0,0.0,0.0,0.0,0.0,0.0,0.0,40.0,10.0,8.0,5.0,62.0,662.8075297062312,990.0,966.8192301188249,23.18076988117512,0.303188212901991,0.11116898196298756,989.585642805135,0.28766920111282085,0.28766920111282085,0.28766920111282085,0.0,22.478743485197317,22.478743485197317,22.478743485197317,22.766412686310137,,0.9332851877454026,0.9332851877454026,0.9332851877454026,0.0,41.47680189172018,41.47680189172018,41.47680189172018,0.0,0.8447413827234252,0.8447413827234252,0.8447413827234252,0.0,0.9744741382723425,0.9744741382723425,0.9744741382723425,0.96,40.41908097864431,40.41908097864431,40.41908097864431,0.0,121.25724293593291,0.16614206632419398,5.5691673319683665e-05,748.233943314839,712.0837013457431,0.1755411614726846,0.1670600500242248,22.58277099037293,22.37106501699911,966.8929357732592,966.7483348053828,124.8771688872335,117.7498519242217,20371.21681323673,7,0.6736513496440717,1996-04-07
1995,29,768.094035488906,0.408,5.072676558364947,0.006592095362874142,40.0,10.0,8.0,5.0,62.0,125.0,0.16276856032624984,643.094035488906,643.094035488906,,214.36467849630202,214.36467849630202,214.36467849630202,0.0,0.0,0.0,0.0,0.0,0.0,0.0,40.0,10.0,8.0,5.0,62.0,701.094035488906,990.0,966.9723761419556,23.02762385804442,0.3249460571054939,0.12292821064667178,989.5521257322479,0.32519159695831107,0.32519159695831107,0.32519159695831107,0.0,22.25455799333395,22.25455799333395,22.25455799333395,22.579749590292263,,0.9364153453813834,0.9364153453813834,0.9364153453813834,0.0,43.80923299933354,43.80923299933354,43.80923299933354,0.0,0.892245071269522,0.892245071269522,0.892245071269522,0.0,0.9789774954074167,0.9789774954074167,0.9789774954074167,0.96,42.88878856442187,42.88878856442187,42.88878856442187,0.0,128.66636569326562,0.16751037238815678,5.557695685560198e-05,783.7426792233937,751.6655881559767,0.1662973561243587,0.1594911229331823,22.35099576226837,22.162458301432935,967.0349707168936,966.906662352624,131.54948218981212,125.53959971261058,21615.949436468625,7,0.7148131427403646,1996-04-14
1995,30,805.5904403217268,0.3955714285714286,4.854571905169872,0.0060237361036736,40.0,10.0,8.0,5.0,62.0,125.0,0.15518173427752702,680.5904403217268,680.5904403217268,,170.1476100804317,170.1476100804317,170.1476100804317,170.1476100804317,0.0,0.0,0.0,0.0,0.0,0.0,40.0,10.0,8.0,5.0,62.0,738.5904403217268,990.0,967.1223617612869,22.877638238713125,0.34625489471984655,0.13417713209651802,989.5195679731836,0.2049058463452542,0.2049058463452542,0.2049058463452542,0.2049058463452542,22.192300365551514,22.192300365551514,22.192300365551514,22.192300365551514,,0.9215597754627938,0.9215597754627938,0.9215597754627938,0.9215597754627938,34.12581210304457,34.12581210304457,34.12581210304457,34.12581210304457,0.6950267230762641,0.6950267230762641,0.6950267230762641,0.6950267230762641,0.97,0.97,0.97,0.97,33.10203773995323,33.10203773995323,33.10203773995323,33.10203773995323,132.40815095981293,0.16436065757361304,5.404221176500108e-05,817.7246825595828,794.2548359930772,0.1573802189617256,0.1528631856980689,22.25428459540467,22.12587114354283,967.1708987302384,967.0770193439724,134.51467654126054,130.43589436767712,22244.56936124857,7,0.7356008386656273,1996-04-21
1995,31,819.2739407352476,0.39,0.2213225965235454,0.00027014480202424286,41.142857142857146,9.428571428571429,8.0,5.571428571428571,73.42857142857143,137.57142857142858,0.1679187164771367,681.702512163819,681.702512163819,,170.42562804095476,170.42562804095476,170.42562804095476,170.42562804095476,0.0,0.0,0.0,0.0,0.0,0.0,41.142857142857146,9.428571428571429,8.0,5.571428571428571,73.42857142857143,740.2739407352476,990.0,967.1770957629409,22.822904237058992,0.3472116114262976,0.1345107536491457,989.5182776349245,0.20560475578505602,0.20560475578505602,0.20560475578505602,0.20560475578505602,22.135577116198437,22.135577116198437,22.135577116198437,22.135577116198437,,0.9215351010152819,0.9215351010152819,0.9215351010152819,0.9215351010152819,34.09405305137688,34.09405305137688,34.09405305137688,34.09405305137688,0.6943798992133784,0.6943798992133784,0.6943798992133784,0.6943798992133784,0.97,0.97,0.97,0.97,33.07123145983558,33.07123145983558,33.07123145983558,33.07123145983558,132.28492583934232,0.1614660484875483,5.390267605853141e-05,819.2739407352476,819.2739407352476,0.1794271643353828,0.1525741193328085,22.14922206004556,22.117383857735607,967.177095762941,967.177095762941,134.78273193849344,130.41157126497896,22223.867541009506,7,0.7349162546630128,1996-04-28
1995,32,805.3677086219815,0.39585714285714285,3.574157820310055,0.004451807088757114,42.0,9.0,8.0,6.0,82.0,147.0,0.18255039409959312,658.3677086219815,658.3677086219815,,195.5768416277802,195.5768416277802,195.5768416277802,71.63718373864089,0.0,0.0,0.0,0.0,0.0,0.0,42.0,9.0,8.0,6.0,82.0,717.3677086219815,990.0,967.1214708344879,22.878529165512095,0.33419422528929343,0.1275103125865944,989.5382954621242,0.27493064359651437,0.27493064359651437,0.27493064359651437,0.08473935444082244,22.141893984039676,22.141893984039676,22.141893984039676,22.332085273195368,,0.92980079468258,0.92980079468258,0.92980079468258,0.39444040280313564,39.5255094197236,39.5255094197236,39.5255094197236,14.334573715733095,0.8050001918477311,0.8050001918477311,0.8050001918477311,0.2919465115220589,0.9755342046637765,0.9755342046637765,0.9755342046637765,0.9642857142857143,38.58375144210379,38.58375144210379,38.58375144210379,13.904536504261102,129.65579083057247,0.16100728314857862,5.471364339677051e-05,817.7246825595828,794.2548359930772,0.1850791374989893,0.1797671063809291,22.19228459355829,22.10068069931158,967.1708987302384,967.0770193439724,130.22103466782437,128.92578875450386,21782.172859536175,7,0.7203099490587359,1996-05-05
1995,33,741.516058523269,0.4195714285714286,13.08554570388292,0.017669170134927727,42.0,9.0,8.0,6.0,82.0,147.0,0.19846892556877024,594.516058523269,594.516058523269,,198.17201950775635,198.17201950775635,198.17201950775635,0.0,0.0,0.0,0.0,0.0,0.0,0.0,42.0,9.0,8.0,6.0,82.0,653.516058523269,990.0,966.866064234093,23.13393576590696,0.2979079613280354,0.10697102258583747,989.5951210160862,0.27835676696577244,0.27835676696577244,0.27835676696577244,0.0,22.450700015027287,22.450700015027287,22.450700015027287,22.72905678199306,,0.9320712964837118,0.9320712964837118,0.9320712964837118,0.0,40.6612452549016,40.6612452549016,40.6612452549016,0.0,0.828131267920603,0.828131267920603,0.828131267920603,0.0,0.9731161248130977,0.9731161248130977,0.9731161248130977,0.96,39.572293157576446,39.572293157576446,39.572293157576446,0.0,118.71687947272936,0.16006129350249504,5.547122294660373e-05,779.3663976124346,702.6560160658968,0.2092062070756026,0.1886147522530225,22.67860767985128,22.229040156359314,967.0174655904495,966.7106240642636,126.07922895676742,111.27431378293076,19944.43575141853,7,0.6595382192929408,1996-05-12
1995,34,610.3184677401698,0.48014285714285715,22.068265734449646,0.0361534013633749,42.0,9.0,8.0,6.0,82.0,147.0,0.24197000637320806,463.3184677401699,463.3184677401699,,173.98787441647258,173.98787441647258,115.34271890722475,0.0,0.0,0.0,0.0,0.0,0.0,0.0,42.0,9.0,8.0,6.0,82.0,522.3184677401699,990.0,966.3344355861211,23.6655644138789,0.22575789500292012,0.06347011896471447,989.7107719860323,0.21745719711604578,0.21745719711604578,0.1322471722384272,0.0,23.158879202795195,23.158879202795195,23.244089227672813,23.376336399911242,,0.9243124572368194,0.9243124572368194,0.6571341085739396,0.0,36.572850413254685,36.572850413254685,24.020668223112427,0.0,0.7448645705347186,0.7448645705347186,0.4892193120796828,0.0,0.9725081471266936,0.9725081471266936,0.9671428571428571,0.96,35.58618322122421,35.58618322122421,23.30004817641905,0.0,94.47241461886748,0.15471809250751983,5.671461277732116e-05,668.0088040063389,548.1781559247493,0.2681609954924568,0.2200569799654992,23.40033499225565,22.879972922652428,966.5720352160254,966.0668017016612,104.82892913451026,84.0513342604354,15871.365655969737,7,0.5248467478825971,1996-05-19
1995,35,475.2760610547362,0.5725714285714286,15.449292108327432,0.03197683797496411,41.57142857142857,9.0,7.857142857142857,5.857142857142857,78.71428571428571,143.0,0.3013518939928958,332.2760610547362,332.2760610547362,,166.1380305273681,166.1380305273681,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,41.57142857142857,9.0,7.857142857142857,5.857142857142857,78.71428571428571,390.70463248330765,990.0,965.7387422747463,24.2612577252537,0.17342354996018883,0.036455212210947184,989.7901212378289,0.1964953616790077,0.1964953616790077,0.0,0.0,23.85488360140356,23.85488360140356,24.051378963082566,24.051378963082566,,0.9224613524109577,0.9224613524109577,0.0,0.0,35.846433310903656,35.846433310903656,0.0,0.0,0.7300699248656548,0.7300699248656548,0.0,0.0,0.9704584279033738,0.9704584279033738,0.96,0.96,34.789769666283156,34.789769666283156,0.0,0.0,69.57953933256631,0.14631559432351154,5.817308560127711e-05,527.3375978981461,440.0331111664572,0.3299357033377493,0.2704341945644728,24.045953427971742,23.534466524355487,965.9730191905415,965.580149000249,79.52210737145037,62.55834549415744,11689.36260787114,7,0.38655299629203504,1996-05-26
1995,36,401.5282627631701,0.6505714285714286,8.456595543893693,0.0209236577877974,39.0,9.0,7.0,5.0,59.0,119.0,0.2967648481323056,282.5282627631701,282.5282627631701,,141.26413138158506,141.26413138158506,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,39.0,9.0,7.0,5.0,59.0,337.5282627631701,990.0,965.4040153641615,24.595984635838526,0.15465595919194072,0.026505652552633985,989.8188383882555,0.1416279200172986,0.1416279200172986,0.0,0.0,24.273195104076667,24.273195104076667,24.414823024093966,24.414823024093966,,0.9126915147255704,0.9126915147255704,0.0,0.0,30.690893203810834,30.690893203810834,0.0,0.0,0.6250691080205871,0.6250691080205871,0.0,0.0,0.97,0.97,0.96,0.96,29.770166407696507,29.770166407696507,0.0,0.0,59.540332815393015,0.1482020856577675,5.854004712088304e-05,422.4698189706656,380.8369423592014,0.3124696865351903,0.2816769261528308,24.40476782367921,24.14319756222203,965.501114185368,965.304184711796,63.925008015012565,55.20010565813875,10002.775912986026,7,0.3307796267521834,1996-06-02
1995,37,353.057434670115,0.7067142857142857,5.748805210232108,0.01611860591105183,39.0,9.0,7.0,5.0,59.0,119.0,0.3373250337399914,234.05743467011501,234.05743467011501,,117.02871733505752,117.02871733505752,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,39.0,9.0,7.0,5.0,59.0,289.057434670115,990.0,965.1652871733505,24.834712826649447,0.13754910006191487,0.01681148693402297,989.8456394130042,0.09713456148389672,0.09713456148389672,0.0,0.0,24.583217678169632,24.583217678169632,24.68035223965353,24.68035223965353,,0.8988546950114458,0.8988546950114458,0.0,0.0,25.36235022599835,25.36235022599835,0.0,0.0,0.5165448111201293,0.5165448111201293,0.0,0.0,0.9697842322583005,0.9697842322583005,0.96,0.96,24.59629273740051,24.59629273740051,0.0,0.0,49.19258547480102,0.1392679135808554,5.837604038769774e-05,370.3647452958713,340.5953058875766,0.3493882562177161,0.3213048798824929,24.66267733652025,24.47241766672256,965.2518237264792,965.102976529438,53.00085043961925,46.40798528175099,8264.354359766572,7,0.27329214152667236,1996-06-09
1995,38,322.66539267583056,0.7515714285714286,4.111390829673618,0.012712186326251257,39.0,9.0,7.0,5.0,59.0,119.0,0.3689528720633805,203.6653926758306,203.6653926758306,,203.6653926758306,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,39.0,9.0,7.0,5.0,59.0,258.66539267583056,990.0,965.0133269633791,24.986673036620864,0.12682280547350977,0.010871107190062514,989.8623060873364,0.29378041864690696,0.0,0.0,0.0,24.555198705310403,24.84897912395731,24.84897912395731,24.84897912395731,,0.935714479867903,0.0,0.0,0.0,45.89195087469083,0.0,0.0,0.0,0.934662950604701,0.0,0.0,0.0,0.9797893488277298,0.96,0.96,0.96,44.964955695044985,0.0,0.0,0.0,44.964955695044985,0.13932158331400932,6.132730117898855e-05,331.6115672476363,311.8155700798613,0.3816358495809624,0.3588535858012903,24.645588675531748,24.47960496051817,965.0580578362382,964.9590778503992,46.92366774069914,42.532578947425336,7554.112556767557,7,0.24980530941691656,1996-06-16
1995,39,298.2167363968834,0.787,3.5183571599468286,0.01186542936656,39.0,9.0,7.0,5.0,59.0,119.0,0.3993295790581338,179.2167363968834,179.2167363968834,,179.2167363968834,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,39.0,9.0,7.0,5.0,59.0,234.2167363968834,990.0,964.895775746526,25.104224253473912,0.11819407088168402,0.007921673639688301,989.8738842554786,0.22772800063559412,0.0,0.0,0.0,24.750380508316947,24.97810850895254,24.97810850895254,24.97810850895254,,0.9282387183695734,0.0,0.0,0.0,40.3800316460074,0.0,0.0,0.0,0.8224039031773401,0.0,0.0,0.0,0.9728458889638952,0.96,0.96,0.96,39.28906680168569,0.0,0.0,0.0,39.28906680168569,0.13166986076515289,6.088626942707174e-05,309.0284073518941,287.1870699602335,0.414364058996381,0.3850778671764417,24.82994651336925,24.66836796426793,964.9451420367594,964.848748279841,41.8661140114201,36.72085984655426,6600.563222683196,7,0.21827259334269827,1996-06-23
1995,40,277.21495750062246,0.8222857142857143,1.9175189290517258,0.006872952853948614,37.285714285714285,8.142857142857142,6.142857142857143,4.142857142857143,53.857142857142854,109.57142857142857,0.3951983877561148,167.6435289291939,167.6435289291939,,167.6435289291939,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,37.285714285714285,8.142857142857142,6.142857142857143,4.142857142857143,53.857142857142854,219.21495750062246,990.0,964.8088598300026,25.191140169997507,0.11289934652648495,0.006764352892919343,989.8803363005807,0.19892455584443494,0.0,0.0,0.0,24.872551914733688,25.071476470578123,25.071476470578123,25.071476470578123,,0.9241796518308457,0.0,0.0,0.0,37.7925907606148,0.0,0.0,0.0,0.7697065328027454,0.0,0.0,0.0,0.97,0.96,0.96,0.96,36.65881303779636,0.0,0.0,0.0,36.65881303779636,0.13225328063519395,6.074134837765764e-05,283.6079686159883,273.7644374568714,0.4195932878075395,0.3839013472509358,24.891911991090595,24.84007039315928,964.834431874464,964.7950577498276,37.93593774412175,35.923467618806285,6158.680590349788,7,0.203660072432202,1996-06-30
1995,41,264.4246311146557,0.8507142857142858,3.4334364051030986,0.012985904229626557,37.0,8.0,6.0,4.0,53.0,108.0,0.40855906429719296,156.42463111465574,156.42463111465574,,156.42463111465574,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,37.0,8.0,6.0,4.0,53.0,207.42463111465574,990.0,964.7576985244586,25.242301475541353,0.1087380413133862,0.005642463111465513,989.8856194955752,0.1732956846472806,0.0,0.0,0.0,24.954625286469195,25.127920971116477,25.127920971116477,25.127920971116477,,0.9198505716899357,0.0,0.0,0.0,35.2144241197416,0.0,0.0,0.0,0.7171980472452464,0.0,0.0,0.0,0.97,0.96,0.96,0.96,34.15799139614935,0.0,0.0,0.0,34.15799139614935,0.12914958295437867,6.065620320790335e-05,270.26224589706084,256.6827889882703,0.4207527915123881,0.3996118645485382,25.0059347440708,24.91562324383857,964.7810489835882,964.7267311559532,35.46485064786096,32.4260673922414,5738.542554553091,7,0.18976661886749638,1996-07-07
1995,42,254.71604357043057,0.8678571428571429,0.983372708919875,0.003936653069950772,37.0,8.0,6.0,4.0,53.0,108.0,0.4240655070491833,146.71604357043057,146.71604357043057,,146.71604357043057,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,37.0,8.0,6.0,4.0,53.0,197.71604357043057,990.0,964.7187494200108,25.281250579989223,0.10531149195853313,0.004671604357043029,989.8900169036845,0.15242424182605271,0.0,0.0,0.0,25.018843241847595,25.17126748367365,25.17126748367365,25.17126748367365,,0.9159832192597362,0.0,0.0,0.0,32.974347105671335,0.0,0.0,0.0,0.6715752974678478,0.0,0.0,0.0,0.97,0.96,0.96,0.96,31.98511669250119,0.0,0.0,0.0,31.98511669250119,0.12555678581155405,6.0556695735339065e-05,256.6827889882703,249.7991800258312,0.4323472958911712,0.4207527915123881,25.051114486289578,25.0059347440708,964.7267311559532,964.698795080155,32.4260673922414,30.88273994315068,5373.499604340201,7,0.17769509273611775,1996-07-14
1995,43,239.87627178181296,0.8891428571428571,2.623681981951482,0.010995828381359301,37.0,8.0,6.0,4.0,53.0,108.0,0.4504452837213813,131.876271781813,131.876271781813,,131.876271781813,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,37.0,8.0,6.0,4.0,53.0,182.87627178181302,990.0,964.639257630691,25.360742369309087,0.10007405687290578,0.003187627178181257,989.8967383159489,0.12331431405096425,0.0,0.0,0.0,25.134166371207044,25.257480685258006,25.257480685258006,25.257480685258006,,0.9093687111593208,0.0,0.0,0.0,29.561398306112846,0.0,0.0,0.0,0.6020651386173697,0.0,0.0,0.0,0.97,0.96,0.96,0.96,28.67455635692946,0.0,0.0,0.0,28.67455635692946,0.11949001446513827,6.039630780693528e-05,246.1954239432886,231.4334061521708,0.466656917839201,0.438675903354231,25.204087799048278,25.0815045015902,964.6771725436598,964.588600436913,30.080874355916944,26.78519229121687,4817.3254679641495,7,0.15930309087183034,1996-07-21
1995,44,227.5406100522599,0.9118571428571428,0.9660513267760841,0.0042500489474348434,35.714285714285715,7.571428571428571,5.571428571428571,3.5714285714285716,49.142857142857146,101.57142857142857,0.4462181365105394,125.96918148083135,125.96918148083135,,125.96918148083135,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,35.714285714285715,7.571428571428571,5.571428571428571,3.5714285714285716,49.142857142857146,174.8263243379742,990.0,964.5652436603135,25.434756339686455,0.09723297024567366,0.0025969181480831,989.9001701116064,0.11259609632982241,0.0,0.0,0.0,25.22233035496289,25.334926451292713,25.334926451292713,25.334926451292713,,0.9058881415195693,0.0,0.0,0.0,28.232047560561675,0.0,0.0,0.0,0.5749907853474883,0.0,0.0,0.0,0.97,0.96,0.96,0.96,27.385086133744824,0.0,0.0,0.0,27.385086133744824,0.12039207727989477,6.0376416794379926e-05,229.3650854576809,224.67104686473823,0.4731300193882232,0.4096783855536487,25.23002943320675,25.20835992006796,964.576190512746,964.5480262811884,29.25892142951787,26.048633051230023,4600.6944704691305,7,0.15213936740969347,1996-07-28
1995,45,218.74419560086656,0.9278571428571428,1.80279966443663,0.008333298105244986,34.0,7.0,5.0,3.0,44.0,93.0,0.42526509600563067,125.74419560086656,125.74419560086656,,125.74419560086656,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,34.0,7.0,5.0,3.0,44.0,171.74419560086656,990.0,964.5124651736052,25.487534826394754,0.0961451873999476,0.0025744195600866,989.90128039304,0.1120292108083071,0.0,0.0,0.0,25.27678600862644,25.382161998623594,25.382161998623594,25.382161998623594,,0.9062943015320277,0.0,0.0,0.0,28.251054554796532,0.0,0.0,0.0,0.5753778931730454,0.0,0.0,0.0,0.97,0.96,0.96,0.96,27.40352291815264,0.0,0.0,0.0,27.40352291815264,0.12524940963498357,6.053377086059415e-05,222.2828362851385,212.05144921368185,0.4385728102536331,0.4183858796938423,25.33167765321145,25.24767150528106,964.5336970177108,964.472308695282,28.20588870518499,25.8633742269431,4603.791850249643,7,0.1522417939897369,1996-08-04
1995,46,204.20174664837214,0.9457142857142857,1.554476627866072,0.007593983064259557,34.0,7.0,5.0,3.0,44.0,93.0,0.4555730953870743,111.20174664837214,111.20174664837214,,111.20174664837214,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,34.0,7.0,5.0,3.0,44.0,157.20174664837214,990.0,964.4252104798901,25.57478952010979,0.09101268715266217,0.0011201746648371572,989.9078671381825,0.08761175105784087,0.0,0.0,0.0,25.386789368073472,25.4,25.4,25.4,,0.8950081029055924,0.0,0.0,0.0,24.780978372729233,0.0,0.0,0.0,0.5047042438437724,0.0,0.0,0.0,0.9695994850495853,0.96,0.96,0.96,24.027886195276658,0.0,0.0,0.0,24.027886195276658,0.11763102791467013,6.001534877768649e-05,212.05144921368185,201.1701128186193,0.462295311649258,0.4385728102536331,25.4,25.33167765321145,964.472308695282,964.4070206769117,25.8633742269431,23.30202589199612,4036.6848808064783,7,0.13348825664042588,1996-08-11
1995,47,194.7905599081932,0.9664285714285714,1.7435171436406856,0.008960092654643186,34.0,7.0,5.0,3.0,44.0,93.0,0.47750734642286563,101.79055990819317,101.79055990819317,,101.79055990819317,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,34.0,7.0,5.0,3.0,44.0,147.7905599081932,990.0,964.4104188801836,25.589581119816412,0.08769117518249755,0.00020599003132417247,989.9121028347862,0.07340705308094626,0.0,0.0,0.0,25.4,25.4,25.4,25.4,,0.886242653927674,0.0,0.0,0.0,22.47304823230591,0.0,0.0,0.0,0.4576995566661081,0.0,0.0,0.0,0.9657699556666107,0.96,0.96,0.96,21.704509235210814,0.0,0.0,0.0,21.704509235210814,0.11140394687100184,5.9224011563777484e-05,199.0925590239552,191.21938009017487,0.4863523768152749,0.4671194164961738,25.4,25.4,964.4175612398196,964.401814881952,22.78552960614596,20.809857704859784,3646.3575515154166,7,0.1205806068622823,1996-08-18
1995,48,188.64051074756165,0.9771428571428571,1.234922648550809,0.006649763055594314,34.0,7.0,5.0,3.0,44.0,93.0,0.4931282142694234,95.64051074756166,95.64051074756166,,95.64051074756166,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,34.0,7.0,5.0,3.0,44.0,141.64051074756168,990.0,964.4227189785049,25.577281021495146,0.08552062406412185,0.0,989.9144793759359,0.06485179146630761,0.0,0.0,0.0,25.4,25.4,25.4,25.4,,0.8794968676610091,0.0,0.0,0.0,20.955594678445532,0.0,0.0,0.0,0.4267941889703774,0.0,0.0,0.0,0.9627186124145896,0.96,0.96,0.96,20.17538286398749,0.0,0.0,0.0,20.17538286398749,0.10691592446022687,5.858763831135545e-05,191.21938009017487,182.70050873555303,0.5090297812723192,0.4863523768152749,25.4,25.4,964.4345989825288,964.4175612398196,20.809857704859784,18.72508020496741,3389.4643211498988,7,0.11208546035548607,1996-08-25
1995,49,176.61610053148001,0.9845714285714285,2.209770487671201,0.012600614366976756,30.0,6.0,4.0,2.0,30.0,72.0,0.4077744424045257,104.61610053148003,104.61610053148003,,104.61610053148003,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,30.0,6.0,4.0,2.0,30.0,144.61610053148004,990.0,964.4467677989369,25.55323220106298,0.08657080586992842,0.0004739245897452143,989.9129552695404,0.07753556802641078,0.0,0.0,0.0,25.38865190257688,25.4,25.4,25.4,,0.8891161793239551,0.0,0.0,0.0,23.16194679110069,0.0,0.0,0.0,0.4717300772118267,0.0,0.0,0.0,0.9671730077211826,0.96,0.96,0.96,22.402653089297157,0.0,0.0,0.0,22.402653089297157,0.12681018712607936,5.94758554899237e-05,179.8265102265254,171.1379824381925,0.4207131518919432,0.4003859047773458,25.38887021067433,25.388028148169617,964.4577240351236,964.4403469795468,23.205233700105996,21.02795581114748,3763.6457190019223,7,0.12445918382942865,1996-09-01
1995,50,162.2985149491851,0.9917142857142858,3.7265176178652553,0.022924270605556258,30.0,6.0,4.0,2.0,30.0,72.0,0.44394846954333683,90.2985149491851,90.2985149491851,,90.2985149491851,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,30.0,6.0,4.0,2.0,30.0,130.2985149491851,990.0,964.4754029701016,25.524597029898377,0.08151766717357052,0.0,989.9184823328263,0.057868915804151926,0.0,0.0,0.0,25.385210446920635,25.4,25.4,25.4,,0.8733762963616154,0.0,0.0,0.0,19.639328414670793,0.0,0.0,0.0,0.39998632209105484,0.0,0.0,0.0,0.9609510253913882,0.96,0.96,0.96,18.87360718683012,0.0,0.0,0.0,18.87360718683012,0.11620005145914233,5.803936672989564e-05,169.1933403798354,155.86976452715123,0.4619240955320632,0.4255486642580703,25.38750879712672,25.38270184883042,964.4882604709456,964.4616133192404,20.54415548047824,17.336498505382792,3170.7660073874604,7,0.10485337326016735,1996-09-08
1995,51,155.2540521876554,0.9942857142857143,2.3392412654010935,0.0150663599235113,30.0,6.0,4.0,2.0,30.0,72.0,0.4638793007225564,83.25405218765539,83.25405218765539,,83.25405218765539,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,30.0,6.0,4.0,2.0,30.0,123.25405218765539,990.0,964.4894918956246,25.510508104375308,0.07903144858799024,0.0,989.9209685514121,0.04911609131645659,0.0,0.0,0.0,25.38236056447084,25.4,25.4,25.4,,0.8630190422179153,0.0,0.0,0.0,17.88885943710058,0.0,0.0,0.0,0.36433522275153923,0.0,0.0,0.0,0.96,0.96,0.96,0.96,17.173305059616556,0.0,0.0,0.0,17.173305059616556,0.11057715955502863,5.7287511264295815e-05,158.54189668353823,150.34664433698984,0.4788932956735491,0.4541386315297938,25.383880006305727,25.379912514153222,964.499306711326,964.4829162066328,17.982063927593263,15.939924779746525,2885.1152500155818,7,0.0954072503312031,1996-09-15
1995,52,142.72014422016622,0.9962857142857143,1.6577999594127237,0.011560808875643985,30.0,6.0,4.0,2.0,30.0,72.0,0.5047333490911105,70.72014422016622,70.72014422016622,,70.72014422016622,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,30.0,6.0,4.0,2.0,30.0,110.72014422016623,990.0,964.5,25.5,0.0746078273703578,0.0,989.9253921726297,0.035507149690696085,0.0,0.0,0.0,25.389885022938937,25.4,25.4,25.4,,0.8327872260710144,0.0,0.0,0.0,14.670838341872237,0.0,0.0,0.0,0.29879507824587037,0.0,0.0,0.0,0.96,0.96,0.96,0.96,14.084004808197346,0.0,0.0,0.0,14.084004808197346,0.09861280067674501,5.529699523371579e-05,147.83544315909697,138.74204462110075,0.5189486733933413,0.4870279985734904,25.395223809714068,25.38286783083262,964.5,964.5,15.3193832113438,13.133617087879694,2366.112807777154,7,0.07824447115665192,1996-09-22
1995,53,136.44406745344153,0.997,1.7458422142459535,0.0128374155952309,30.0,6.0,4.0,2.0,30.0,72.0,0.5277291465950472,64.44406745344153,64.44406745344153,,64.44406745344153,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,30.0,6.0,4.0,2.0,30.0,104.44406745344153,990.0,964.5,25.5,0.07239279703657961,0.0,989.9276072029634,0.0294362903475995,0.0,0.0,0.0,25.398170912615825,25.4,25.4,25.4,,0.8162058388109117,0.0,0.0,0.0,13.102793804708211,0.0,0.0,0.0,0.2668593442914096,0.0,0.0,0.0,0.96,0.96,0.96,0.96,12.578682052519884,0.0,0.0,0.0,12.578682052519884,0.0921773738632004,5.421374899847205e-05,137.6377747142742,135.25036019260887,0.5323460868974058,0.5231122062926886,25.39966818386688,25.396673641364774,964.5,964.5,12.874598097963744,12.282766007076024,603.7767385209545,2,0.0698815669584438,1996-09-29
1996,1,129.7609579500732,0.9974285714285714,1.7694792611403736,0.013825548562332814,24.0,4.0,2.0,2.0,20.0,52.0,0.4010623003996429,77.76095795007318,77.76095795007318,,77.76095795007318,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,24.0,4.0,2.0,2.0,20.0,107.76095795007318,990.0,964.5,25.5,0.07356343489474171,0.0,989.9264365651053,0.042919248383115435,0.0,0.0,0.0,25.38351731672214,25.4,25.4,25.4,,0.8500276804332803,0.0,0.0,0.0,16.462604661698485,0.0,0.0,0.0,0.3352872639857125,0.0,0.0,0.0,0.96,0.96,0.96,0.96,15.804100475230547,0.0,0.0,0.0,15.804100475230547,0.12169197212639692,5.642756760776622e-05,134.30269420955022,124.48609694083387,0.4177173297088326,0.3871850844545626,25.391062415159297,25.376862514307284,964.5,964.5,16.933217518127762,14.505367728061504,2655.088879838732,7,0.08780055819572526,1996-10-01
1996,2,123.20164342699124,0.9982857142857142,0.6422267569213218,0.005352312935709586,24.0,4.0,2.0,2.0,20.0,52.0,0.42218883744337393,71.20164342699124,71.20164342699124,,71.20164342699124,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,24.0,4.0,2.0,2.0,20.0,101.20164342699124,990.0,964.5,25.5,0.07145107340076665,0.0,989.9285489265993,0.03596012470166156,0.0,0.0,0.0,25.392588801897578,25.4,25.4,25.4,,0.8339652636048014,0.0,0.0,0.0,14.789589637132815,0.0,0.0,0.0,0.30121363823081077,0.0,0.0,0.0,0.96,0.96,0.96,0.96,14.1980060516475,0.0,0.0,0.0,14.1980060516475,0.11520776430145337,5.538117008536374e-05,124.48609694083387,119.99050964238462,0.4333676067797272,0.4177173297088326,25.396404768743277,25.391062415159297,964.5,964.5,14.505367728061504,13.429601860612491,2385.2650166767803,7,0.07887781139804168,1996-10-08
1996,3,112.95532312210813,0.9994285714285714,1.2931203858650784,0.0113174380981214,24.0,4.0,2.0,2.0,20.0,52.0,0.4605325273102331,60.95532312210813,60.95532312210813,,60.95532312210813,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,24.0,4.0,2.0,2.0,20.0,90.95532312210813,990.0,964.5,25.5,0.070824342,0.0,989.929175658,0.026369915166745313,0.0,0.0,0.0,25.399873249798045,25.4,25.4,25.4,,0.8032499147063799,0.0,0.0,0.0,12.201040237021724,0.0,0.0,0.0,0.24849369118170506,0.0,0.0,0.0,0.96,0.96,0.96,0.96,11.712998627540852,0.0,0.0,0.0,11.712998627540852,0.10364109479586556,5.3356781668585736e-05,117.16969730588252,110.93866694132907,0.4687274638652425,0.4438007539120726,25.4,25.399112748586315,964.5,964.5,12.766121522192138,11.212868620537025,1967.7837694268633,7,0.06507221459744918,1996-10-15
1996,4,107.12498961732841,1.0,1.181698790343814,0.011051386845872915,24.0,4.0,2.0,2.0,20.0,52.0,0.4855017621901885,55.12498961732841,55.12498961732841,,55.12498961732841,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,24.0,4.0,2.0,2.0,20.0,85.12498961732841,990.0,964.5,25.5,0.070824342,0.0,989.929175658,0.021539333009417228,0.0,0.0,0.0,25.4,25.4,25.4,25.4,,0.780953697735406,0.0,0.0,0.0,10.725716657208737,0.0,0.0,0.0,0.2184463677639254,0.0,0.0,0.0,0.96,0.96,0.96,0.96,10.296687990920388,0.0,0.0,0.0,10.296687990920388,0.09609297034817625,5.1875994312671526e-05,109.67606220492937,104.71594092833212,0.4965815093576721,0.4741235138697646,25.4,25.4,964.5,964.5,10.90596750105007,9.72858024644654,1729.8435824746252,7,0.05720382217177993,1996-10-22
1996,5,106.19755299013157,1.0,2.35622224057624,0.02187026777982674,23.428571428571427,4.0,2.0,2.0,19.428571428571427,50.857142857142854,0.4791365100423004,55.340410132988715,55.340410132988715,,55.340410132988715,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,23.428571428571427,4.0,2.0,2.0,19.428571428571427,84.76898156156014,990.0,964.5,25.5,0.070824342,0.0,989.929175658,0.02174799233949807,0.0,0.0,0.0,25.4,25.4,25.4,25.4,,0.7817787367683334,0.0,0.0,0.0,10.783614257254712,0.0,0.0,0.0,0.21962554495427108,0.0,0.0,0.0,0.96,0.96,0.96,0.96,10.352269686964522,0.0,0.0,0.0,10.352269686964522,0.0974058941839357,5.1930798740006955e-05,110.93866694132907,102.69188909931223,0.487050514256288,0.4506994844858101,25.4,25.4,964.5,964.5,11.704984487647073,9.722980840357083,1739.18130741004,7,0.05751260937202513,1996-10-29
1996,6,133.93137704367948,0.9968571428571428,7.2800031070079525,0.048197103218273245,23.0,4.0,2.0,2.0,19.0,50.0,0.38591625325467244,83.93137704367948,83.93137704367948,,83.93137704367948,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,23.0,4.0,2.0,2.0,19.0,112.93137704367948,990.0,964.495078765725,25.50492123427502,0.07754136604639972,0.00024606171375042633,989.9222125722398,0.053822651354088424,0.0,0.0,0.0,25.370599039140984,25.4,25.4,25.4,,0.8452738493358651,0.0,0.0,0.0,17.94107940461605,0.0,0.0,0.0,0.3653987658781272,0.0,0.0,0.0,0.963966452211092,0.96,0.96,0.96,17.315289343052168,0.0,0.0,0.0,17.315289343052168,0.12541447368285621,5.632378436033845e-05,156.79744636197438,106.76510644774186,0.4683178021695077,0.3188827443310053,25.4,25.34817773512509,964.5,964.486405107276,22.90953300157826,10.686355066492505,2908.968609632764,7,0.09619605190584538,1996-11-05
1996,7,165.47051715134597,0.9891428571428571,13.580087121858785,0.081636736587986,23.0,4.0,2.0,2.0,19.0,50.0,0.3041863187875113,115.47051715134594,115.47051715134594,,115.47051715134594,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,23.0,4.0,2.0,2.0,19.0,144.47051715134597,990.0,964.4684405208856,25.531559479114417,0.08651942478982429,0.0015779739557188978,989.9119026012546,0.09568589736074821,0.0,0.0,0.0,25.347776183008136,25.4,25.4,25.4,,0.8973764118748434,0.0,0.0,0.0,25.79487703119351,0.0,0.0,0.0,0.525353911022271,0.0,0.0,0.0,0.9680518509612952,0.96,0.96,0.96,24.978152562611562,0.0,0.0,0.0,24.978152562611562,0.15034200864107589,5.998761054052966e-05,185.77870557191315,147.83544315909697,0.3382138878982572,0.269137411879778,25.351891651228065,25.343782010933197,964.5,964.428442588856,29.835074161083032,20.672054052644327,4196.329630518742,7,0.1387675142367309,1996-11-12
1996,8,179.081475038282,0.9834285714285714,1.5069743968554001,0.008439593350920099,23.0,4.0,2.0,2.0,19.0,50.0,0.27921082506089057,129.081475038282,129.081475038282,,129.081475038282,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,23.0,4.0,2.0,2.0,19.0,158.081475038282,990.0,964.4418370499233,25.55816295007659,0.09132317173428295,0.002908147503828157,989.905768680762,0.11794665506890759,0.0,0.0,0.0,25.34598497576963,25.4,25.4,25.4,,0.9083823839218346,0.0,0.0,0.0,29.146207319146587,0.0,0.0,0.0,0.5936091103695843,0.0,0.0,0.0,0.97,0.96,0.96,0.96,28.271821099572186,0.0,0.0,0.0,28.271821099572186,0.1578690518493094,6.08395239928359e-05,179.8265102265254,177.15463286652889,0.282239302415934,0.2780457672064901,25.34647233643033,25.34579653229099,964.4456907342668,964.4403469795468,28.445230208729622,27.82352952242165,4749.665944728128,7,0.15706567277540107,1996-11-19
1996,9,187.17272256738812,0.9777142857142856,2.0092496033779974,0.010826760629362872,23.857142857142858,4.0,2.2857142857142856,2.0,20.428571428571427,52.57142857142857,0.28073671300822495,134.60129399595957,134.60129399595957,,134.60129399595957,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,23.857142857142858,4.0,2.2857142857142856,2.0,20.428571428571427,164.7441511388167,990.0,964.4256545548652,25.57434544513478,0.09367464546785319,0.0034601293995959,989.9028652251326,0.12836759438303033,0.0,0.0,0.0,25.348843075884286,25.4,25.4,25.4,,0.9108817200369238,0.0,0.0,0.0,30.48113483145216,0.0,0.0,0.0,0.620797043410431,0.0,0.0,0.0,0.97,0.96,0.96,0.96,29.566700786508594,0.0,0.0,0.0,29.566700786508594,0.15798962267938937,6.101377799873688e-05,191.21938009017487,179.39600170237358,0.3085461315279701,0.2614797724813306,25.361602018477612,25.341546643665023,964.4412079965952,964.4175612398196,31.11155604184713,28.34495510143092,4967.205732133444,7,0.16425944881393664,1996-11-26
1996,10,193.87232009816688,0.9688571428571429,1.053881187776698,0.005433569489806215,26.0,4.0,3.0,2.0,24.0,59.0,0.30432929787981433,134.87232009816688,134.87232009816688,,134.87232009816688,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,26.0,4.0,3.0,2.0,24.0,167.87232009816688,990.0,964.4122553598037,25.58774464019635,0.09477867739602862,0.0034872320098166573,989.9017340905941,0.1287804219778701,0.0,0.0,0.0,25.360698308812648,25.4,25.4,25.4,,0.911014290440964,0.0,0.0,0.0,30.559689590654422,0.0,0.0,0.0,0.6223969366732061,0.0,0.0,0.0,0.97,0.96,0.96,0.96,29.642898902934785,0.0,0.0,0.0,29.642898902934785,0.15289766439321953,6.105121735872235e-05,194.7956741845264,192.89523707448373,0.3058655096663584,0.3028814692471577,25.36104407152386,25.36036361413673,964.414209525851,964.410408651631,29.85903948030561,29.41422521967269,4980.007015693044,7,0.16468277168297105,1996-12-03
1996,11,212.62275136200483,0.9354285714285714,4.511913792564927,0.02119368335116436,26.0,4.0,3.0,2.0,24.0,59.0,0.2780525921715748,153.62275136200483,153.62275136200483,,153.62275136200483,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,26.0,4.0,3.0,2.0,24.0,186.62275136200483,990.0,964.4767735835732,25.523226416426773,0.10139631114689364,0.005362275136200428,989.893241413717,0.1676618166562533,0.0,0.0,0.0,25.248806013487435,25.381115912514193,25.381115912514193,25.381115912514193,,0.9188651286298588,0.0,0.0,0.0,34.95476161499928,0.0,0.0,0.0,0.711909605193468,0.0,0.0,0.0,0.97,0.96,0.96,0.96,33.906118766549305,0.0,0.0,0.0,33.906118766549305,0.1593345290373235,6.130483840703781e-05,226.3790707324809,199.0925590239552,0.2963445760567124,0.260624799850522,25.35866782448608,25.130474116068147,964.5582744243948,964.401814881952,36.98317767275933,30.86738718966372,5696.227952780282,7,0.18836732648082943,1996-12-10
1996,12,241.62308567529547,0.8872857142857143,4.277086157842125,0.017657698059747255,26.0,4.0,3.0,2.0,24.0,59.0,0.24438635216386953,182.62308567529547,182.62308567529547,,182.62308567529547,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,26.0,4.0,3.0,2.0,24.0,215.62308567529547,990.0,964.6497385140518,25.3502614859482,0.11163162279288476,0.0082623085675295,989.8801060686395,0.2363132782960917,0.0,0.0,0.0,24.99405427629169,25.230367554587783,25.230367554587783,25.230367554587783,,0.9297164118062814,0.0,0.0,0.0,41.61789526853596,0.0,0.0,0.0,0.847614974919266,0.0,0.0,0.0,0.9748975310904479,0.96,0.96,0.96,40.57790527848498,0.0,0.0,0.0,40.57790527848498,0.16787840104978308,6.171342904717241e-05,249.7991800258312,229.3650854576809,0.2572318270772115,0.2361897264590658,25.104076914974623,24.920033919309912,964.698795080155,964.576190512746,42.54324867929552,37.648078946226086,6817.088086785477,7,0.22543280710269434,1996-12-17
1996,13,271.70375819425266,0.8331428571428571,6.272483392278125,0.023349436911203586,26.0,4.0,3.0,2.0,24.0,59.0,0.2175764646598432,212.70375819425266,212.70375819425266,,180.36125543880826,32.342502755444414,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,26.0,4.0,3.0,2.0,24.0,245.70375819425266,990.0,964.7867576556416,25.21324234435846,0.1222482247381074,0.012672191924195744,989.8650795833377,0.2434037508336025,0.02591943298013961,0.0,0.0,24.834918176862534,25.052402494715995,25.078321927696134,25.078321927696134,,0.9251662367697039,0.2560155587286695,0.0,0.0,40.80754814879397,7.084171675587513,0.0,0.0,0.8311109602605696,0.14428048219119174,0.0,0.0,0.9769351152173208,0.9628571428571429,0.96,0.96,39.8797931481398,6.871646525319887,0.0,0.0,46.751439673459686,0.1720949544430079,6.11093613991522e-05,287.1870699602335,249.7991800258312,0.2361897264590658,0.2054410040402225,24.934910549205743,24.726267178773934,964.848748279841,964.698795080155,48.50348630958114,42.54324867929552,7854.241865141226,7,0.25973022040810934,1996-12-24
1996,14,323.22363744464786,0.75,10.066113594733881,0.031100340961613328,28.571428571428573,4.857142857142857,3.857142857142857,2.0,31.714285714285715,71.0,0.21997574124657243,252.22363744464786,252.22363744464786,,126.11181872232393,126.11181872232393,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,28.571428571428573,4.857142857142857,3.857142857142857,2.0,31.714285714285715,289.50935173036214,990.0,965.0168720062593,24.98312799374069,0.13770859561402843,0.020444727488929528,989.841846676897,0.11316914557722246,0.11316914557722246,0.0,0.0,24.7118055250605,24.7118055250605,24.824974670637726,24.824974670637726,,0.9048649974779274,0.9048649974779274,0.0,0.0,27.656911531188484,27.656911531188484,0.0,0.0,0.5632772205944702,0.5632772205944702,0.0,0.0,0.97,0.97,0.96,0.96,26.827204185252832,26.827204185252832,0.0,0.0,53.654408370505664,0.1659222258738613,5.9085736429925065e-05,350.2192051008483,294.72326674738565,0.2414781437944544,0.2001877919281151,24.875239426963223,24.54067510396409,965.1510960255042,964.8788930669896,59.01330602920028,48.6336778410904,9013.94060624495,7,0.2980800465028092,1996-12-31
