WaterYear,WaterWeek,Flow,Exceedance,Flow_difference,Flow_difference_pct,EWRChannelA,EWRChannelC,EWRChannelD,EWRChannelE,EWRChannelFG,EWRTotal,EWRProportion,FlowAvailableForGeneration,FlowCanal,LowFlowShutoff,FlowTurbine1,FlowTurbine2,FlowTurbine3,FlowTurbine4,FlowSpill,SpillChannelA,SpillChannelC,SpillChannelD,SpillChannelE,SpillChannelFG,FlowChannelA,FlowChannelC,FlowChannelD,FlowChannelE,FlowChannelFG,FlowLeftChannel,LevelHeadpond,LevelTailwater,HeadGross,HeadlossLeftChannel,HeadlossCanal,LevelForebay,HeadlossTurbine1,HeadlossTurbine2,HeadlossTurbine3,HeadlossTurbine4,HeadTurbine1,HeadTurbine2,HeadTurbine3,HeadTurbine4,LowHeadShutoff,EffTurbine1,EffTurbine2,EffTurbine3,EffTurbine4,PowerTurbine1,PowerTurbine2,PowerTurbine3,PowerTurbine4,LoadFactorTurbine1,LoadFactorTurbine2,LoadFactorTurbine3,LoadFactorTurbine4,EffGen1,EffGen2,EffGen3,EffGen4,PowerGenerator1,PowerGenerator2,PowerGenerator3,PowerGenerator4,Power,PerfMwPerCumec,PerfMWhPerm3,Flow_max,Flow_min,EWRProportion_max,EWRProportion_min,HeadTurbine1_max,HeadTurbine1_min,LevelTailwater_max,LevelTailwater_min,Power_max,Power_min,Energy,Count,CapFactor,StartDate
1996,15,370.664918486378,0.6864285714285715,4.373962465479012,0.011773737714711454,29.0,5.0,4.0,2.0,33.0,73.0,0.197162907910168,297.664918486378,297.664918486378,,148.832459243189,148.832459243189,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,29.0,5.0,4.0,2.0,33.0,335.664918486378,990.0,965.2533245924318,24.746675407568123,0.15399832718300072,0.029532983697275528,989.8164686891197,0.15703573140281482,0.15703573140281482,0.0,0.0,24.40610836528503,24.40610836528503,24.563144096687843,24.563144096687843,,0.9161737380077641,0.9161737380077641,0.0,0.0,32.63614052828661,32.63614052828661,0.0,0.0,0.6646871798021713,0.6646871798021713,0.0,0.0,0.97,0.97,0.96,0.96,31.657056312438012,31.657056312438012,0.0,0.0,63.314112624876024,0.17076870267674438,5.9085422643197066e-05,380.8369423592014,352.6418316744995,0.2070089066103238,0.1916830850173856,24.524872477920347,24.338995651970908,965.304184711796,965.1632091583724,65.4477096804355,59.52645930271569,10636.770920979172,7,0.3517450701382001,1997-01-07
1996,16,420.1268699396177,0.6307142857142857,12.920036914160068,0.03005827219960349,29.0,5.0,4.0,2.0,33.0,73.0,0.17416929087084052,347.1268699396177,347.1268699396177,,173.56343496980884,173.56343496980884,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,29.0,5.0,4.0,2.0,33.0,385.1268699396177,990.0,965.489909028065,24.51009097193511,0.17145498449824845,0.0394253739879235,989.7891196415138,0.21391084211783512,0.21391084211783512,0.0,0.0,24.08529977133113,24.08529977133113,24.299210613448963,24.299210613448963,,0.925500777467083,0.925500777467083,0.0,0.0,37.93818153019345,37.93818153019345,0.0,0.0,0.7726717215925346,0.7726717215925346,0.0,0.0,0.9709321982477109,0.9709321982477109,0.96,0.96,36.83853677260976,36.83853677260976,0.0,0.0,73.67707354521951,0.17528178571522354,5.8958144251280084e-05,455.65515596238953,390.7335867128776,0.1868280651635983,0.1602088751652917,24.273119884974616,23.8600157359023,965.6504482018308,965.3536679335645,81.31171163530787,67.51141737310783,12377.74835559688,7,0.4093170752512196,1997-01-14
1996,17,457.1248312126094,0.5868571428571429,5.330767964316473,0.011520235896193259,29.0,5.0,4.0,2.0,33.0,73.0,0.15982204821865917,384.1248312126094,384.1248312126094,,192.0624156063047,192.0624156063047,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,29.0,5.0,4.0,2.0,33.0,422.1248312126094,990.0,965.6570617404568,24.342938259543253,0.18451271296082256,0.04682496624252186,989.7686623207966,0.261283484603323,0.261283484603323,0.0,0.0,23.850317095736557,23.850317095736557,24.111600580339882,24.111600580339882,,0.9316657307554579,0.9316657307554579,0.0,0.0,41.85153119694878,41.85153119694878,0.0,0.0,0.8523733441333762,0.8523733441333762,0.0,0.0,0.9752373344133376,0.9752373344133376,0.96,0.96,40.81891105730225,40.81891105730225,0.0,0.0,81.63782211460448,0.17855539289312203,5.903314326412453e-05,477.3484869166725,441.2481704060965,0.1654397794620099,0.1529281059871529,23.951984112507592,23.72019350666625,965.748068191125,965.5856167668276,86.11635941044354,78.12090700339083,13715.154115253554,7,0.4535434561922472,1997-01-21
1996,18,521.3390855418681,0.5361428571428571,11.267292482995524,0.021480861567816898,29.857142857142858,5.428571428571429,4.0,2.4285714285714284,36.42857142857143,78.14285714285714,0.14977088644167552,443.19622839901103,443.19622839901103,,178.06121731337834,178.06121731337834,87.07379377225438,0.0,0.0,0.0,0.0,0.0,0.0,0.0,29.857142857142858,5.428571428571429,4.0,2.4285714285714284,36.42857142857143,482.4819426847253,990.0,965.9460258849383,24.053974115061642,0.2061862128659945,0.05863924567980216,989.7351745414543,0.23075496908048793,0.23075496908048793,0.09399641817025761,0.0,23.55839368743536,23.55839368743536,23.69515223834559,23.789148656515845,,0.9255700723908004,0.9255700723908004,0.5239028833307036,0.0,38.15130818289471,38.15130818289471,18.425584955902135,0.0,0.7770123866170003,0.7770123866170003,0.3752664960468866,0.0,0.9742857142857143,0.9742857142857143,0.9657142857142856,0.96,37.204026169677796,37.204026169677796,17.87281740722507,0.0,92.28086974658068,0.17716112000145853,5.787704631399334e-05,556.2195342976412,486.0250263913084,0.1611870656270132,0.141261249359422,23.663823098644983,23.440555195369072,966.1029879043392,965.7871126187608,96.529414593734,87.91001187455505,15503.186117425552,7,0.5126714985921148,1997-01-28
1996,19,649.5797627712371,0.46114285714285713,23.444883995597074,0.036141364805553515,31.0,6.0,4.0,3.0,41.0,85.0,0.13182824191984616,564.5797627712371,564.5797627712371,,188.19325425707902,188.19325425707902,188.19325425707902,0.0,0.0,0.0,0.0,0.0,0.0,0.0,31.0,6.0,4.0,3.0,41.0,605.5797627712371,990.0,966.4951823265365,23.504817673463567,0.270666236512873,0.09544885067593396,989.6338849128113,0.25300361100920915,0.25300361100920915,0.25300361100920915,0.0,22.885698975265548,22.885698975265548,22.885698975265548,23.138702586274754,,0.9291303081899142,0.9291303081899142,0.9291303081899142,0.0,39.21055046852033,39.21055046852033,39.21055046852033,0.0,0.7985855492570332,0.7985855492570332,0.7985855492570332,0.0,0.9731569392249421,0.9731569392249421,0.9731569392249421,0.96,38.169551007359146,38.169551007359146,38.169551007359146,0.0,114.50865302207747,0.17615320826180564,5.6365006161266836e-05,720.3337222668207,566.8540212047202,0.1499504225432708,0.1180008617846089,23.37661067184464,22.4698562570531,966.7813348890672,966.1508430954212,128.28897460051098,98.5888902788036,19237.453707709014,7,0.6361591834559859,1997-02-04
1996,20,742.8320641508592,0.41828571428571426,5.212374415361361,0.007052305821154229,36.0,6.0,5.0,4.0,54.0,105.0,0.14136295249792893,637.8320641508592,637.8320641508592,,212.61068805028643,212.61068805028643,212.61068805028643,0.0,0.0,0.0,0.0,0.0,0.0,0.0,36.0,6.0,5.0,4.0,54.0,684.8320641508592,990.0,966.8713282566033,23.128671743396612,0.31570453893657385,0.12134961924525776,989.5629458418181,0.31984700005637823,0.31984700005637823,0.31984700005637823,0.0,22.37177058515844,22.37177058515844,22.37177058515844,22.69161758521482,,0.9361153600331048,0.9361153600331048,0.9361153600331048,0.0,43.666385177552,43.666385177552,43.666385177552,0.0,0.8893357469969858,0.8893357469969858,0.8893357469969858,0.0,0.9789335746996984,0.9789335746996984,0.9789335746996984,0.96,42.74683733257905,42.74683733257905,42.74683733257905,0.0,128.24051199773717,0.17263550847844114,5.584936914348079e-05,748.233943314839,729.7724330683604,0.1438804690916082,0.1403304420203488,22.4483186741998,22.34008572676193,966.8929357732592,966.8190897322734,129.28566308929197,125.71167811716366,21544.406015619843,7,0.7124472888763176,1997-02-11
1996,21,734.8309787859832,0.42242857142857143,9.564416474204839,0.012992142346847512,36.0,6.0,5.0,4.0,54.0,105.0,0.14291465642377416,629.8309787859832,629.8309787859832,,209.94365959532772,209.94365959532772,209.94365959532772,0.0,0.0,0.0,0.0,0.0,0.0,0.0,36.0,6.0,5.0,4.0,54.0,676.8309787859832,990.0,966.8393239151438,23.160676084856114,0.31115760091574574,0.11894929363579491,989.5698931054485,0.3119140216886352,0.3119140216886352,0.3119140216886352,0.0,22.418655168615963,22.418655168615963,22.418655168615963,22.7305691903046,,0.935538848880834,0.935538848880834,0.935538848880834,0.0,43.18174191959455,43.18174191959455,43.18174191959455,0.0,0.8794652122117014,0.8794652122117014,0.8794652122117014,0.0,0.9779465212211701,0.9779465212211701,0.9779465212211701,0.96,42.2301321995961,42.2301321995961,42.2301321995961,0.0,126.6903965987883,0.17240385132563602,5.587543647738451e-05,748.233943314839,720.3337222668207,0.145765770439811,0.1403304420203488,22.50351899363114,22.34008572676193,966.8929357732592,966.7813348890672,129.28566308929197,123.87810871113167,21283.986628596434,7,0.703835536659935,1997-02-18
1996,22,730.0268469701233,0.42342857142857143,0.7648883690963137,0.0010422934193258571,36.0,6.857142857142857,5.428571428571429,4.0,53.57142857142857,105.85714285714286,0.14500276855166552,624.1697041129804,624.1697041129804,,208.05656803766016,208.05656803766016,208.05656803766016,0.0,0.0,0.0,0.0,0.0,0.0,0.0,36.0,6.857142857142857,5.428571428571429,4.0,53.57142857142857,672.4554183986947,990.0,966.8201073878803,23.179892612119556,0.3086710130367149,0.11725091123389411,989.5740780757294,0.3062863100307209,0.3062863100307209,0.3062863100307209,0.0,22.447684377818234,22.447684377818234,22.447684377818234,22.753970687848955,,0.9351271968865202,0.9351271968865202,0.9351271968865202,0.0,42.83135243141764,42.83135243141764,42.83135243141764,0.0,0.8723289700899723,0.8723289700899723,0.8723289700899723,0.0,0.9772328970089971,0.9772328970089971,0.9772328970089971,0.96,41.856230045451845,41.856230045451845,41.856230045451845,0.0,125.56869013635553,0.17200607131933424,5.588257875819182e-05,733.8512888156049,728.4970702319307,0.1468777355081669,0.1441323572743693,22.45776907596443,22.426456052148133,966.8354051552624,966.8139882809276,126.0542920274618,125.01569622846162,21095.53994290773,7,0.6976038340908641,1997-02-25
1996,23,763.1632273893487,0.4098571428571428,8.629078168210333,0.011227341949166043,36.0,8.0,6.0,4.0,53.0,107.0,0.14027994951052317,656.1632273893487,656.1632273893487,,194.6607507312114,194.6607507312114,194.6607507312114,72.18097519571457,0.0,0.0,0.0,0.0,0.0,0.0,36.0,8.0,6.0,4.0,53.0,706.1632273893487,990.0,966.9526529095574,23.04734709044263,0.3278268289427975,0.1268489682168046,989.5453242028404,0.27180665350206407,0.27180665350206407,0.27180665350206407,0.08604912418578581,22.320864639780968,22.320864639780968,22.320864639780968,22.506622169097245,,0.9299182505499053,0.9299182505499053,0.9299182505499053,0.39478680707249747,39.664907353042125,39.664907353042125,39.664907353042125,14.545254242555428,0.8078392536261125,0.8078392536261125,0.8078392536261125,0.2962373572821879,0.9753292597738482,0.9753292597738482,0.9753292597738482,0.9642857142857143,38.70939335160761,38.70939335160761,38.70939335160761,14.108896615278764,130.23707667010157,0.17068759096666494,5.515210893721492e-05,794.2548359930772,739.6475434553279,0.1446634967516287,0.1347174674312371,22.39250492234904,22.232382871341464,967.0770193439724,966.8585901738212,134.0536959188398,127.17696173600277,21879.828880577064,7,0.7235393148338977,1997-03-04
1996,24,853.3298620893529,0.3787142857142857,14.379845573306998,0.016753112815486255,36.0,8.0,6.0,4.0,53.0,107.0,0.12562712739491225,746.3298620893529,746.3298620893529,,186.58246552233823,186.58246552233823,186.58246552233823,186.58246552233823,0.0,0.0,0.0,0.0,0.0,0.0,36.0,8.0,6.0,4.0,53.0,796.3298620893529,990.0,967.3133194483573,22.686680551642617,0.387828422377031,0.16343023274267862,989.4487413448802,0.24692416184797342,0.24692416184797342,0.24692416184797342,0.24692416184797342,21.88849773467493,21.88849773467493,21.88849773467493,21.88849773467493,,0.9272931603439135,0.9272931603439135,0.9272931603439135,0.9272931603439135,37.126919243028915,37.126919243028915,37.126919243028915,37.126919243028915,0.7561490680861287,0.7561490680861287,0.7561490680861287,0.7561490680861287,0.97,0.97,0.97,0.97,36.01311166573805,36.01311166573805,36.01311166573805,36.01311166573805,144.0524466629522,0.16881375735757548,5.363230435430319e-05,894.9137550062262,801.0251437286709,0.1335788281275772,0.1195645942432246,22.195293161145315,21.63985175216206,967.4796550200248,967.1041005749148,150.976644829446,135.23082558075868,24200.81103937597,7,0.8002913703497345,1997-03-11
1996,25,963.1722069225185,0.3417142857142857,18.25934560480453,0.018848589353205016,36.0,8.0,6.0,4.0,53.0,107.0,0.1112633739431512,856.1722069225185,856.1722069225185,,214.04305173062963,214.04305173062963,214.04305173062963,214.04305173062963,0.0,0.0,0.0,0.0,0.0,0.0,36.0,8.0,6.0,4.0,53.0,906.1722069225185,990.0,967.7499056634975,22.25009433650257,0.4844541326175539,0.23493776553801474,989.2806081018445,0.3247707262375146,0.3247707262375146,0.3247707262375146,0.3247707262375146,21.205931712109507,21.205931712109507,21.205931712109507,21.205931712109507,,0.9350985944681547,0.9350985944681547,0.9350985944681547,0.9350985944681547,41.60676095754013,41.60676095754013,41.60676095754013,41.60676095754013,0.8473882068745444,0.8473882068745444,0.8473882068745444,0.8473882068745444,0.9747388206874544,0.9747388206874544,0.9747388206874544,0.9747388206874544,40.56002880164482,40.56002880164482,40.56002880164482,40.56002880164482,162.24011520657925,0.16845306738559257,5.265224170706609e-05,1022.729174239858,909.5649291828072,0.1176386606024195,0.104622027703011,21.549451670339717,20.836270560924547,967.971434547611,967.5382597167312,171.86044675740996,153.41914429072068,27256.339354705317,7,0.9013339733698849,1997-03-18
1996,26,1051.7882711466602,0.3178571428571429,8.592888724497698,0.008121995471598044,36.0,8.0,6.0,4.0,53.0,107.0,0.1017690460080338,944.7882711466602,944.7882711466602,,236.19706778666506,236.19706778666506,236.19706778666506,236.19706778666506,0.0,0.0,0.0,0.0,0.0,0.0,36.0,8.0,6.0,4.0,53.0,994.7882711466602,990.0,968.0627631378894,21.937236862110517,0.5655390352545321,0.30583061691732816,989.1286303478282,0.39481861052945944,0.39481861052945944,0.39481861052945944,0.39481861052945944,20.67104859940918,20.67104859940918,20.67104859940918,20.67104859940918,,0.9387323697005393,0.9387323697005393,0.9387323697005393,0.9387323697005393,44.94386294593195,44.94386294593195,44.94386294593195,44.94386294593195,0.9153536241534,0.9153536241534,0.9153536241534,0.9153536241534,0.9798961209932052,0.9798961209932052,0.9798961209932052,0.9798961209932052,44.04041524073254,44.04041524073254,44.04041524073254,44.04041524073254,176.16166096293017,0.16749607486473025,5.179866932271404e-05,1082.8793953113418,1025.1570830002852,0.1043742483706472,0.0988106343728482,20.822521627474536,20.493774267987167,968.16047809955,967.9790651180008,180.62440203326025,172.24952644408344,29595.159041772265,7,0.9786758942385009,1997-03-25
1996,27,1128.2408892570188,0.2925714285714286,12.71370678280404,0.011208320666848357,40.0,10.0,8.0,5.0,62.0,125.0,0.11085541795121705,1003.2408892570189,1003.2408892570189,,250.81022231425473,250.81022231425473,250.81022231425473,250.81022231425473,0.0,0.0,0.0,0.0,0.0,0.0,40.0,10.0,8.0,5.0,62.0,1061.2408892570188,990.0,968.3030427948078,21.696957205192234,0.6426883189923679,0.3592171018586063,988.9980945791489,0.4453105555003356,0.4453105555003356,0.4453105555003356,0.4453105555003356,20.249741228840897,20.249741228840897,20.249741228840897,20.249741228840897,,0.9397233436341362,0.9397233436341362,0.9397233436341362,0.9397233436341362,46.79540618257647,46.79540618257647,46.79540618257647,46.79540618257647,0.9530632623742663,0.9530632623742663,0.9530632623742663,0.9530632623742663,0.9799999999999999,0.9799999999999999,0.9799999999999999,0.9799999999999999,45.85949805892494,45.85949805892494,45.85949805892494,45.85949805892494,183.43799223569977,0.16260910117762345,5.0802015991076165e-05,1171.87534279097,1091.4096858860214,0.1145307775956956,0.1066666354650799,20.48402930506045,19.958701403478287,968.4401796487716,968.1872875842132,188.7489187036384,178.70723213403562,30817.58269559756,7,1.0190999568649988,1997-04-01
1996,28,1210.4276076117646,0.27185714285714285,10.600717141990671,0.008704773078204529,40.0,10.0,8.0,5.0,62.0,125.0,0.10331176265394541,1085.4276076117646,1079.4046468160777,,269.85116170401943,269.85116170401943,269.85116170401943,269.85116170401943,6.022960795687076,1.9273474546198643,0.4818368636549661,0.3854694909239728,0.24091843182748304,2.98738855466079,41.92734745461986,10.481836863654966,8.385469490923972,5.240918431827483,64.9873885546608,1140.1993006252765,990.0,968.5613439096369,21.438656090363047,0.7573870779150588,0.4532260408609009,988.789386881224,0.5151911437264854,0.5151911437264854,0.5151911437264854,0.5151911437264854,19.712851827860597,19.712851827860597,19.712851827860597,19.712851827860597,,0.9393552595389029,0.9393552595389029,0.9393552595389029,0.9393552595389029,48.999670068588465,48.999670068588465,48.999670068588465,48.999670068588465,0.9979566205415166,0.9979566205415166,0.9979566205415166,0.9979566205415166,0.9799999999999999,0.9799999999999999,0.9799999999999999,0.9799999999999999,47.929509971644315,47.929509971644315,47.929509971644315,47.929509971644315,191.71803988657726,0.15843767941814138,4.9344682982023944e-05,1246.0803627849048,1182.7486219934508,0.1056860246341442,0.1003145573377254,19.884400862737152,19.513897258461377,968.6733954258954,968.4743528119794,192.8,189.9950556175914,32208.63070094498,7,1.065100221592096,1997-04-08
1996,29,1292.8345547383349,0.2602857142857143,11.661134524954672,0.009010549028881114,40.0,10.0,8.0,5.0,62.0,125.0,0.09671625032157885,1167.8345547383349,1100.0,,275.0,275.0,275.0,275.0,67.83455473833494,21.70705751626718,5.395812328100079,4.341411503253436,2.7133821895333976,33.676891201180844,61.707057516267184,15.39581232810008,12.341411503253436,7.713382189533397,95.67689120118085,1189.4442813476205,990.0,968.8203371720348,21.179662827965235,0.8295535167108952,0.48,988.6904464832891,0.5349,0.5349,0.5349,0.5349,19.335209311254328,19.335209311254328,19.335209311254328,19.335209311254328,,0.9381158530511134,0.9381158530511134,0.9381158530511134,0.9381158530511134,48.918969427609014,48.918969427609014,48.918969427609014,48.918969427609014,0.9963130229655606,0.9963130229655606,0.9963130229655606,0.9963130229655606,0.9799999999999999,0.9799999999999999,0.9799999999999999,0.9799999999999999,47.92328056554652,47.92328056554652,47.92328056554652,47.92328056554652,191.69312226218608,0.14832942012735092,4.840735410661265e-05,1327.7083044595877,1255.1079922777674,0.099593023683285,0.0941471854775197,19.479386169757497,19.20216506417909,968.9299403854444,968.70176797573,192.8,190.3583468910157,32204.44454004726,7,1.0649617903454782,1997-04-15
1996,30,1344.6270725717516,0.25342857142857145,5.462468641423064,0.004041401131711543,40.0,10.0,8.0,5.0,62.0,125.0,0.092968902449582,1219.6270725717516,1100.0,,275.0,275.0,275.0,275.0,119.6270725717515,38.28066322296048,8.0,7.6561326445920965,4.78508290287006,60.90519380132887,78.28066322296048,18.0,15.656132644592097,9.78508290287006,122.90519380132888,1211.9367958675525,990.0,968.9833841093395,21.01661589066061,0.8625153464985678,0.48,988.6574846535015,0.5349,0.5349,0.5349,0.5349,19.139200544162033,19.139200544162033,19.139200544162033,19.139200544162033,,0.9375043056977855,0.9375043056977855,0.9375043056977855,0.9375043056977855,48.391444776369504,48.391444776369504,48.391444776369504,48.391444776369504,0.9855691400482589,0.9855691400482589,0.9855691400482589,0.9855691400482589,0.9799999999999999,0.9799999999999999,0.9799999999999999,0.9799999999999999,47.42361588084212,47.42361588084212,47.42361588084212,47.42361588084212,189.69446352336848,0.14108817492172024,4.790264230388093e-05,1365.945584949549,1331.489973277908,0.0938797906921301,0.0915116981066393,19.188151738980075,19.059071458649207,969.0515165052216,968.941825630302,190.2105582423284,188.84984889040095,31868.669871925904,7,1.0538581306853805,1997-04-22
1996,31,1390.6023434604522,0.246,4.810991873827073,0.003462918502148186,45.0,10.0,9.428571428571429,8.571428571428571,99.85714285714286,172.85714285714286,0.12423711706012715,1217.7452006033093,1100.0,,275.0,275.0,275.0,275.0,117.74520060330931,32.23058599491748,6.058483120992333,6.67248332910018,5.58509039391688,67.19855776438246,77.23058599491749,16.05848312099233,16.10105475767161,14.156518965345452,167.05570062152532,1209.3901238735814,990.0,969.1311768019492,20.868823198050823,0.8588218764885492,0.48,988.6611781235114,0.5349,0.5349,0.5349,0.5349,18.99510132156223,18.99510132156223,18.99510132156223,18.99510132156223,,0.9370544172339363,0.9370544172339363,0.9370544172339363,0.9370544172339363,48.00404646339084,48.00404646339084,48.00404646339084,48.00404646339084,0.9776791540405465,0.9776791540405465,0.9776791540405465,0.9776791540405465,0.9799999999999999,0.9799999999999999,0.9799999999999999,0.9799999999999999,47.04396553412302,47.04396553412302,47.04396553412302,47.04396553412302,188.17586213649207,0.1353232962454429,4.7519157105174766e-05,1399.6225280663384,1383.5781363808978,0.1387706230327006,0.0903454577035811,19.033122853785574,18.973082286496712,969.1603189368298,969.108483209846,188.57644243718485,187.9438356814784,31613.54483893067,7,1.0454214563138449,1997-04-29
1996,32,1399.6225280663384,0.244,0.0,0.0,47.0,10.0,10.0,10.0,115.0,192.0,0.1371798439578272,1207.6225280663384,1100.0,,275.0,275.0,275.0,275.0,107.62252806633842,26.34509801623909,5.605340003455126,5.605340003455126,5.605340003455126,64.46141003973395,73.3450980162391,15.605340003455126,15.605340003455126,15.605340003455126,179.46141003973395,1204.555778023149,990.0,969.1603189368298,20.839681063170246,0.8516987766734644,0.48,988.6683012233264,0.5349,0.5349,0.5349,0.5349,18.973082286496712,18.973082286496712,18.973082286496712,18.973082286496712,,0.9369852092024645,0.9369852092024645,0.9369852092024645,0.9369852092024645,47.94485604119347,47.94485604119347,47.94485604119347,47.94485604119347,0.9764736464601521,0.9764736464601521,0.9764736464601521,0.9764736464601521,0.9799999999999999,0.9799999999999999,0.9799999999999999,0.9799999999999999,46.98595892036959,46.98595892036959,46.98595892036959,46.98595892036959,187.94383568147836,0.1342818023521913,4.746056456602989e-05,1399.6225280663384,1399.6225280663384,0.1371798439578272,0.1371798439578272,18.973082286496712,18.973082286496712,969.1603189368298,969.1603189368298,187.9438356814784,187.9438356814784,31574.56439448837,7,1.0441324204526579,1997-05-06
1996,33,1358.001612181037,0.25114285714285717,14.589869223496505,0.010913976935396714,47.0,10.0,10.0,10.0,115.0,192.0,0.14146372028619375,1166.001612181037,1100.0,,275.0,275.0,275.0,275.0,66.00161218103692,16.156644648482995,3.43758396776234,3.43758396776234,3.43758396776234,39.53221562926691,63.156644648482995,13.43758396776234,13.43758396776234,13.43758396776234,154.53221562926691,1190.0318125840076,990.0,969.0267907439322,20.973209256067694,0.8304145189163875,0.48,988.6895854810836,0.5349,0.5349,0.5349,0.5349,19.12789473715128,19.12789473715128,19.12789473715128,19.12789473715128,,0.937469031579912,0.937469031579912,0.937469031579912,0.937469031579912,48.361141779776865,48.361141779776865,48.361141779776865,48.361141779776865,0.9849519710748852,0.9849519710748852,0.9849519710748852,0.9849519710748852,0.9799999999999999,0.9799999999999999,0.9799999999999999,0.9799999999999999,47.39391894418133,47.39391894418133,47.39391894418133,47.39391894418133,189.57567577672532,0.1396994060549591,4.787264539816296e-05,1392.1184694738974,1297.4934435018629,0.1479776263699666,0.1379192965326864,19.35064897810081,19.00116362131404,969.1360750552234,968.834979393863,191.92509777585323,188.23976628728116,31848.71353048985,7,1.053198198759585,1997-05-13
1996,34,1245.9149512990673,0.26657142857142857,14.599301465514632,0.011808625714925,47.0,10.0,10.0,10.0,115.0,192.0,0.15421772680176812,1053.914951299067,1053.4978143397425,,263.3744535849356,263.3744535849356,263.3744535849356,263.3744535849356,0.41713695932467737,0.1021116515013533,0.021725883298160272,0.021725883298160272,0.021725883298160272,0.24984765792884328,47.10211165150135,10.02172588329816,10.02172588329816,10.02172588329816,115.24984765792884,1120.64337775784,990.0,968.6728755612256,21.327124438774394,0.7287286991319274,0.4195471586416651,988.8517241422263,0.4911432054930618,0.4911432054930618,0.4911432054930618,0.4911432054930618,19.68770537550773,19.68770537550773,19.68770537550773,19.68770537550773,,0.939008986120475,0.939008986120475,0.939008986120475,0.939008986120475,47.73249371895286,47.73249371895286,47.73249371895286,47.73249371895286,0.9721485482475124,0.9721485482475124,0.9721485482475124,0.9721485482475124,0.9799999999999999,0.9799999999999999,0.9799999999999999,0.9799999999999999,46.7778438445738,46.7778438445738,46.7778438445738,46.7778438445738,187.1113753782952,0.15021097687767737,4.935477153342635e-05,1294.9199587152727,1195.2983332432605,0.1606293547478119,0.1482717126319442,20.031931725252637,19.360053111303834,968.8268912988194,968.5137947616216,192.0243759112529,181.44763102704465,31434.711063553594,7,1.0395076409905288,1997-05-20
1996,35,1138.9980674250316,0.2902857142857143,15.553405135988474,0.013763985094529313,46.42857142857143,10.0,9.714285714285714,9.714285714285714,107.28571428571429,183.14285714285714,0.16065660022449127,955.8552102821744,955.8552102821744,,238.9638025705436,238.9638025705436,238.9638025705436,238.9638025705436,0.0,0.0,0.0,0.0,0.0,0.0,46.42857142857143,10.0,9.714285714285714,9.714285714285714,107.28571428571429,1021.9980674250316,990.0,968.3368510690501,21.663148930949887,0.5936872065431629,0.3146841682257396,989.0916286252311,0.40415734378905804,0.40415734378905804,0.40415734378905804,0.40415734378905804,20.350620212391938,20.350620212391938,20.350620212391938,20.350620212391938,,0.9385345387544268,0.9385345387544268,0.9385345387544268,0.9385345387544268,44.75326939170213,44.75326939170213,44.75326939170213,44.75326939170213,0.9114718817047276,0.9114718817047276,0.9114718817047276,0.9114718817047276,0.9798219476279375,0.9798219476279375,0.9798219476279375,0.9798219476279375,43.85038687579775,43.85038687579775,43.85038687579775,43.85038687579775,175.401547503191,0.15405122964909854,5.0981041998287333e-05,1186.236785557501,1086.4244972913411,0.1702540137634916,0.14413140125733,20.59876135644943,20.09056692442631,968.4853156117522,968.17161984863,180.32850688089383,171.6812328943062,29467.459980536085,7,0.9744530416843944,1997-05-27
1996,36,1003.2939173595189,0.3312857142857143,24.624402701635713,0.02510763785845895,45.0,10.0,9.0,9.0,88.0,161.0,0.16098653914528344,842.2939173595189,842.2939173595189,,210.57347933987973,210.57347933987973,210.57347933987973,210.57347933987973,0.0,0.0,0.0,0.0,0.0,0.0,45.0,10.0,9.0,9.0,88.0,906.2939173595189,990.0,967.8898407328234,22.110159267176577,0.4845654993208767,0.2264469936064664,989.2889875070725,0.3151072851525372,0.3151072851525372,0.3151072851525372,0.3151072851525372,21.084039489096718,21.084039489096718,21.084039489096718,21.084039489096718,,0.9336933707257552,0.9336933707257552,0.9336933707257552,0.9336933707257552,40.61769409756191,40.61769409756191,40.61769409756191,40.61769409756191,0.8272442789727475,0.8272442789727475,0.8272442789727475,0.8272442789727475,0.9736290110521154,0.9736290110521154,0.9736290110521154,0.9736290110521154,39.553735206660676,39.553735206660676,39.553735206660676,39.553735206660676,158.2149408266427,0.15767879184328332,5.220896017300689e-05,1080.0406798008228,914.0536783798912,0.1761384520495158,0.1490684591896029,21.6235682828648,20.634993457109584,968.1515564222312,967.5562147135196,170.67614368896588,143.70789146308587,26580.110058875976,7,0.8789718934813484,1997-06-03
1996,37,778.8087056562568,0.40585714285714286,33.1064021725229,0.04270718429116642,45.0,10.0,9.0,9.0,88.0,161.0,0.20829875730391967,617.8087056562568,617.8087056562568,,189.14817581645815,189.14817581645815,189.14817581645815,50.3641782068825,0.0,0.0,0.0,0.0,0.0,0.0,45.0,10.0,9.0,9.0,88.0,681.8087056562568,990.0,967.0152348226248,22.98476517737502,0.31427625764715833,0.11393728527405998,989.5717864570788,0.25478850515699186,0.25478850515699186,0.25478850515699186,0.06286628491957465,22.30176312929683,22.30176312929683,22.30176312929683,22.493685349534246,,0.9285939234713876,0.9285939234713876,0.9285939234713876,0.26383572952404244,38.42361961277778,38.42361961277778,38.42361961277778,9.990931992174167,0.7825584442520931,0.7825584442520931,0.7825584442520931,0.20348130330293618,0.9722676506616619,0.9722676506616619,0.9722676506616619,0.9628571428571429,37.36755034109654,37.36755034109654,37.36755034109654,9.691204032408942,121.79385505569856,0.15628089291600591,5.485138968803385e-05,885.1094475277025,682.3088631722309,0.2359635184152075,0.1818984086653995,22.8193966427702,21.799231788611475,967.4404377901108,966.6292354526888,138.92390588703586,104.6006024926923,20461.367649357355,7,0.6766325280872141,1997-06-10
1996,38,580.9018739350571,0.49657142857142855,22.13875218201211,0.03761075341929413,45.0,10.0,9.0,9.0,88.0,161.0,0.2783690610201943,419.90187393505715,419.90187393505715,,187.4018116185062,187.4018116185062,45.0982506980447,0.0,0.0,0.0,0.0,0.0,0.0,0.0,45.0,10.0,9.0,9.0,88.0,483.90187393505715,990.0,966.2091253423749,23.79087465762505,0.20824483388786655,0.05398037478701139,989.7377747913251,0.251530339559134,0.251530339559134,0.050429429310851294,0.0,23.277119109391037,23.277119109391037,23.47822001963932,23.528649448950173,,0.9291166257351895,0.9291166257351895,0.262471843549297,0.0,39.792553748560046,39.792553748560046,9.380453957842125,0.0,0.8104389765490845,0.8104389765490845,0.1910479421149109,0.0,0.974392563796594,0.974392563796594,0.9628571428571429,0.96,38.79075222649262,38.79075222649262,9.099040339106862,0.0,86.6805447920921,0.14909803345872308,5.7410527531763106e-05,650.0097418897831,527.3375978981461,0.3053072654817545,0.2476885954538501,23.55892653544983,23.0033604039427,966.5000389675592,965.9730191905415,98.52427197986668,76.24199320648603,14562.331525071475,7,0.4815585821782895,1997-06-17
1996,39,470.11456964536535,0.5765714285714285,12.472069533098411,0.02624400818890953,45.0,10.0,9.0,9.0,88.0,161.0,0.34330197516885114,309.11456964536535,309.11456964536535,,154.55728482268267,154.55728482268267,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,45.0,10.0,9.0,9.0,88.0,373.11456964536535,990.0,965.7155155634042,24.284484436595886,0.16721547102084644,0.03182291392907303,989.80096161505,0.17001838992952698,0.17001838992952698,0.0,0.0,23.91542766171639,23.91542766171639,24.085446051645913,24.085446051645913,,0.9179516683192267,0.9179516683192267,0.0,0.0,33.2720498636664,33.2720498636664,0.0,0.0,0.6776384900950386,0.6776384900950386,0.0,0.0,0.97,0.97,0.96,0.96,32.273888367756406,32.273888367756406,0.0,0.0,64.54777673551281,0.13713548617045107,5.800865421502266e-05,512.1178199937132,440.0331111664572,0.3658815573519338,0.3143807805828285,24.099683468694828,23.655109249741034,965.9045301899716,965.580149000249,73.15942757122446,58.325961857847474,10844.026491566154,7,0.3585987596417379,1997-06-24
1996,40,407.9692473577085,0.6435714285714286,7.643144848015352,0.018703750529459443,42.0,9.0,8.0,6.0,70.0,135.0,0.33137718346386225,272.9692473577085,272.9692473577085,,136.48462367885426,136.48462367885426,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,42.0,9.0,8.0,6.0,70.0,331.9692473577085,990.0,965.4341826675869,24.565817332413125,0.15269401017674533,0.02459384947154167,989.8227121403517,0.13228751116526932,0.13228751116526932,0.0,0.0,24.25624196159956,24.25624196159956,24.388529472764827,24.388529472764827,,0.9105011927870722,0.9105011927870722,0.0,0.0,29.5609328940565,29.5609328940565,0.0,0.0,0.6020556597567515,0.6020556597567515,0.0,0.0,0.97,0.97,0.96,0.96,28.674104907234806,28.674104907234806,0.0,0.0,57.34820981446961,0.1404716151935774,5.835868474544238e-05,430.9578316629287,386.53109723034976,0.3492603854316745,0.3132557064320611,24.38993248505585,24.115694651414056,965.5393102424832,965.3326554861516,62.16598678753832,52.8523515105392,9634.499248830894,7,0.31860116563594226,1997-07-01
1996,41,362.71431548533474,0.6967142857142858,5.987376214445321,0.016548301306157,39.142857142857146,8.428571428571429,6.857142857142857,4.857142857142857,60.285714285714285,119.57142857142857,0.32895149241293986,243.14288691390612,243.14288691390612,,121.57144345695306,121.57144345695306,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,39.142857142857146,8.428571428571429,6.857142857142857,4.857142857142857,60.285714285714285,297.57145834247757,990.0,965.2135715774266,24.78642842257336,0.14055396317902924,0.018628577382781186,989.8408174594381,0.10470875549601415,0.10470875549601415,0.0,0.0,24.522537126515562,24.522537126515562,24.627245882011575,24.627245882011575,,0.9024385906163775,0.9024385906163775,0.0,0.0,26.38616206426152,26.38616206426152,0.0,0.0,0.5373963760542061,0.5373963760542061,0.0,0.0,0.97,0.97,0.96,0.96,25.594577202333674,25.594577202333674,0.0,0.0,51.18915440466735,0.14128792591107295,5.847770450717174e-05,380.1183484830109,344.6194637292325,0.3645055360011474,0.2961480048907416,24.6234430382116,24.43116706086929,965.300591742415,965.1230973186462,54.24749615897673,49.32070996563549,8599.777939984115,7,0.28438419113704083,1997-07-08
1996,42,335.9472148863696,0.7292857142857142,3.2218811713824658,0.009732530213677013,37.0,8.0,6.0,4.0,53.0,108.0,0.32160351211843263,227.94721488636952,227.94721488636952,,129.37550414595876,98.57171074041078,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,37.0,8.0,6.0,4.0,53.0,278.9472148863695,990.0,965.0797360744318,24.92026392556816,0.13398088981219325,0.015589442977273856,989.8504296672105,0.12727376722747558,0.0802837978241021,0.0,0.0,24.643419825551195,24.69040979495457,24.770693592778667,24.770693592778667,,0.9032339449658554,0.7691113161124259,0.0,0.0,28.34734947138995,21.39567395943543,0.0,0.0,0.5773390931036649,0.4357571071168112,0.0,0.0,0.9712461031851065,0.9683889603279636,0.96,0.96,27.562023363863723,20.749381362148295,0.0,0.0,48.31140472601202,0.14381553935502697,5.8894205049830985e-05,342.1851666249827,323.62655383883583,0.3337179805516929,0.3156185905579082,24.706279891275138,24.510179587956888,965.1109258331248,965.0181327691942,49.34722362911624,46.9877142982664,8116.31599397002,7,0.268396692922289,1997-07-15
1996,43,308.21500617925216,0.7729999999999999,4.129041013064311,0.013464162360455943,37.0,8.0,6.0,4.0,53.0,108.0,0.3506674692242539,200.21500617925216,200.21500617925216,,200.21500617925216,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,37.0,8.0,6.0,4.0,53.0,251.21500617925216,990.0,964.9419459626646,25.058054037335296,0.12419333291701602,0.010386949814450772,989.8654197172685,0.28412931905216016,0.0,0.0,0.0,24.63934443555169,24.92347375460385,24.92347375460385,24.92347375460385,,0.9347925496707702,0.0,0.0,0.0,45.224255138960096,0.0,0.0,0.0,0.9210642594492892,0.0,0.0,0.0,0.9791292910713765,0.96,0.96,0.96,44.28274478769417,0.0,0.0,0.0,44.28274478769417,0.14361296011410565,6.143523195691647e-05,320.2150422476492,294.72326674738565,0.3664454496311259,0.3372733499398648,24.74631903732203,24.539408135600727,965.0010752112382,964.8788930669896,46.94757180847969,41.17272459717661,7439.50112433262,7,0.24601524882052314,1997-07-22
1996,44,281.739733187903,0.8152857142857143,3.3501079724187224,0.011939507068504673,35.285714285714285,7.428571428571429,5.428571428571429,3.4285714285714284,47.857142857142854,99.42857142857143,0.35263239486005055,182.3111617593316,182.3111617593316,,182.3111617593316,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,35.285714285714285,7.428571428571429,5.428571428571429,3.4285714285714284,47.857142857142854,230.45401890218878,990.0,964.8269589327517,25.173041067248374,0.11686608469121976,0.00823111617593313,989.8749027991329,0.2353344202770895,0.0,0.0,0.0,24.81260944610415,25.047943866381242,25.047943866381242,25.047943866381242,,0.9294670817510104,0.0,0.0,0.0,41.235319699787624,0.0,0.0,0.0,0.8398232118083019,0.0,0.0,0.0,0.9739823211808302,0.96,0.96,0.96,40.165093626084705,0.0,0.0,0.0,40.165093626084705,0.14262386146441108,6.119194370445576e-05,290.5219447532691,271.2725109404546,0.3794130709739582,0.3280889520513869,24.86751705639897,24.77600452061752,964.8620877790132,964.7850900437618,42.19145573162339,38.727350972695305,6747.735729182231,7,0.22313940903380394,1997-07-29
1996,45,263.44444173170973,0.8514285714285714,3.1772391385796164,0.012324043013104942,34.0,7.0,5.0,3.0,44.0,93.0,0.3532513235222024,170.44444173170973,170.44444173170973,,170.44444173170973,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,34.0,7.0,5.0,3.0,44.0,216.44444173170973,990.0,964.7537203897915,25.246279610208585,0.1119215141412092,0.007044444173170914,989.8810340416858,0.20590263666144556,0.0,0.0,0.0,24.921411015232792,25.127313651894237,25.127313651894237,25.127313651894237,,0.9252351355632716,0.0,0.0,0.0,38.544224572173164,0.0,0.0,0.0,0.7850147570707364,0.0,0.0,0.0,0.9704980343374556,0.96,0.96,0.96,37.40793002410037,0.0,0.0,0.0,37.40793002410037,0.14193860228870922,6.096121525023204e-05,271.65618246817155,249.7991800258312,0.3722990603507308,0.3423445001510182,25.0144252989692,24.864849410379865,964.7866247298728,964.698795080155,39.32277501971803,34.328614361967965,6284.532244048861,7,0.20782183346722424,1997-08-05
1996,46,237.56363292549628,0.8937142857142858,2.623681981951482,0.010983322267262471,34.0,7.0,5.0,3.0,44.0,93.0,0.39166731819572914,144.5636329254963,144.5636329254963,,144.5636329254963,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,34.0,7.0,5.0,3.0,44.0,190.56363292549628,990.0,964.625381797553,25.374618202447,0.10278717507602377,0.004456363292549586,989.8927564616315,0.14812363108998813,0.0,0.0,0.0,25.11925103298845,25.26737466407844,25.26737466407844,25.26737466407844,,0.9151006447684302,0.0,0.0,0.0,32.58977873733425,0.0,0.0,0.0,0.663742947807215,0.0,0.0,0.0,0.97,0.96,0.96,0.96,31.612085375214225,0.0,0.0,0.0,31.612085375214225,0.1330237357428842,6.0740951679772535e-05,246.1954239432886,231.4334061521708,0.4018434570282008,0.3777486945550322,25.17127179461784,25.04557218512267,964.6771725436598,964.588600436913,33.52969038097487,30.246528985747563,5310.83034303599,7,0.17562269652896792,1997-08-12
1996,47,228.39562767072195,0.9107142857142857,1.0232476327785247,0.0045007936568637,34.0,7.0,5.0,3.0,44.0,93.0,0.407224721935562,135.39562767072195,135.39562767072195,,135.39562767072195,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,34.0,7.0,5.0,3.0,44.0,181.39562767072195,990.0,964.5703737660243,25.429626233975664,0.09955148971168404,0.0035395627670721567,989.8969089475213,0.129809945244653,0.0,0.0,0.0,25.196725236252295,25.326535181496947,25.326535181496947,25.326535181496947,,0.9111107250507235,0.0,0.0,0.0,30.48320689139239,0.0,0.0,0.0,0.6208392442238775,0.0,0.0,0.0,0.97,0.96,0.96,0.96,29.568710684650615,0.0,0.0,0.0,29.568710684650615,0.12945428165216294,6.066285717505548e-05,231.63359322317936,224.67104686473823,0.4139385172135244,0.401496167744522,25.227828081252653,25.169591638079517,964.5898015593392,964.5480262811884,30.291226030675592,28.73802966301388,4967.543395021303,7,0.1642706149147256,1997-08-19
1996,48,213.55180249303297,0.9338571428571428,2.5820576573730096,0.012105179296673128,33.42857142857143,6.857142857142857,4.857142857142857,2.857142857142857,42.0,90.0,0.421279290243068,123.55180249303297,123.55180249303297,,123.55180249303297,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,33.42857142857143,6.857142857142857,4.857142857142857,2.857142857142857,42.0,168.6946596358901,990.0,964.4813108149582,25.518689185041776,0.09506890759690502,0.0023551802493032427,989.9025759121539,0.1083802174882794,0.0,0.0,0.0,25.31288487970729,25.391895565076716,25.391895565076716,25.391895565076716,,0.904378639032177,0.0,0.0,0.0,27.74404260648298,0.0,0.0,0.0,0.5650517842460893,0.0,0.0,0.0,0.97,0.96,0.96,0.96,26.91172132828849,0.0,0.0,0.0,26.91172132828849,0.12605465206638775,6.049193913954843e-05,222.2828362851385,206.5966432631272,0.4501525219921053,0.3485051783164686,25.375847923302867,25.24767150528106,964.5336970177108,964.4395798595788,29.54339393254598,24.59734658775163,4521.169183152467,7,0.14950956293493606,1997-08-26
1996,49,204.9317133966576,0.9455714285714285,1.6720585576285762,0.008180533598915728,30.0,6.0,4.0,2.0,30.0,72.0,0.3514332390989464,132.9317133966576,132.9317133966576,,132.9317133966576,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,30.0,6.0,4.0,2.0,30.0,172.9317133966576,990.0,964.4295902803799,25.57040971962007,0.09656430081065741,0.003293171339665714,989.9001425278497,0.125173235524297,0.0,0.0,0.0,25.345379011945425,25.4,25.4,25.4,,0.9101248488494235,0.0,0.0,0.0,30.072690376825168,0.0,0.0,0.0,0.6124784190799424,0.0,0.0,0.0,0.97,0.96,0.96,0.96,29.170509665520417,0.0,0.0,0.0,29.170509665520417,0.1423200873085859,6.095465686049227e-05,209.2745177174335,200.2479822683398,0.3595541846884494,0.3440457098423028,25.384329679362917,25.30911586073696,964.4556471063046,964.40148789361,30.14390827621455,28.121145792662112,4900.64562380743,7,0.16205838703066897,1997-09-02
1996,50,194.76230984930493,0.967,1.1045954960582012,0.005662153640819457,30.0,6.0,4.0,2.0,30.0,72.0,0.3697183100239335,122.7623098493049,122.7623098493049,,122.7623098493049,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,30.0,6.0,4.0,2.0,30.0,162.76230984930493,990.0,964.4104753803014,25.589524619698636,0.09297518962367399,0.0022762309849304573,989.9047485793915,0.10672435535799583,0.0,0.0,0.0,25.38754884373204,25.4,25.4,25.4,,0.9045867024189794,0.0,0.0,0.0,27.649368815687634,0.0,0.0,0.0,0.5631236011341676,0.0,0.0,0.0,0.97,0.96,0.96,0.96,26.819887751217003,0.0,0.0,0.0,26.819887751217003,0.13769555623110558,6.068465584272921e-05,199.0925590239552,192.89523707448373,0.3732596050165729,0.361640838577683,25.387926998634235,25.386605781391413,964.414209525851,964.401814881952,27.85434536837343,26.3694126175756,4505.741142204456,7,0.14899937639565,1997-09-09
1996,51,189.62151042146834,0.9767142857142856,1.696785910372528,0.008933192922719813,30.0,6.0,4.0,2.0,30.0,72.0,0.3797187669192956,117.62151042146833,117.62151042146833,,117.62151042146833,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,30.0,6.0,4.0,2.0,30.0,157.62151042146834,990.0,964.4207569791571,25.57924302084296,0.09116083535495297,0.0017621510421467858,989.9070770136029,0.09795170729963738,0.0,0.0,0.0,25.3883683271462,25.4,25.4,25.4,,0.9003918046663866,0.0,0.0,0.0,26.369180951101075,0.0,0.0,0.0,0.5370505285356634,0.0,0.0,0.0,0.97,0.96,0.96,0.96,25.578105522568045,0.0,0.0,0.0,25.578105522568045,0.13488611412698417,6.040518992252413e-05,191.21938009017487,187.9408001713541,0.3830993585977837,0.376530872373116,25.388558133653977,25.388187876017515,964.4241183996572,964.4175612398196,25.963684757797715,25.173058552153183,4297.121727791431,7,0.14210058623648913,1997-09-16
1996,52,187.9134305973132,0.978,1.3613546379911756,0.007370306876118543,30.0,6.0,4.0,2.0,30.0,72.0,0.3832829286172496,115.91343059731322,115.91343059731322,,115.91343059731322,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,30.0,6.0,4.0,2.0,30.0,155.9134305973132,990.0,964.4241731388054,25.57582686119466,0.09055799877986871,0.0015913430597312857,989.9078506581603,0.09518792763862371,0.0,0.0,0.0,25.38848959171643,25.4,25.4,25.4,,0.8989594520301202,0.0,0.0,0.0,25.947163396315922,0.0,0.0,0.0,0.5284554663200799,0.0,0.0,0.0,0.9699504999574249,0.96,0.96,0.96,25.167541689904965,0.0,0.0,0.0,25.167541689904965,0.133895974024262,6.0306323612641406e-05,191.09816162620763,181.5686791602694,0.3965441635252857,0.376769715560287,25.388917367145563,25.38820156549987,964.4368626416796,964.4178036767476,25.93437590823824,23.64002467140917,4228.147003904034,7,0.1398196760550276,1997-09-23
1996,53,179.83079120949702,0.982,1.7378879507723752,0.0096640177084456,30.0,6.0,4.0,2.0,30.0,72.0,0.4003763733437748,107.83079120949702,107.83079120949702,,107.83079120949702,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,30.0,6.0,4.0,2.0,30.0,147.83079120949702,990.0,964.440338417581,25.55966158241904,0.0877053741090033,0.0007830791209497,989.91151154677,0.0823028026384354,0.0,0.0,0.0,25.38887032655065,25.4,25.4,25.4,,0.8921812828135902,0.0,0.0,0.0,23.953996219381583,0.0,0.0,0.0,0.4878614301299711,0.0,0.0,0.0,0.968786143012997,0.96,0.96,0.96,23.206299607122595,0.0,0.0,0.0,23.206299607122595,0.1290451954920668,5.978064579706148e-05,179.83079120949702,179.83079120949702,0.4003763733437748,0.4003763733437748,25.38887032655065,25.38887032655065,964.440338417581,964.440338417581,23.206299607122595,23.206299607122595,556.9511905709423,1,0.12892388670623664,1997-09-30
1997,1,179.98108022320477,0.9828571428571429,4.205241318956906,0.02319089140141573,24.0,4.0,2.0,2.0,20.0,52.0,0.2891977455302555,127.98108022320476,127.98108022320476,,127.98108022320476,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,24.0,4.0,2.0,2.0,20.0,157.98108022320477,990.0,964.4400378395536,25.55996216044644,0.09128773915928176,0.0027981080223204425,989.9059141528185,0.1161787459724656,0.0,0.0,0.0,25.349697567292374,25.4,25.4,25.4,,0.907495052139238,0.0,0.0,0.0,28.87767631062905,0.0,0.0,0.0,0.5881400470596547,0.0,0.0,0.0,0.97,0.96,0.96,0.96,28.011346021310175,0.0,0.0,0.0,28.011346021310175,0.15555845390852158,6.078898535093865e-05,187.9408001713541,173.8393553723827,0.2991267419774445,0.2766828700983993,25.35127417090074,25.34736538640612,964.4523212892552,964.4241183996572,29.87741826202693,26.55901941931006,4705.906131580109,7,0.15561858900727873,1997-10-01
1997,2,170.0988881922992,0.9880000000000001,1.1997681605819415,0.007139902912706557,24.0,4.0,2.0,2.0,20.0,52.0,0.3058322172852365,118.0988881922992,118.0988881922992,,118.0988881922992,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,24.0,4.0,2.0,2.0,20.0,148.0988881922992,990.0,964.4598022236154,25.540197776384616,0.08779999419912875,0.001809888819229857,989.9103901169817,0.09882274931236121,0.0,0.0,0.0,25.351765144053893,25.4,25.4,25.4,,0.9007461817040977,0.0,0.0,0.0,26.4506452906276,0.0,0.0,0.0,0.5387096800535153,0.0,0.0,0.0,0.97,0.96,0.96,0.96,25.657125931908777,0.0,0.0,0.0,25.657125931908777,0.15079887305924577,6.034183893774233e-05,173.8393553723827,165.4409782483091,0.314311487701394,0.2991267419774445,25.352276226238217,25.35127417090074,964.4691180435034,964.4523212892552,26.55901941931006,24.5363390539372,4310.397156560674,7,0.1425395885106043,1997-10-08
1997,3,161.72614601065976,0.9917142857142858,2.197111374541874,0.013755878181800614,24.0,4.0,2.0,2.0,20.0,52.0,0.3216246723678888,109.72614601065979,109.72614601065979,,109.72614601065979,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,24.0,4.0,2.0,2.0,20.0,139.7261460106598,990.0,964.4765477079787,25.523452292021343,0.08484498287620089,0.0009726146010659429,989.9141824025227,0.08526777373614396,0.0,0.0,0.0,25.352366920807917,25.4,25.4,25.4,,0.8936981695458598,0.0,0.0,0.0,24.38296039712005,0.0,0.0,0.0,0.49659797142810685,0.0,0.0,0.0,0.9693134343806643,0.96,0.96,0.96,23.635464109301044,0.0,0.0,0.0,23.635464109301044,0.14611569068868588,5.982891017421642e-05,164.74122965885817,156.55090676315066,0.3321603245561008,0.3156465452375233,25.352403283039155,25.35227494342905,964.4868981864736,964.4705175406824,24.36904667541832,22.354754071767747,3970.757970362575,7,0.13130813394056134,1997-10-15
1997,4,163.40235009853004,0.991,0.3617351987447088,0.0022101334373729143,24.0,4.0,2.0,2.0,20.0,52.0,0.3182367632339466,111.40235009853005,111.40235009853005,,111.40235009853005,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,24.0,4.0,2.0,2.0,20.0,141.40235009853004,990.0,964.4731952998029,25.526804700197108,0.08543656947372644,0.001140235009852957,989.9134231955164,0.08784376015764804,0.0,0.0,0.0,25.35238413555587,25.4,25.4,25.4,,0.8951226800114441,0.0,0.0,0.0,24.793372956883243,0.0,0.0,0.0,0.5049566793662574,0.0,0.0,0.0,0.97,0.96,0.96,0.96,24.049571768176744,0.0,0.0,0.0,24.049571768176744,0.14717896976538278,5.996658268848814e-05,164.30668809539182,163.04061489978534,0.3189389345223112,0.3164813350130353,25.352403283039155,25.35233626684766,964.4739187702004,964.4713866238092,24.26525826757245,23.96329716841846,4040.3280570536926,7,0.13360873204542634,1997-10-22
1997,5,163.46481056558287,0.9908571428571429,0.42419566579751844,0.002555241884522086,23.428571428571427,4.0,2.0,2.0,19.428571428571427,50.857142857142854,0.31114566633656343,112.60766770843999,112.60766770843999,,112.60766770843999,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,23.428571428571427,4.0,2.0,2.0,19.428571428571427,142.03623913701145,990.0,964.4730703788688,25.526929621131195,0.08566028940270022,0.001260766770843957,989.9130789438265,0.08978092534402139,0.0,0.0,0.0,25.350227639613593,25.4,25.4,25.4,,0.8961319747207842,0.0,0.0,0.0,25.088235336990333,0.0,0.0,0.0,0.510962023156626,0.0,0.0,0.0,0.97,0.96,0.96,0.96,24.335588276880625,0.0,0.0,0.0,24.335588276880625,0.14886675957175408,6.002908561228199e-05,166.00998456036797,163.04061489978534,0.3189389345223112,0.3011867035131129,25.352403283039155,25.34843257602032,964.4739187702004,964.4679800308792,25.148405148090458,23.96329716841846,4088.3788305159446,7,0.1351977126493368,1997-10-29
