WaterYear,WaterWeek,Flow,Exceedance,Flow_difference,Flow_difference_pct,EWRChannelA,EWRChannelC,EWRChannelD,EWRChannelE,EWRChannelFG,EWRTotal,EWRProportion,FlowAvailableForGeneration,FlowCanal,LowFlowShutoff,FlowTurbine1,FlowTurbine2,FlowTurbine3,FlowTurbine4,FlowSpill,SpillChannelA,SpillChannelC,SpillChannelD,SpillChannelE,SpillChannelFG,FlowChannelA,FlowChannelC,FlowChannelD,FlowChannelE,FlowChannelFG,FlowLeftChannel,LevelHeadpond,LevelTailwater,HeadGross,HeadlossLeftChannel,HeadlossCanal,LevelForebay,HeadlossTurbine1,HeadlossTurbine2,HeadlossTurbine3,HeadlossTurbine4,HeadTurbine1,HeadTurbine2,HeadTurbine3,HeadTurbine4,LowHeadShutoff,EffTurbine1,EffTurbine2,EffTurbine3,EffTurbine4,PowerTurbine1,PowerTurbine2,PowerTurbine3,PowerTurbine4,LoadFactorTurbine1,LoadFactorTurbine2,LoadFactorTurbine3,LoadFactorTurbine4,EffGen1,EffGen2,EffGen3,EffGen4,PowerGenerator1,PowerGenerator2,PowerGenerator3,PowerGenerator4,Power,PerfMwPerCumec,PerfMWhPerm3,Flow_max,Flow_min,EWRProportion_max,EWRProportion_min,HeadTurbine1_max,HeadTurbine1_min,LevelTailwater_max,LevelTailwater_min,Power_max,Power_min,Energy,Count,CapFactor,StartDate
1997,6,176.038285800331,0.9845714285714285,6.434442849594283,0.03557071088631973,23.0,4.0,2.0,2.0,19.0,50.0,0.2844117764605795,126.038285800331,126.038285800331,,126.038285800331,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,23.0,4.0,2.0,2.0,19.0,155.038285800331,990.0,964.4479234283992,25.552076571600683,0.09024913189633385,0.0026038285800330427,989.9071470395237,0.11276659132457166,0.0,0.0,0.0,25.34645701979977,25.4,25.4,25.4,,0.9063225179900406,0.0,0.0,0.0,28.400555197612498,0.0,0.0,0.0,0.5784227127823319,0.0,0.0,0.0,0.97,0.96,0.96,0.96,27.54853854168412,0.0,0.0,0.0,27.54853854168412,0.1563855931210399,6.070267545811192e-05,191.09816162620763,169.9861362729458,0.2941416347019928,0.2616456358057548,25.34798353998286,25.34160397179441,964.460027727454,964.4178036767476,31.08305743978303,26.10650439606398,4628.1544750029325,7,0.15304743634268958,1997-11-05
1997,7,174.8021895565404,0.9852857142857143,3.6198574583642937,0.0201154351449454,23.0,4.0,2.0,2.0,19.0,50.0,0.28680278335971426,124.8021895565404,124.8021895565404,,124.8021895565404,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,23.0,4.0,2.0,2.0,19.0,153.8021895565404,990.0,964.450395620887,25.549604379113116,0.08981287358126955,0.0024802189556539997,989.9077069074631,0.11086302092010218,0.0,0.0,0.0,25.34644826565611,25.4,25.4,25.4,,0.904742350950138,0.0,0.0,0.0,28.07986306678824,0.0,0.0,0.0,0.571891304822571,0.0,0.0,0.0,0.97,0.96,0.96,0.96,27.237467174784587,0.0,0.0,0.0,27.237467174784587,0.15560219840232722,6.0596804475986024e-05,187.9408001713541,166.8735183538457,0.2996281284965651,0.2660412212484609,25.3483350551458,25.342932454086085,964.4662529632924,964.4241183996572,30.3416415705499,25.355941753814843,4575.89448536381,7,0.15131926208213659,1997-11-12
1997,8,189.46087739291616,0.9767142857142856,0.8137433589622886,0.004233297853686356,23.0,4.0,2.0,2.0,19.0,50.0,0.26393632954743523,139.46087739291616,139.46087739291616,,139.46087739291616,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,23.0,4.0,2.0,2.0,19.0,168.46087739291616,990.0,964.4210782452141,25.57892175478589,0.09498639828751743,0.0039460877392916,989.9010675139732,0.13770510718300008,0.0,0.0,0.0,25.34228416157611,25.4,25.4,25.4,,0.9130739934039342,0.0,0.0,0.0,31.648189000334074,0.0,0.0,0.0,0.644565967420246,0.0,0.0,0.0,0.97,0.96,0.96,0.96,30.698743330324053,0.0,0.0,0.0,30.698743330324053,0.1620239113790737,6.114481669564144e-05,193.63700368409016,187.9408001713541,0.2660412212484609,0.2582151089343062,25.342932454086085,25.340403271329876,964.4241183996572,964.4127259926316,31.680585615847143,30.3416415705499,5157.388879494441,7,0.17054857405735588,1997-11-19
1997,9,203.9183823012934,0.9481428571428571,2.291701853224274,0.011255595058163828,23.857142857142858,4.0,2.2857142857142856,2.0,20.428571428571427,52.57142857142857,0.2576264498042247,151.34695372986485,151.34695372986485,,151.34695372986485,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,23.857142857142858,4.0,2.2857142857142856,2.0,20.428571428571427,181.489810872722,990.0,964.4280135709207,25.57198642907932,0.09958473000767096,0.005134695372986429,989.8952805746194,0.1621893651677858,0.0,0.0,0.0,25.305077638530882,25.4,25.4,25.4,,0.9180622801448062,0.0,0.0,0.0,34.48256737390583,0.0,0.0,0.0,0.7022926145398334,0.0,0.0,0.0,0.97,0.96,0.96,0.96,33.44809035268865,0.0,0.0,0.0,33.44809035268865,0.16406739965990472,6.138853196955211e-05,209.67891665666008,196.05963252615788,0.282593196516366,0.2394857597596322,25.339193953899557,25.26123975313325,964.45807349994,964.4033156440232,35.14071016519077,32.24978990917974,5619.279179251693,7,0.1858227241816036,1997-11-26
1997,10,224.18655520444503,0.9172857142857144,3.881488402669691,0.017198273989124758,26.0,4.0,3.0,2.0,24.0,59.0,0.26354613759352874,165.18655520444503,165.18655520444503,,165.18655520444503,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,26.0,4.0,3.0,2.0,24.0,198.18655520444503,990.0,964.5451193312266,25.454880668773317,0.1054775817150092,0.006518655520444443,989.8880037627645,0.1936027271455278,0.0,0.0,0.0,25.149281704392326,25.341114243839606,25.341114243839606,25.341114243839606,,0.923362041022628,0.0,0.0,0.0,37.61992111155461,0.0,0.0,0.0,0.7661898393391978,0.0,0.0,0.0,0.9704159956475252,0.96,0.96,0.96,36.508128145222884,0.0,0.0,0.0,36.508128145222884,0.16275784765366286,6.138855594659664e-05,236.8493354753479,213.4151960906308,0.2764564149168859,0.2491035065882248,25.243654490331963,25.037348950800254,964.621096012852,964.4804911765438,39.41786294800525,34.08633649844064,6133.365528397444,7,0.20282293414012711,1997-12-03
1997,11,253.71155210894668,0.867,6.316951014386892,0.024493523267627288,26.0,4.0,3.0,2.0,24.0,59.0,0.23297167823218043,194.71155210894668,194.71155210894668,,194.71155210894668,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,26.0,4.0,3.0,2.0,24.0,227.71155210894668,990.0,964.709359844713,25.290640155287,0.11589812718737139,0.009764527678895843,989.8743373451338,0.2690839408997774,0.0,0.0,0.0,24.895893559521006,25.164977500420783,25.164977500420783,25.164977500420783,,0.9334178391616578,0.0,0.0,0.0,44.373600487656724,0.0,0.0,0.0,0.9037393174675502,0.0,0.0,0.0,0.9779632790177084,0.96,0.96,0.96,43.39985139188375,0.0,0.0,0.0,43.39985139188375,0.17095424894066438,6.190954821166753e-05,274.4698592828081,243.54989841925496,0.2422501523627631,0.2149598507980711,24.976995205083032,24.73735493901717,964.7978794371312,964.6612993905156,48.10104924251029,41.04453806166747,7291.175033836469,7,0.24111028551046526,1997-12-10
1997,12,327.5574795504852,0.7461428571428571,30.950987864062334,0.08650385341848306,26.0,4.0,3.0,2.0,24.0,59.0,0.18241724268035078,268.5574795504852,268.5574795504852,,134.2787397752426,134.2787397752426,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,26.0,4.0,3.0,2.0,24.0,301.5574795504852,990.0,965.0400152787446,24.95998472125541,0.14196075373692466,0.023711495910096986,989.8343277503529,0.1302970802646507,0.1302970802646507,0.0,0.0,24.664015391343717,24.664015391343717,24.794312471608368,24.794312471608368,,0.9086538403656841,0.9086538403656841,0.0,0.0,29.508753654263728,29.508753654263728,0.0,0.0,0.6009929461153508,0.6009929461153508,0.0,0.0,0.97,0.97,0.96,0.96,28.623491044635813,28.623491044635813,0.0,0.0,57.246982089271626,0.17428533047755465,5.9214238387766286e-05,410.1421567276903,283.56829088636164,0.2080627555908354,0.1438525619281132,24.93512294135574,24.12489671881692,965.4456397052746,964.8342731635454,74.65212147309357,47.69065902623218,9617.492990997633,7,0.31803878938484237,1997-12-17
1997,13,392.61147153067924,0.6611428571428571,9.628600207000213,0.025021118129357218,26.0,4.0,3.0,2.0,24.0,59.0,0.15081518780842143,333.61147153067924,333.61147153067924,,166.80573576533962,166.80573576533962,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,26.0,4.0,3.0,2.0,24.0,366.61147153067924,990.0,965.3601595985883,24.639840401411657,0.16492032592567504,0.03672229430613581,989.7983573797682,0.19782516584921936,0.19782516584921936,0.0,0.0,24.240372615330575,24.240372615330575,24.438197781179788,24.438197781179788,,0.9231181536082224,0.9231181536082224,0.0,0.0,36.600507431807465,36.600507431807465,0.0,0.0,0.7454278499349789,0.7454278499349789,0.0,0.0,0.97,0.97,0.96,0.96,35.50249220885325,35.50249220885325,0.0,0.0,71.00498441770648,0.18075456233409667,5.9127828085475365e-05,410.1421567276903,350.9059830692022,0.1681362041306791,0.1438525619281132,24.51610550058956,24.12489671881692,965.4456397052746,965.154529915346,74.65212147309357,62.30548020623788,11928.837382174688,7,0.39447213565392486,1997-12-24
1997,14,432.1868275858692,0.6165714285714285,7.4559448891818,0.016865574563417286,32.857142857142854,4.857142857142857,3.857142857142857,2.857142857142857,42.0,86.42857142857143,0.19985644674895348,345.75825615729775,345.75825615729775,,172.87912807864888,172.87912807864888,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,32.857142857142854,4.857142857142857,3.857142857142857,2.857142857142857,42.0,387.32968472872636,990.0,965.5448407241364,24.45515927586361,0.1722324261836778,0.039151651231459514,989.7886159225848,0.21204117695814964,0.21204117695814964,0.0,0.0,24.031734021490312,24.031734021490312,24.243775198448457,24.243775198448457,,0.9252424649650399,0.9252424649650399,0.0,0.0,37.69587699108733,37.69587699108733,0.0,0.0,0.7677368022624711,0.7677368022624711,0.0,0.0,0.9704225997883613,0.9704225997883613,0.96,0.96,36.581986001913705,36.581986001913705,0.0,0.0,73.16397200382741,0.16932530834099685,5.878014857149992e-05,462.3337709519629,410.1421567276903,0.2218742904314967,0.1438525619281132,24.17704110334901,23.849594355096727,965.6805019692838,965.4456397052746,78.50543141688328,67.55675487254099,12291.547296643004,7,0.4064665111323745,1997-12-31
1997,15,492.0798686830261,0.5575714285714286,7.861794361043143,0.01584508271090213,34.0,5.0,4.0,3.0,45.0,91.0,0.18520442506006243,401.0798686830261,401.0798686830261,,200.53993434151306,200.53993434151306,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,34.0,5.0,4.0,3.0,45.0,444.0798686830261,990.0,965.8143594090735,24.18564059092642,0.1922613268792769,0.050215973736605184,989.7575226993841,0.28517853158214584,0.28517853158214584,0.0,0.0,23.657984758728396,23.657984758728396,23.94316329031054,23.94316329031054,,0.9339634241401287,0.9339634241401287,0.0,0.0,43.45022204492841,43.45022204492841,0.0,0.0,0.8849332392042445,0.8849332392042445,0.0,0.0,0.9773140670769507,0.9773140670769507,0.96,0.96,42.46965927969948,42.46965927969948,0.0,0.0,84.93931855939896,0.17255250855527127,5.882593615212982e-05,517.3663314792649,471.0462647249272,0.1931869687007081,0.1758908426449221,23.793981720330557,23.493843040669773,965.9281484916568,965.7197081912622,90.24106319967012,80.42398352444678,14269.805517979023,7,0.47188510310777193,1998-01-07
1997,16,581.659923949315,0.4997142857142857,19.154239027018093,0.031989718981061725,34.0,5.0,4.0,3.0,45.0,91.0,0.15775515837700532,490.6599239493151,490.6599239493151,,184.1230524509029,184.1230524509029,122.41381904750926,0.0,0.0,0.0,0.0,0.0,0.0,0.0,34.0,5.0,4.0,3.0,45.0,533.659923949315,990.0,966.2089200641832,23.79107993581686,0.23225353129377838,0.07232325079678993,989.6954232179094,0.24389321888953133,0.24389321888953133,0.14959244345551717,0.0,23.242609934836725,23.242609934836725,23.33691071027074,23.486503153726257,,0.9277896989592319,0.9277896989592319,0.6597907197637934,0.0,38.98041487602914,38.98041487602914,25.664790271176834,0.0,0.7938984699802268,0.7938984699802268,0.5227044861746809,0.0,0.9728571428571428,0.9728571428571428,0.9671428571428571,0.96,37.94415867579678,37.94415867579678,24.89484656304153,0.0,100.7831639146351,0.1732471171323706,5.715342781507608e-05,651.4460046683915,519.6411034767009,0.1751208659037114,0.1396892441551194,23.56150170192648,22.883655145857496,966.5057840186736,965.9383849656452,113.35758290892242,90.69041680752154,16931.571537658696,7,0.5599064661924172,1998-01-14
1997,17,662.4997021128817,0.455,3.7566331850464394,0.005625995789461072,41.0,6.0,4.0,3.0,66.0,120.0,0.18115516646324112,542.4997021128817,542.4997021128817,,180.8332340376272,180.8332340376272,180.8332340376272,0.0,0.0,0.0,0.0,0.0,0.0,0.0,41.0,6.0,4.0,3.0,66.0,593.4997021128817,990.0,966.5499988084515,23.450001191548512,0.2638012570011542,0.08699988084515257,989.6491988621536,0.23140240594066905,0.23140240594066905,0.23140240594066905,0.0,22.86779764776153,22.86779764776153,22.86779764776153,23.099200053702198,,0.9270129143226995,0.9270129143226995,0.9270129143226995,0.0,37.59413656464329,37.59413656464329,37.59413656464329,0.0,0.7656646958175823,0.7656646958175823,0.7656646958175823,0.0,0.97,0.97,0.97,0.96,36.46631246770399,36.46631246770399,36.46631246770399,0.0,109.39893740311197,0.16512784970454647,5.6016674884978964e-05,677.7424369637166,655.878514487678,0.1829607120058427,0.1770584125403147,22.90633060623755,22.778938096807067,966.6109697478548,966.5235140579508,112.23645674965915,108.16312792567476,18379.021483722812,7,0.6077718744617332,1998-01-21
1997,18,700.9961504458568,0.43800000000000006,6.633714928777441,0.00935509211662657,41.857142857142854,6.428571428571429,4.428571428571429,3.4285714285714284,71.14285714285714,127.28571428571429,0.18141775095208268,573.7104361601424,573.7104361601424,,191.23681205338082,191.23681205338082,191.23681205338082,0.0,0.0,0.0,0.0,0.0,0.0,0.0,41.857142857142854,6.428571428571429,4.428571428571429,3.4285714285714284,71.14285714285714,626.4247218744282,990.0,966.7039846017833,23.296015398216646,0.2825122214969834,0.09948417446405691,989.6180036040389,0.2587832309417149,0.2587832309417149,0.2587832309417149,0.0,22.6552357713139,22.6552357713139,22.6552357713139,22.914019002255618,,0.9301553695262728,0.9301553695262728,0.9301553695262728,0.0,39.52048702109151,39.52048702109151,39.52048702109151,0.0,0.804897902669888,0.804897902669888,0.804897902669888,0.0,0.9705179528420175,0.9705179528420175,0.9705179528420175,0.96,38.355579948655254,38.355579948655254,38.355579948655254,0.0,115.06673984596576,0.16418575870407454,5.571374915477307e-05,724.1784414651587,687.4728168847247,0.1920683108886267,0.174018461932845,22.72196714253714,22.535916740316203,966.7967137658604,966.6498912675388,117.49798030399678,114.02312721821365,19331.212294122248,7,0.6392596658109209,1998-01-28
1997,19,792.7421937119858,0.3995714285714286,18.529216370263367,0.023195493530161815,43.0,7.0,5.0,4.0,78.0,137.0,0.1733256840110982,655.7421937119858,655.7421937119858,,193.51080144460363,193.51080144460363,193.51080144460363,75.20978937817486,0.0,0.0,0.0,0.0,0.0,0.0,43.0,7.0,5.0,4.0,78.0,710.7421937119858,990.0,967.0709687748479,22.929031225152112,0.33042901041181283,0.12723592087319427,989.542335068715,0.26685083002102994,0.26685083002102994,0.26685083002102994,0.09342230614391327,22.204515463846118,22.204515463846118,22.204515463846118,22.37794398772323,,0.9297647376656546,0.9297647376656546,0.9297647376656546,0.39568678524772893,39.21898787077396,39.21898787077396,39.21898787077396,15.000120071099417,0.7987573904434614,0.7987573904434614,0.7987573904434614,0.30550142710996775,0.9736113106190636,0.9736113106190636,0.9736113106190636,0.9642857142857143,38.196884703536874,38.196884703536874,38.196884703536874,14.550116468966435,129.14077057957707,0.16294066317382236,5.47605764071349e-05,853.8829560570023,736.5363360830615,0.1860057586955901,0.1604435350631994,22.4629850992059,21.943600146649374,967.315531824228,966.8461453443322,138.35993245598414,119.9396005123819,21695.64945736895,7,0.7174487254420948,1998-02-04
1997,20,924.4769991463215,0.35328571428571426,24.47618065913152,0.025505354802879188,43.0,7.0,5.0,4.0,78.0,137.0,0.14858677362168166,787.4769991463214,787.4769991463214,,196.86924978658035,196.86924978658035,196.86924978658035,196.86924978658035,0.0,0.0,0.0,0.0,0.0,0.0,43.0,7.0,5.0,4.0,78.0,842.4769991463214,990.0,967.594820296095,22.405179703905073,0.42617215218665133,0.1887022407315655,989.3851256070818,0.27528516517348195,0.27528516517348195,0.27528516517348195,0.27528516517348195,21.515020145813406,21.515020145813406,21.515020145813406,21.515020145813406,,0.9302669232349415,0.9302669232349415,0.9302669232349415,0.9302669232349415,38.61531256736857,38.61531256736857,38.61531256736857,38.61531256736857,0.7864625777468142,0.7864625777468142,0.7864625777468142,0.7864625777468142,0.9712625568962904,0.9712625568962904,0.9712625568962904,0.9712625568962904,37.509973095155146,37.509973095155146,37.509973095155146,37.509973095155146,150.03989238062056,0.1622934632017958,5.295289020563315e-05,1025.216220670923,869.7507435242177,0.1575163930816292,0.1336303476649485,21.851100539745715,20.892976402535364,967.9792509792514,967.3790029740968,166.49496829685202,141.04877269457648,25206.701919944255,7,0.8335549576701142,1998-02-11
1997,21,1441.4242024125895,0.24685714285714286,109.7648773211328,0.07516853074515224,43.0,7.0,5.0,4.0,78.0,137.0,0.0988306688739744,1304.4242024125895,1054.5334946707283,,263.63337366768206,263.63337366768206,263.63337366768206,263.63337366768206,249.89070774186146,36.77639006790883,6.7637994624986755,9.075414975360678,7.296079058156538,189.97902417793676,79.77639006790882,13.763799462498676,14.075414975360676,11.296079058156538,267.97902417793676,1162.1490991764963,990.0,969.3024472362648,20.697552763735125,0.8024547037152535,0.42934108145086824,988.7682042148338,0.4939216263463117,0.4939216263463117,0.4939216263463117,0.4939216263463117,18.9718353522227,18.9718353522227,18.9718353522227,18.9718353522227,,0.9357629859804971,0.9357629859804971,0.9357629859804971,0.9357629859804971,45.731205371520886,45.731205371520886,45.731205371520886,45.731205371520886,0.9313891114362705,0.9313891114362705,0.9313891114362705,0.9313891114362705,0.9799473266035587,0.9799473266035587,0.9799473266035587,0.9799473266035587,44.814263162612484,44.814263162612484,44.814263162612484,44.814263162612484,179.25705265044994,0.12928129951190928,4.7399893687637577e-05,1793.5703619188523,1062.2782119849835,0.1289680974854981,0.0763839562187181,20.683255639204265,17.625737110513107,970.4330734769686,968.0957315233812,190.45421250398277,172.45022238142607,30115.18484527559,7,0.9958725147247219,1998-02-18
1997,22,2117.5886538055347,0.1637142857142857,70.6221199128897,0.033822175231686104,49.857142857142854,8.714285714285714,8.0,7.857142857142857,106.28571428571429,180.71428571428572,0.08443031979485634,1936.874368091249,1100.0,,275.0,275.0,275.0,275.0,836.8743680912488,50.14285714285713,9.285714285714286,17.0,34.43672500133208,726.0090716613453,100.0,18.0,25.0,42.29386785847493,832.2947859470596,1243.0,990.0,971.3537469218487,18.64625307815137,0.9262894125183111,0.48,988.5937105874816,0.5349,0.5349,0.5349,0.5349,16.705063665633094,16.705063665633094,16.705063665633094,16.705063665633094,,0.9273328353814003,0.9273328353814003,0.9273328353814003,0.9273328353814003,41.781505061810385,41.781505061810385,41.781505061810385,41.781505061810385,0.8509471499350385,0.8509471499350385,0.8509471499350385,0.8509471499350385,0.9750947149935039,0.9750947149935039,0.9750947149935039,0.9750947149935039,40.74403795242295,40.74403795242295,40.74403795242295,40.74403795242295,162.9761518096918,0.07768961116883265,4.115559389133631e-05,2287.9252013090804,1840.3853291602568,0.107035402781766,0.0622181698686313,17.47448875481006,16.263818722252942,971.7949918652288,970.5843218326715,171.92567160704266,157.87203913130296,27379.99350402822,7,0.9054230656093989,1998-02-25
1997,23,2338.870689535136,0.1388571428571428,9.328631483964793,0.004005493864152929,59.0,11.0,12.0,13.0,144.0,239.0,0.10219214730792404,2099.870689535136,1100.0,,275.0,275.0,275.0,275.0,999.8706895351362,41.0,7.0,13.0,54.386271815718715,884.4844177194175,100.0,18.0,25.0,67.3862718157187,1028.4844177194175,1243.0,990.0,971.9179637333607,18.082036266639307,0.9262894125183111,0.48,988.5937105874816,0.5349,0.5349,0.5349,0.5349,16.14084685412103,16.14084685412103,16.14084685412103,16.14084685412103,,0.9245064173335227,0.9245064173335227,0.9245064173335227,0.9245064173335227,40.2446276512264,40.2446276512264,40.2446276512264,40.2446276512264,0.8196461843426965,0.8196461843426965,0.8196461843426965,0.8196461843426965,0.9719646184342697,0.9719646184342697,0.9719646184342697,0.9719646184342697,39.11638237177437,39.11638237177437,39.11638237177437,39.11638237177437,156.46552948709748,0.06690351743127886,3.9511497345226636e-05,2353.225621696834,2306.281254379436,0.1036300319166012,0.1015627221616195,16.219511007945123,16.106197017868674,971.952613569613,971.8392995795366,157.36477739849707,156.0695714903793,26286.208953832378,7,0.869252941594986,1998-03-04
1997,24,2364.7250683141424,0.13585714285714276,11.49944661730816,0.004725045756226329,59.0,11.0,12.0,13.0,144.0,239.0,0.10108283365227895,2125.725068314142,1100.0,,275.0,275.0,275.0,275.0,1025.7250683141422,41.0,7.0,13.000000000000002,55.792576937589324,908.9324913765528,100.0,18.0,25.0,68.79257693758932,1052.9324913765527,1243.0,990.0,971.9803708545513,18.019629145448626,0.9262894125183111,0.48,988.5937105874816,0.5349,0.5349,0.5349,0.5349,16.07843973293035,16.07843973293035,16.07843973293035,16.07843973293035,,0.9241242656488664,0.9241242656488664,0.9241242656488664,0.9241242656488664,40.072523273190654,40.072523273190654,40.072523273190654,40.072523273190654,0.8161410035273046,0.8161410035273046,0.8161410035273046,0.8161410035273046,0.9716141003527304,0.9716141003527304,0.9716141003527304,0.9716141003527304,38.93510335756245,38.93510335756245,38.93510335756245,38.93510335756245,155.7404134302498,0.06587292911603335,3.932838722986105e-05,2433.721748017991,2353.225621696834,0.1015627221616195,0.0982035025962356,16.106197017868674,15.911896023300407,972.1469145641812,971.952613569613,156.0695714903793,153.76546506947255,26164.389456281962,7,0.8652245190569432,1998-03-11
1997,25,2665.6031022576485,0.11214285714285714,67.80169370514457,0.025094763569926258,53.285714285714285,9.857142857142858,10.285714285714286,10.714285714285714,122.85714285714286,207.0,0.07837311519022595,2458.6031022576485,1100.0,,275.0,275.0,275.0,275.0,1358.6031022576485,46.714285714285715,8.142857142857142,14.714285714285714,67.45998463822168,1221.5716890479982,100.0,18.0,25.0,78.17427035250739,1344.4288319051411,1243.0,990.0,972.7066281778633,17.29337182213669,0.9262894125183111,0.48,988.5937105874816,0.5349,0.5349,0.5349,0.5349,15.352182409618413,15.352182409618413,15.352182409618413,15.352182409618413,,0.9168862390169681,0.9168862390169681,0.9168862390169681,0.9168862390169681,37.966393765478486,37.966393765478486,37.966393765478486,37.966393765478486,0.7732463088692156,0.7732463088692156,0.7732463088692156,0.7732463088692156,0.9700000327749183,0.9700000327749183,0.9700000327749183,0.9700000327749183,36.82740323991661,36.82740323991661,36.82740323991661,36.82740323991661,147.30961295966645,0.05551417336824734,3.7199397212036985e-05,2908.333603954003,2479.231876484325,0.0964008257020775,0.0629226302481956,15.8020439890713,14.766281198627205,973.2925293888544,972.2567665984104,152.40687311915866,140.6950139373441,24748.014977223964,7,0.8183867386648136,1998-03-18
1997,26,3224.418802820735,0.07357142857142858,74.06692868762009,0.023102529368000658,49.0,9.0,9.0,9.0,107.0,183.0,0.056897011291172576,3041.418802820735,1100.0,,275.0,275.0,275.0,275.0,1941.4188028207352,50.999999999999986,9.0,16.0,71.0,1794.418802820735,100.0,18.0,25.0,80.0,1901.418802820735,1243.0,990.0,974.0230867864964,15.976913213503687,0.9262894125183111,0.48,988.5937105874816,0.5349,0.5349,0.5349,0.5349,14.03572380098541,14.03572380098541,14.03572380098541,14.03572380098541,,0.901689685094774,0.901689685094774,0.901689685094774,0.901689685094774,34.13667962435008,34.13667962435008,34.13667962435008,34.13667962435008,0.6952480575224048,0.6952480575224048,0.6952480575224048,0.6952480575224048,0.97,0.97,0.97,0.97,33.11257923561958,33.11257923561958,33.11257923561958,33.11257923561958,132.4503169424783,0.04124409605792926,3.344704973294907e-05,3426.802104767344,2981.0622984862207,0.061387512798014,0.0534025585385895,14.590729177342602,13.59344422261767,974.465366364864,973.4680814101392,138.7237446798457,127.3675384853036,22251.653246336355,7,0.7358350941248795,1998-03-25
1997,27,3502.270286096974,0.05657142857142857,15.834317611544325,0.004535075979324899,70.0,14.0,18.0,25.0,168.0,295.0,0.08423535290508023,3207.270286096974,1100.0,,275.0,275.0,275.0,275.0,2107.270286096974,30.000000000000007,4.0,7.000000000000002,55.0,2011.2702860969741,100.0,18.0,25.0,80.0,2179.270286096974,1243.0,990.0,974.6252870348245,15.37471296517549,0.9262894125183111,0.48,988.5937105874816,0.5349,0.5349,0.5349,0.5349,13.433523552657215,13.433523552657215,13.433523552657215,13.433523552657215,,0.8928239196418633,0.8928239196418633,0.8928239196418633,0.8928239196418633,32.34661101799857,32.34661101799857,32.34661101799857,32.34661101799857,0.6587904484317428,0.6587904484317428,0.6587904484317428,0.6587904484317428,0.97,0.97,0.97,0.97,31.37621268745861,31.37621268745861,31.37621268745861,31.37621268745861,125.50485074983446,0.0358383538562706,3.169314412874607e-05,3524.628422363977,3459.5533648900982,0.0852711228547189,0.0836967659138783,13.524042742833664,13.386145597234297,974.6726649902474,974.534767844648,126.55790806507356,124.95406768249988,21084.81492597219,7,0.6972491708324137,1998-04-01
1997,28,3426.6069998546054,0.062285714285714285,24.352699072718355,0.007173778716009715,70.0,14.0,18.0,25.0,168.0,295.0,0.08610926229792766,3131.6069998546054,1100.0,,275.0,275.0,275.0,275.0,2031.6069998546052,30.000000000000007,4.0,6.999999999999994,55.0,1935.6069998546056,100.0,18.0,25.0,80.0,2103.6069998546054,1243.0,990.0,974.4649529282633,15.535047071736683,0.9262894125183111,0.48,988.5937105874816,0.5349,0.5349,0.5349,0.5349,13.593857659218406,13.593857659218406,13.593857659218406,13.593857659218406,,0.8954253405208187,0.8954253405208187,0.8954253405208187,0.8954253405208187,32.82842033537625,32.82842033537625,32.82842033537625,32.82842033537625,0.668603265486278,0.668603265486278,0.668603265486278,0.668603265486278,0.97,0.97,0.97,0.97,31.84356772531496,31.84356772531496,31.84356772531496,31.84356772531496,127.37427090125985,0.03718526497005235,3.2165219924560565e-05,3498.793988605936,3346.1373711307665,0.0881613536088358,0.0843147670199182,13.764376634371269,13.440889992578713,974.617920594903,974.2944339531105,129.3685928896449,125.59001047595036,21398.877511411654,7,0.7076348383403325,1998-04-08
1997,29,3211.671366653815,0.07257142857142858,22.941711787627487,0.007084906123210043,70.0,14.0,18.0,25.0,168.0,295.0,0.0918635349606396,2916.671366653815,1100.0,,275.0,275.0,275.0,275.0,1816.6713666538144,30.000000000000007,4.0,7.0,55.0,1720.6713666538146,100.0,18.0,25.0,80.0,1888.6713666538146,1243.0,990.0,974.0094940864807,15.99050591351933,0.9262894125183111,0.48,988.5937105874816,0.5349,0.5349,0.5349,0.5349,14.049316501001055,14.049316501001055,14.049316501001055,14.049316501001055,,0.9024802466064396,0.9024802466064396,0.9024802466064396,0.9024802466064396,34.1953400552566,34.1953400552566,34.1953400552566,34.1953400552566,0.6964427709828227,0.6964427709828227,0.6964427709828227,0.6964427709828227,0.97,0.97,0.97,0.97,33.169479853598894,33.169479853598894,33.169479853598894,33.169479853598894,132.67791941439557,0.041319057226998177,3.350452510464535e-05,3289.6037172425176,3185.545388617374,0.092605806545434,0.0896764550859886,14.104678692554437,13.884174139039253,974.1746364484424,973.9541318949272,133.30338174354057,130.7769395327208,22289.89046161846,7,0.7370995523021977,1998-04-15
1997,30,3172.667353820186,0.07442857142857143,6.698131710189175,0.002127355070869586,70.0,14.0,18.0,25.0,168.0,295.0,0.09298390484646314,2877.667353820186,1100.0,,275.0,275.0,275.0,275.0,1777.6673538201856,30.0,4.0,7.0,55.0,1681.6673538201856,100.0,18.0,25.0,80.0,1849.6673538201856,1243.0,990.0,973.9259441087257,16.07405589127435,0.9262894125183111,0.48,988.5937105874816,0.5349,0.5349,0.5349,0.5349,14.132866478756075,14.132866478756075,14.132866478756075,14.132866478756075,,0.9034951325733427,0.9034951325733427,0.9034951325733427,0.9034951325733427,34.43720700277714,34.43720700277714,34.43720700277714,34.43720700277714,0.7013687780606342,0.7013687780606342,0.7013687780606342,0.7013687780606342,0.97,0.97,0.97,0.97,33.40409079269383,33.40409079269383,33.40409079269383,33.40409079269383,133.61636317077532,0.04211642703081982,3.374150585120589e-05,3185.545388617374,3138.65846664605,0.0939892005246544,0.092605806545434,14.210324633508542,14.104678692554437,973.9541318949272,973.8484859539732,134.4768448578808,133.30338174354057,22447.54901269025,7,0.7423131287265294,1998-04-22
1997,31,3032.9909284001665,0.08428571428571427,29.253938153026997,0.009719858030317172,66.42857142857143,14.0,17.285714285714285,23.571428571428573,192.28571428571428,313.57142857142856,0.10348796163760247,2719.419499828738,1100.0,,275.0,275.0,275.0,275.0,1619.4194998287383,33.57142857142857,4.0,7.714285714285714,56.42857142857143,1517.7052141144525,100.0,18.0,25.0,80.0,1709.9909284001667,1243.0,990.0,973.5934263788969,16.406573621103057,0.9262894125183111,0.48,988.5937105874816,0.5349,0.5349,0.5349,0.5349,14.465384208584778,14.465384208584778,14.465384208584778,14.465384208584778,,0.9071993800836343,0.9071993800836343,0.9071993800836343,0.9071993800836343,35.392614898500234,35.392614898500234,35.392614898500234,35.392614898500234,0.7208271873421636,0.7208271873421636,0.7208271873421636,0.7208271873421636,0.97,0.97,0.97,0.97,34.33083645154522,34.33083645154522,34.33083645154522,34.33083645154522,137.32334580618087,0.04530812650259034,3.4677612577318406e-05,3108.7464955955406,2933.880899574861,0.1094113943229648,0.0948935528895504,14.704615312645837,14.282525942940758,973.776284644541,973.354195274836,140.0017505844804,135.28031832413774,23070.322095438387,7,0.7629074767010049,1998-04-29
1997,32,2804.286303683747,0.10128571428571428,36.27385127178741,0.013068211846717442,65.0,14.0,17.0,23.0,202.0,321.0,0.1145916175271956,2483.286303683747,1100.0,,275.0,275.0,275.0,275.0,1383.2863036837468,35.0,4.0,8.0,57.0,1279.2863036837468,100.0,18.0,25.0,80.0,1481.2863036837468,1243.0,990.0,973.0413807330298,16.958619266970263,0.9262894125183111,0.48,988.5937105874816,0.5349,0.5349,0.5349,0.5349,15.017429854451988,15.017429854451988,15.017429854451988,15.017429854451988,,0.9132959409976588,0.9132959409976588,0.9132959409976588,0.9132959409976588,36.9909479565763,36.9909479565763,36.9909479565763,36.9909479565763,0.7533797954496191,0.7533797954496191,0.7533797954496191,0.7533797954496191,0.97,0.97,0.97,0.97,35.88121951787901,35.88121951787901,35.88121951787901,35.88121951787901,143.52487807151604,0.051265434342017004,3.6243656078665664e-05,2916.5371144374603,2679.963940672349,0.1197777310091223,0.1100620315822431,15.31751831689325,14.746479621598262,973.3123309658836,972.7412922705884,146.9066060246245,140.47230300870024,24112.179516014694,7,0.7973604337306447,1998-05-06
1997,33,2560.5785869067936,0.12000000000000001,39.692952766730286,0.015827809650386798,65.0,14.0,17.0,23.0,202.0,321.0,0.1255162472559155,2239.578586906793,1100.0,,275.0,275.0,275.0,275.0,1139.5785869067931,35.0,4.000000000000002,8.000000000000002,57.0,1035.5785869067931,100.0,18.0,25.0,80.0,1237.5785869067931,1243.0,990.0,972.4531207270164,17.546879272983592,0.9262894125183111,0.48,988.5937105874816,0.5349,0.5349,0.5349,0.5349,15.605689860465315,15.605689860465315,15.605689860465315,15.605689860465315,,0.9196055970139555,0.9196055970139555,0.9196055970139555,0.9196055970139555,38.705332404936925,38.705332404936925,38.705332404936925,38.705332404936925,0.7882959756606297,0.7882959756606297,0.7882959756606297,0.7882959756606297,0.9701595333233962,0.9701595333233962,0.9701595333233962,0.9701595333233962,37.55052637641076,37.55052637641076,37.55052637641076,37.55052637641076,150.20210550564303,0.058765838633140874,3.792982462263713e-05,2658.872819749761,2402.113271305237,0.1336323327607187,0.1207278503942173,15.988192346400062,15.368427919120217,972.6903826683616,972.0706182410815,154.71177662756432,147.48206073290555,25233.953724948027,7,0.8344561416980167,1998-05-13
1997,34,2215.492005947513,0.15342857142857141,39.916870874206914,0.017848625161723586,65.0,14.0,17.0,23.0,202.0,321.0,0.14501717061857625,1894.492005947513,1100.0,,275.0,275.0,275.0,275.0,794.4920059475129,35.0,4.0,8.0,54.9579493566272,692.5340565908856,100.0,18.0,25.0,77.9579493566272,894.5340565908856,1243.0,990.0,971.6201531178043,18.379846882195643,0.9262894125183111,0.48,988.5937105874816,0.5349,0.5349,0.5349,0.5349,16.438657469677366,16.438657469677366,16.438657469677366,16.438657469677366,,0.9259895141989932,0.9259895141989932,0.9259895141989932,0.9259895141989932,41.05324094641462,41.05324094641462,41.05324094641462,41.05324094641462,0.8361148868923547,0.8361148868923547,0.8361148868923547,0.8361148868923547,0.9736114886892355,0.9736114886892355,0.9736114886892355,0.9736114886892355,39.970292247597584,39.970292247597584,39.970292247597584,39.970292247597584,159.88116899039034,0.07225358254421278,4.03740325733309e-05,2333.910803355576,2122.6951751857887,0.1512228433702943,0.1375373898344713,16.662649819791902,16.152818993175167,971.9059915943066,971.3961607676898,162.4587587330554,156.602109577879,26860.036390385576,7,0.8882287166132796,1998-05-20
1997,35,1939.0830360906195,0.18257142857142858,47.749228959243545,0.024868479969922558,64.14285714285714,13.428571428571429,16.142857142857142,21.0,188.0,302.7142857142857,0.15585211436289106,1636.3687503763338,1100.0,,275.0,275.0,275.0,275.0,536.3687503763337,35.857142857142854,4.571428571428572,8.857142857142856,37.2300510374767,449.8529850531427,100.0,18.0,25.0,58.2300510374767,637.8529850531428,1243.0,990.0,970.89010593516,19.109894064840073,0.9262894125183111,0.48,988.5937105874816,0.5349,0.5349,0.5349,0.5349,17.168704652321797,17.168704652321797,17.168704652321797,17.168704652321797,,0.9296591150162276,0.9296591150162276,0.9296591150162276,0.9296591150162276,43.0472691786333,43.0472691786333,43.0472691786333,43.0472691786333,0.8767264598499652,0.8767264598499652,0.8767264598499652,0.8767264598499652,0.977626478163806,0.977626478163806,0.977626478163806,0.977626478163806,42.08552112570379,42.08552112570379,42.08552112570379,42.08552112570379,168.34208450281517,0.08714380771020214,4.25106273997008e-05,2083.1179006773305,1788.450572471084,0.1687859313588043,0.1411529557243337,17.642277968728983,16.75818117205369,971.300629415428,970.4165326187529,173.84682090161326,163.56294336619067,28281.47019647295,7,0.9352338027934176,1998-05-27
1997,36,1566.8929202078684,0.223,54.60384167877893,0.03502253589442827,62.0,12.0,14.0,16.0,153.0,257.0,0.1649384719734259,1309.8929202078684,1100.0,,275.0,275.0,275.0,275.0,209.89292020786843,30.939907855166506,5.214175713903195,8.368919285268012,13.06726351488675,152.30265383864398,92.93990785516651,17.214175713903195,22.368919285268014,29.06726351488675,305.30265383864395,1232.5230028543376,990.0,969.7007309729792,20.299269027020728,0.9038647252942693,0.48,988.6161352747057,0.5349,0.5349,0.5349,0.5349,18.380504301726457,18.380504301726457,18.380504301726457,18.380504301726457,,0.9350503903027522,0.9350503903027522,0.9350503903027522,0.9350503903027522,46.35298276687457,46.35298276687457,46.35298276687457,46.35298276687457,0.9440526021766714,0.9440526021766714,0.9440526021766714,0.9440526021766714,0.9799999999999999,0.9799999999999999,0.9799999999999999,0.9799999999999999,45.42592311153708,45.42592311153708,45.42592311153708,45.42592311153708,181.70369244614832,0.11681845761671898,4.588477081973442e-05,1726.6076432517052,1406.2236807196314,0.182758976060253,0.1488467869376473,18.95131727981299,17.842078201591555,970.2167323858902,969.1816457377096,187.7144993724628,176.00917629489078,30526.220330952918,7,1.0094649580341573,1998-06-03
1997,37,1248.6451081856617,0.2681428571428571,36.79388934622765,0.029351070611094373,54.285714285714285,12.0,12.285714285714286,13.428571428571429,124.71428571428571,216.71428571428572,0.17372321268089458,1031.9308224713761,1028.6582195782871,,257.1645548945718,257.1645548945718,257.1645548945718,257.1645548945718,3.2726028930888527,0.8225576651248316,0.18382930229086347,0.18619483858868227,0.20269671526183028,1.877324371822645,55.10827195083912,12.183829302290864,12.471909124302968,13.631268143833259,126.59161008610836,1108.4222299557202,990.0,968.6815706891474,21.31842931085261,0.7122124666436747,0.39509178375847837,988.8926957495978,0.4694929683660877,0.4694929683660877,0.4694929683660877,0.4694929683660877,19.74163209208438,19.74163209208438,19.74163209208438,19.74163209208438,,0.9383686831748889,0.9383686831748889,0.9383686831748889,0.9383686831748889,46.655402933446844,46.655402933446844,46.655402933446844,46.655402933446844,0.950211872371626,0.950211872371626,0.950211872371626,0.950211872371626,0.979927542110404,0.979927542110404,0.979927542110404,0.979927542110404,45.71911100538765,45.71911100538765,45.71911100538765,45.71911100538765,182.8764440215506,0.14666302796077485,4.945256742973846e-05,1359.127799899888,1148.6664552960378,0.1890918573065243,0.1578021413513851,20.357680054103312,19.12710549072596,969.0294898150612,968.3672374309303,190.5783280155492,172.15942361223065,30723.242595620497,7,1.01598024456417,1998-06-10
1997,38,1014.8411964985719,0.327,37.46013156949209,0.037783515984519456,53.0,12.0,12.0,13.0,120.0,210.0,0.2083574753209356,804.8411964985719,804.8411964985719,,201.21029912464297,201.21029912464297,201.21029912464297,201.21029912464297,0.0,0.0,0.0,0.0,0.0,0.0,53.0,12.0,12.0,13.0,120.0,881.8411964985719,990.0,967.9205708779251,22.079429122075,0.46361803410797225,0.20495716509325818,989.3314248007988,0.2895069015797708,0.2895069015797708,0.2895069015797708,0.2895069015797708,21.121347021293996,21.121347021293996,21.121347021293996,21.121347021293996,,0.930580289281826,0.930580289281826,0.930580289281826,0.930580289281826,38.71332401705613,38.71332401705613,38.71332401705613,38.71332401705613,0.788458737618251,0.788458737618251,0.788458737618251,0.788458737618251,0.97240143586085,0.97240143586085,0.97240143586085,0.97240143586085,37.65382388115778,37.65382388115778,37.65382388115778,37.65382388115778,150.6152955246311,0.14831174273442313,5.205659364566701e-05,1130.3033989808528,886.4455343095932,0.2369011878023145,0.1857908241179741,21.86420221120948,20.46194311403404,968.3095249682256,967.4457821372384,169.31743786056546,129.52720492959702,25303.369648138025,7,0.8367516418035061,1998-06-17
1997,39,764.568672732314,0.411,25.452175247297646,0.03276203446183571,53.0,12.0,12.0,13.0,120.0,210.0,0.2754550806532427,554.568672732314,554.568672732314,,184.85622424410468,184.85622424410468,184.85622424410468,0.0,0.0,0.0,0.0,0.0,0.0,0.0,53.0,12.0,12.0,13.0,120.0,631.568672732314,990.0,966.9582746909292,23.041725309070785,0.2854354781136006,0.0913804478594551,989.6231840740269,0.24314053854760548,0.24314053854760548,0.24314053854760548,0.0,22.421768844550122,22.421768844550122,22.421768844550122,22.66490938309773,,0.9274184769404038,0.9274184769404038,0.9274184769404038,0.0,37.6785530960425,37.6785530960425,37.6785530960425,0.0,0.7673839734428208,0.7673839734428208,0.7673839734428208,0.0,0.9711191171508281,0.9711191171508281,0.9711191171508281,0.96,36.595463470284024,36.595463470284024,36.595463470284024,0.0,109.78639041085206,0.14346889131912707,5.500810851063593e-05,844.7308711859143,708.2803075785097,0.2964927836522159,0.2485998880391121,22.748572976318748,21.95293551663061,967.2789234847436,966.733121230314,124.87008457275874,99.34750629046752,18444.113589023145,7,0.6099243911714003,1998-06-24
1997,40,623.4297126799767,0.4734285714285714,18.27960135058715,0.0291091903865356,50.0,10.0,9.0,9.0,108.0,186.0,0.2993016481890427,437.42971267997666,437.42971267997666,,184.6664769726636,184.6664769726636,68.09675873464944,0.0,0.0,0.0,0.0,0.0,0.0,0.0,50.0,10.0,9.0,9.0,108.0,506.42971267997666,990.0,966.3916942340386,23.608305765961436,0.21791196987885725,0.0574859425359953,989.7246020875851,0.2449297218522357,0.2449297218522357,0.07661130846135922,0.0,23.08797813169436,23.08797813169436,23.256296545085235,23.332907853546594,,0.9279240771035965,0.9279240771035965,0.3938154188495301,0.0,38.860164743405036,38.860164743405036,14.094629954855595,0.0,0.7914493837760699,0.7914493837760699,0.2870596732149816,0.0,0.9746711341696753,0.9746711341696753,0.9642857142857143,0.96,37.89763218008581,37.89763218008581,13.671791056209926,0.0,89.46705541638154,0.14344777190519026,5.6889244071777515e-05,677.7424369637166,580.3230981243996,0.320511109416721,0.2744405394374878,23.26557624183581,22.88539360394736,966.6109697478548,966.2114539415596,98.57748280556116,81.86091292242642,15030.465309952098,7,0.4970391967576752,1998-07-01
1997,41,541.0582541275363,0.5232857142857144,9.719608393198785,0.017987392627073256,50.0,10.0,9.0,9.0,108.0,186.0,0.3442521671943992,355.0582541275363,355.0582541275363,,177.52912706376816,177.52912706376816,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,50.0,10.0,9.0,9.0,108.0,424.0582541275363,990.0,966.0347621435739,23.965237856426125,0.1851950778954781,0.041011650825507215,989.773793271279,0.22372650034576624,0.22372650034576624,0.0,0.0,23.515304627359374,23.515304627359374,23.739031127705143,23.739031127705143,,0.9264471177127268,0.9264471177127268,0.0,0.0,37.92533205381866,37.92533205381866,0.0,0.0,0.7724100214627019,0.7724100214627019,0.0,0.0,0.970668764097554,0.970668764097554,0.96,0.96,36.81470788439227,36.81470788439227,0.0,0.0,73.62941576878453,0.13598825932436007,5.760617347154411e-05,569.2992874818548,512.2858393720081,0.3630785504983124,0.3267174298122204,23.696087439662215,23.33644410306404,966.1618467936684,965.905286277174,79.48902977940133,67.76969426280135,12369.741849155802,7,0.40905230982658075,1998-07-08
1997,42,484.9702632324829,0.559,5.624964923964034,0.011529120944166141,50.0,10.0,9.0,9.0,108.0,186.0,0.38362799025132704,298.9702632324829,298.9702632324829,,149.48513161624146,149.48513161624146,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,50.0,10.0,9.0,9.0,108.0,367.9702632324829,990.0,965.7823661845462,24.217633815453855,0.16539988567623629,0.029794052646496542,989.8048060616774,0.15826535419203552,0.15826535419203552,0.0,0.0,23.864174522939123,23.864174522939123,24.022439877131156,24.022439877131156,,0.9159560873258096,0.9159560873258096,0.0,0.0,32.0444657159405,32.0444657159405,0.0,0.0,0.6526367762920672,0.6526367762920672,0.0,0.0,0.97,0.97,0.96,0.96,31.083131744462282,31.083131744462282,0.0,0.0,62.166263488924564,0.12816566118752418,5.7760042358132805e-05,499.1358949596112,472.9110849042599,0.3933086069184768,0.3726440071296628,23.937693877710498,23.77738107365736,965.8461115273184,965.7280998820692,65.07600654835205,59.6807192478544,10443.932266139327,7,0.34536813049402537,1998-07-15
1997,43,445.9150465291996,0.6001428571428571,5.416891777932871,0.012065367930898059,50.0,10.0,9.0,9.0,108.0,186.0,0.4172690983815973,259.9150465291996,259.9150465291996,,129.9575232645998,129.9575232645998,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,50.0,10.0,9.0,9.0,108.0,328.9150465291996,990.0,965.6066177093815,24.39338229061863,0.15161608794220455,0.021983009305839872,989.826400902752,0.1196903403282816,0.1196903403282816,0.0,0.0,24.100092853042288,24.100092853042288,24.219783193370567,24.219783193370567,,0.9071855829953243,0.9071855829953243,0.0,0.0,27.864687166991025,27.864687166991025,0.0,0.0,0.5675089036047052,0.5675089036047052,0.0,0.0,0.97,0.97,0.96,0.96,27.028746551981296,27.028746551981296,0.0,0.0,54.05749310396259,0.1211969894360901,5.777244987268308e-05,460.4361801376305,434.9928424587298,0.4275932425661621,0.4039647795366605,24.165248564260548,24.013105812082348,965.6719628106192,965.5574677910644,57.083543514775606,51.77363661988149,9081.658841465714,7,0.30031940613312547,1998-07-22
1997,44,414.9183246551562,0.6352857142857143,4.522486470916257,0.010871211773750071,48.285714285714285,8.857142857142858,7.285714285714286,6.714285714285714,97.14285714285714,168.28571428571428,0.40517159874252634,246.63261036944195,246.63261036944195,,123.31630518472097,123.31630518472097,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,48.285714285714285,8.857142857142858,7.285714285714286,6.714285714285714,97.14285714285714,311.06118179801337,990.0,965.4671324609482,24.532867539051786,0.14531490512980064,0.019326522073888328,989.8353585727964,0.10783441116930366,0.10783441116930366,0.0,0.0,24.2603917006788,24.2603917006788,24.3682261118481,24.3682261118481,,0.9031943198133768,0.9031943198133768,0.0,0.0,26.504105945541983,26.504105945541983,0.0,0.0,0.5397984917625658,0.5397984917625658,0.0,0.0,0.97,0.97,0.96,0.96,25.70898276717572,25.70898276717572,0.0,0.0,51.41796553435144,0.12401719502900221,5.790117366018251e-05,427.6123458556847,403.335437162316,0.4452466261637886,0.3736534870199502,24.31146577870236,24.208962736584045,965.5242555563506,965.4150094672304,54.37089222819824,48.019038879275314,8638.218209771043,7,0.28565536407973025,1998-07-29
1997,45,381.70329043411186,0.6737142857142857,5.329939823402689,0.014012875585709772,47.0,8.0,6.0,5.0,89.0,155.0,0.40651050454451193,226.70329043411192,226.70329043411192,,159.12257598400961,67.58071445010228,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,47.0,8.0,6.0,5.0,89.0,287.70329043411186,990.0,965.3085164521706,24.69148354782947,0.13707118054623077,0.015340658086822329,989.847588161367,0.19500081687656512,0.05662055467515624,0.0,0.0,24.34407089231983,24.48245115452124,24.539071709196396,24.539071709196396,,0.9161919246054916,0.5141080446631668,0.0,0.0,34.99879975608826,14.541036724390171,0.0,0.0,0.7128065123439563,0.2961514607818772,0.0,0.0,0.974225709802374,0.9656542812309455,0.96,0.96,34.15195265870577,14.103344887641642,0.0,0.0,48.255297546347414,0.12641645707412924,5.919682701398416e-05,398.9332627522059,366.0258583984972,0.4234673492145723,0.3885361649982969,24.448055927982637,24.24654799220164,965.394666313761,965.2301292919924,50.98076388750546,46.227328967453325,8106.889987786364,7,0.2680849863685967,1998-08-05
1997,46,350.0012844008769,0.7092857142857143,3.6712772401274947,0.010494851648742656,47.0,8.0,6.0,5.0,89.0,155.0,0.44303066298379556,195.00128440087687,195.00128440087687,,195.00128440087687,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,47.0,8.0,6.0,5.0,89.0,256.0012844008769,990.0,965.1500064220044,24.849993577995615,0.12588255900445264,0.009603693489536158,989.864513747506,0.2693902577331952,0.0,0.0,0.0,24.445117067768454,24.71450732550165,24.71450732550165,24.71450732550165,,0.9331190344445107,0.0,0.0,0.0,43.62142828937449,0.0,0.0,0.0,0.8884201280931668,0.0,0.0,0.0,0.9779970448142512,0.96,0.96,0.96,42.66462211964544,0.0,0.0,0.0,42.66462211964544,0.12185588948708004,6.077158313968029e-05,362.2495534613968,341.0310225674728,0.4545041059111663,0.4278818248882055,24.51868258959176,24.34318328164343,965.211247767307,965.1051551128372,45.4143290389992,40.57490152221292,7167.656516100435,7,0.23702567844247469,1998-08-12
1997,47,331.23051597359887,0.7372857142857143,2.19385803861372,0.006609205618332443,47.0,8.0,6.0,5.0,89.0,155.0,0.4680395026081888,176.23051597359887,176.23051597359887,,176.23051597359887,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,47.0,8.0,6.0,5.0,89.0,237.23051597359887,990.0,965.0561525798679,24.94384742013205,0.11925776150084504,0.007623051597359843,989.8731191869018,0.21991664092204705,0.0,0.0,0.0,24.597049966111808,24.816966607033855,24.816966607033855,24.816966607033855,,0.9270883868811234,0.0,0.0,0.0,39.41178700647489,0.0,0.0,0.0,0.8026840530850283,0.0,0.0,0.0,0.9710832704983251,0.96,0.96,0.96,38.273402309860614,0.0,0.0,0.0,38.273402309860614,0.11552765006991916,6.032479804469699e-05,338.5028797705377,326.37812114704485,0.4749092845294217,0.4578986155304512,24.635563781928408,24.53907346811095,965.0925143988528,965.0318906057352,39.97343739736324,37.16472172987124,6429.931588056583,7,0.21263001283255895,1998-08-19
1997,48,307.12103443473643,0.7764285714285715,4.980336794020543,0.016309962342911086,46.0,7.714285714285714,5.714285714285714,4.714285714285714,85.57142857142857,149.71428571428572,0.48717094193284183,157.4067487204507,157.4067487204507,,157.4067487204507,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,46.0,7.714285714285714,5.714285714285714,4.714285714285714,85.57142857142857,216.83532014902215,990.0,964.9370807773423,25.062919222657683,0.11205947169389384,0.005740674872045043,989.882199853434,0.17617766126437198,0.0,0.0,0.0,24.768941414827392,24.945119076091764,24.945119076091764,24.945119076091764,,0.9200062618737007,0.0,0.0,0.0,35.18367785633471,0.0,0.0,0.0,0.7165718504345154,0.0,0.0,0.0,0.97,0.96,0.96,0.96,34.128167520644666,0.0,0.0,0.0,34.128167520644666,0.11119460545848474,6.0214695200878306e-05,322.59272115902394,291.51576358890105,0.5182603169420855,0.4047808548919673,24.844436060399985,24.665297289128333,965.0129636057952,964.8660630543555,37.91691288224859,31.14855668831376,5733.532143468304,7,0.18960093067024814,1998-08-26
